Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0031567,N0031814,N0031815,388.179706,387.779706,1.55,1.706592,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P397,provisional
E0031568,N0031815,N0031816,387.779706,387.379706,1.706592,1.881433,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724942,0.334736,0.131665,tractive,lateral,P397,provisional
E0031569,N0031816,N0031817,387.379706,386.979706,1.881433,2.083771,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951944,0.364343,0.14981,tractive,lateral,P397,provisional
E0031570,N0031817,N0031818,386.979706,386.906087,2.083771,2.130535,14.723844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178947,0.389173,0.165936,tractive,lateral,P397,provisional
E0031571,N0031818,N0031819,386.906087,386.506087,2.130535,2.129106,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6694,1.497476,0.418664,0.186221,tractive,lateral,P397,provisional
E0031572,N0031819,N0031820,386.506087,386.106087,2.129106,2.196861,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4848,1.993472,0.45643,0.214117,tractive,lateral,P397,provisional
E0031573,N0031820,N0031821,386.106087,386.059301,2.196861,2.220331,9.357058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7407,2.298326,0.476251,0.229684,tractive,lateral,P397,provisional
E0031574,N0031821,N0031822,386.059301,385.659301,2.220331,2.336091,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0598,2.479473,0.487103,0.238495,tractive,lateral,P397,provisional
E0031575,N0031822,N0031823,385.659301,385.259301,2.336091,2.300452,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.9741,2.979615,0.514213,0.26145,tractive,lateral,P397,provisional
E0031576,N0031823,N0031218,385.259301,385.181151,2.300452,2.32306,15.629968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.5526,3.130302,0.521691,0.268032,tractive,lateral,P397,provisional
E0031577,N0031824,N0031225,382.869067,382.526996,1.55,2.141735,68.414227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P371,drafted
E0031578,N0031825,N0031826,380.089423,379.849423,1.6,1.956241,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.845,merrimack,556.0853,18.391196,0.768532,0.539583,velocity,sub main,P384,drafted
E0031579,N0031826,N0031827,379.849423,379.609423,1.956241,2.51631,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.845,merrimack,556.0853,18.391696,0.768537,0.539592,velocity,sub main,P371,drafted
E0031580,N0031827,N0031828,379.609423,379.549293,2.51631,2.683373,15.032281,250,PVC-U,0.4,0.375,table11,minimum,2.845,merrimack,556.0853,18.392196,0.768542,0.539601,velocity,sub main,P371,drafted
E0031581,N0031828,N0031829,379.549293,379.269293,2.683373,3.227929,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8443,merrimack,557.165,18.423571,0.768854,0.540165,velocity,sub main,P371,drafted
E0031582,N0031829,N0031830,379.269293,378.989293,3.227929,3.805262,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8443,merrimack,557.165,18.424154,0.768859,0.540175,velocity,sub main,P371,drafted
E0031583,N0031830,N0031831,378.989293,378.709293,3.805262,4.304378,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8443,merrimack,557.165,18.424737,0.768865,0.540186,velocity,sub main,P371,drafted
E0031584,N0031831,N0031832,378.709293,378.429293,4.304378,4.966397,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8443,merrimack,557.165,18.425321,0.768871,0.540196,velocity,sub main,P371,drafted
E0031585,N0031832,N0031833,378.429293,378.149293,4.966397,5.409392,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8437,merrimack,558.2448,18.457146,0.769187,0.540768,velocity,sub main,P371,drafted
E0031586,N0031833,N0031834,378.149293,378.006438,5.409392,5.624177,35.713805,250,PVC-U,0.4,0.375,table11,minimum,2.8437,merrimack,558.2448,18.45773,0.769192,0.540778,velocity,sub main,P371,drafted
E0031587,N0031834,N0031835,378.006438,377.726438,5.624177,6.224581,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8437,merrimack,558.2448,18.458027,0.769195,0.540784,velocity,sub main,P371,drafted
E0031588,N0031835,N0031836,377.726438,377.446438,6.224581,6.835208,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8437,merrimack,558.2448,18.45861,0.769201,0.540794,velocity,sub main,P371,drafted
E0031589,N0031836,N0031837,377.446438,377.166438,6.835208,7.540562,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8437,merrimack,558.2448,18.459194,0.769207,0.540805,velocity,sub main,P371,drafted
E0031590,N0031837,N0031225,377.166438,377.123171,7.540562,7.545561,7.21124,250,PVC-U,0.6,0.375,table11,minimum,2.8437,merrimack,558.2448,18.459777,0.897187,0.478934,velocity,sub main,P371,drafted
E0031591,N0031838,N0031241,386.424725,386.384725,2.247028,2.28361,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,60.4677,2.542328,0.627413,0.203161,tractive,main,P413,provisional
E0031592,N0031839,N0031840,387.079376,386.960844,1.677612,1.709719,23.706539,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P413,provisional
E0031593,N0031840,N0031241,386.960844,386.866504,1.709719,1.801831,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135999,0.195403,0.060846,tractive,lateral,P413,provisional
E0031594,N0031841,N0031842,392.313098,391.863098,1.55,1.569153,60.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.224466,0.055357,tractive,lateral,P412,provisional
E0031595,N0031842,N0031843,391.863098,391.563098,1.569153,1.612134,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P412,provisional
E0031596,N0031843,N0031844,391.552497,391.252497,1.622735,1.654577,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.0372,0.589474,0.313696,0.119459,tractive,lateral,P412,provisional
E0031597,N0031844,N0031268,391.252497,391.117982,1.654577,1.772032,26.903033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771042,0.341243,0.135555,tractive,lateral,P412,provisional
E0031598,N0031845,N0031846,378.588019,378.33,6.161279,6.462511,46.912598,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.9911,2.41797,0.500153,0.229972,tractive,main,P371,drafted
E0031599,N0031846,N0031847,378.33,377.89,6.462511,6.86528,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.9911,2.418361,0.500177,0.22999,tractive,main,P371,drafted
E0031600,N0031847,N0031848,377.89,377.45,6.86528,7.370465,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,58.0709,2.464295,0.502983,0.232145,tractive,main,P371,drafted
E0031601,N0031848,N0031225,377.45,377.340064,7.370465,7.328668,19.988292,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,58.8125,2.496052,0.5049,0.233624,tractive,main,P371,drafted
E0031602,N0031849,N0031850,385.101321,384.861321,1.560789,1.578254,40.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.200469,0.055462,tractive,lateral,P375,provisional
E0031603,N0031850,N0031851,384.861321,384.621321,1.578254,1.589495,40.0,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,7.2203,0.303027,0.270308,0.084016,tractive,lateral,P375,provisional
E0031604,N0031851,N0031254,384.621321,384.550398,1.589495,1.585589,14.184627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484429,0.294831,0.108985,tractive,lateral,P375,provisional
E0031605,N0031852,N0031853,385.473943,384.491443,1.754786,1.75694,15.0,200,PVC-U,6.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.4067,0.028267,tractive,lateral,P375,provisional
E0031606,N0031853,N0031254,384.491443,384.17577,1.75694,1.960216,63.134591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226461,0.230958,0.076722,tractive,lateral,P375,provisional
E0031607,N0031854,N0031855,379.170398,379.078203,1.55,2.285567,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P421,provisional
E0031608,N0031855,N0031264,379.078203,379.025052,2.285567,2.465305,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135955,0.195383,0.060838,tractive,lateral,P421,provisional
E0031609,N0031856,N0031264,378.777009,378.735899,2.272399,2.754457,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.000603,0.035257,0.005085,tractive,lateral,P421,provisional
E0031610,N0031857,N0031858,392.440141,392.140141,1.553115,1.853817,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P412,provisional
E0031611,N0031858,N0031859,392.140141,391.840141,1.853817,1.911965,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P412,provisional
E0031612,N0031859,N0031860,391.840141,391.540141,1.911965,1.79598,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634741,0.321082,0.12368,tractive,lateral,P412,provisional
E0031613,N0031860,N0031861,391.540141,391.499078,1.79598,1.729773,8.212545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816309,0.347365,0.139265,tractive,lateral,P412,provisional
E0031614,N0031861,N0031268,391.499078,391.107934,1.729773,1.782081,78.228784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997447,0.369642,0.153181,tractive,lateral,P412,provisional
E0031615,N0031862,N0031273,390.325579,390.123511,1.559736,1.561212,14.967981,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.318735,0.059322,tractive,lateral,P412,provisional
E0031616,N0031863,N0031864,392.826791,392.426791,1.687858,1.729642,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P412,provisional
E0031617,N0031864,N0031865,392.426791,392.026791,1.729642,1.625278,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.713,0.827085,0.348786,0.140132,tractive,lateral,P412,provisional
E0031618,N0031865,N0031866,392.026791,391.626791,1.625278,1.622782,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6081,1.368348,0.407326,0.178272,tractive,lateral,P412,provisional
E0031619,N0031866,N0031270,391.626791,391.545749,1.622782,1.640683,16.208377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9247,1.75959,0.439618,0.201421,tractive,lateral,P412,provisional
E0031620,N0031867,N0031868,390.658588,390.383588,1.55,1.563586,50.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P412,provisional
E0031621,N0031868,N0031869,390.179622,389.804622,1.767552,1.760136,50.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.090951,0.196339,0.046244,tractive,lateral,P412,provisional
E0031622,N0031869,N0031273,389.804622,389.762483,1.760136,1.92224,8.427813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091368,0.171177,0.050874,tractive,lateral,P412,provisional
E0031623,N0031870,N0031871,387.058769,386.818769,7.459816,7.366869,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5097,merrimack,1567.6777,45.820347,0.862606,0.439141,velocity,sub main,P412,provisional
E0031624,N0031871,N0031872,386.818769,386.578769,7.366869,7.190762,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5091,merrimack,1570.917,45.903712,0.863011,0.439592,velocity,sub main,P412,provisional
E0031625,N0031872,N0031873,386.578769,386.538476,7.190762,7.071173,8.954003,400,GRP,0.45,0.205,table11,minimum,2.5079,merrimack,1577.0932,46.061995,1.004032,0.393215,velocity,sub main,P412,provisional
E0031626,N0031873,N0031874,386.538476,386.363476,7.071173,7.016651,70.0,400,GRP,0.25,0.205,table11,minimum,2.5072,merrimack,1580.3325,46.144708,0.807103,0.464604,velocity,sub main,P412,provisional
E0031627,N0031874,N0031875,386.363476,386.188476,7.016651,7.03656,70.0,400,GRP,0.25,0.205,table11,minimum,2.5044,merrimack,1595.0847,46.521374,0.808765,0.466786,velocity,sub main,P412,provisional
E0031628,N0031875,N0031270,386.188476,386.145976,7.03656,7.040456,8.50011,400,GRP,0.5,0.205,table11,minimum,2.504,merrimack,1597.5834,46.585617,1.046939,0.384368,velocity,sub main,P412,provisional
E0031629,N0031876,N0031877,384.708408,384.408408,2.962399,3.031289,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0738,merrimack,293.4713,10.47083,0.727043,0.513764,tractive,main,P428,provisional
E0031630,N0031877,N0031878,384.408408,384.108408,3.031289,3.00115,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.071,merrimack,295.6308,10.538832,0.728205,0.515752,tractive,main,P428,provisional
E0031631,N0031878,N0031879,384.108408,383.808408,3.00115,3.006228,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0683,merrimack,297.7904,10.606775,0.729358,0.517736,tractive,main,P428,provisional
E0031632,N0031879,N0031280,383.808408,383.698444,3.006228,3.058697,21.992721,200,PVC-U,0.5,0.5,table11,minimum,3.067,merrimack,298.8702,10.640974,0.729935,0.518735,tractive,main,P428,provisional
E0031633,N0031880,N0031280,376.208649,376.165359,10.454559,10.591782,14.429993,400,GRP,0.3,0.205,table11,dod,2.5402,merrimack,1418.7017,41.85502,0.842508,0.417418,velocity,sub main,P428,provisional
E0031634,N0031881,N0031882,382.517628,382.267628,1.55006,1.717174,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P432,provisional
E0031635,N0031882,N0031883,382.267628,382.017628,1.717174,1.659344,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P432,provisional
E0031636,N0031883,N0031304,382.017628,381.942752,1.659344,1.772183,14.975092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498772,0.29757,0.110479,tractive,lateral,P432,provisional
E0031637,N0031884,N0031303,381.159916,380.822163,1.575069,2.081005,67.550618,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P432,provisional
E0031638,N0031885,N0031303,381.606944,381.208064,1.55953,1.695104,79.775966,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P432,provisional
E0031639,N0031886,N0031887,382.327284,382.127284,2.598619,2.847936,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0483,1.893155,0.44941,0.20876,tractive,lateral,P432,provisional
E0031640,N0031887,N0031888,382.127284,381.927284,2.847936,2.967766,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5125,2.12256,0.465084,0.220832,tractive,lateral,P432,provisional
E0031641,N0031888,N0031889,381.927284,381.854012,2.967766,3.096855,14.654351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.5922,2.168161,0.468046,0.223159,tractive,lateral,P432,provisional
E0031642,N0031889,N0031890,381.854012,381.554012,3.096855,3.152378,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.5922,2.168283,0.468054,0.223165,tractive,lateral,P432,provisional
E0031643,N0031890,N0031891,381.554012,381.254012,3.152378,3.04979,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.7518,2.259317,0.47383,0.227746,tractive,lateral,P432,provisional
E0031644,N0031891,N0031892,381.254012,380.954012,3.04979,2.921018,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.9911,2.395619,0.482157,0.234453,tractive,lateral,P432,provisional
E0031645,N0031892,N0031304,380.954012,380.888373,2.921018,2.826562,13.127731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.9911,2.396119,0.482187,0.234477,tractive,lateral,P432,provisional
E0031646,N0031893,N0031297,379.979872,379.51501,3.534654,3.600896,84.520453,200,PVC-U,0.55,0.5,uniform,minimum,3.3429,merrimack,146.6577,5.691536,0.640623,0.356027,tractive,main,P432,provisional
E0031647,N0031894,N0031297,376.482637,376.020635,6.450316,7.095271,92.400416,200,PVC-U,0.5,0.5,table11,minimum,3.6304,merrimack,74.1667,3.126208,0.521491,0.267855,tractive,main,P432,provisional
E0031648,N0031895,N0031896,377.926868,377.815064,1.55,1.776641,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0031649,N0031896,N0031312,377.815064,377.711021,1.776641,1.816536,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P437,provisional
E0031650,N0031897,N0031898,377.482674,377.393231,1.775169,1.854541,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000809,0.029424,0.00698,tractive,lateral,P437,provisional
E0031651,N0031898,N0031899,377.393231,377.300226,1.854541,2.122351,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P437,provisional
E0031652,N0031899,N0031900,377.300226,377.196182,2.122351,2.220962,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001113,0.033666,0.007895,tractive,lateral,P437,provisional
E0031653,N0031900,N0031312,377.196182,377.074425,2.220962,2.453133,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001286,0.035744,0.008353,tractive,lateral,P437,provisional
E0031654,N0031901,N0031315,377.235626,377.088486,1.55008,1.560439,29.427878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0031655,N0031902,N0031315,377.143296,377.029169,1.55101,1.619757,22.825424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0031656,N0031903,N0031319,371.334086,371.175824,1.551442,1.554218,28.774999,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P435,provisional
E0031657,N0031904,N0031905,371.40447,371.248998,1.567637,1.575618,28.267618,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P435,derived
E0031658,N0031905,N0031319,371.248998,371.164867,1.575618,1.565174,15.296501,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045503,0.1396,0.036511,tractive,lateral,P435,derived
E0031659,N0031906,N0031335,370.342342,370.177417,1.555699,1.652203,32.984845,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0031660,N0031907,N0031908,367.845899,367.78226,3.836779,3.906187,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.23437,0.233549,0.077936,tractive,main,P379,provisional
E0031661,N0031908,N0031909,367.78226,367.690064,3.906187,4.037322,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.234476,0.233583,0.077952,tractive,main,P379,provisional
E0031662,N0031909,N0031910,367.690064,367.611962,4.037322,4.136238,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.29681,0.252093,0.08686,tractive,main,P379,provisional
E0031663,N0031910,N0031911,367.611962,367.531339,4.136238,4.242312,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.29694,0.252129,0.086878,tractive,main,P379,provisional
E0031664,N0031911,N0031335,367.531339,367.423172,4.242312,4.406448,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.297074,0.252165,0.086896,tractive,main,P379,provisional
E0031665,N0031912,N0031345,369.496685,369.059087,3.200825,3.69018,87.519443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546233,0.306249,0.115272,tractive,lateral,P435,provisional
E0031666,N0031913,N0031350,367.518779,367.167601,3.128041,4.037966,70.235677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.591605,0.314052,0.119661,tractive,lateral,P435,drafted
E0031667,N0031914,N0031915,369.05016,368.60016,1.599223,2.693754,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P435,provisional
E0031668,N0031915,N0031916,368.60016,368.15016,2.693754,3.779619,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543956,0.305845,0.115046,tractive,lateral,P435,provisional
E0031669,N0031916,N0031917,368.15016,368.109006,3.779619,3.85361,3.741274,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,14.0372,0.589974,0.412583,0.099135,tractive,lateral,P435,provisional
E0031670,N0031917,N0031349,368.109006,367.92481,3.85361,3.969752,36.839225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680539,0.328178,0.1278,tractive,lateral,P435,provisional
E0031671,N0031918,N0031919,370.786578,370.536578,1.55,2.342633,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P435,provisional
E0031672,N0031919,N0031920,370.536578,369.696578,2.342633,1.564133,70.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,11.8776,0.498356,0.402892,0.089822,tractive,lateral,P435,provisional
E0031673,N0031920,N0031921,369.696578,369.346578,1.564133,2.802622,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815809,0.347299,0.139224,tractive,lateral,P435,provisional
E0031674,N0031921,N0031922,369.346578,368.996578,2.802622,3.726536,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997462,0.369644,0.153182,tractive,lateral,P435,provisional
E0031675,N0031922,N0031345,368.996578,368.955597,3.726536,3.79367,3.152386,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,25.9147,1.088579,0.530247,0.126923,tractive,lateral,P435,provisional
E0031676,N0031923,N0031924,374.440316,374.320108,1.557364,3.299643,24.041631,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P434,provisional
E0031677,N0031924,N0031353,374.320108,374.245778,3.299643,3.518932,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090735,0.170779,0.050716,tractive,lateral,P434,provisional
E0031678,N0031925,N0031358,396.062182,395.987852,1.719464,1.638308,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.105299,0.179492,0.054219,tractive,lateral,P385,provisional
E0031679,N0031926,N0031927,398.390213,396.567713,1.674301,1.680242,15.0,200,PVC-U,12.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0031680,N0031927,N0031358,396.437991,395.940732,1.809964,1.685428,16.575307,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000125,0.02118,0.0025,tractive,lateral,P385,provisional
E0031681,N0031928,N0031357,392.243575,392.163419,3.884935,4.114902,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9975,0.338883,0.263072,0.092335,tractive,main,P385,provisional
E0031682,N0031929,N0031930,366.730765,366.68979,3.140725,3.334594,6.303938,200,PVC-U,0.65,0.5,table11,minimum,3.3832,merrimack,132.8171,5.261882,0.665775,0.326829,tractive,sub main,P435,provisional
E0031683,N0031930,N0031931,366.68979,366.64979,3.334594,3.255575,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.3832,merrimack,132.8171,5.261934,0.777469,0.292162,velocity,sub main,P435,provisional
E0031684,N0031931,N0031932,366.64979,366.599277,3.255575,3.350338,10.102464,200,PVC-U,0.5,0.5,table11,minimum,3.3766,merrimack,134.9767,5.336227,0.607757,0.352953,tractive,sub main,P435,provisional
E0031685,N0031932,N0031933,366.599277,366.549195,3.350338,3.444701,10.016356,200,PVC-U,0.5,0.5,table11,minimum,3.3766,merrimack,134.9767,5.336311,0.60776,0.352956,tractive,sub main,P435,provisional
E0031686,N0031933,N0031934,366.549195,366.482221,3.444701,3.62871,13.39486,200,PVC-U,0.5,0.5,table11,minimum,3.3766,merrimack,134.9767,5.336394,0.607762,0.352959,tractive,sub main,P435,provisional
E0031687,N0031934,N0031935,366.482221,366.37796,3.62871,3.868622,20.852285,200,PVC-U,0.5,0.5,table11,minimum,3.3734,merrimack,136.0564,5.373581,0.608942,0.354259,tractive,sub main,P435,provisional
E0031688,N0031935,N0031936,366.37796,365.970203,3.868622,4.907117,81.551388,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.216,5.447799,0.611278,0.356845,tractive,sub main,P435,provisional
E0031689,N0031936,N0031937,365.970203,365.743557,4.907117,5.203861,45.329145,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.216,5.448479,0.611299,0.356869,tractive,sub main,P435,provisional
E0031690,N0031937,N0031938,365.743557,365.650895,5.203861,5.359237,18.532477,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.216,5.448857,0.611311,0.356882,tractive,sub main,P435,provisional
E0031691,N0031938,N0031939,365.650895,365.609203,5.359237,5.441059,8.338325,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.216,5.449011,0.611316,0.356887,tractive,sub main,P435,provisional
E0031692,N0031939,N0031940,365.609203,365.569055,5.441059,5.519507,5.018523,200,PVC-U,0.8,0.5,table11,minimum,3.367,merrimack,138.216,5.449081,0.724754,0.315195,tractive,sub main,P435,provisional
E0031693,N0031940,N0031350,365.569055,365.505686,5.519507,5.699881,12.673878,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.216,5.449123,0.611319,0.356891,tractive,sub main,P435,provisional
E0031694,N0031941,N0031942,390.581637,390.509526,5.161191,5.464107,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2133,0.851178,0.351915,0.142053,tractive,main,P385,provisional
E0031695,N0031942,N0031943,390.509526,390.410911,5.464107,5.734689,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.896566,0.357638,0.1456,tractive,main,P385,provisional
E0031696,N0031943,N0031944,390.410911,390.292906,5.734689,6.039644,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.941997,0.36316,0.149063,tractive,main,P385,provisional
E0031697,N0031944,N0031945,390.292906,389.892906,6.039644,5.964027,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.692,1.123263,0.38343,0.16213,tractive,main,P385,provisional
E0031698,N0031945,N0031946,389.892906,389.492906,5.964027,5.786207,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2505,1.4408,0.41378,0.182774,tractive,main,P385,provisional
E0031699,N0031946,N0031947,389.492906,389.449383,5.786207,5.70647,7.253865,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,39.6494,1.667803,0.461317,0.187615,tractive,main,P385,provisional
E0031700,N0031947,N0031948,389.449383,389.063063,5.70647,6.986314,77.264028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8887,1.803665,0.442909,0.203871,tractive,main,P385,provisional
E0031701,N0031948,N0031949,389.063063,389.002235,6.986314,7.173424,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.1281,1.94011,0.45273,0.211283,tractive,main,P385,provisional
E0031702,N0031949,N0031357,389.002235,388.952235,7.173424,7.326085,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2078,1.985479,0.455881,0.213695,tractive,main,P385,provisional
E0031703,N0031950,N0031951,373.772824,373.429717,1.551914,1.562379,22.135944,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.287493,0.046855,tractive,lateral,P434,provisional
E0031704,N0031951,N0031369,373.429717,373.203896,1.562379,1.551872,12.206556,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,4.3191,0.181253,0.336095,0.051229,tractive,lateral,P434,provisional
E0031705,N0031952,N0031369,372.750285,372.606324,1.550313,2.149444,28.79236,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P434,provisional
E0031706,N0031953,N0031370,375.624892,374.167398,1.973528,1.611167,60.728906,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,6.4787,0.272129,0.419909,0.057986,tractive,lateral,P434,provisional
E0031707,N0031954,N0031370,374.085284,373.926382,1.55,1.852183,31.780497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P434,provisional
E0031708,N0031955,N0031956,373.195773,373.153346,2.405088,2.431523,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,6.4787,0.272397,0.282051,0.075937,tractive,lateral,P434,provisional
E0031709,N0031956,N0031957,373.153346,373.10663,2.431523,2.58148,9.343146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272444,0.24522,0.083505,tractive,lateral,P434,provisional
E0031710,N0031957,N0031958,373.10663,373.065821,2.58148,3.067877,7.419909,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.4787,0.272522,0.253461,0.081669,tractive,lateral,P434,provisional
E0031711,N0031958,N0031959,373.065821,372.95297,3.067877,4.615236,20.518285,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.272584,0.25348,0.081678,tractive,lateral,P434,provisional
E0031712,N0031959,N0031960,372.95297,372.85551,4.615236,5.221119,17.720045,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.318022,0.266408,0.087678,tractive,lateral,P434,provisional
E0031713,N0031960,N0031353,372.85551,372.762172,5.221119,5.002537,16.970563,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.408704,0.288715,0.098456,tractive,lateral,P434,provisional
E0031714,N0031961,N0031361,382.961122,382.788713,1.550474,2.000075,34.481879,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P364,provisional
E0031715,N0031962,N0031963,382.404773,382.326511,1.55,2.110043,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P364,provisional
E0031716,N0031963,N0031361,382.326511,382.222467,2.110043,2.566321,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090665,0.170735,0.050699,tractive,lateral,P364,provisional
E0031717,N0031964,N0031965,377.986922,377.883844,2.721239,2.582556,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136957,0.195857,0.06104,tractive,lateral,P380,provisional
E0031718,N0031965,N0031966,377.883844,377.807686,2.582556,2.777885,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227663,0.231356,0.076908,tractive,lateral,P380,provisional
E0031719,N0031966,N0031967,377.807686,377.639015,2.777885,2.724938,33.734256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273057,0.245398,0.083592,tractive,lateral,P380,provisional
E0031720,N0031967,N0031968,377.639015,377.593738,2.724938,2.757794,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273339,0.24548,0.083631,tractive,lateral,P380,provisional
E0031721,N0031968,N0031383,377.593738,377.523027,2.757794,2.638655,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273414,0.245502,0.083642,tractive,lateral,P380,provisional
E0031722,N0031969,N0031970,377.93528,377.733723,2.744896,2.947368,40.311289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499691,0.297743,0.110574,tractive,main,P380,provisional
E0031723,N0031970,N0031971,377.733723,377.688446,2.947368,2.948608,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545295,0.306082,0.115179,tractive,main,P380,provisional
E0031724,N0031971,N0031972,377.688446,377.547025,2.948608,2.898806,28.284271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54537,0.306096,0.115186,tractive,main,P380,provisional
E0031725,N0031972,N0031973,377.547025,377.505025,2.898806,2.862346,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,14.0372,0.590873,0.334512,0.114508,tractive,main,P380,provisional
E0031726,N0031973,N0031383,377.505025,377.42226,2.862346,2.739422,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590931,0.31394,0.119597,tractive,main,P380,provisional
E0031727,N0031974,N0031975,376.986255,376.919173,1.55,1.821367,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P380,provisional
E0031728,N0031975,N0031391,376.919173,376.866022,1.821367,1.902319,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150132,0.201885,0.06363,tractive,lateral,P380,provisional
E0031729,N0031976,N0031977,377.898599,377.698599,1.705893,1.891306,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150441,0.202022,0.06369,tractive,lateral,P380,provisional
E0031730,N0031977,N0031978,377.698599,377.498599,1.891306,2.258359,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8153,0.496083,0.297061,0.1102,tractive,lateral,P380,provisional
E0031731,N0031978,N0031979,377.498599,377.426768,2.258359,2.41802,14.366308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.8951,0.541683,0.305441,0.114821,tractive,lateral,P380,provisional
E0031732,N0031979,N0031383,377.426768,377.222807,2.41802,2.938875,40.792156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4736,0.691824,0.329873,0.128794,tractive,lateral,P380,provisional
E0031733,N0031980,N0031981,378.115064,377.998773,1.554003,1.554907,5.963647,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031734,N0031981,N0031982,377.956908,377.684478,1.596773,1.59781,18.788294,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,7.157,0.300091,0.365029,0.068094,tractive,lateral,P380,provisional
E0031735,N0031982,N0031983,377.684478,377.449174,1.59781,1.553573,39.217343,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,10.7356,0.450268,0.306897,0.100885,tractive,lateral,P380,provisional
E0031736,N0031983,N0031391,377.449174,377.212095,1.553573,1.556246,20.615528,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,14.3141,0.600616,0.421361,0.09892,tractive,lateral,P380,provisional
E0031737,N0031984,N0031397,371.535596,371.485596,1.551776,1.658417,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0031738,N0031985,N0031397,371.472889,371.178186,1.807018,1.965827,58.940648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000608,0.026005,0.006264,tractive,lateral,P379,provisional
E0031739,N0031986,N0031400,372.705806,372.512312,1.593572,1.604479,32.249031,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0031740,N0031987,N0031988,372.872638,372.721452,1.55,1.557479,23.259407,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0031741,N0031988,N0031400,372.665425,372.508965,1.613505,1.607826,13.038405,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.000194,0.02022,0.003457,tractive,lateral,P379,provisional
E0031742,N0031989,N0031405,367.665088,367.55407,1.55,1.624305,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0031743,N0031990,N0031991,366.745867,366.702911,2.132886,2.140412,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.7226,0.198986,0.228828,0.07073,tractive,lateral,P403,provisional
E0031744,N0031991,N0031992,366.702911,366.645489,2.140412,2.188373,10.440307,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.7226,0.199051,0.228852,0.070741,tractive,lateral,P403,provisional
E0031745,N0031992,N0031993,366.645489,366.594782,2.188373,2.265783,9.219544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.7226,0.199138,0.228885,0.070755,tractive,lateral,P403,provisional
E0031746,N0031993,N0031994,366.594782,366.474032,2.265783,2.751249,21.954498,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8023,0.244482,0.244699,0.077704,tractive,lateral,P403,provisional
E0031747,N0031994,N0031995,366.474032,366.269642,2.751249,2.843242,37.161808,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8821,0.289932,0.258584,0.084025,tractive,lateral,P403,provisional
E0031748,N0031995,N0031996,366.269642,366.185688,2.843242,2.951397,15.264338,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8821,0.290242,0.258673,0.084067,tractive,lateral,P403,provisional
E0031749,N0031996,N0031405,366.185688,366.101734,2.951397,3.076641,15.264338,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8821,0.290369,0.25871,0.084084,tractive,lateral,P403,provisional
E0031750,N0031997,N0031407,365.974931,365.612681,4.477401,4.539235,72.449983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.856873,0.352645,0.142503,tractive,main,P403,provisional
E0031751,N0031998,N0031999,366.93951,366.864343,3.861272,3.738074,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.594629,0.426727,0.19199,tractive,main,P403,provisional
E0031752,N0031999,N0031407,366.864343,366.601855,3.738074,3.550061,52.497619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.685288,0.433928,0.197227,tractive,main,P403,provisional
E0031753,N0032000,N0031418,364.518459,364.195641,5.489537,5.110054,58.694122,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.051213,0.145374,0.038467,tractive,main,P403,provisional
E0031754,N0032001,N0031436,380.610645,380.526512,1.559734,1.55143,5.09902,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,1.0798,0.045833,0.202877,0.028548,tractive,lateral,P398,provisional
E0031755,N0032002,N0032003,367.158435,367.116815,1.55,1.606727,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0031756,N0032003,N0032004,367.116815,367.035421,1.606727,1.783885,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.3e-05,0.007694,0.002772,tractive,lateral,P403,provisional
E0031757,N0032004,N0032005,367.035421,366.920312,1.783885,1.941962,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000189,0.01514,0.004121,tractive,lateral,P403,provisional
E0031758,N0032005,N0032006,366.920312,366.710015,1.941962,2.248146,42.059482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000381,0.021101,0.005272,tractive,lateral,P403,provisional
E0031759,N0032006,N0032007,366.710015,366.638425,2.248146,2.528292,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031821,0.119421,0.03189,tractive,lateral,P403,provisional
E0031760,N0032007,N0031418,366.638425,366.534382,2.528292,2.771312,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031941,0.119578,0.031943,tractive,lateral,P403,provisional
E0031761,N0032008,N0031451,379.512762,379.397403,1.801142,1.804196,23.071794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.791713,0.34407,0.137262,tractive,main,P398,provisional
E0031762,N0032009,N0032010,367.643112,367.600155,3.368943,3.60477,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.091839,0.177166,0.049882,tractive,lateral,P451,provisional
E0031763,N0032010,N0032011,367.600155,367.482579,3.60477,4.578182,21.377558,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091904,0.177208,0.049898,tractive,lateral,P451,provisional
E0031764,N0032011,N0032012,367.482579,367.395612,4.578182,5.0414,15.812192,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.137349,0.202573,0.059781,tractive,lateral,P451,provisional
E0031765,N0032012,N0031432,367.395612,367.011614,5.0414,1.554487,23.999866,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,3.2393,0.137481,0.291804,0.046774,tractive,lateral,P451,provisional
E0031766,N0032013,N0032014,374.636463,374.488392,6.880841,6.874401,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.1911,merrimack,215.3226,7.97899,0.678145,0.439216,tractive,main,P398,provisional
E0031767,N0032014,N0031451,374.488392,374.278992,6.874401,6.922607,41.879865,200,PVC-U,0.5,0.5,table11,minimum,3.1873,merrimack,217.4821,8.049305,0.679716,0.441383,tractive,main,P398,provisional
E0031768,N0032015,N0032016,376.951194,376.894568,4.372689,4.474084,10.29563,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.819048,0.359514,0.136325,tractive,main,P398,provisional
E0031769,N0032016,N0032017,376.894568,376.808655,4.474084,4.558257,15.620499,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.819133,0.359526,0.136332,tractive,main,P398,provisional
E0031770,N0032017,N0032018,376.808655,376.558481,4.558257,4.745199,45.486262,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.819264,0.359544,0.136342,tractive,main,P398,provisional
E0031771,N0032018,N0031453,376.558481,376.49045,4.745199,4.76602,12.369317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.819643,0.359596,0.136372,tractive,main,P398,provisional
E0031772,N0032019,N0031467,382.089099,382.010042,1.55,1.859373,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031773,N0032020,N0032021,379.148481,379.028073,2.168078,2.370883,24.081596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.623263,0.319246,0.122624,tractive,main,P398,provisional
E0031774,N0032021,N0031436,379.028073,378.880934,2.370883,3.197008,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.623464,0.319278,0.122643,tractive,main,P398,provisional
E0031775,N0032022,N0032023,382.674396,382.595339,1.55,1.893766,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031776,N0032023,N0032024,382.595339,382.527331,1.893766,2.082654,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000132,0.012644,0.003658,tractive,lateral,P380,provisional
E0031777,N0032024,N0032025,382.527331,382.343998,2.082654,1.995998,36.666679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000245,0.017169,0.004506,tractive,lateral,P380,provisional
E0031778,N0032025,N0031467,382.343998,382.252074,1.995998,1.617341,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000551,0.024903,0.006038,tractive,lateral,P380,provisional
E0031779,N0032026,N0032027,379.8332,379.725018,1.554679,1.557666,16.643317,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.213726,0.057219,tractive,lateral,P398,provisional
E0031780,N0032027,N0031458,379.718165,379.617542,1.564519,1.649792,20.124612,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226475,0.230963,0.076724,tractive,lateral,P398,provisional
E0031781,N0032028,N0031458,378.762972,378.722723,2.469999,2.544611,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.6754,0.95313,0.388516,0.143447,tractive,main,P398,provisional
E0031782,N0032029,N0032030,379.097924,378.790552,2.811439,2.932868,61.474454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500502,0.297896,0.110657,tractive,main,P398,provisional
E0031783,N0032030,N0031471,378.790552,378.700413,2.932868,2.752346,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636816,0.321411,0.12387,tractive,main,P398,provisional
E0031784,N0032031,N0031491,378.579382,378.496165,1.551508,1.63683,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0031785,N0032032,N0031491,378.30191,378.164615,1.631134,1.968381,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090655,0.170729,0.050696,tractive,lateral,P398,provisional
E0031786,N0032033,N0032034,378.961017,378.859775,1.55,1.812192,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0031787,N0032034,N0032035,378.859775,378.816763,1.812192,1.81962,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090703,0.170759,0.050708,tractive,lateral,P398,provisional
E0031788,N0032035,N0032036,378.816763,378.370165,1.81962,2.851973,89.319651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181309,0.214794,0.069321,tractive,lateral,P398,provisional
E0031789,N0032036,N0031453,378.370165,378.288771,2.851973,2.967699,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227321,0.231243,0.076855,tractive,lateral,P398,provisional
E0031790,N0032037,N0032038,371.440783,371.394685,5.097883,5.300078,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728359,0.335228,0.131958,tractive,main,P450,provisional
E0031791,N0032038,N0032039,371.394685,371.165783,5.300078,4.500202,45.780456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.818971,0.347717,0.139479,tractive,main,P450,provisional
E0031792,N0032039,N0032040,371.165783,370.940783,4.500202,2.584333,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.000421,0.369982,0.153399,tractive,main,P450,provisional
E0031793,N0032040,N0032041,370.940783,370.851316,2.584333,2.283297,17.893368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.136598,0.384824,0.16305,tractive,main,P450,provisional
E0031794,N0032041,N0031495,370.851316,370.755139,2.283297,2.140887,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.182014,0.389483,0.166143,tractive,main,P450,provisional
E0031795,N0032042,N0032043,363.264103,363.200072,10.203426,10.207704,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.4426,merrimack,115.0204,4.605466,0.58307,0.326686,tractive,main,P450,provisional
E0031796,N0032043,N0032044,363.200072,363.129893,10.207704,9.939839,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.4349,merrimack,117.1799,4.681124,0.585769,0.329474,tractive,main,P450,provisional
E0031797,N0032044,N0032045,363.129893,363.088429,9.939839,9.910502,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.4349,merrimack,117.1799,4.681241,0.790074,0.265632,velocity,main,P450,provisional
E0031798,N0032045,N0032046,363.088429,363.036228,9.910502,9.906369,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.4311,merrimack,118.2597,4.718983,0.587106,0.330863,tractive,main,P450,provisional
E0031799,N0032046,N0032047,363.036228,362.993802,9.906369,9.996708,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.4311,merrimack,118.2597,4.71907,0.587109,0.330866,tractive,main,P450,provisional
E0031800,N0032047,N0031495,362.993802,362.883802,9.996708,10.012225,22.0,200,PVC-U,0.5,0.5,table11,minimum,3.4273,merrimack,119.3395,4.756812,0.588433,0.332246,tractive,main,P450,provisional
E0031801,N0032048,N0031493,382.57335,382.52335,1.550185,1.887722,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031802,N0032049,N0032050,379.598438,379.546959,1.55,1.643409,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0031803,N0032050,N0032051,379.546959,379.495969,1.643409,1.757418,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09062,0.170707,0.050687,tractive,lateral,P398,provisional
E0031804,N0032051,N0032052,379.495969,379.397481,1.757418,1.969676,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090705,0.17076,0.050709,tractive,lateral,P398,provisional
E0031805,N0032052,N0031471,379.397481,379.306927,1.969676,2.145832,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136137,0.195469,0.060874,tractive,lateral,P398,provisional
E0031806,N0032053,N0032054,361.911848,361.846848,9.035509,9.132369,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.927761,0.451863,0.210623,tractive,main,P450,provisional
E0031807,N0032054,N0032055,361.846848,361.74377,9.132369,9.596165,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.973136,0.455029,0.213041,tractive,main,P450,provisional
E0031808,N0032055,N0032056,361.74377,361.601556,9.596165,10.00669,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.973308,0.455041,0.21305,tractive,main,P450,provisional
E0031809,N0032056,N0031498,361.601556,361.496437,10.00669,10.191124,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.973545,0.455057,0.213063,tractive,main,P450,provisional
E0031810,N0032057,N0032058,375.051497,374.886456,1.553698,1.56261,19.416488,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P416,provisional
E0031811,N0032058,N0031506,374.886456,374.790279,1.56261,1.705296,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135963,0.195386,0.060839,tractive,lateral,P416,provisional
E0031812,N0032059,N0031506,374.76775,374.625535,1.552197,1.87004,28.442925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P416,provisional
E0031813,N0032060,N0032061,384.465472,384.140472,3.413373,4.86261,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.8043,1.462647,0.41568,0.18411,tractive,main,P380,provisional
E0031814,N0032061,N0031515,384.140472,383.765311,4.86261,4.909494,75.032139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.8043,1.463189,0.415726,0.184143,tractive,main,P380,provisional
E0031815,N0032062,N0032063,383.226759,383.104183,3.686052,4.435826,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318825,0.257966,0.089771,tractive,main,P398,provisional
E0031816,N0032063,N0032064,383.104183,383.029183,4.435826,4.608512,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319029,0.25802,0.089798,tractive,main,P398,provisional
E0031817,N0032064,N0031508,383.029183,382.943087,4.608512,4.58682,17.219175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319154,0.258052,0.089814,tractive,main,P398,provisional
E0031818,N0032065,N0032066,374.393284,374.15224,1.634365,2.173078,48.208943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271813,0.245036,0.083416,tractive,lateral,P416,provisional
E0031819,N0032066,N0032067,374.15224,374.059234,2.173078,2.384461,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408016,0.279168,0.100621,tractive,lateral,P416,provisional
E0031820,N0032067,N0031506,374.059234,373.956157,2.384461,2.539418,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498706,0.297557,0.110472,tractive,lateral,P416,provisional
E0031821,N0032068,N0032069,381.027964,380.53526,1.555929,1.560047,12.165525,200,PVC-U,4.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.272504,0.023232,tractive,lateral,P416,provisional
