Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0031822,N0032069,N0032070,380.506071,379.081071,1.589235,1.584456,50.0,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135903,0.353379,0.040803,tractive,lateral,P416,provisional
E0031823,N0032070,N0032071,379.081071,377.831071,1.584456,1.561355,50.0,200,PVC-U,2.5,0.5,ground,minimum,3.6221,held,7.5585,0.317388,0.447807,0.061598,tractive,lateral,P416,provisional
E0031824,N0032071,N0032072,377.831071,377.703799,1.561355,1.550901,4.388697,200,PVC-U,2.9,0.5,ground,minimum,3.6221,held,9.718,0.408339,0.511396,0.066764,tractive,lateral,P416,provisional
E0031825,N0032072,N0031531,377.703799,377.608766,1.550901,1.554259,11.18034,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,9.718,0.408376,0.335585,0.08883,tractive,lateral,P416,provisional
E0031826,N0032073,N0031531,376.393582,376.180685,2.241367,2.98234,42.579338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9991,0.924463,0.361052,0.147736,tractive,lateral,P416,provisional
E0031827,N0032074,N0031529,383.915315,383.827608,1.552276,1.69406,17.54138,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031828,N0032075,N0032076,371.255542,370.949601,1.55,1.559341,20.396078,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0031829,N0032076,N0032077,370.949601,370.802329,1.559341,1.551553,6.403124,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,0.0,0.00017,0.023027,0.002903,tractive,lateral,P450,provisional
E0031830,N0032077,N0032078,370.802329,370.762319,1.551553,1.627329,3.200798,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.000223,0.021932,0.003594,tractive,lateral,P450,provisional
E0031831,N0032078,N0032079,370.762319,370.718323,1.627329,2.05957,8.799202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00025,0.017335,0.004538,tractive,lateral,P450,provisional
E0031832,N0032079,N0032080,370.718323,370.678012,2.05957,2.440702,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045591,0.135227,0.037348,tractive,lateral,P450,provisional
E0031833,N0032080,N0032081,370.678012,370.637211,2.440702,2.401699,3.13854,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,1.0798,0.045658,0.187012,0.030073,tractive,lateral,P450,provisional
E0031834,N0032081,N0032082,370.637211,370.557772,2.401699,1.647367,15.887758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090951,0.170915,0.05077,tractive,lateral,P450,provisional
E0031835,N0032082,N0031498,370.541356,370.12023,1.663783,1.567332,12.206556,200,PVC-U,3.45,0.5,cover_min,minimum,3.6221,held,2.1596,0.091083,0.329035,0.032717,tractive,lateral,P450,provisional
E0031836,N0032083,N0032084,385.987507,385.682331,1.884472,2.772534,61.035236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450208,0.288053,0.105329,tractive,lateral,P380,provisional
E0031837,N0032084,N0031515,385.682331,385.590407,2.772534,3.084398,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3141,0.600737,0.315571,0.120524,tractive,lateral,P380,provisional
E0031838,N0032085,N0032086,379.057497,379.006031,4.413969,4.530926,10.293365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2403,1.019653,0.372165,0.154799,tractive,main,P380,provisional
E0031839,N0032086,N0032087,379.006031,378.958596,4.530926,4.709311,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2403,1.019738,0.372174,0.154805,tractive,main,P380,provisional
E0031840,N0032087,N0032088,378.958596,378.795348,4.709311,5.156434,32.649655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4771,1.365126,0.407033,0.17807,tractive,main,P380,provisional
E0031841,N0032088,N0031493,378.795348,378.705209,5.156434,5.705862,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4771,1.365398,0.407058,0.178087,tractive,main,P380,provisional
E0031842,N0032089,N0032090,383.583268,383.456777,1.552993,1.76536,25.298221,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031843,N0032090,N0031526,383.456777,383.393137,1.76536,1.759023,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000211,0.015977,0.004279,tractive,lateral,P380,provisional
E0031844,N0032091,N0032092,388.188886,387.938886,4.106036,3.808123,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.055804,0.144908,0.04084,tractive,main,P380,drafted
E0031845,N0032092,N0032093,387.938886,387.688886,3.808123,3.759356,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.056221,0.145277,0.040975,tractive,main,P380,drafted
E0031846,N0032093,N0031539,387.688886,387.623827,3.759356,3.721082,13.01174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.056637,0.145642,0.041109,tractive,main,P380,drafted
E0031847,N0032094,N0032095,377.799499,377.701264,5.629853,5.624419,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.0987,merrimack,274.512,9.876139,0.716527,0.496304,tractive,main,P398,provisional
E0031848,N0032095,N0031541,377.701264,377.509888,5.624419,5.668243,38.275318,200,PVC-U,0.5,0.5,table11,minimum,3.0891,merrimack,281.669,10.101576,0.72059,0.50294,tractive,main,P398,provisional
E0031849,N0032096,N0031541,381.21767,381.117171,1.55,2.06096,20.099751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P398,provisional
E0031850,N0032097,N0032098,383.058582,382.608582,1.55,2.326385,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.304188,0.254095,0.087848,tractive,lateral,P438,provisional
E0031851,N0032098,N0031416,382.608582,382.158467,2.326385,3.799876,90.022855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576541,0.311511,0.118223,tractive,lateral,P438,provisional
E0031852,N0032099,N0032100,375.286909,374.900354,10.500689,11.33216,70.282771,200,PVC-U,0.55,0.5,uniform,minimum,3.0684,merrimack,297.7281,10.61055,0.756259,0.503274,velocity,sub main,P438,provisional
E0031853,N0032100,N0031416,374.900354,374.5799,11.33216,11.378444,58.264371,200,PVC-U,0.55,0.5,uniform,minimum,3.0617,merrimack,303.127,10.779489,0.759239,0.508,velocity,sub main,P438,provisional
E0031854,N0032101,N0032102,382.563122,382.478269,1.645924,1.826999,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137429,0.19608,0.061135,tractive,lateral,P380,provisional
E0031855,N0032102,N0032103,382.478269,382.399212,1.826999,2.053242,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182838,0.215385,0.069587,tractive,lateral,P380,provisional
E0031856,N0032103,N0032104,382.399212,382.214212,2.053242,2.826468,37.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228237,0.231545,0.076996,tractive,lateral,P380,provisional
E0031857,N0032104,N0032105,382.214212,382.125612,2.826468,2.944213,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228545,0.231647,0.077044,tractive,lateral,P380,provisional
E0031858,N0032105,N0031526,382.125612,382.044218,2.944213,3.107943,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228693,0.231695,0.077067,tractive,lateral,P380,provisional
E0031859,N0032106,N0032107,387.929007,387.868799,2.06849,2.204443,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.105906,0.179836,0.05436,tractive,lateral,P380,provisional
E0031860,N0032107,N0032108,387.868799,387.732784,2.204443,2.742283,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.106007,0.179893,0.054383,tractive,lateral,P380,provisional
E0031861,N0032108,N0031539,387.732784,387.584027,2.742283,3.760883,29.751596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.106233,0.180021,0.054435,tractive,lateral,P380,provisional
E0031862,N0032109,N0032110,387.180713,387.049469,1.55,1.657746,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031863,N0032110,N0031549,387.049469,386.982201,1.657746,1.789741,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000219,0.016268,0.004334,tractive,lateral,P380,provisional
E0031864,N0032111,N0031549,380.792291,380.752291,7.967566,8.019651,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.4755,merrimack,106.3319,4.298059,0.676945,0.279077,tractive,main,P380,provisional
E0031865,N0032112,N0031566,381.795661,380.663048,1.785729,1.579841,90.60905,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,21.4711,0.900625,0.492933,0.117184,tractive,lateral,P380,provisional
E0031866,N0032113,N0032114,380.600726,380.558534,1.55,1.895446,5.625671,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0031867,N0032114,N0031566,380.558534,380.491266,1.895446,1.751624,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.7e-05,0.007172,0.002681,tractive,lateral,P380,provisional
E0031868,N0032115,N0032116,372.637334,372.540252,2.966151,2.886354,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.984,2.697174,0.499374,0.248714,tractive,main,P416,provisional
E0031869,N0032116,N0032117,372.540252,372.47061,2.886354,2.868288,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.984,2.697336,0.499383,0.248722,tractive,main,P416,provisional
E0031870,N0032117,N0032118,372.47061,372.226376,2.868288,2.55405,48.846699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.0638,2.742719,0.501845,0.250806,tractive,main,P416,provisional
E0031871,N0032118,N0031588,372.226376,372.155313,2.55405,2.624228,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.0638,2.743126,0.501867,0.250824,tractive,main,P416,provisional
E0031872,N0032119,N0032120,389.826096,389.725473,18.720809,11.936514,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319524,0.258148,0.089862,tractive,main,P416,provisional
E0031873,N0032120,N0032121,389.725473,389.676096,11.936514,10.39324,9.875388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364959,0.269396,0.095554,tractive,main,P416,provisional
E0031874,N0032121,N0032122,389.676096,389.635489,10.39324,8.825205,6.767929,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.718,0.410308,0.297932,0.096629,tractive,main,P416,provisional
E0031875,N0032122,N0032123,389.635489,389.594328,8.825205,6.891634,8.232071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455632,0.289151,0.105918,tractive,main,P416,provisional
E0031876,N0032123,N0032124,389.594328,389.518335,6.891634,6.597998,15.198678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455701,0.289165,0.105925,tractive,main,P416,provisional
E0031877,N0032124,N0032125,389.518335,389.477524,6.597998,6.152359,4.801322,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,10.7978,0.455827,0.347605,0.09346,tractive,main,P416,provisional
E0031878,N0032125,N0032126,389.477524,389.43606,6.152359,5.162817,6.379018,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,10.7978,0.455867,0.316781,0.099564,tractive,main,P416,provisional
E0031879,N0032126,N0032127,389.395203,388.459634,5.203674,1.592093,25.632011,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,10.7978,0.45592,0.573315,0.066581,tractive,main,P416,provisional
E0031880,N0032127,N0032128,388.415863,388.156556,1.635864,1.594421,3.162278,200,PVC-U,8.2,0.5,cover_min,minimum,3.6221,held,12.9574,0.546668,0.801,0.060047,velocity,main,P416,provisional
E0031881,N0032128,N0032129,387.796447,380.018977,1.95453,1.919744,59.826693,200,PVC-U,13.0,0.5,cover_min,minimum,3.6221,held,15.1169,0.637229,0.984496,0.057937,velocity,main,P416,provisional
E0031882,N0032129,N0032130,380.018977,376.678977,1.919744,1.558664,40.0,200,PVC-U,8.35,0.5,ground,minimum,3.6221,held,17.2765,0.728262,0.88469,0.068154,velocity,main,P416,provisional
E0031883,N0032130,N0032131,376.651018,375.201018,1.586622,1.5813,25.0,200,PVC-U,5.8,0.5,cover_min,minimum,3.6221,held,21.5956,0.909664,0.839179,0.082121,velocity,main,P416,provisional
E0031884,N0032131,N0032132,375.172033,374.113258,1.610285,1.590874,30.250707,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,23.7552,1.000407,0.727299,0.096549,tractive,main,P416,provisional
E0031885,N0032132,N0032133,374.076809,373.487503,1.627323,1.596848,31.016125,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,25.9147,1.091193,0.605342,0.116109,tractive,main,P416,provisional
E0031886,N0032133,N0032134,373.487503,373.442226,1.596848,1.583562,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.136719,0.384836,0.163058,tractive,main,P416,provisional
E0031887,N0032134,N0031588,373.434621,373.221612,1.591166,1.557929,12.529964,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,28.0743,1.182062,0.59721,0.123784,tractive,main,P416,provisional
E0031888,N0032135,N0031607,344.457111,344.307111,1.55,1.90575,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P404,provisional
E0031889,N0032136,N0032137,344.183978,344.051125,1.55,1.612083,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P404,provisional
E0031890,N0032137,N0031606,344.051125,343.976125,1.612083,1.73823,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045489,0.135123,0.037311,tractive,lateral,P404,provisional
E0031891,N0032138,N0032139,343.813278,343.706977,1.765305,1.872552,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003369,0.052507,0.012294,tractive,main,P404,provisional
E0031892,N0032139,N0032140,343.706977,343.634175,1.872552,2.048228,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003546,0.053557,0.012555,tractive,main,P404,provisional
E0031893,N0032140,N0032141,343.634175,343.566907,2.048228,2.222216,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003667,0.054255,0.012729,tractive,main,P404,provisional
E0031894,N0032141,N0032142,343.566907,343.462504,2.222216,2.292836,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049046,0.138657,0.038572,tractive,main,P404,provisional
E0031895,N0032142,N0031606,343.462504,343.405936,2.292836,2.30842,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04922,0.138825,0.038633,tractive,main,P404,provisional
E0031896,N0032143,N0031600,365.385211,365.335211,1.55,1.655573,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0031897,N0032144,N0031616,354.071883,353.855117,10.243547,10.873612,86.706097,400,GRP,0.25,0.205,table11,minimum,2.5345,merrimack,1445.15,42.767833,0.791593,0.444861,velocity,sub main,P475,drafted
E0031898,N0032145,N0032146,362.225453,361.775453,1.551066,2.583403,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P475,provisional
E0031899,N0032146,N0032147,361.775453,361.325453,2.583403,3.298448,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543956,0.305845,0.115046,tractive,lateral,P475,provisional
E0031900,N0032147,N0032148,361.325453,360.875453,3.298448,3.851018,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816309,0.347365,0.139265,tractive,lateral,P475,provisional
E0031901,N0032148,N0031616,360.875453,360.834166,3.851018,3.894563,3.932087,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,21.5956,0.907594,0.465091,0.122587,tractive,lateral,P475,provisional
E0031902,N0032149,N0032150,361.966178,361.92511,5.068368,5.076629,5.866814,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,17.1994,0.73457,0.377981,0.122241,tractive,main,P468,provisional
E0031903,N0032150,N0032151,361.92511,361.843716,5.076629,5.14368,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.734619,0.336126,0.132492,tractive,main,P468,provisional
E0031904,N0032151,N0032152,361.843716,361.755116,5.14368,5.161632,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.941,0.765845,0.340524,0.135123,tractive,main,P468,provisional
E0031905,N0032152,N0031600,361.755116,361.666657,5.161632,5.324127,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.941,0.765992,0.340545,0.135135,tractive,main,P468,provisional
E0031906,N0032153,N0032154,343.946743,343.902022,4.568668,4.486284,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.099993,0.176421,0.052975,tractive,main,P404,provisional
E0031907,N0032154,N0032155,343.902022,343.83683,4.486284,4.455833,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.100068,0.176465,0.052993,tractive,main,P404,provisional
E0031908,N0032155,N0032156,343.83683,343.573676,4.455833,4.489068,52.630789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.100176,0.176529,0.053018,tractive,main,P404,provisional
E0031909,N0032156,N0032157,343.573676,343.521743,4.489068,4.726883,10.386534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.100615,0.176787,0.053122,tractive,main,P404,provisional
E0031910,N0032157,N0032158,343.521743,343.481057,4.726883,4.430381,5.424854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.1596,0.100702,0.203167,0.048399,tractive,main,P404,provisional
E0031911,N0032158,N0032159,343.481057,343.413975,4.430381,4.087063,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.100747,0.176864,0.053154,tractive,main,P404,provisional
E0031912,N0032159,N0032160,343.413975,343.342912,4.087063,3.942367,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.100859,0.17693,0.05318,tractive,main,P404,provisional
E0031913,N0032160,N0032161,343.342912,343.277912,3.942367,3.868939,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.100977,0.176999,0.053208,tractive,main,P404,provisional
E0031914,N0032161,N0032162,343.277912,343.198855,3.868939,3.697721,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.101085,0.177062,0.053234,tractive,main,P404,provisional
E0031915,N0032162,N0032163,343.198855,342.907908,3.697721,3.508199,58.189346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.101217,0.177139,0.053265,tractive,main,P404,provisional
E0031916,N0032163,N0031607,342.907908,342.652859,3.508199,3.560001,51.009803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.101702,0.177422,0.053379,tractive,main,P404,provisional
E0031917,N0032164,N0031626,359.794604,359.634526,1.55,3.543513,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0031918,N0032165,N0032166,362.825841,362.779743,2.996883,2.989636,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033547,0.121635,0.032636,tractive,main,P475,provisional
E0031919,N0032166,N0032167,362.779743,362.688502,2.989636,2.981725,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033624,0.121732,0.032669,tractive,main,P475,provisional
E0031920,N0032167,N0032168,362.688502,362.606496,2.981725,2.850658,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033776,0.121922,0.032734,tractive,main,P475,provisional
E0031921,N0032168,N0032169,362.606496,362.54608,2.850658,2.757753,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033913,0.122094,0.032792,tractive,main,P475,provisional
E0031922,N0032169,N0031626,362.54608,361.618382,2.757753,1.559657,24.413111,200,PVC-U,3.8,0.5,ground,minimum,3.6221,held,0.7416,0.034013,0.24124,0.020816,tractive,main,P475,provisional
E0031923,N0032170,N0032171,345.580646,345.205646,1.55,1.561475,50.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,7.9975,0.335278,0.301645,0.08353,tractive,lateral,P418,provisional
E0031924,N0032171,N0032172,345.118173,344.868173,1.648947,1.779929,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,15.2535,0.639882,0.321897,0.12415,tractive,lateral,P418,provisional
E0031925,N0032172,N0031643,344.868173,344.775394,1.779929,1.893307,18.555823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4296,0.899219,0.357966,0.145805,tractive,lateral,P418,provisional
E0031926,N0032173,N0032174,339.20598,338.82203,5.923658,6.32836,76.789941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.7852,1.048014,0.375328,0.15684,tractive,main,P418,drafted
E0031927,N0032174,N0032175,338.82203,338.521932,6.32836,6.245127,60.019609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.865,1.093921,0.380319,0.160089,tractive,main,P418,drafted
E0031928,N0032175,N0032176,338.521932,338.271932,6.245127,6.129221,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9448,1.139688,0.385145,0.163262,tractive,main,P418,drafted
E0031929,N0032176,N0032177,338.271932,338.021932,6.129221,6.418253,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9448,1.140105,0.385188,0.163291,tractive,main,P418,drafted
E0031930,N0032177,N0031640,338.021932,337.929176,6.418253,6.509087,18.55137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9448,1.140521,0.385232,0.163319,tractive,main,P418,drafted
E0031931,N0032178,N0032179,345.55376,345.350025,1.55,3.592114,40.746931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P418,provisional
E0031932,N0032179,N0032180,345.350025,345.000025,3.592114,3.561285,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271943,0.245074,0.083435,tractive,lateral,P418,provisional
E0031933,N0032180,N0032181,345.000025,344.800025,3.561285,4.515496,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408328,0.279236,0.100657,tractive,lateral,P418,provisional
E0031934,N0032181,N0032182,344.800025,344.575025,4.515496,4.404955,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453928,0.288807,0.105733,tractive,lateral,P418,provisional
E0031935,N0032182,N0032183,344.575025,344.525025,4.404955,2.704437,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544838,0.306001,0.115134,tractive,lateral,P418,provisional
E0031936,N0032183,N0032184,344.525025,344.475025,2.704437,2.24461,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590188,0.313815,0.119526,tractive,lateral,P418,provisional
E0031937,N0032184,N0032185,344.475025,344.350025,2.24461,2.796307,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590271,0.313829,0.119534,tractive,lateral,P418,provisional
E0031938,N0032185,N0032186,344.350025,344.275025,2.796307,4.971954,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635747,0.321242,0.123772,tractive,lateral,P418,provisional
E0031939,N0032186,N0032187,344.275025,344.231044,4.971954,5.211613,7.996554,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.1169,0.635872,0.332119,0.120997,tractive,lateral,P418,provisional
E0031940,N0032187,N0032188,344.231044,344.189023,5.211613,5.278872,7.003446,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.1169,0.635939,0.342353,0.118518,tractive,lateral,P418,provisional
E0031941,N0032188,N0032189,344.189023,344.039023,5.278872,4.891549,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635997,0.321281,0.123795,tractive,lateral,P418,provisional
E0031942,N0032189,N0032190,344.039023,343.939023,4.891549,3.449343,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772049,0.341382,0.135639,tractive,lateral,P418,provisional
E0031943,N0032190,N0032191,343.939023,343.789023,3.449343,3.931649,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817482,0.34752,0.139359,tractive,lateral,P418,provisional
E0031944,N0032191,N0032192,343.789023,343.507315,3.931649,3.261484,56.341635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9348,0.922486,0.360813,0.147586,tractive,lateral,P418,provisional
E0031945,N0032192,N0031643,343.507315,343.334806,3.261484,3.333895,34.501875,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0944,1.01349,0.371469,0.154352,tractive,lateral,P418,provisional
E0031946,N0032193,N0032194,344.074418,343.610451,1.5587,3.893089,92.793379,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P418,provisional
E0031947,N0032194,N0032195,343.610451,343.249418,3.893089,2.157809,72.206621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498712,0.297558,0.110472,tractive,lateral,P418,provisional
E0031948,N0032195,N0032196,343.249418,343.205166,2.157809,2.868412,8.850355,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499314,0.297672,0.110535,tractive,lateral,P418,provisional
E0031949,N0032196,N0032197,343.205166,343.074418,2.868412,1.971511,26.149645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499388,0.297686,0.110542,tractive,lateral,P418,provisional
E0031950,N0032197,N0032198,343.074418,342.824418,1.971511,2.111373,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680675,0.328198,0.127812,tractive,lateral,P418,provisional
E0031951,N0032198,N0032199,342.824418,342.574418,2.111373,2.047866,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907427,0.358976,0.146436,tractive,lateral,P418,provisional
E0031952,N0032199,N0031640,342.574418,342.480098,2.047866,1.958165,18.864076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.953111,0.364481,0.149898,tractive,lateral,P418,provisional
E0031953,N0032200,N0031648,341.207599,341.079536,1.55,1.895195,25.612497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P418,provisional
E0031954,N0032201,N0032202,339.381098,339.286584,3.712896,3.710089,18.902732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231357,0.232569,0.077476,tractive,main,P418,provisional
E0031955,N0032202,N0032203,339.286584,339.172567,3.710089,3.88209,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231515,0.232621,0.0775,tractive,main,P418,provisional
E0031956,N0032203,N0032204,339.172567,339.022567,3.88209,3.918473,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231705,0.232683,0.077529,tractive,main,P418,provisional
E0031957,N0032204,N0031648,339.022567,338.959321,3.918473,4.01541,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231955,0.232764,0.077568,tractive,main,P418,provisional
E0031958,N0032205,N0031650,341.395382,341.345382,1.552586,1.556351,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P418,provisional
E0031959,N0032206,N0031650,341.466199,341.260651,1.638996,1.641083,41.10961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6253,0.236127,0.234116,0.078203,tractive,lateral,P418,provisional
E0031960,N0032207,N0032208,340.438754,340.364159,1.552671,1.786506,14.9189,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P418,provisional
E0031961,N0032208,N0031649,340.364159,340.307591,1.786506,1.880886,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031214,0.118623,0.031623,tractive,lateral,P418,provisional
E0031962,N0032209,N0031649,340.472675,340.380751,1.55,1.807726,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0031963,N0032210,N0032211,334.125956,333.725956,4.885916,4.528469,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4124,merrimack,123.7242,4.920856,0.594091,0.338199,tractive,sub main,P414,drafted
E0031964,N0032211,N0032212,333.725956,333.325956,4.528469,4.721286,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3991,merrimack,127.7705,5.061718,0.598828,0.343252,tractive,sub main,P414,drafted
E0031965,N0032212,N0032213,333.325956,332.925959,4.721286,4.561621,79.999372,200,PVC-U,0.5,0.5,table11,minimum,3.3957,merrimack,128.8502,5.099706,0.600087,0.344606,tractive,sub main,P414,drafted
E0031966,N0032213,N0031655,332.925959,332.884319,4.561621,4.563618,5.204965,200,PVC-U,0.8,0.5,table11,minimum,3.3888,merrimack,131.0098,5.174902,0.714149,0.306895,tractive,sub main,P414,drafted
E0031967,N0032214,N0032215,335.571502,335.171502,1.551881,2.175056,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P414,provisional
E0031968,N0032215,N0032216,335.171502,334.771502,2.175056,2.580732,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.30336,0.253872,0.087737,tractive,lateral,P414,provisional
E0031969,N0032216,N0031655,334.771502,334.702779,2.580732,2.745158,13.744581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.304027,0.254052,0.087826,tractive,lateral,P414,provisional
E0031970,N0032217,N0031670,335.879333,335.459104,1.550568,2.272036,84.045888,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.8827,0.204694,0.223481,0.073261,tractive,lateral,P430,drafted
E0031971,N0032218,N0031670,325.656332,325.52218,12.04365,12.208961,26.830417,200,PVC-U,0.5,0.5,table11,minimum,3.0776,merrimack,290.4997,10.420689,0.726181,0.512297,tractive,sub main,P430,drafted
E0031972,N0032219,N0032220,325.840358,325.630358,7.43546,7.722913,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6043,merrimack,1154.7237,35.019203,0.805336,0.602756,velocity,sub main,P448,drafted
E0031973,N0032220,N0032221,325.630358,325.420358,7.722913,8.291892,70.0,315,HDPE,0.3,0.27,table11,minimum,2.5992,merrimack,1173.53,35.517567,0.807773,0.60841,velocity,sub main,P448,drafted
E0031974,N0032221,N0032222,325.420358,325.210358,8.291892,8.521728,70.0,315,HDPE,0.3,0.27,table11,minimum,2.5989,merrimack,1174.6098,35.546702,0.807914,0.608741,velocity,sub main,P448,drafted
E0031975,N0032222,N0032223,325.210358,325.000358,8.521728,9.036202,70.0,315,HDPE,0.3,0.27,table11,minimum,2.5989,merrimack,1174.6098,35.547285,0.807917,0.608748,velocity,sub main,P448,drafted
E0031976,N0032223,N0032224,325.000358,324.790358,9.036202,9.471147,70.0,315,HDPE,0.3,0.27,table11,minimum,2.5989,merrimack,1174.6098,35.547868,0.80792,0.608754,velocity,sub main,P448,drafted
E0031977,N0032224,N0031671,324.790358,324.671184,9.471147,9.72942,39.724613,315,HDPE,0.3,0.27,table11,minimum,2.5989,merrimack,1174.6098,35.548452,0.807923,0.608761,velocity,sub main,P448,drafted
E0031978,N0032225,N0031673,334.346359,333.907175,1.550278,2.266073,87.83685,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P448,provisional
E0031979,N0032226,N0031673,334.431462,334.032191,2.272944,2.141057,79.854313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1767,1.772255,0.44057,0.202128,tractive,lateral,P448,provisional
E0031980,N0032227,N0032228,332.89145,332.783357,2.359527,2.589385,21.618589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.727105,0.335048,0.13185,tractive,lateral,P448,provisional
E0031981,N0032228,N0032229,332.783357,332.483357,2.589385,2.630504,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817819,0.347565,0.139387,tractive,lateral,P448,provisional
E0031982,N0032229,N0032230,332.483357,332.183357,2.630504,2.642052,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,0.971034,0.366588,0.151234,tractive,lateral,P448,provisional
E0031983,N0032230,N0032231,332.183357,331.883357,2.642052,2.541936,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0273,1.095141,0.38045,0.160174,tractive,lateral,P448,provisional
E0031984,N0032231,N0031671,331.883357,331.800871,2.541936,2.599733,16.497101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.1071,1.140909,0.385272,0.163346,tractive,lateral,P448,provisional
E0031985,N0032232,N0032233,391.886307,391.773807,6.906753,7.528774,75.0,800,GRP,0.15,0.085,uniform,minimum,2.0678,merrimack,7768.3108,188.170268,0.933864,0.421819,velocity,trunk main,P383,drafted
E0031986,N0032233,N0032234,391.773807,391.706307,7.528774,6.955802,45.0,800,GRP,0.15,0.085,uniform,minimum,2.0678,merrimack,7768.3108,188.170893,0.933865,0.42182,velocity,trunk main,P383,drafted
E0031987,N0032234,N0032235,391.706307,391.646307,6.955802,5.296564,40.0,800,GRP,0.15,0.085,uniform,minimum,2.0678,merrimack,7768.3108,188.171268,0.933865,0.421821,velocity,trunk main,P383,drafted
E0031988,N0032235,N0032236,391.646307,391.523609,5.296564,5.783184,81.798919,800,GRP,0.15,0.085,uniform,minimum,2.0678,merrimack,7768.3108,188.171601,0.933866,0.421821,velocity,trunk main,P383,drafted
E0031989,N0032236,N0031680,391.523609,391.475715,5.783184,5.482292,23.946756,800,GRP,0.2,0.085,table11,minimum,2.0678,merrimack,7768.3108,188.172283,1.039378,0.389269,velocity,trunk main,P383,drafted
E0031990,N0032237,N0032238,395.862349,395.405976,1.590044,1.606963,82.976802,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.176318,0.049563,tractive,lateral,P383,provisional
E0031991,N0032238,N0032239,395.405976,395.020976,1.606963,1.820302,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.136493,0.202155,0.059613,tractive,lateral,P383,provisional
E0031992,N0032239,N0032240,395.020976,394.635976,1.820302,1.999094,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.272878,0.253568,0.081718,tractive,lateral,P383,provisional
E0031993,N0032240,N0031680,394.635976,394.576579,1.999094,2.381429,10.79956,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.273461,0.253743,0.081798,tractive,lateral,P383,provisional
E0031994,N0032241,N0032242,395.779788,395.651791,1.558896,1.552708,5.818065,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,2.1596,0.092198,0.284059,0.036407,tractive,lateral,P383,drafted
E0031995,N0032242,N0031680,395.651791,395.403032,1.552708,1.554975,10.364929,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,2.1596,0.092246,0.292554,0.035706,tractive,lateral,P383,drafted
E0031996,N0032243,N0032244,396.374304,396.274304,1.550074,1.557544,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,provisional
E0031997,N0032244,N0031698,396.274304,396.18238,1.557544,1.642602,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P415,provisional
E0031998,N0032245,N0032246,390.538053,390.422944,6.840762,7.363158,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.143475,0.198888,0.062337,tractive,main,P415,provisional
E0031999,N0032246,N0031698,390.422944,390.279766,7.363158,7.545216,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.143667,0.198976,0.062375,tractive,main,P415,provisional
E0032000,N0032247,N0031703,394.128335,394.040736,1.552268,1.676794,17.519925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,provisional
E0032001,N0032248,N0031703,394.211353,394.088924,1.55,1.628605,24.485676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,provisional
E0032002,N0032249,N0031709,392.318846,392.20723,1.550051,1.695633,22.323188,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,drafted
E0032003,N0032250,N0031709,389.51704,389.270272,4.681019,4.63259,49.353627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.316,1.067728,0.377491,0.158244,tractive,main,P363,drafted
E0032004,N0032251,N0031706,388.932481,388.694952,1.550063,1.598627,47.505745,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.5294,0.231808,0.232716,0.077545,tractive,lateral,P415,derived
E0032005,N0032252,N0032253,386.947723,386.867698,1.551789,1.625741,16.005034,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P415,derived
E0032006,N0032253,N0032254,386.867698,386.552115,1.625741,3.015878,63.116538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135935,0.195373,0.060834,tractive,lateral,P415,derived
E0032007,N0032254,N0032255,386.552115,386.484652,3.015878,3.298124,13.492561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167551,0.209307,0.066879,tractive,lateral,P415,derived
E0032008,N0032255,N0031706,386.484652,386.063067,3.298124,4.230512,84.317072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8107,0.41206,0.280047,0.101083,tractive,lateral,P415,derived
E0032009,N0032256,N0032257,393.574225,393.388744,1.606836,1.690052,37.096151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136535,0.195658,0.060955,tractive,lateral,P363,derived
E0032010,N0032257,N0031731,393.388744,393.334596,1.690052,1.737334,10.829668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136845,0.195804,0.061017,tractive,lateral,P363,derived
E0032011,N0032258,N0031731,386.293552,386.232905,8.887875,8.839025,20.215722,400,GRP,0.3,0.205,uniform,minimum,2.4675,merrimack,1803.3798,51.847756,0.890237,0.471288,velocity,sub main,P363,derived
E0032012,N0032259,N0032260,386.072276,385.873667,9.044454,10.004781,39.721794,200,PVC-U,0.5,0.5,table11,minimum,3.3005,merrimack,162.9697,6.256738,0.635141,0.384279,tractive,sub main,P363,derived
E0032013,N0032260,N0032261,385.873667,385.832896,10.004781,10.129445,4.077095,200,PVC-U,1.0,0.5,table11,minimum,3.2979,merrimack,164.0495,6.293312,0.818314,0.32041,velocity,sub main,P363,derived
E0032014,N0032261,N0031729,385.832896,385.526454,10.129445,9.746556,61.288351,200,PVC-U,0.5,0.5,table11,minimum,3.2953,merrimack,165.1292,6.329559,0.637158,0.386689,tractive,sub main,P363,derived
E0032015,N0032262,N0032263,394.163672,394.109361,1.550989,1.75215,10.862156,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0032016,N0032263,N0032264,394.109361,393.754959,1.75215,1.556229,64.436784,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.1596,0.090625,0.176377,0.049586,tractive,lateral,P363,derived
E0032017,N0032264,N0032265,393.754959,393.681376,1.556229,1.62261,13.378651,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.181696,0.222121,0.067864,tractive,lateral,P363,derived
E0032018,N0032265,N0031729,393.681376,393.61742,1.62261,1.65559,11.62839,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.227075,0.238895,0.075123,tractive,lateral,P363,derived
E0032019,N0032266,N0032267,388.525062,388.313346,1.718407,1.566536,38.493751,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.0468,0.086179,0.173424,0.048482,tractive,lateral,P363,derived
E0032020,N0032267,N0031735,388.30843,387.88472,1.571453,1.56404,27.336096,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,6.3659,0.267569,0.359732,0.063639,tractive,lateral,P363,derived
E0032021,N0032268,N0032269,386.224756,386.084965,2.407355,3.085201,27.958167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5175,0.526183,0.302651,0.113273,tractive,lateral,P363,derived
E0032022,N0032269,N0031735,386.084965,385.967518,3.085201,3.481243,23.48932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1273,0.719669,0.333972,0.131212,tractive,lateral,P363,derived
E0032023,N0032270,N0031710,384.175952,384.046215,1.55,1.779255,25.947394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P443,derived
E0032024,N0032271,N0031737,386.001514,385.945664,1.550671,1.621444,11.169954,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.3046,0.138538,0.196602,0.061357,tractive,lateral,P354,provisional
E0032025,N0032272,N0031737,385.945814,385.536536,1.550921,2.030572,81.855536,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P354,provisional
E0032026,N0032273,N0032274,381.246519,381.168737,4.096529,4.369257,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.113377,0.183964,0.056052,tractive,main,P443,provisional
E0032027,N0032274,N0032275,381.168737,381.05169,4.369257,4.610542,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.113507,0.184034,0.056081,tractive,main,P443,provisional
E0032028,N0032275,N0032276,381.05169,380.646519,4.610542,4.302486,81.034251,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.113702,0.18414,0.056125,tractive,main,P443,provisional
E0032029,N0032276,N0031710,380.646519,380.372753,4.302486,5.452717,54.753082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.159645,0.206009,0.065428,tractive,main,P443,provisional
E0032030,N0032277,N0032278,385.851537,385.626187,5.967311,5.929661,40.972765,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.6146,0.704399,0.342964,0.126961,tractive,main,P363,derived
E0032031,N0032278,N0032279,385.626187,385.489442,5.929661,6.001616,24.862659,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.6146,0.70474,0.343016,0.12699,tractive,main,P363,derived
E0032032,N0032279,N0032280,385.489442,385.431021,6.001616,6.009561,10.621927,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.6146,0.704947,0.343047,0.127007,tractive,main,P363,derived
E0032033,N0032280,N0032281,385.431021,385.230665,6.009561,6.025347,36.428499,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.6146,0.705036,0.343061,0.127015,tractive,main,P363,derived
E0032034,N0032281,N0032282,385.230665,385.082012,6.025347,5.963154,27.027758,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.6944,0.750607,0.349853,0.13082,tractive,main,P363,derived
E0032035,N0032282,N0031750,385.082012,384.790023,5.963154,6.716294,53.088809,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.6944,0.750832,0.349886,0.130838,tractive,main,P363,derived
E0032036,N0032283,N0031751,383.875058,383.694553,3.245273,3.477932,36.100977,200,PVC-U,0.5,0.5,table11,minimum,3.5826,merrimack,82.7489,3.437116,0.536093,0.281032,tractive,main,P363,derived
E0032037,N0032284,N0031751,385.666614,385.616614,1.55,1.555872,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0032038,N0032285,N0032286,387.865861,387.820367,3.782028,3.877723,9.09873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6342,1.630143,0.429583,0.194058,tractive,main,P363,derived
E0032039,N0032286,N0032287,387.820367,387.488879,3.877723,5.012922,66.297619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6342,1.630218,0.429589,0.194062,tractive,main,P363,derived
E0032040,N0032287,N0032288,387.488879,387.385054,5.012922,5.292497,20.764905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6342,1.630771,0.429633,0.194094,tractive,main,P363,derived
E0032041,N0032288,N0032289,387.385054,387.322136,5.292497,5.557533,12.583623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6342,1.630944,0.429647,0.194104,tractive,main,P363,derived
E0032042,N0032289,N0032290,387.322136,387.207237,5.557533,5.669594,22.979794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.7139,1.676316,0.433228,0.196715,tractive,main,P363,derived
E0032043,N0032290,N0032291,387.207237,387.117032,5.669594,5.946322,18.040993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.1972,1.738688,0.438035,0.20025,tractive,main,P363,derived
E0032044,N0032291,N0032292,387.117032,387.075752,5.946322,5.946007,3.931445,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,41.1972,1.738838,0.568812,0.166981,tractive,main,P363,derived
E0032045,N0032292,N0032293,387.075752,387.031714,5.946007,5.913934,4.194127,200,PVC-U,1.05,0.5,uniform,minimum,3.6221,held,41.1972,1.738871,0.568816,0.166983,tractive,main,P363,derived
E0032046,N0032293,N0032294,387.031714,386.988858,5.913934,5.810703,6.1223,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,41.1972,1.738906,0.493283,0.184346,tractive,main,P363,derived
E0032047,N0032294,N0032295,386.988858,386.873727,5.810703,5.316581,23.026168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.1972,1.738957,0.438056,0.200265,tractive,main,P363,derived
E0032048,N0032295,N0032296,386.873727,386.673727,5.316581,5.088541,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.1972,1.739149,0.438071,0.200276,tractive,main,P363,derived
E0032049,N0032296,N0032297,386.673727,386.473727,5.088541,4.9783,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.404,1.831999,0.444993,0.205431,tractive,main,P363,derived
E0032050,N0032297,N0032298,386.473727,386.385097,4.9783,4.947728,17.72596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.404,1.832333,0.445017,0.205449,tractive,main,P363,derived
E0032051,N0032298,N0032299,386.385097,386.175759,4.947728,5.261772,41.867702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.404,1.83248,0.445028,0.205457,tractive,main,P363,derived
E0032052,N0032299,N0032300,386.175759,386.125101,5.261772,5.38439,10.131516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.404,1.832829,0.445054,0.205476,tractive,main,P363,derived
E0032053,N0032300,N0032301,386.125101,386.082718,5.38439,5.383896,7.705976,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,43.404,1.832914,0.460321,0.200692,tractive,main,P363,derived
E0032054,N0032301,N0032302,386.082718,385.938645,5.383896,5.323562,26.195042,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.404,1.832978,0.460326,0.200695,tractive,main,P363,derived
E0032055,N0032302,N0032303,385.938645,385.897945,5.323562,5.325566,6.783374,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,44.4838,1.878463,0.478225,0.198792,tractive,main,P363,derived
E0032056,N0032303,N0032304,385.897945,385.845771,5.325566,5.345025,10.434779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4838,1.87852,0.448363,0.207968,tractive,main,P363,derived
E0032057,N0032304,N0032305,385.845771,385.801995,5.345025,5.363715,8.755205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4838,1.878607,0.448369,0.207973,tractive,main,P363,derived
E0032058,N0032305,N0032306,385.801995,385.75114,5.363715,5.370381,10.171015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.5636,1.923947,0.451594,0.210418,tractive,main,P363,derived
E0032059,N0032306,N0032307,385.75114,385.703018,5.370381,5.376755,9.624421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.6434,1.969299,0.454764,0.212838,tractive,main,P363,derived
E0032060,N0032307,N0032308,385.703018,385.582512,5.376755,5.425514,24.101177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8029,2.059914,0.460935,0.217597,tractive,main,P363,derived
E0032061,N0032308,N0032309,385.582512,385.386452,5.425514,5.539481,39.211931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.6243,2.136472,0.465993,0.221544,tractive,main,P363,derived
E0032062,N0032309,N0031750,385.386452,385.080786,5.539481,6.425531,61.133309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.7041,2.182066,0.46894,0.223864,tractive,main,P363,derived
E0032063,N0032310,N0032311,385.312967,385.081166,1.551871,2.003581,46.36011,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,23.2493,0.974672,0.367012,0.151504,tractive,lateral,P363,drafted
E0032064,N0032311,N0031751,385.081166,384.943741,2.003581,2.228744,27.484979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.6158,1.15811,0.387047,0.164522,tractive,lateral,P363,drafted
E0032065,N0032312,N0031791,388.291202,388.128386,1.598385,1.605622,23.259407,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,provisional
E0032066,N0032313,N0032314,385.558987,385.078987,1.60706,1.629418,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.260911,0.079897,tractive,lateral,P413,provisional
E0032067,N0032314,N0032315,385.078987,384.678987,1.629418,1.770476,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P413,provisional
E0032068,N0032315,N0031794,384.678987,384.618385,1.770476,1.789666,12.120399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770876,0.341221,0.135541,tractive,lateral,P413,provisional
E0032069,N0032316,N0032317,386.363295,386.235819,2.734239,2.905141,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096109,0.174101,0.052041,tractive,lateral,P363,provisional
E0032070,N0032317,N0031791,386.235819,385.794798,2.905141,3.939211,88.204308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096322,0.17423,0.052093,tractive,lateral,P363,provisional
E0032071,N0032318,N0032319,382.038336,381.609254,4.981958,5.017974,85.81644,200,PVC-U,0.5,0.5,table11,minimum,3.32,merrimack,155.2447,5.981417,0.627328,0.375085,tractive,main,P413,provisional
E0032072,N0032319,N0032320,381.609254,381.409254,5.017974,5.194353,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.309,merrimack,159.5638,6.127772,0.631518,0.37999,tractive,main,P413,provisional
E0032073,N0032320,N0032321,381.409254,381.209254,5.194353,5.074864,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2983,merrimack,163.8829,6.273269,0.6356,0.384827,tractive,main,P413,provisional
E0032074,N0032321,N0031794,381.209254,381.121512,5.074864,5.286539,17.54851,200,PVC-U,0.5,0.5,table11,minimum,3.2957,merrimack,164.9627,6.30982,0.636613,0.386036,tractive,main,P413,provisional
E0032075,N0032322,N0031802,387.445064,387.142588,1.551518,1.617635,60.495162,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P397,provisional
E0032076,N0032323,N0031802,386.00411,385.514401,3.110208,3.245823,89.03812,200,PVC-U,0.55,0.5,uniform,minimum,3.205,merrimack,207.7305,7.724491,0.696466,0.419975,tractive,main,P397,provisional
E0032077,N0032324,N0031799,386.070139,385.641256,2.416036,2.444895,85.776697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.8667,2.766223,0.503108,0.251879,tractive,lateral,P413,provisional
