Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0032078,N0032325,N0032326,386.728839,386.328839,1.55,2.069934,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P413,provisional
E0032079,N0032326,N0032327,386.328839,385.928839,2.069934,2.18786,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.757526,0.339365,0.134427,tractive,lateral,P413,provisional
E0032080,N0032327,N0031799,385.928839,385.885602,2.18786,2.200549,8.64735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.893994,0.357319,0.145401,tractive,lateral,P413,provisional
E0032081,N0032328,N0032329,387.020374,386.937157,1.55,1.645851,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P413,provisional
E0032082,N0032329,N0031838,386.937157,386.852157,1.645851,1.819596,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045406,0.135038,0.037281,tractive,lateral,P413,provisional
E0032083,N0032330,N0032331,386.818737,386.768029,2.154255,2.146919,9.219544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.0688,2.315114,0.49372,0.22508,tractive,main,P413,provisional
E0032084,N0032331,N0032332,386.768029,386.676491,2.146919,2.164848,16.643317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.1486,2.360458,0.496582,0.227248,tractive,main,P413,provisional
E0032085,N0032332,N0032333,386.676491,386.559559,2.164848,2.148388,21.260292,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,58.3082,2.451132,0.502183,0.231529,tractive,main,P413,provisional
E0032086,N0032333,N0031838,386.559559,386.424725,2.148388,2.247028,24.515301,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,58.3082,2.451309,0.502194,0.231537,tractive,main,P413,provisional
E0032087,N0032334,N0032335,379.320505,378.990505,5.35903,5.763707,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.9168,1.236997,0.408411,0.165914,tractive,main,P371,drafted
E0032088,N0032335,N0032336,378.990505,378.660505,5.763707,6.100482,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.9168,1.237497,0.408462,0.165946,tractive,main,P371,drafted
E0032089,N0032336,N0031845,378.660505,378.588019,6.100482,6.161279,13.179199,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.9168,1.237997,0.408513,0.165979,tractive,main,P371,drafted
E0032090,N0032337,N0032338,381.847395,381.547395,2.363512,3.082213,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997709,0.369672,0.1532,tractive,lateral,P371,provisional
E0032091,N0032338,N0032339,381.547395,381.247395,3.082213,3.500011,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134011,0.384554,0.162872,tractive,lateral,P371,provisional
E0032092,N0032339,N0031845,381.247395,381.196293,3.500011,3.553005,10.22043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179778,0.389257,0.165992,tractive,lateral,P371,provisional
E0032093,N0032340,N0032341,379.399755,379.21851,1.552759,1.557736,24.166092,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0032094,N0032341,N0031856,379.21851,379.144179,1.557736,1.905229,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P421,provisional
E0032095,N0032342,N0031856,378.943568,378.777009,1.559331,2.272399,33.311878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P421,provisional
E0032096,N0032343,N0032344,384.780403,381.225403,1.635429,1.651885,45.0,200,PVC-U,7.9,0.5,cover_min,minimum,3.6221,held,2.7231,0.114159,0.468734,0.030024,tractive,lateral,P372,provisional
E0032097,N0032344,N0032345,381.225403,381.184621,1.651885,1.638255,4.797897,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.7231,0.114534,0.221364,0.049818,tractive,lateral,P372,provisional
E0032098,N0032345,N0032346,381.184621,380.934621,1.638255,2.11323,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.391,0.394109,0.276096,0.099016,tractive,lateral,P372,provisional
E0032099,N0032346,N0031770,380.934621,380.677052,2.11323,2.434551,51.513946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6697,0.699668,0.33104,0.12948,tractive,lateral,P372,provisional
E0032100,N0032347,N0032348,387.405323,387.255323,7.625774,7.561938,60.0,400,GRP,0.25,0.205,table11,dod,2.5168,merrimack,1531.5702,44.892216,0.801481,0.457321,velocity,sub main,P412,provisional
E0032101,N0032348,N0032349,387.255323,387.105323,7.561938,7.482537,60.0,400,GRP,0.25,0.205,table11,minimum,2.5168,merrimack,1531.5702,44.892716,0.801483,0.457324,velocity,sub main,P412,provisional
E0032102,N0032349,N0031870,387.105323,387.058769,7.482537,7.459816,15.517859,400,GRP,0.3,0.205,table11,minimum,2.5148,merrimack,1541.7629,45.154093,0.859343,0.435527,velocity,sub main,P412,provisional
E0032103,N0032350,N0032351,390.41908,390.16908,4.480944,4.587359,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.953452,0.364521,0.149923,tractive,lateral,P412,provisional
E0032104,N0032351,N0032352,390.16908,389.91908,4.587359,4.640673,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.08967,0.379864,0.159791,tractive,lateral,P412,provisional
E0032105,N0032352,N0031870,389.91908,389.850751,4.640673,4.667834,13.665858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.090086,0.379908,0.15982,tractive,lateral,P412,provisional
E0032106,N0032353,N0031880,376.460924,376.420414,10.257704,10.242794,6.232396,200,PVC-U,0.65,0.5,table11,minimum,3.2832,merrimack,170.204,6.490612,0.706128,0.365062,tractive,main,P428,provisional
E0032107,N0032354,N0032355,386.210809,385.860809,2.767157,2.922485,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1038,merrimack,270.7959,9.754404,0.714292,0.49271,tractive,main,P428,provisional
E0032108,N0032355,N0032356,385.860809,385.510809,2.922485,2.672784,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1023,merrimack,271.8756,9.789075,0.714932,0.493734,tractive,main,P428,provisional
E0032109,N0032356,N0032357,385.510809,385.160809,2.672784,3.152637,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0979,merrimack,275.115,9.891825,0.716813,0.496766,tractive,main,P428,provisional
E0032110,N0032357,N0032358,385.160809,384.810809,3.152637,2.987683,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.095,merrimack,277.2745,9.960438,0.718057,0.498788,tractive,main,P428,provisional
E0032111,N0032358,N0031876,384.810809,384.708408,2.987683,2.962399,20.480312,200,PVC-U,0.5,0.5,table11,minimum,3.092,merrimack,279.4341,10.028987,0.719292,0.500805,tractive,main,P428,provisional
E0032112,N0032359,N0032360,386.515709,386.115709,1.68351,1.74742,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P428,provisional
E0032113,N0032360,N0032361,386.115709,385.715709,1.74742,1.976674,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P428,provisional
E0032114,N0032361,N0031876,385.715709,385.664343,1.976674,2.006464,10.273194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589807,0.313752,0.11949,tractive,lateral,P428,provisional
E0032115,N0032362,N0032363,379.100216,379.060216,8.791599,8.811458,4.0,315,HDPE,1.0,0.27,table11,minimum,2.5874,merrimack,1218.2639,36.603019,1.287328,0.43057,velocity,sub main,P428,derived
E0032116,N0032363,N0032364,379.060216,379.015779,8.811458,8.796905,14.812508,315,HDPE,0.3,0.27,table11,minimum,2.5872,merrimack,1219.3436,36.631475,0.81303,0.621103,velocity,sub main,P428,derived
E0032117,N0032364,N0032365,379.015779,378.806537,8.796905,8.774701,69.747271,315,HDPE,0.3,0.27,table11,minimum,2.5863,merrimack,1222.583,36.716847,0.813422,0.622079,velocity,sub main,P428,derived
E0032118,N0032365,N0032366,378.806537,378.764127,8.774701,8.773531,4.989345,315,HDPE,0.85,0.27,table11,minimum,2.5855,merrimack,1225.8223,36.802649,1.213516,0.452269,velocity,sub main,P428,derived
E0032119,N0032366,N0032367,378.764127,378.724127,8.773531,8.788751,4.0,315,HDPE,1.0,0.27,table11,minimum,2.585,merrimack,1227.9819,36.85949,1.28968,0.432258,velocity,sub main,P428,derived
E0032120,N0032367,N0032368,378.724127,378.581474,8.788751,8.632729,47.551172,315,HDPE,0.3,0.27,table11,minimum,2.5844,merrimack,1230.1415,36.91631,0.814332,0.624362,velocity,sub main,P428,derived
E0032121,N0032368,N0032369,378.581474,378.488644,8.632729,8.641758,30.943245,315,HDPE,0.3,0.27,table11,minimum,2.5828,merrimack,1236.6201,37.086995,0.815104,0.626319,velocity,sub main,P428,derived
E0032122,N0032369,N0032370,378.488644,378.448644,8.641758,8.685206,4.0,315,HDPE,1.0,0.27,table11,minimum,2.5822,merrimack,1238.7797,37.143992,1.292272,0.434128,velocity,sub main,P428,derived
E0032123,N0032370,N0032371,378.448644,378.407622,8.685206,8.68979,3.729292,315,HDPE,1.1,0.27,table11,minimum,2.5817,merrimack,1240.9393,37.200752,1.339282,0.423017,velocity,sub main,P428,derived
E0032124,N0032371,N0032372,378.407622,378.367622,8.68979,8.709679,4.0,315,HDPE,1.0,0.27,table11,minimum,2.5814,merrimack,1242.0191,37.229142,1.293044,0.434687,velocity,sub main,P428,derived
E0032125,N0032372,N0032373,378.367622,378.261441,8.709679,8.66495,35.39345,315,HDPE,0.3,0.27,table11,minimum,2.5809,merrimack,1244.1786,37.285884,0.815995,0.628602,velocity,sub main,P428,derived
E0032126,N0032373,N0032374,378.261441,378.186151,8.66495,8.638647,25.096764,315,HDPE,0.3,0.27,table11,minimum,2.5803,merrimack,1246.3382,37.342876,0.816249,0.629257,velocity,sub main,P428,derived
E0032127,N0032374,N0031880,378.186151,378.069349,8.638647,8.593859,38.934081,315,HDPE,0.3,0.27,table11,minimum,2.5798,merrimack,1248.4977,37.399771,0.816502,0.62991,velocity,sub main,P428,derived
E0032128,N0032375,N0032376,370.373846,370.093846,10.462519,10.989833,70.0,250,PVC-U,0.4,0.375,table11,dod,2.8749,merrimack,510.0817,17.046217,0.754561,0.515352,velocity,sub main,P384,drafted
E0032129,N0032376,N0032377,370.093846,369.813846,10.989833,11.521725,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8749,merrimack,510.0817,17.046801,0.754567,0.515362,velocity,sub main,P384,drafted
E0032130,N0032377,N0031825,369.813846,369.52936,11.521725,12.160062,71.121418,250,PVC-U,0.4,0.375,table11,minimum,2.8749,merrimack,510.0817,17.047384,0.754574,0.515373,velocity,sub main,P384,drafted
E0032131,N0032378,N0032379,384.585498,384.535498,1.55,2.507959,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P432,provisional
E0032132,N0032379,N0032380,384.53002,383.88502,2.513437,1.559773,15.0,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,4.3191,0.181152,0.447023,0.042264,tractive,lateral,P432,provisional
E0032133,N0032380,N0032381,383.778052,383.348052,1.666742,1.657502,20.0,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,7.5585,0.317079,0.425218,0.063748,tractive,lateral,P432,provisional
E0032134,N0032381,N0032382,383.348052,383.048052,1.657502,1.951979,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453047,0.288629,0.105638,tractive,lateral,P432,provisional
E0032135,N0032382,N0032383,383.048052,382.748052,1.951979,2.057582,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634616,0.321062,0.123669,tractive,lateral,P432,provisional
E0032136,N0032383,N0032384,382.748052,382.448052,2.057582,2.316597,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770917,0.341226,0.135545,tractive,lateral,P432,provisional
E0032137,N0032384,N0031886,382.448052,382.327284,2.316597,2.598619,24.153581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861952,0.353293,0.142903,tractive,lateral,P432,provisional
E0032138,N0032385,N0032386,384.024707,383.674707,1.55,1.814825,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.25892,0.241215,0.081576,tractive,lateral,P432,provisional
E0032139,N0032386,N0032387,383.674707,383.324707,1.814825,2.07486,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531107,0.303543,0.113768,tractive,lateral,P432,provisional
E0032140,N0032387,N0032388,383.324707,382.974707,2.07486,2.295892,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.758026,0.339435,0.134469,tractive,lateral,P432,provisional
E0032141,N0032388,N0032389,382.974707,382.932879,2.295892,2.310743,6.435114,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,20.2133,0.849144,0.385431,0.133221,tractive,lateral,P432,provisional
E0032142,N0032389,N0031886,382.932879,382.491547,2.310743,2.434357,88.266421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.984999,0.36821,0.152267,tractive,lateral,P432,provisional
E0032143,N0032390,N0031894,381.124133,380.775451,1.55,2.157502,69.736475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P432,provisional
E0032144,N0032391,N0032392,380.707446,380.407446,1.55,2.642267,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.304188,0.254095,0.087848,tractive,lateral,P384,provisional
E0032145,N0032392,N0032393,380.407446,380.332446,2.642267,3.909192,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.485756,0.295087,0.109124,tractive,lateral,P384,provisional
E0032146,N0032393,N0032394,380.332446,380.257446,3.909192,6.391968,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.485881,0.295111,0.109137,tractive,lateral,P384,provisional
E0032147,N0032394,N0032395,380.257446,380.207446,6.391968,6.866101,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.486006,0.295135,0.109151,tractive,lateral,P384,provisional
E0032148,N0032395,N0032396,380.207446,380.157446,6.866101,5.776422,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.48609,0.295151,0.109159,tractive,lateral,P384,provisional
E0032149,N0032396,N0032397,380.157446,380.107446,5.776422,3.483405,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576707,0.311539,0.118239,tractive,lateral,P384,provisional
E0032150,N0032397,N0032398,380.107446,380.057446,3.483405,2.806049,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576791,0.311553,0.118247,tractive,lateral,P384,provisional
E0032151,N0032398,N0032399,380.057446,379.918491,2.806049,3.114651,27.791024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.667408,0.326179,0.126633,tractive,lateral,P384,provisional
E0032152,N0032399,N0032400,379.918491,379.607446,3.114651,4.483893,62.208976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.66764,0.326215,0.126654,tractive,lateral,P384,provisional
E0032153,N0032400,N0032401,379.607446,379.257446,4.483893,2.572815,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.668158,0.326294,0.1267,tractive,lateral,P384,provisional
E0032154,N0032401,N0032402,379.257446,378.957446,2.572815,2.816022,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.804543,0.345798,0.13831,tractive,lateral,P384,provisional
E0032155,N0032402,N0032403,378.957446,378.657446,2.816022,3.205804,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.940845,0.363022,0.148976,tractive,lateral,P384,provisional
E0032156,N0032403,N0032404,378.657446,378.582446,3.205804,3.168896,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.031879,0.373536,0.155682,tractive,lateral,P384,provisional
E0032157,N0032404,N0032405,378.582446,378.482446,3.168896,4.122717,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.032004,0.37355,0.155691,tractive,lateral,P384,provisional
E0032158,N0032405,N0032406,378.482446,378.357446,4.122717,3.365302,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.032171,0.373569,0.155703,tractive,lateral,P384,provisional
E0032159,N0032406,N0032407,378.357446,378.107446,3.365302,3.592993,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0035,1.932503,0.452196,0.210877,tractive,lateral,P384,provisional
E0032160,N0032407,N0032408,378.107446,377.857446,3.592993,3.90882,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0035,1.93292,0.452226,0.210899,tractive,lateral,P384,provisional
E0032161,N0032408,N0031825,377.857446,377.8168,3.90882,3.872623,7.390223,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,46.0035,1.933336,0.467777,0.205993,tractive,lateral,P384,provisional
E0032162,N0032409,N0032410,382.292228,382.042228,2.40107,2.595009,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0452,1.514216,0.420081,0.187228,tractive,lateral,P432,provisional
E0032163,N0032410,N0032411,382.042228,381.792228,2.595009,2.968453,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3644,1.695701,0.434736,0.19782,tractive,lateral,P432,provisional
E0032164,N0032411,N0032412,381.792228,381.750907,2.968453,3.013558,3.59316,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,41.4442,1.741385,0.587502,0.163451,tractive,lateral,P432,provisional
E0032165,N0032412,N0032413,381.750907,381.492363,3.013558,3.135139,51.708697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6835,1.877217,0.448269,0.207898,tractive,lateral,P432,provisional
E0032166,N0032413,N0032414,381.492363,381.071194,3.135139,3.006351,84.233818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6835,1.877648,0.4483,0.207921,tractive,lateral,P432,provisional
E0032167,N0032414,N0032415,381.071194,380.721194,3.006351,3.260129,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7633,1.923617,0.451571,0.2104,tractive,lateral,P432,provisional
E0032168,N0032415,N0032416,380.721194,380.371194,3.260129,3.320395,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.8431,1.969467,0.454775,0.212847,tractive,lateral,P432,provisional
E0032169,N0032416,N0032417,380.371194,380.021194,3.320395,3.501877,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.2586,2.364772,0.480305,0.23295,tractive,lateral,P432,provisional
E0032170,N0032417,N0031893,380.021194,379.979872,3.501877,3.534654,3.305747,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,57.3383,2.410623,0.667925,0.187392,tractive,lateral,P432,provisional
E0032171,N0032418,N0032419,383.281748,383.006748,2.525717,2.545437,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.0688,2.313999,0.493649,0.225026,tractive,lateral,P432,provisional
E0032172,N0032419,N0032420,383.006748,382.719738,2.545437,2.61385,52.183652,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.388,2.495485,0.504865,0.233597,tractive,lateral,P432,provisional
E0032173,N0032420,N0032421,382.719738,382.450225,2.61385,2.814882,49.0024,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,63.7071,2.676989,0.51548,0.241895,tractive,lateral,P432,provisional
E0032174,N0032421,N0032422,382.450225,382.010225,2.814882,2.920073,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,68.0262,2.858466,0.525559,0.249947,tractive,lateral,P432,provisional
E0032175,N0032422,N0032423,382.010225,381.570225,2.920073,2.913387,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,72.3453,3.040201,0.535172,0.25779,tractive,lateral,P432,provisional
E0032176,N0032423,N0032424,381.570225,381.130225,2.913387,3.004205,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,73.4251,3.086135,0.537532,0.25974,tractive,lateral,P432,provisional
E0032177,N0032424,N0032425,381.130225,381.007001,3.004205,3.025012,22.404368,200,PVC-U,0.55,0.5,uniform,minimum,3.5994,merrimack,79.6013,3.324834,0.549376,0.269678,tractive,lateral,P432,provisional
E0032178,N0032425,N0032426,381.007001,380.512001,3.025012,3.212792,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5936,merrimack,80.6811,3.364529,0.551281,0.271301,tractive,lateral,P432,provisional
E0032179,N0032426,N0031893,380.512001,380.00772,3.212792,3.506806,91.687368,200,PVC-U,0.55,0.5,uniform,minimum,3.571,merrimack,85.0002,3.522683,0.558704,0.277689,tractive,lateral,P432,provisional
E0032180,N0032427,N0031897,377.629047,377.482674,1.55,1.775169,29.274562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0032181,N0032428,N0031897,377.573742,377.532633,1.71059,1.72521,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.000538,0.03351,0.004875,tractive,lateral,P437,provisional
E0032182,N0032429,N0032430,378.736972,378.350221,4.417935,4.728057,77.350316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.816209,0.443834,0.204563,tractive,lateral,P432,provisional
E0032183,N0032430,N0032431,378.350221,378.100221,4.728057,5.251678,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.952655,0.453607,0.211953,tractive,lateral,P432,provisional
E0032184,N0032431,N0032432,378.100221,377.850221,5.251678,5.651458,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.043607,0.45984,0.216748,tractive,lateral,P432,provisional
E0032185,N0032432,N0032433,377.850221,377.805979,5.651458,5.761403,8.848242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.044023,0.459868,0.216769,tractive,lateral,P432,provisional
E0032186,N0032433,N0032434,377.805979,377.736972,5.761403,5.860165,13.801442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.044097,0.459873,0.216773,tractive,lateral,P432,provisional
E0032187,N0032434,N0032435,377.736972,377.336972,5.860165,5.988376,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.180014,0.468809,0.22376,tractive,lateral,P432,provisional
E0032188,N0032435,N0032436,377.336972,376.936972,5.988376,6.199014,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.1296,2.528641,0.489944,0.240836,tractive,lateral,P432,provisional
E0032189,N0032436,N0032437,376.936972,376.536972,6.199014,6.445114,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.688,2.846178,0.507344,0.255502,tractive,lateral,P432,provisional
E0032190,N0032437,N0031894,376.536972,376.482637,6.445114,6.450316,10.867101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.0072,3.027913,0.516641,0.263575,tractive,lateral,P432,provisional
E0032191,N0032438,N0032439,371.432874,371.201875,1.551501,1.833006,46.199646,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P435,provisional
E0032192,N0032439,N0031912,371.201875,370.933225,1.833006,1.764285,53.730119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090919,0.170895,0.050762,tractive,lateral,P435,provisional
E0032193,N0032440,N0032441,370.345918,370.218442,1.568358,1.626101,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0032194,N0032441,N0031907,370.218442,370.12606,1.626101,1.556618,14.21267,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.000212,0.017423,0.004051,tractive,lateral,P379,provisional
E0032195,N0032442,N0031907,367.893333,367.845899,3.676521,3.836779,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.23396,0.233416,0.077874,tractive,main,P379,provisional
E0032196,N0032443,N0032444,371.876364,371.751364,1.554086,1.828653,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P435,provisional
E0032197,N0032444,N0032445,371.724855,370.337355,1.855162,1.583848,75.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.13601,0.30543,0.045031,tractive,lateral,P435,provisional
E0032198,N0032445,N0032446,370.337355,369.937355,1.583848,2.310173,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272436,0.245218,0.083504,tractive,lateral,P435,provisional
E0032199,N0032446,N0032447,369.937355,369.537355,2.310173,3.140135,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408905,0.279362,0.100723,tractive,lateral,P435,provisional
E0032200,N0032447,N0031912,369.537355,369.496685,3.140135,3.200825,3.253656,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,10.7978,0.454839,0.39681,0.085293,tractive,lateral,P435,provisional
E0032201,N0032448,N0032449,368.260552,367.910552,2.164283,2.193208,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.4086,0.279295,0.100688,tractive,lateral,P435,drafted
E0032202,N0032449,N0032450,367.910552,367.560552,2.193208,3.061183,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454451,0.288913,0.10579,tractive,lateral,P435,drafted
E0032203,N0032450,N0031913,367.560552,367.518779,3.061183,3.128041,5.56973,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,11.8776,0.500301,0.342897,0.100504,tractive,lateral,P435,drafted
E0032204,N0032451,N0031913,369.173583,368.739585,1.551057,1.907235,86.799528,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P435,provisional
E0032205,N0032452,N0032453,396.817475,396.503047,1.562134,1.563726,24.186773,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0032206,N0032453,N0031925,396.479729,396.200299,1.587043,1.581348,18.027756,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000202,0.022313,0.003326,tractive,lateral,P385,provisional
E0032207,N0032454,N0031925,396.178605,396.062182,1.555679,1.719464,23.284467,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P385,provisional
E0032208,N0032455,N0032456,394.670032,394.303879,1.55,1.550278,16.643317,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.222424,0.026618,tractive,lateral,P385,provisional
E0032209,N0032456,N0032457,394.303879,394.260922,1.550278,1.645511,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.090673,0.176409,0.049597,tractive,lateral,P385,provisional
E0032210,N0032457,N0032458,394.260922,394.208745,1.645511,1.718379,9.486833,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.090738,0.176451,0.049613,tractive,lateral,P385,provisional
E0032211,N0032458,N0031928,394.208745,394.150279,1.718379,1.978231,10.630146,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.090817,0.176503,0.049633,tractive,lateral,P385,provisional
E0032212,N0032459,N0032460,392.863106,392.788106,1.932487,4.826823,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033395,0.121443,0.032572,tractive,main,P385,provisional
E0032213,N0032460,N0032461,392.788106,392.747906,4.826823,6.658161,5.024984,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.7416,0.03352,0.14261,0.029317,tractive,main,P385,provisional
E0032214,N0032461,N0032462,392.747906,392.705619,6.658161,8.503091,4.975016,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.7416,0.033562,0.145624,0.028933,tractive,main,P385,provisional
E0032215,N0032462,N0032463,392.705619,392.630619,8.503091,16.206845,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033603,0.121705,0.03266,tractive,main,P385,provisional
E0032216,N0032463,N0032464,392.630619,392.590619,16.206845,17.779224,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.7416,0.033728,0.142918,0.029396,tractive,main,P385,provisional
E0032217,N0032464,N0032465,392.590619,392.550619,17.779224,16.230296,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.7416,0.03377,0.14298,0.029412,tractive,main,P385,provisional
E0032218,N0032465,N0032466,392.550619,392.475619,16.230296,9.224271,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033812,0.121968,0.032749,tractive,main,P385,provisional
E0032219,N0032466,N0032467,392.475619,392.425619,9.224271,5.95756,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033937,0.122124,0.032802,tractive,main,P385,provisional
E0032220,N0032467,N0032468,392.425619,392.36684,5.95756,4.410107,11.755787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03402,0.122227,0.032837,tractive,main,P385,provisional
E0032221,N0032468,N0032469,392.36684,392.314638,4.410107,4.053465,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034118,0.12235,0.032879,tractive,main,P385,provisional
E0032222,N0032469,N0031928,392.314638,392.243575,4.053465,3.884935,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.247858,0.237827,0.079959,tractive,main,P385,provisional
E0032223,N0032470,N0032471,367.691474,367.341474,1.550256,2.126513,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P435,provisional
E0032224,N0032471,N0032472,367.341474,366.991474,2.126513,2.901226,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P435,provisional
E0032225,N0032472,N0031929,366.991474,366.894105,2.901226,2.977385,19.473729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318037,0.257761,0.089669,tractive,lateral,P435,provisional
E0032226,N0032473,N0032474,394.195324,394.154482,1.550556,1.618681,4.084201,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0032227,N0032474,N0032475,394.154482,394.082371,1.618681,1.794155,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045301,0.134931,0.037243,tractive,lateral,P385,provisional
E0032228,N0032475,N0031941,394.082371,394.026469,1.794155,1.716359,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090689,0.17075,0.050705,tractive,lateral,P385,provisional
E0032229,N0032476,N0032477,375.860828,375.753971,1.55,1.995602,21.371327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P434,provisional
E0032230,N0032477,N0031953,375.753971,375.68186,1.995602,1.916559,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13598,0.195394,0.060843,tractive,lateral,P434,provisional
E0032231,N0032478,N0031953,376.615074,376.041501,1.553169,1.556918,27.313001,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.218993,0.026897,tractive,lateral,P434,provisional
E0032232,N0032479,N0031955,373.275929,373.195773,2.242626,2.405088,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136257,0.195526,0.060899,tractive,lateral,P434,provisional
E0032233,N0032480,N0032481,374.936206,374.382918,1.55,1.553575,14.56022,200,PVC-U,3.8,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.266807,0.023563,tractive,lateral,P434,provisional
E0032234,N0032481,N0031955,374.382918,374.047918,1.553575,1.552943,10.0,200,PVC-U,3.35,0.5,ground,minimum,3.6221,held,2.1596,0.090656,0.325286,0.032866,tractive,lateral,P434,provisional
E0032235,N0032482,N0032483,391.150945,391.035836,3.661006,3.994163,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.533112,0.303905,0.113968,tractive,main,P385,provisional
E0032236,N0032483,N0032484,391.035836,390.688525,3.994163,4.852063,69.46222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.623838,0.319339,0.122677,tractive,main,P385,provisional
E0032237,N0032484,N0031941,390.688525,390.581637,4.852063,5.161191,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.714951,0.333286,0.130806,tractive,main,P385,provisional
E0032238,N0032485,N0032486,378.418489,378.218489,3.728789,2.379992,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136157,0.195478,0.060878,tractive,lateral,P380,provisional
E0032239,N0032486,N0031964,378.218489,377.986922,2.379992,2.721239,46.313383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13649,0.195636,0.060946,tractive,lateral,P380,provisional
E0032240,N0032487,N0031964,379.245863,379.153795,1.552812,1.554365,9.691374,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032241,N0032488,N0031969,379.291292,379.093587,1.578703,1.586589,23.259407,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P380,provisional
E0032242,N0032489,N0031969,378.076081,377.93528,2.278014,2.744896,28.160256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408729,0.279323,0.100703,tractive,lateral,P380,provisional
E0032243,N0032490,N0032491,378.099482,378.039067,1.550817,1.62289,12.083046,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032244,N0032491,N0031976,378.039067,377.968003,1.62289,1.636489,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000101,0.010997,0.003358,tractive,lateral,P380,provisional
E0032245,N0032492,N0031976,378.01943,377.898599,1.550822,1.705893,24.166092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P380,provisional
E0032246,N0032493,N0031985,371.815204,371.672901,1.55,1.607006,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0032247,N0032494,N0032495,371.695605,371.565894,1.55,1.711663,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0032248,N0032495,N0031985,371.565894,371.472889,1.711663,1.807018,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P379,provisional
E0032249,N0032496,N0031990,367.452031,367.2708,1.550105,1.607954,36.246302,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0032250,N0032497,N0032498,367.104244,366.869456,1.637059,1.981465,46.957428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031195,0.118598,0.031614,tractive,lateral,P403,provisional
E0032251,N0032498,N0032499,366.869456,366.797345,1.981465,2.078601,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198478,0.221243,0.072238,tractive,lateral,P403,provisional
E0032252,N0032499,N0031990,366.797345,366.745867,2.078601,2.132886,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198598,0.221287,0.072257,tractive,lateral,P403,provisional
E0032253,N0032500,N0032501,359.482554,359.339976,8.715749,8.73995,25.923357,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.994304,0.617542,0.332352,tractive,sub main,P452,derived
E0032254,N0032501,N0032502,359.339976,359.240989,8.73995,8.695198,17.997595,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.99452,0.61755,0.332359,tractive,sub main,P452,derived
E0032255,N0032502,N0032503,359.240989,358.985798,8.695198,8.613323,46.398479,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.99467,0.617555,0.332365,tractive,sub main,P452,derived
E0032256,N0032503,N0032504,358.985798,358.936856,8.613323,8.583988,8.898539,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.995057,0.617569,0.332378,tractive,sub main,P452,derived
E0032257,N0032504,N0032505,358.936856,358.769732,8.583988,8.475415,30.386045,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.995131,0.617571,0.332381,tractive,sub main,P452,derived
E0032258,N0032505,N0032506,358.769732,358.638262,8.475415,8.73332,23.903766,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.995384,0.61758,0.33239,tractive,sub main,P452,derived
E0032259,N0032506,N0032507,358.638262,358.577324,8.73332,8.894325,11.079637,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.995584,0.617587,0.332396,tractive,sub main,P452,derived
E0032260,N0032507,N0032508,358.577324,358.470679,8.894325,9.093286,19.3899,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.995676,0.61759,0.3324,tractive,sub main,P452,derived
E0032261,N0032508,N0032509,358.470679,358.368918,9.093286,9.256967,18.502099,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.995837,0.617596,0.332405,tractive,sub main,P452,derived
E0032262,N0032509,N0032510,358.368918,358.267178,9.256967,9.488468,18.498109,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.995992,0.617601,0.332411,tractive,sub main,P452,derived
E0032263,N0032510,N0032511,358.267178,358.165807,9.488468,9.732295,18.431197,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.996146,0.617607,0.332416,tractive,sub main,P452,derived
E0032264,N0032511,N0032512,358.165807,358.064728,9.732295,9.929443,18.37797,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.996299,0.617612,0.332421,tractive,sub main,P452,derived
E0032265,N0032512,N0032513,358.064728,357.797217,9.929443,10.219568,48.638368,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.996453,0.617617,0.332427,tractive,sub main,P452,derived
E0032266,N0032513,N0032514,357.797217,357.71574,10.219568,10.36919,14.813877,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.996858,0.617632,0.332441,tractive,sub main,P452,derived
E0032267,N0032514,N0032515,357.71574,357.599708,10.36919,10.589074,21.096834,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.996981,0.617636,0.332445,tractive,sub main,P452,derived
E0032268,N0032515,N0032516,357.599708,357.533276,10.589074,10.745715,12.078433,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.997157,0.617642,0.332451,tractive,sub main,P452,derived
E0032269,N0032516,N0032517,357.533276,357.450744,10.745715,10.963685,15.005882,200,PVC-U,0.55,0.5,uniform,minimum,3.4073,merrimack,125.2586,4.997258,0.617646,0.332455,tractive,sub main,P452,derived
E0032270,N0032517,N0032518,357.450744,357.410647,10.963685,11.035612,4.717317,200,PVC-U,0.85,0.5,table11,minimum,3.4073,merrimack,125.2586,4.997383,0.722612,0.296734,tractive,sub main,P452,derived
E0032271,N0032518,N0032519,357.410647,357.048353,11.035612,11.930437,72.458731,200,PVC-U,0.5,0.5,table11,minimum,3.4073,merrimack,125.2586,4.997422,0.59668,0.340952,tractive,sub main,P452,derived
E0032272,N0032519,N0032520,357.048353,356.956614,11.930437,12.1032,18.347771,200,PVC-U,0.5,0.5,table11,minimum,3.4073,merrimack,125.2586,4.998026,0.5967,0.340974,tractive,sub main,P452,derived
E0032273,N0032520,N0032521,367.509814,367.352288,1.55,1.899543,31.505331,200,PVC-U,0.5,0.5,table11,minimum,3.4073,merrimack,125.2586,4.998179,0.596705,0.340979,tractive,sub main,P452,derived
E0032274,N0032521,N0032522,367.352288,367.190321,1.899543,2.244859,32.393283,200,PVC-U,0.5,0.5,table11,minimum,3.4073,merrimack,125.2586,4.998441,0.596714,0.340989,tractive,sub main,P435,derived
E0032275,N0032522,N0032523,367.190321,367.079843,2.244859,2.425497,22.095591,200,PVC-U,0.5,0.5,table11,minimum,3.4073,merrimack,125.2586,4.998711,0.596723,0.340998,tractive,sub main,P435,derived
E0032276,N0032523,N0032524,367.079843,367.006014,2.425497,2.607786,14.765927,200,PVC-U,0.5,0.5,table11,minimum,3.4073,merrimack,125.2586,4.998895,0.596729,0.341005,tractive,sub main,P435,derived
E0032277,N0032524,N0032525,367.006014,366.913686,2.607786,2.808756,18.465474,200,PVC-U,0.5,0.5,table11,minimum,3.4073,merrimack,125.2586,4.999019,0.596733,0.341009,tractive,sub main,P435,derived
E0032278,N0032525,N0031929,366.913686,366.730765,2.808756,3.140725,36.584248,200,PVC-U,0.5,0.5,table11,minimum,3.4073,merrimack,125.2586,4.999172,0.596738,0.341015,tractive,sub main,P435,derived
E0032279,N0032526,N0031998,367.289545,366.93951,4.770696,3.861272,70.007142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.004572,0.370456,0.153702,tractive,main,P403,provisional
E0032280,N0032527,N0032528,369.196002,369.138216,1.55,1.551146,6.082763,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P403,provisional
E0032281,N0032528,N0032529,369.138216,368.888216,1.551146,1.918394,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181119,0.21472,0.069288,tractive,lateral,P403,provisional
E0032282,N0032529,N0032530,368.888216,368.638216,1.918394,2.339018,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362605,0.268839,0.095268,tractive,lateral,P403,provisional
E0032283,N0032530,N0031998,368.638216,368.568786,2.339018,2.231995,13.885908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54409,0.305869,0.11506,tractive,lateral,P403,provisional
E0032284,N0032531,N0032532,368.648486,368.601316,1.55,1.754549,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P403,provisional
E0032285,N0032532,N0031997,368.601316,368.534608,1.754549,1.917723,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090613,0.170702,0.050686,tractive,lateral,P403,provisional
E0032286,N0032533,N0032534,368.942218,368.638609,1.55,1.560762,26.400758,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0032287,N0032534,N0032000,368.638609,368.451109,1.560762,1.556886,15.0,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.00022,0.021787,0.003577,tractive,lateral,P403,provisional
E0032288,N0032535,N0032536,381.26001,380.77021,1.551483,1.560784,23.323808,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0032289,N0032536,N0032001,380.77021,380.61417,1.560784,1.556209,18.35756,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.000194,0.018162,0.003714,tractive,lateral,P398,provisional
E0032290,N0032537,N0032001,381.148746,380.610645,1.550839,1.559734,26.248809,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.217236,0.027042,tractive,lateral,P398,provisional
E0032291,N0032538,N0032539,367.267973,367.16735,5.129,4.921517,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.49239,0.296358,0.109817,tractive,main,P403,provisional
E0032292,N0032539,N0032540,367.16735,367.077211,4.921517,4.857146,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.492558,0.29639,0.109834,tractive,main,P403,provisional
E0032293,N0032540,N0032541,367.077211,366.988752,4.857146,4.621905,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.492708,0.296419,0.10985,tractive,main,P403,provisional
E0032294,N0032541,N0032542,366.988752,366.876949,4.621905,4.51273,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.492856,0.296447,0.109865,tractive,main,P403,provisional
E0032295,N0032542,N0032543,366.876949,366.817973,4.51273,4.390828,11.795146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.538309,0.304838,0.114486,tractive,main,P403,provisional
E0032296,N0032543,N0032544,366.817973,366.567973,4.390828,4.539266,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.538407,0.304856,0.114496,tractive,main,P403,provisional
E0032297,N0032544,N0032545,366.567973,366.317973,4.539266,4.567891,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.538824,0.30493,0.114538,tractive,main,P403,provisional
E0032298,N0032545,N0032546,366.317973,366.273107,4.567891,4.571559,8.973227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.539241,0.305005,0.114579,tractive,main,P403,provisional
E0032299,N0032546,N0032547,366.273107,366.202396,4.571559,4.588345,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.539316,0.305018,0.114586,tractive,main,P403,provisional
E0032300,N0032547,N0032548,366.202396,366.123339,4.588345,4.588056,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.629968,0.320321,0.123242,tractive,main,P403,provisional
E0032301,N0032548,N0031997,366.123339,365.974931,4.588056,4.477401,29.681644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.765901,0.340532,0.135127,tractive,main,P403,provisional
E0032302,N0032549,N0032550,380.321053,380.071053,2.103416,2.019614,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.790282,0.343876,0.137145,tractive,main,P398,provisional
E0032303,N0032550,N0032551,380.071053,379.821053,2.019614,1.750541,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.790699,0.343933,0.137179,tractive,main,P398,provisional
E0032304,N0032551,N0032552,379.821053,379.766053,1.750541,1.770354,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.791115,0.343989,0.137213,tractive,main,P398,provisional
E0032305,N0032552,N0032553,379.766053,379.649327,1.770354,1.772639,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.791207,0.344002,0.137221,tractive,main,P398,provisional
E0032306,N0032553,N0032008,379.649327,379.512762,1.772639,1.801142,27.313001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.791402,0.344028,0.137237,tractive,main,P398,provisional
E0032307,N0032554,N0032008,379.652209,379.602209,1.55,1.711694,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0032308,N0032555,N0032556,374.933507,374.738443,7.040095,6.9121,39.012818,200,PVC-U,0.5,0.5,table11,minimum,3.1957,merrimack,212.7596,7.895144,0.676254,0.436625,tractive,main,P398,provisional
E0032309,N0032556,N0032013,374.738443,374.636463,6.9121,6.880841,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.1911,merrimack,215.3226,7.978737,0.678139,0.439208,tractive,main,P398,provisional
E0032310,N0032557,N0032013,379.942706,379.892706,1.55,1.624597,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0032311,N0032558,N0032559,379.037891,378.972699,1.55,1.746723,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0032312,N0032559,N0032560,378.972699,378.722699,1.746723,2.387897,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181177,0.214743,0.069298,tractive,lateral,P398,provisional
E0032313,N0032560,N0032561,378.722699,378.472699,2.387897,2.870502,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362663,0.268852,0.095275,tractive,lateral,P398,provisional
E0032314,N0032561,N0032015,378.472699,378.430586,2.870502,2.893297,7.01869,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.7978,0.453614,0.307621,0.101232,tractive,lateral,P398,provisional
E0032315,N0032562,N0032020,379.669238,379.602156,1.55,1.714403,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0032316,N0032563,N0032564,379.625261,379.535819,2.208143,2.528879,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.486555,0.29524,0.109208,tractive,lateral,P398,provisional
E0032317,N0032564,N0032565,379.535819,379.456762,2.528879,2.545802,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531971,0.303699,0.113854,tractive,lateral,P398,provisional
E0032318,N0032565,N0032566,379.456762,379.324663,2.545802,2.519789,26.41969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.57737,0.311652,0.118303,tractive,lateral,P398,provisional
E0032319,N0032566,N0032567,379.324663,379.219544,2.519789,2.29193,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577591,0.311689,0.118324,tractive,lateral,P398,provisional
E0032320,N0032567,N0032020,379.219544,379.148481,2.29193,2.168078,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577766,0.311719,0.118341,tractive,lateral,P398,provisional
E0032321,N0032568,N0032569,377.567243,377.524287,3.540453,3.668431,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.5585,0.319175,0.266718,0.087824,tractive,main,P398,provisional
E0032322,N0032569,N0032570,377.524287,377.429342,3.668431,3.905039,17.262677,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.31924,0.266736,0.087833,tractive,main,P398,provisional
E0032323,N0032570,N0032571,377.429342,377.227409,3.905039,4.058327,36.71512,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.364651,0.278374,0.093392,tractive,main,P398,provisional
E0032324,N0032571,N0032572,377.227409,377.047247,4.058327,4.209497,32.756679,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.364957,0.278448,0.093429,tractive,main,P398,provisional
E0032325,N0032572,N0032015,377.047247,376.951194,4.209497,4.372689,17.464249,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.36523,0.278515,0.093461,tractive,main,P398,provisional
E0032326,N0032573,N0032028,379.311437,379.169222,1.551814,2.063749,28.442925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P398,provisional
E0032327,N0032574,N0032575,379.193179,379.153179,2.803464,2.857898,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,14.0372,0.590063,0.369514,0.106884,tractive,lateral,P398,provisional
E0032328,N0032575,N0032576,379.153179,379.052061,2.857898,2.585818,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635372,0.321182,0.123738,tractive,lateral,P398,provisional
E0032329,N0032576,N0032577,379.052061,378.959055,2.585818,2.473623,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635541,0.321209,0.123753,tractive,lateral,P398,provisional
E0032330,N0032577,N0032578,378.959055,378.86605,2.473623,2.572732,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680963,0.328242,0.127838,tractive,lateral,P398,provisional
E0032331,N0032578,N0032028,378.86605,378.762972,2.572732,2.469999,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726385,0.334944,0.131789,tractive,lateral,P398,provisional
E0032332,N0032579,N0032580,369.318644,369.204517,1.551443,1.670605,22.825424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
