Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0032333,N0032580,N0032009,369.204517,369.114378,1.670605,1.897677,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P451,provisional
E0032334,N0032581,N0032009,367.885444,367.643112,2.383843,3.368943,48.466483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091094,0.171005,0.050806,tractive,lateral,P451,provisional
E0032335,N0032582,N0032583,380.495442,380.255442,1.700176,1.717825,40.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P398,provisional
E0032336,N0032583,N0032584,380.255442,380.055442,1.717825,1.917215,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226669,0.231027,0.076754,tractive,lateral,P398,provisional
E0032337,N0032584,N0032029,380.055442,379.982734,1.917215,1.926629,14.54157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P398,provisional
E0032338,N0032585,N0032032,378.374021,378.30191,1.551851,1.631134,14.422205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0032339,N0032586,N0032587,366.263407,366.223102,2.720083,2.825665,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.002866,0.060971,0.009986,tractive,main,P403,provisional
E0032340,N0032587,N0032588,366.223102,366.101344,2.825665,3.503026,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002902,0.049546,0.011568,tractive,main,P403,provisional
E0032341,N0032588,N0032589,366.101344,365.911278,3.503026,4.231941,38.013156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003105,0.05087,0.011891,tractive,main,P403,provisional
E0032342,N0032589,N0032590,365.911278,365.811278,4.231941,4.252351,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003421,0.052819,0.012372,tractive,main,P403,provisional
E0032343,N0032590,N0032591,365.811278,365.561278,4.252351,4.424958,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003588,0.053801,0.012616,tractive,main,P403,provisional
E0032344,N0032591,N0032592,365.561278,365.311278,4.424958,5.018861,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004005,0.056125,0.013199,tractive,main,P403,provisional
E0032345,N0032592,N0032593,365.311278,365.271007,5.018861,5.088215,4.737768,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.004421,0.069545,0.012218,tractive,main,P403,provisional
E0032346,N0032593,N0032594,365.271007,365.228051,5.088215,5.143501,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.004461,0.060382,0.013509,tractive,main,P403,provisional
E0032347,N0032594,N0032595,365.228051,365.184051,5.143501,5.232545,8.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004526,0.060716,0.01359,tractive,main,P403,provisional
E0032348,N0032595,N0032596,365.184051,364.796818,5.232545,5.948269,70.405966,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.04986,0.144048,0.038014,tractive,main,P403,provisional
E0032349,N0032596,N0032597,364.796818,364.683433,5.948269,5.821725,20.615528,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.050446,0.144626,0.038211,tractive,main,P403,provisional
E0032350,N0032597,N0032598,364.683433,364.580684,5.821725,5.672764,18.681542,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.050618,0.144794,0.038269,tractive,main,P403,provisional
E0032351,N0032598,N0032000,364.580684,364.518459,5.672764,5.489537,11.313708,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.050774,0.144947,0.038321,tractive,main,P403,provisional
E0032352,N0032599,N0032600,363.610461,363.500347,9.816877,10.070759,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.5304,merrimack,93.4247,3.835745,0.553375,0.297223,tractive,main,P450,provisional
E0032353,N0032600,N0032601,363.500347,363.369103,10.070759,10.656044,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.5206,merrimack,95.5843,3.913385,0.556575,0.300295,tractive,main,P450,provisional
E0032354,N0032601,N0032042,363.369103,363.264103,10.656044,10.203426,21.0,200,PVC-U,0.5,0.5,table11,minimum,3.5158,merrimack,96.6641,3.952253,0.558159,0.301824,tractive,main,P450,provisional
E0032355,N0032602,N0032603,379.494125,379.416022,1.891526,2.082482,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046382,0.136028,0.037633,tractive,lateral,P398,provisional
E0032356,N0032603,N0032604,379.416022,379.306364,2.082482,2.142458,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046512,0.136158,0.037679,tractive,lateral,P398,provisional
E0032357,N0032604,N0032029,379.306364,379.097924,2.142458,2.811439,41.688025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137229,0.195986,0.061095,tractive,lateral,P398,provisional
E0032358,N0032605,N0032606,369.016465,368.80269,4.36238,4.206191,42.755117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.727142,0.335053,0.131854,tractive,lateral,P450,provisional
E0032359,N0032606,N0032607,368.80269,368.761069,4.206191,4.316262,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,17.2765,0.727499,0.367232,0.123858,tractive,lateral,P450,provisional
E0032360,N0032607,N0032042,368.761069,368.619648,4.316262,4.847881,28.284271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772819,0.341489,0.135703,tractive,lateral,P450,provisional
E0032361,N0032608,N0032065,374.456113,374.393284,1.552035,1.634365,12.56574,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P416,provisional
E0032362,N0032609,N0032065,374.59134,374.471478,1.552611,1.556171,12.617043,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.243359,0.052422,tractive,lateral,P416,provisional
E0032363,N0032610,N0032062,384.196628,384.156317,2.33447,2.756495,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136276,0.195535,0.060902,tractive,lateral,P398,provisional
E0032364,N0032611,N0032612,383.630784,383.522849,2.746597,3.707223,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181848,0.215003,0.069415,tractive,lateral,P398,provisional
E0032365,N0032612,N0032613,383.522849,383.481893,3.707223,3.773142,3.412967,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,4.3191,0.182028,0.290427,0.056692,tractive,lateral,P398,provisional
E0032366,N0032613,N0032614,383.481893,383.402392,3.773142,3.829145,15.900241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182057,0.215084,0.069451,tractive,lateral,P398,provisional
E0032367,N0032614,N0032615,383.402392,383.298349,3.829145,3.801322,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182189,0.215135,0.069474,tractive,lateral,P398,provisional
E0032368,N0032615,N0032062,383.298349,383.226759,3.801322,3.686052,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182362,0.215201,0.069504,tractive,lateral,P398,provisional
E0032369,N0032616,N0032617,379.275572,379.197469,4.075228,4.212626,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2403,1.019289,0.372124,0.154773,tractive,main,P380,provisional
E0032370,N0032617,N0032618,379.197469,379.12588,4.212626,4.25443,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2403,1.019419,0.372138,0.154782,tractive,main,P380,provisional
E0032371,N0032618,N0032085,379.12588,379.057497,4.25443,4.413969,13.676499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2403,1.019539,0.372152,0.154791,tractive,main,P380,provisional
E0032372,N0032619,N0032620,376.966113,376.894002,1.55,1.679667,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P416,provisional
E0032373,N0032620,N0032621,376.894002,376.825995,1.679667,1.757806,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090655,0.170729,0.050696,tractive,lateral,P416,provisional
E0032374,N0032621,N0032073,376.825995,376.758913,1.757806,1.876036,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090768,0.1708,0.050724,tractive,lateral,P416,provisional
E0032375,N0032622,N0032083,386.075214,385.987507,1.55,1.884472,17.54138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P380,provisional
E0032376,N0032623,N0032624,378.0451,377.868961,5.732305,5.700619,35.22783,200,PVC-U,0.5,0.5,table11,minimum,3.1143,merrimack,263.375,9.522385,0.709954,0.48584,tractive,main,P398,provisional
E0032377,N0032624,N0032094,377.868961,377.799499,5.700619,5.629853,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.1092,merrimack,266.9535,9.635966,0.712091,0.489207,tractive,main,P398,provisional
E0032378,N0032625,N0032626,385.850452,385.800202,1.55,1.676055,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0032379,N0032626,N0032627,385.800202,383.805202,1.676055,1.571446,70.0,200,PVC-U,2.85,0.5,ground,minimum,3.6221,held,2.1596,0.090618,0.308075,0.034078,tractive,lateral,P398,provisional
E0032380,N0032627,N0032628,383.693627,382.048627,1.683021,1.681201,70.0,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,5.3989,0.227003,0.392749,0.053678,tractive,lateral,P398,provisional
E0032381,N0032628,N0032094,382.048627,381.875199,1.681201,1.554152,15.080624,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,7.5585,0.318121,0.343587,0.073799,tractive,lateral,P398,provisional
E0032382,N0032629,N0032630,376.698779,376.564243,2.194958,1.9595,26.907248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.606739,0.31656,0.121087,tractive,lateral,P416,provisional
E0032383,N0032630,N0032631,376.564243,376.469903,1.9595,2.189368,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.697497,0.330718,0.129291,tractive,lateral,P416,provisional
E0032384,N0032631,N0032073,376.469903,376.393582,2.189368,2.241367,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.742922,0.337308,0.133197,tractive,lateral,P416,provisional
E0032385,N0032632,N0032633,450.761694,449.951107,1.749414,1.751102,26.14797,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,drafted
E0032386,N0032633,N0032634,449.945513,446.863885,1.756697,1.555976,56.543625,200,PVC-U,5.45,0.5,cover_min,minimum,3.6221,held,0.0,0.000218,0.033548,0.002666,tractive,lateral,P380,drafted
E0032387,N0032634,N0032635,446.852867,444.804737,1.566994,1.561688,27.308404,200,PVC-U,7.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000689,0.063966,0.003735,tractive,lateral,P380,drafted
E0032388,N0032635,N0032636,444.804737,436.381486,1.561688,1.576949,83.81344,200,PVC-U,10.05,0.5,ground,minimum,3.6221,held,0.0,0.000917,0.079345,0.003915,tractive,lateral,P380,drafted
E0032389,N0032636,N0032637,436.353205,431.165225,1.60523,1.596219,52.669848,200,PVC-U,9.85,0.5,cover_min,minimum,3.6221,held,0.0,0.001615,0.100983,0.004862,tractive,lateral,P380,drafted
E0032390,N0032637,N0032638,431.157411,428.652881,1.604033,1.565625,23.516713,200,PVC-U,10.65,0.5,cover_min,minimum,3.6221,held,0.0,0.002054,0.114479,0.00525,tractive,lateral,P380,drafted
E0032391,N0032638,N0032639,428.634122,423.757812,1.584384,1.575837,54.483915,200,PVC-U,8.95,0.5,cover_min,minimum,3.6221,held,0.0,0.00225,0.112765,0.005636,tractive,lateral,P380,drafted
E0032392,N0032639,N0032640,423.573391,416.109199,1.760258,1.747124,79.83093,200,PVC-U,9.35,0.5,cover_min,minimum,3.6221,held,0.0,0.002704,0.1233,0.006002,tractive,lateral,P380,drafted
E0032393,N0032640,N0032641,416.10066,409.364779,1.755663,1.592679,70.165423,200,PVC-U,9.6,0.5,cover_min,minimum,3.6221,held,0.0,0.003369,0.135962,0.006512,tractive,lateral,P380,drafted
E0032394,N0032641,N0032642,409.364779,406.419625,1.592679,1.564231,30.519732,200,PVC-U,9.65,0.5,ground,minimum,3.6221,held,0.0,0.003954,0.145249,0.006934,tractive,lateral,P380,drafted
E0032395,N0032642,N0032643,406.419625,403.199625,1.564231,1.553121,35.0,200,PVC-U,9.2,0.5,ground,minimum,3.6221,held,0.0,0.004208,0.146706,0.00718,tractive,lateral,P380,drafted
E0032396,N0032643,N0032644,403.140087,402.345024,1.61266,1.615425,13.47564,200,PVC-U,5.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0045,0.131027,0.008098,tractive,lateral,P380,drafted
E0032397,N0032644,N0032645,402.264683,399.817551,1.695766,1.63478,36.52436,200,PVC-U,6.7,0.5,cover_min,minimum,3.6221,held,0.0,0.004612,0.137721,0.007963,tractive,lateral,P380,drafted
E0032398,N0032645,N0032646,399.768487,398.479541,1.683845,1.608868,36.827012,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,0.0,0.004917,0.114864,0.009381,tractive,lateral,P380,drafted
E0032399,N0032646,N0032647,398.470593,396.20223,1.617817,1.594614,73.172988,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,0.0,0.005224,0.113091,0.009871,tractive,lateral,P380,drafted
E0032400,N0032647,N0032648,396.20223,394.94223,1.594614,1.57724,70.0,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,0.0,0.005833,0.098913,0.01162,tractive,lateral,P380,drafted
E0032401,N0032648,N0032649,394.765135,393.470135,1.754336,1.738911,70.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.006417,0.103483,0.012017,tractive,lateral,P380,drafted
E0032402,N0032649,N0032650,393.430057,392.135057,1.778988,1.610029,70.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.007,0.10694,0.012459,tractive,lateral,P380,drafted
E0032403,N0032650,N0032651,392.135057,391.815057,1.610029,1.553076,20.0,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.007583,0.105084,0.013299,tractive,lateral,P380,drafted
E0032404,N0032651,N0032652,391.759395,391.109395,1.608738,1.620006,50.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.00775,0.098945,0.014048,tractive,lateral,P380,drafted
E0032405,N0032652,N0032653,391.109395,390.634395,1.620006,1.57465,50.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.008167,0.090944,0.015393,tractive,lateral,P380,drafted
E0032406,N0032653,N0032091,390.634395,390.564466,1.57465,1.730456,13.985876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008583,0.074733,0.018146,tractive,lateral,P380,drafted
E0032407,N0032654,N0032655,362.552728,362.478398,7.494696,7.648525,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.69894,0.434987,0.198004,tractive,main,P450,provisional
E0032408,N0032655,N0032656,362.478398,362.242548,7.648525,8.262792,47.169906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.744331,0.438464,0.200567,tractive,main,P450,provisional
E0032409,N0032656,N0032657,362.242548,362.156235,8.262792,8.418655,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.744725,0.438494,0.200589,tractive,main,P450,provisional
E0032410,N0032657,N0032053,362.156235,361.911848,8.418655,9.035509,48.877398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.744868,0.438505,0.200597,tractive,main,P450,provisional
E0032411,N0032658,N0032659,372.09368,372.051932,1.550699,1.61918,7.590501,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0032412,N0032659,N0032660,372.051932,371.770371,1.61918,1.553482,7.409499,200,PVC-U,3.8,0.5,ground,minimum,3.6221,held,3.2393,0.135865,0.389289,0.038226,tractive,lateral,P450,provisional
E0032413,N0032660,N0032661,371.616417,369.397652,1.707436,1.712212,30.603656,200,PVC-U,7.25,0.5,cover_min,minimum,3.6221,held,3.2393,0.135927,0.483453,0.033061,tractive,lateral,P450,provisional
E0032414,N0032661,N0032662,369.397652,369.347402,1.712212,1.62382,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181449,0.214848,0.069346,tractive,lateral,P450,provisional
E0032415,N0032662,N0032663,369.347402,368.893723,1.62382,2.323074,90.73588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181533,0.214881,0.06936,tractive,lateral,P450,provisional
E0032416,N0032663,N0032053,368.893723,368.776037,2.323074,2.17132,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182289,0.215173,0.069492,tractive,lateral,P450,provisional
E0032417,N0032664,N0032665,386.629938,386.557109,1.550696,1.552968,7.666227,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032418,N0032665,N0032060,386.531049,386.302337,1.579028,1.576508,13.453624,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,3.5785,0.150085,0.306719,0.047981,tractive,lateral,P380,provisional
E0032419,N0032666,N0032667,373.113029,373.022475,2.5821,3.040421,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045684,0.135322,0.037382,tractive,lateral,P450,provisional
E0032420,N0032667,N0032668,373.022475,372.911796,3.040421,3.698678,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045835,0.135475,0.037436,tractive,lateral,P450,provisional
E0032421,N0032668,N0032669,372.911796,372.871393,3.698678,3.830847,4.753286,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.1596,0.091286,0.205151,0.045009,tractive,lateral,P450,provisional
E0032422,N0032669,N0032670,372.871393,372.764775,3.830847,3.981166,21.323524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136593,0.195685,0.060966,tractive,lateral,P450,provisional
E0032423,N0032670,N0032671,372.764775,372.724386,3.981166,4.031595,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,3.2393,0.136771,0.224996,0.055535,tractive,lateral,P450,provisional
E0032424,N0032671,N0032672,372.724386,372.48293,4.031595,2.987926,48.291312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22735,0.231252,0.076859,tractive,lateral,P450,provisional
E0032425,N0032672,N0032673,372.48293,372.240651,2.987926,3.830425,48.455781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363554,0.269064,0.095383,tractive,lateral,P450,provisional
E0032426,N0032673,N0032037,372.240651,372.135176,3.830425,4.40349,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49976,0.297756,0.110581,tractive,lateral,P450,provisional
E0032427,N0032674,N0032675,384.824219,384.639219,2.245514,3.12195,37.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.6473,1.161832,0.387429,0.164776,tractive,main,P380,provisional
E0032428,N0032675,N0032676,384.639219,384.550619,3.12195,3.298472,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2258,1.312161,0.402144,0.174703,tractive,main,P380,provisional
E0032429,N0032676,N0032060,384.550619,384.465472,3.298472,3.413373,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2258,1.312309,0.402158,0.174712,tractive,main,P380,provisional
E0032430,N0032677,N0032099,382.541567,382.137777,3.934598,3.649821,80.758072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3303,1.483702,0.41749,0.185389,tractive,lateral,P438,provisional
E0032431,N0032678,N0032679,383.11369,382.86369,1.717915,1.786457,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045894,0.135535,0.037457,tractive,lateral,P380,provisional
E0032432,N0032679,N0032680,382.86369,382.61369,1.786457,1.680744,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091578,0.171309,0.050927,tractive,lateral,P380,provisional
E0032433,N0032680,N0032101,382.61369,382.563122,1.680744,1.645924,10.113578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137262,0.196001,0.061101,tractive,lateral,P380,provisional
E0032434,N0032681,N0032101,382.682476,382.632476,1.5508,1.576569,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032435,N0032682,N0032683,372.009447,371.909447,2.389815,2.457466,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136942,0.19585,0.061037,tractive,lateral,P450,provisional
E0032436,N0032683,N0032684,371.909447,371.833289,2.457466,2.757104,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182376,0.215207,0.069507,tractive,lateral,P450,provisional
E0032437,N0032684,N0032685,371.833289,371.784447,2.757104,2.944404,9.768454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22777,0.231391,0.076924,tractive,lateral,P450,provisional
E0032438,N0032685,N0032686,371.784447,371.723631,2.944404,3.290468,12.163258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227851,0.231418,0.076937,tractive,lateral,P450,provisional
E0032439,N0032686,N0032687,371.723631,371.657866,3.290468,3.858461,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227953,0.231452,0.076952,tractive,lateral,P450,provisional
E0032440,N0032687,N0032037,371.657866,371.440783,3.858461,5.097883,43.416587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228062,0.231488,0.076969,tractive,lateral,P450,provisional
E0032441,N0032688,N0032689,388.638178,388.475928,1.58338,1.58703,18.027756,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.21908,0.047241,tractive,lateral,P380,provisional
E0032442,N0032689,N0032106,388.475928,388.387469,1.58703,1.610029,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104904,0.179267,0.054128,tractive,lateral,P380,provisional
E0032443,N0032690,N0032106,388.074093,387.929007,1.836338,2.06849,29.017236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000613,0.026098,0.006284,tractive,lateral,P380,provisional
E0032444,N0032691,N0032692,381.172116,381.120997,6.899418,7.058019,9.294193,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.951,2.60434,0.511299,0.238605,tractive,main,P380,provisional
E0032445,N0032692,N0032693,381.120997,381.06882,7.058019,7.272641,9.486833,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.951,2.604417,0.511304,0.238608,tractive,main,P380,provisional
E0032446,N0032693,N0032694,381.06882,380.987057,7.272641,7.473362,14.866069,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.951,2.604496,0.511308,0.238612,tractive,main,P380,provisional
E0032447,N0032694,N0032695,380.987057,380.889596,7.473362,7.705497,17.720045,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.951,2.60462,0.511316,0.238618,tractive,main,P380,provisional
E0032448,N0032695,N0032111,380.889596,380.792291,7.705497,7.967566,17.691806,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.951,2.604768,0.511324,0.238624,tractive,main,P380,provisional
E0032449,N0032696,N0032697,388.492107,388.343446,1.87682,2.198607,29.732137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046599,0.136246,0.03771,tractive,lateral,P380,provisional
E0032450,N0032697,N0032698,388.343446,388.267107,2.198607,2.658858,15.267863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046847,0.136494,0.037799,tractive,lateral,P380,provisional
E0032451,N0032698,N0032091,388.267107,388.188886,2.658858,4.106036,15.644151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046974,0.136621,0.037844,tractive,lateral,P380,provisional
E0032452,N0032699,N0032700,376.227531,375.777531,8.153389,9.342739,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.1377,merrimack,247.5835,9.023337,0.700251,0.470958,tractive,sub main,P438,provisional
E0032453,N0032700,N0032701,375.777531,375.327531,9.342739,10.447066,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.1235,merrimack,256.999,9.32396,0.706158,0.479941,tractive,sub main,P438,provisional
E0032454,N0032701,N0032099,375.327531,375.286909,10.447066,10.500689,7.385861,200,PVC-U,0.55,0.5,table11,minimum,3.1204,merrimack,259.1585,9.393301,0.733229,0.468838,tractive,sub main,P438,provisional
E0032455,N0032702,N0032703,384.900338,384.77858,3.712089,3.787918,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.658017,0.431793,0.195666,tractive,main,P380,provisional
E0032456,N0032703,N0032704,384.77858,384.547387,3.787918,4.071082,46.238512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.65822,0.431809,0.195677,tractive,main,P380,provisional
E0032457,N0032704,N0032705,384.547387,384.468331,4.071082,3.971733,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.658606,0.431839,0.1957,tractive,main,P380,provisional
E0032458,N0032705,N0032706,384.468331,384.388331,3.971733,3.928595,16.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.658737,0.431849,0.195707,tractive,main,P380,provisional
E0032459,N0032706,N0032707,384.388331,384.340896,3.928595,3.940323,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.658871,0.43186,0.195715,tractive,main,P380,provisional
E0032460,N0032707,N0032708,384.340896,384.280482,3.940323,3.84467,12.082844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.65895,0.431866,0.195719,tractive,main,P380,provisional
E0032461,N0032708,N0032709,384.280482,384.23831,3.84467,3.873903,6.024576,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,39.2846,1.65905,0.486283,0.180199,tractive,main,P380,provisional
E0032462,N0032709,N0032710,384.23831,383.95379,3.873903,4.700141,56.903993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.659101,0.431878,0.195728,tractive,main,P380,provisional
E0032463,N0032710,N0032711,383.95379,383.822546,4.700141,4.960779,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.381,1.873228,0.447983,0.207681,tractive,main,P380,provisional
E0032464,N0032711,N0032111,383.822546,383.758906,4.960779,5.000951,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.381,1.873447,0.447999,0.207693,tractive,main,P380,provisional
E0032465,N0032712,N0032112,382.316425,382.019868,1.55,1.561522,23.724517,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032466,N0032713,N0032714,381.977673,381.894908,1.556232,1.889515,16.552945,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P380,provisional
E0032467,N0032714,N0032112,381.894908,381.795661,1.889515,1.785729,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.4502,0.288051,0.105328,tractive,lateral,P380,provisional
E0032468,N0032715,N0032716,373.269924,373.071808,2.752171,2.425568,39.623226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2288,1.694847,0.43467,0.197771,tractive,main,P416,provisional
E0032469,N0032716,N0032717,373.071808,372.984344,2.425568,2.421906,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2288,1.695177,0.434696,0.19779,tractive,main,P416,provisional
E0032470,N0032717,N0032718,372.984344,372.908022,2.421906,2.61508,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2288,1.695323,0.434707,0.197798,tractive,main,P416,provisional
E0032471,N0032718,N0032719,372.908022,372.708397,2.61508,2.814094,39.92493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2288,1.69545,0.434717,0.197806,tractive,main,P416,provisional
E0032472,N0032719,N0032115,372.708397,372.637334,2.814094,2.966151,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2288,1.695782,0.434743,0.197824,tractive,main,P416,provisional
E0032473,N0032720,N0032119,408.942262,406.907262,1.637358,1.639643,10.0,200,PVC-U,20.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0032474,N0032721,N0032119,389.920038,389.826096,21.012152,18.720809,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319284,0.258086,0.089831,tractive,main,P416,provisional
E0032475,N0032722,N0032723,390.972895,390.887895,12.156561,5.166671,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229195,0.231861,0.077144,tractive,main,P416,provisional
E0032476,N0032723,N0032724,390.887895,390.847395,5.166671,5.018755,3.0,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,5.3989,0.229337,0.326239,0.061258,tractive,main,P416,provisional
E0032477,N0032724,N0032725,390.847395,390.779178,5.018755,5.507138,13.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229362,0.231916,0.07717,tractive,main,P416,provisional
E0032478,N0032725,N0032726,390.779178,390.697395,5.507138,2.177697,16.356683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229476,0.231953,0.077187,tractive,main,P416,provisional
E0032479,N0032726,N0032727,390.697395,390.654981,2.177697,1.702716,8.482802,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229612,0.231998,0.077208,tractive,main,P416,provisional
E0032480,N0032727,N0032728,390.611741,388.931939,1.745955,1.595161,12.041595,200,PVC-U,13.95,0.5,cover_min,minimum,3.6221,held,5.3989,0.229683,0.718521,0.036036,tractive,main,P416,provisional
E0032481,N0032728,N0032729,388.900705,386.438245,1.626395,1.584795,17.464249,200,PVC-U,14.1,0.5,cover_min,minimum,3.6221,held,5.3989,0.229783,0.721199,0.035956,tractive,main,P416,provisional
E0032482,N0032729,N0032730,386.402656,385.47776,1.620385,1.589775,8.485281,200,PVC-U,10.9,0.5,cover_min,minimum,3.6221,held,7.5585,0.320463,0.739553,0.044212,tractive,main,P416,provisional
E0032483,N0032730,N0032731,385.286108,380.49824,1.781428,1.747823,43.526073,200,PVC-U,11.0,0.5,cover_min,minimum,3.6221,held,8.6382,0.365801,0.775153,0.046825,velocity,main,P416,provisional
E0032484,N0032731,N0032732,380.160332,376.097832,2.085731,1.890541,65.0,200,PVC-U,6.25,0.5,cover_min,minimum,3.6221,held,14.0372,0.592499,0.749766,0.066298,tractive,main,P416,provisional
E0032485,N0032732,N0032733,376.065396,375.073247,1.922977,1.582942,48.397475,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,18.3563,0.77411,0.557623,0.097156,tractive,main,P416,provisional
E0032486,N0032733,N0032115,375.073247,374.029357,1.582942,1.574129,50.921508,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,22.6754,0.955582,0.596058,0.107172,tractive,main,P416,provisional
E0032487,N0032734,N0032138,344.434651,343.96238,1.885814,1.616203,59.033889,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.002556,0.05508,0.009901,tractive,main,P404,provisional
E0032488,N0032735,N0032736,344.005546,343.880546,1.550118,1.601418,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0032489,N0032736,N0032138,343.880546,343.813278,1.601418,1.765305,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P404,provisional
E0032490,N0032737,N0032738,363.616817,363.53776,3.554661,3.64028,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.483715,0.294693,0.10891,tractive,main,P468,provisional
E0032491,N0032738,N0032149,363.53776,363.396166,3.64028,3.63838,28.318829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.483847,0.294718,0.108924,tractive,main,P468,provisional
E0032492,N0032739,N0032740,362.210774,362.10307,4.850506,4.953235,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.25008,0.238516,0.080287,tractive,main,P468,provisional
E0032493,N0032740,N0032149,362.10307,361.966178,4.953235,5.068368,27.378468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.250259,0.238572,0.080313,tractive,main,P468,provisional
E0032494,N0032741,N0032742,347.917834,347.845723,1.55,1.723948,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0032495,N0032742,N0032743,347.845723,347.740914,1.723948,1.553062,8.062258,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.00012,0.016209,0.002908,tractive,lateral,P404,provisional
E0032496,N0032743,N0032153,347.691595,346.914469,1.60238,1.600942,22.203603,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000187,0.027331,0.002759,tractive,lateral,P404,provisional
E0032497,N0032744,N0032745,344.643123,344.586115,2.891392,2.920416,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09846,0.175513,0.052609,tractive,main,P404,provisional
E0032498,N0032745,N0032746,344.586115,344.297497,2.920416,3.991809,57.723479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.098555,0.17557,0.052631,tractive,main,P404,provisional
E0032499,N0032746,N0032747,344.297497,344.212497,3.991809,4.300656,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.099036,0.175855,0.052747,tractive,main,P404,provisional
E0032500,N0032747,N0032153,344.212497,343.946743,4.300656,4.568668,53.150729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.099178,0.17594,0.05278,tractive,main,P404,provisional
E0032501,N0032748,N0032144,354.296232,354.071883,9.684451,10.243547,89.73961,400,GRP,0.25,0.205,table11,minimum,2.5394,merrimack,1422.4746,42.179659,0.788773,0.441385,velocity,sub main,P475,drafted
E0032502,N0032749,N0032750,361.556942,361.206942,1.550084,2.335753,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P475,provisional
E0032503,N0032750,N0032751,361.206942,360.856942,2.335753,3.432731,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407988,0.279162,0.100618,tractive,lateral,P475,provisional
E0032504,N0032751,N0032752,360.856942,360.806942,3.432731,3.609196,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58964,0.313724,0.119474,tractive,lateral,P475,provisional
E0032505,N0032752,N0032753,360.806942,360.556942,3.609196,3.632237,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680258,0.328135,0.127775,tractive,lateral,P475,provisional
E0032506,N0032753,N0032754,360.556942,360.306942,3.632237,3.997014,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861743,0.353266,0.142887,tractive,lateral,P475,provisional
E0032507,N0032754,N0032144,360.306942,360.25074,3.997014,4.064689,11.240244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86216,0.353319,0.14292,tractive,lateral,P475,provisional
E0032508,N0032755,N0032165,362.866633,362.825841,3.077642,2.996883,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.7416,0.033152,0.142062,0.029176,tractive,main,P475,provisional
E0032509,N0032756,N0032757,363.918315,363.806511,1.550039,1.933662,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0032510,N0032757,N0032165,363.806511,363.706511,1.933662,2.116212,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P475,provisional
E0032511,N0032758,N0032759,340.586286,340.236286,1.551226,2.701764,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,drafted
E0032512,N0032759,N0032760,340.236286,339.886286,2.701764,3.821692,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076941,0.161573,0.047111,tractive,lateral,P418,drafted
E0032513,N0032760,N0032761,339.886286,339.536286,3.821692,4.862091,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077524,0.161984,0.04727,tractive,lateral,P418,drafted
E0032514,N0032761,N0032762,339.536286,339.431024,4.862091,5.171912,21.052326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199732,0.221699,0.072445,tractive,lateral,P418,drafted
E0032515,N0032762,N0032173,339.431024,339.20598,5.171912,5.923658,45.008787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.245174,0.236989,0.079561,tractive,lateral,P418,drafted
E0032516,N0032763,N0032764,342.40934,342.205964,2.759361,3.285461,40.675266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.387324,0.274569,0.098222,tractive,main,P418,drafted
E0032517,N0032764,N0032173,342.205964,341.739431,3.285461,3.390208,93.306657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6783,0.663149,0.325525,0.126253,tractive,main,P418,drafted
E0032518,N0032765,N0032766,339.574566,339.53437,3.235035,3.28457,5.024518,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3844,0.185793,0.254508,0.062839,tractive,main,P418,provisional
E0032519,N0032766,N0032201,339.53437,339.381098,3.28457,3.712896,30.65431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185835,0.216534,0.070104,tractive,main,P418,provisional
E0032520,N0032767,N0032768,341.622847,341.570646,1.551164,1.555209,10.440307,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.1421,0.173646,0.211776,0.067973,tractive,lateral,P418,provisional
E0032521,N0032768,N0032206,341.570646,341.492383,1.555209,1.612811,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.1421,0.173733,0.21181,0.067989,tractive,lateral,P418,provisional
E0032522,N0032769,N0032206,341.516199,341.466199,1.550482,1.638996,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0032523,N0032770,N0032771,334.822491,334.40418,5.518756,5.180231,83.662155,200,PVC-U,0.5,0.5,table11,minimum,3.4285,merrimack,119.0017,4.751612,0.588251,0.332057,tractive,main,P414,drafted
E0032524,N0032771,N0032210,334.40418,334.125956,5.180231,4.885916,55.644944,200,PVC-U,0.5,0.5,table11,minimum,3.4248,merrimack,120.0815,4.789951,0.589589,0.333455,tractive,main,P414,drafted
E0032525,N0032772,N0032773,337.3713,337.185601,2.21302,1.994575,37.139891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047828,0.137467,0.038146,tractive,main,P414,provisional
E0032526,N0032773,N0032774,337.185601,336.935653,1.994575,2.039689,49.989542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048137,0.137771,0.038255,tractive,main,P414,provisional
E0032527,N0032774,N0032775,336.935653,336.685653,2.039689,2.333451,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048554,0.138179,0.038401,tractive,main,P414,provisional
E0032528,N0032775,N0032210,336.685653,336.644077,2.333451,2.367795,5.543514,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.048971,0.159088,0.035134,tractive,main,P414,provisional
E0032529,N0032776,N0032777,335.604907,335.304907,1.55,1.854303,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P430,drafted
E0032530,N0032777,N0032778,335.304907,335.004907,1.854303,2.270178,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.305929,0.254562,0.088079,tractive,lateral,P430,drafted
E0032531,N0032778,N0032779,335.004907,334.704907,2.270178,2.925616,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.396964,0.276733,0.099348,tractive,lateral,P430,drafted
E0032532,N0032779,N0032218,334.704907,334.58733,2.925616,3.112651,23.515353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.504911,0.298725,0.111111,tractive,lateral,P430,drafted
E0032533,N0032780,N0032218,326.094879,325.656332,11.739289,12.04365,87.709367,200,PVC-U,0.5,0.5,table11,minimum,3.0963,merrimack,276.2667,9.971286,0.718253,0.499107,tractive,sub main,P430,drafted
E0032534,N0032781,N0032782,335.776107,335.476107,1.553514,2.183836,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P448,provisional
E0032535,N0032782,N0032783,335.476107,335.302886,2.183836,2.083283,34.64409,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272103,0.245121,0.083457,tractive,lateral,P448,provisional
E0032536,N0032783,N0032226,335.302886,334.940241,2.083283,1.764165,72.528998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317659,0.257663,0.08962,tractive,lateral,P448,provisional
E0032537,N0032784,N0032785,334.113605,333.725428,1.55,2.263738,77.635317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P448,provisional
E0032538,N0032785,N0032227,333.725428,333.314913,2.263738,1.936063,82.103011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408052,0.279176,0.100626,tractive,lateral,P448,provisional
E0032539,N0032786,N0032787,334.120312,333.533643,1.834705,1.847613,53.333568,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P448,provisional
E0032540,N0032787,N0032788,333.533643,333.233643,1.847613,1.868286,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136246,0.195521,0.060896,tractive,lateral,P448,provisional
E0032541,N0032788,N0032789,333.233643,332.933643,1.868286,2.285657,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272548,0.24525,0.08352,tractive,lateral,P448,provisional
E0032542,N0032789,N0032227,332.933643,332.89145,2.285657,2.359527,6.491266,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.5585,0.318315,0.282336,0.084341,tractive,lateral,P448,provisional
E0032543,N0032790,N0032791,336.054675,335.658522,1.55,1.961717,79.230567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P448,provisional
E0032544,N0032791,N0032792,335.658522,335.408522,1.961717,1.619004,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.320267,0.258341,0.089958,tractive,lateral,P448,provisional
E0032545,N0032792,N0032793,335.408522,335.158522,1.619004,1.665879,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.547019,0.306388,0.115349,tractive,lateral,P448,provisional
E0032546,N0032793,N0032794,335.158522,335.07327,1.665879,1.596011,17.050514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4215,0.773772,0.34162,0.135782,tractive,lateral,P448,provisional
E0032547,N0032794,N0032795,335.07327,334.77327,1.596011,2.051071,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8204,1.00025,0.369963,0.153386,tractive,lateral,P448,provisional
E0032548,N0032795,N0032796,334.77327,334.47327,2.051071,2.250393,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2991,1.272353,0.398374,0.17213,tractive,lateral,P448,provisional
E0032549,N0032796,N0032226,334.47327,334.431462,2.250393,2.272944,8.361489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6183,1.453922,0.414924,0.183578,tractive,lateral,P448,provisional
E0032550,N0032797,N0032798,327.053868,326.836814,7.401119,6.54255,72.351162,315,HDPE,0.3,0.27,table11,minimum,2.6169,merrimack,1109.3091,33.808347,0.799189,0.589069,velocity,sub main,P448,drafted
E0032551,N0032798,N0032799,326.836814,326.723868,6.54255,6.328287,37.648838,315,HDPE,0.3,0.27,table11,minimum,2.6166,merrimack,1110.3889,33.837697,0.799342,0.5894,velocity,sub main,P448,drafted
E0032552,N0032799,N0032800,326.723868,326.513868,6.328287,6.627001,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6105,merrimack,1132.3217,34.421183,0.80234,0.595989,velocity,sub main,P448,drafted
E0032553,N0032800,N0032801,326.513868,326.303868,6.627001,6.962673,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6068,merrimack,1145.3438,34.767365,0.804084,0.599904,velocity,sub main,P448,drafted
E0032554,N0032801,N0032802,326.303868,326.093868,6.962673,7.003453,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6068,merrimack,1145.3438,34.767949,0.804086,0.599911,velocity,sub main,P448,drafted
E0032555,N0032802,N0032803,326.093868,325.883868,7.003453,7.293439,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6065,merrimack,1146.4236,34.797167,0.804232,0.600242,velocity,sub main,P448,drafted
E0032556,N0032803,N0032219,325.883868,325.840358,7.293439,7.43546,9.668821,315,HDPE,0.45,0.27,table11,minimum,2.6065,merrimack,1146.4236,34.797751,0.941299,0.527907,velocity,sub main,P448,drafted
E0032557,N0032804,N0032805,332.415888,331.935888,1.614568,1.630426,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,6.1405,0.257426,0.256418,0.077958,tractive,lateral,P448,provisional
E0032558,N0032805,N0032806,331.935888,331.535888,1.630426,1.804566,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.348627,0.265474,0.093552,tractive,lateral,P448,provisional
E0032559,N0032806,N0032219,331.535888,331.495878,1.804566,1.77994,4.001006,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,8.3001,0.349294,0.337521,0.079579,tractive,lateral,P448,provisional
E0032560,N0032807,N0032808,392.258908,392.188908,7.273868,7.138454,70.0,800,GRP,0.1,0.085,table11,minimum,2.0679,merrimack,7766.1512,188.122009,0.801699,0.473936,velocity,trunk main,P383,drafted
E0032561,N0032808,N0032809,392.188908,392.118908,7.138454,7.033436,69.999997,800,GRP,0.1,0.085,table11,minimum,2.0679,merrimack,7766.1512,188.122592,0.801699,0.473937,velocity,trunk main,P383,drafted
E0032562,N0032809,N0032810,392.118908,392.048908,7.033436,6.986249,70.0,800,GRP,0.1,0.085,table11,minimum,2.0679,merrimack,7766.1512,188.123175,0.8017,0.473938,velocity,trunk main,P383,drafted
E0032563,N0032810,N0032811,392.048908,391.999242,6.986249,7.004939,19.866393,800,GRP,0.25,0.085,table11,minimum,2.0679,merrimack,7766.1512,188.123759,1.12867,0.366117,velocity,trunk main,P383,drafted
E0032564,N0032811,N0032812,391.999242,391.931602,7.004939,6.893166,67.639678,800,GRP,0.1,0.085,table11,minimum,2.0679,merrimack,7766.1512,188.123924,0.801701,0.473939,velocity,trunk main,P383,drafted
E0032565,N0032812,N0032232,391.931602,391.886307,6.893166,6.906753,30.196419,800,GRP,0.15,0.085,table11,minimum,2.0679,merrimack,7766.1512,188.124488,0.933806,0.421762,velocity,trunk main,P383,drafted
E0032566,N0032813,N0032232,397.435132,397.240108,1.550983,1.552952,11.471983,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P383,provisional
E0032567,N0032814,N0032241,396.150357,395.785071,1.608829,1.553613,21.487396,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,2.1596,0.091429,0.259662,0.038454,tractive,lateral,P383,drafted
E0032568,N0032815,N0032816,396.395221,396.315661,1.55,1.657636,15.911946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P383,derived
E0032569,N0032816,N0032817,396.315661,396.226495,1.657636,1.723731,17.83331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000133,0.012693,0.003667,tractive,lateral,P383,derived
E0032570,N0032817,N0032818,396.226495,396.15924,1.723731,1.745942,13.450894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000281,0.018323,0.004728,tractive,lateral,P383,derived
E0032571,N0032818,N0032819,396.15924,396.118151,1.745942,1.757367,3.735348,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.000393,0.027567,0.004503,tractive,lateral,P383,derived
E0032572,N0032819,N0032241,396.118151,395.779788,1.757367,1.558896,19.903721,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,0.000424,0.03271,0.004226,tractive,lateral,P383,derived
E0032573,N0032820,N0032821,392.463461,392.384404,1.558451,1.752223,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,provisional
E0032574,N0032821,N0032822,392.384404,392.30392,1.752223,1.984318,16.096753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045399,0.135031,0.037279,tractive,lateral,P415,provisional
E0032575,N0032822,N0032245,392.30392,392.019248,1.984318,5.359567,56.934452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045533,0.135168,0.037327,tractive,lateral,P415,provisional
E0032576,N0032823,N0032824,390.86251,390.748273,6.692056,7.055804,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003657,0.054198,0.012715,tractive,main,P415,provisional
E0032577,N0032824,N0032825,390.748273,390.66225,7.055804,7.230481,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003847,0.055264,0.012982,tractive,main,P415,provisional
E0032578,N0032825,N0032245,390.66225,390.538053,7.230481,6.840762,24.839485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097261,0.174796,0.05232,tractive,main,P415,provisional
E0032579,N0032826,N0032250,389.679515,389.51704,4.561604,4.681019,32.494889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2363,1.022106,0.372441,0.154977,tractive,lateral,P363,drafted
E0032580,N0032827,N0032250,392.726343,392.646343,1.550116,1.551716,10.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,provisional
E0032581,N0032828,N0032258,393.800988,393.615138,1.560371,1.566289,18.584957,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.216212,0.043205,tractive,lateral,P363,derived
E0032582,N0032829,N0032258,386.528194,386.293552,8.680638,8.887875,78.213704,400,GRP,0.3,0.205,uniform,minimum,2.4679,merrimack,1801.2202,51.792733,0.889999,0.470998,velocity,sub main,P363,derived
E0032583,N0032830,N0032256,393.624225,393.574225,1.55,1.606836,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0032584,N0032831,N0032832,394.329439,394.237963,1.553892,1.5594,16.632013,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0032585,N0032832,N0032256,394.22613,393.611827,1.571233,1.569233,61.430297,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090673,0.216324,0.043235,tractive,lateral,P363,derived
E0032586,N0032833,N0032266,388.591022,388.525062,1.55,1.718407,13.191935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0032587,N0032834,N0032835,386.308308,386.160858,8.77946,8.997864,29.490029,200,PVC-U,0.5,0.5,table11,minimum,3.3144,merrimack,157.4289,6.06975,0.629867,0.37805,tractive,sub main,P363,derived
E0032588,N0032835,N0032259,386.160858,386.072276,8.997864,9.044454,17.716398,200,PVC-U,0.5,0.5,table11,minimum,3.3144,merrimack,157.4289,6.069995,0.629874,0.378058,tractive,sub main,P363,derived
E0032589,N0032836,N0032266,388.787323,388.629023,1.550354,1.614446,31.659964,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
