Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0032590,N0032837,N0032838,388.169086,387.994086,1.55,3.108148,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0032591,N0032838,N0032839,387.994086,387.715349,3.108148,2.215345,55.747308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045559,0.135194,0.037336,tractive,lateral,P363,derived
E0032592,N0032839,N0032840,387.715349,387.593449,2.215345,1.603237,24.380006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046023,0.135666,0.037504,tractive,lateral,P363,derived
E0032593,N0032840,N0032268,387.528268,387.01285,1.668417,1.619261,34.361239,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.153674,0.296271,0.049902,tractive,lateral,P363,derived
E0032594,N0032841,N0032842,393.2578,393.216553,1.55,1.679108,5.499689,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.5408,0.232285,0.267809,0.070607,tractive,lateral,P363,derived
E0032595,N0032842,N0032259,393.216553,393.149211,1.679108,1.967519,13.468329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5408,0.23233,0.232886,0.077625,tractive,lateral,P363,derived
E0032596,N0032843,N0032268,386.32738,386.224756,1.55,2.407355,20.524971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0032597,N0032844,N0032273,381.437568,381.246519,3.631615,4.096529,38.209946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.110994,0.182669,0.055519,tractive,main,P443,provisional
E0032598,N0032845,N0032277,390.162433,389.946511,1.55,1.872337,43.184422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0032599,N0032846,N0032847,386.044953,385.949482,6.187439,6.013836,17.358295,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1314,0.641566,0.333052,0.121505,tractive,lateral,P363,derived
E0032600,N0032847,N0032277,385.949482,385.851537,6.013836,5.967311,17.808212,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.6146,0.703891,0.342886,0.126918,tractive,lateral,P363,derived
E0032601,N0032848,N0032849,383.094733,383.027465,2.232415,2.326417,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001403,0.037047,0.008644,tractive,lateral,P443,provisional
E0032602,N0032849,N0032850,383.027465,382.945003,2.326417,2.583836,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001515,0.038229,0.00891,tractive,lateral,P443,provisional
E0032603,N0032850,N0032851,382.945003,382.862997,2.583836,2.707499,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001652,0.039598,0.009221,tractive,lateral,P443,provisional
E0032604,N0032851,N0032852,382.862997,382.764762,2.707499,2.66227,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001789,0.040894,0.009519,tractive,lateral,P443,provisional
E0032605,N0032852,N0032273,382.764762,382.697494,2.66227,2.645554,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001953,0.042361,0.009858,tractive,lateral,P443,provisional
E0032606,N0032853,N0032854,384.417157,384.155486,2.181964,2.733033,52.334157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1906,1.393322,0.409579,0.179837,tractive,main,P363,derived
E0032607,N0032854,N0032283,384.155486,383.912347,2.733033,3.207983,48.627704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3477,1.6938,0.434589,0.197712,tractive,main,P363,derived
E0032608,N0032855,N0032856,384.471959,384.24922,3.284999,3.065874,44.547889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.7345,1.081057,0.378937,0.159185,tractive,lateral,P363,derived
E0032609,N0032856,N0032283,384.24922,383.875058,3.065874,3.245273,74.832293,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.4012,1.78014,0.44116,0.202567,tractive,lateral,P363,derived
E0032610,N0032857,N0032285,389.316578,389.164199,2.226573,2.483689,30.475915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.277309,0.246626,0.084187,tractive,lateral,P363,derived
E0032611,N0032858,N0032859,388.580584,388.374293,3.779737,3.796483,41.258115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8839,1.175049,0.388777,0.165672,tractive,main,P363,derived
E0032612,N0032859,N0032860,388.374293,388.218699,3.796483,3.676137,31.118804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3486,1.320643,0.402937,0.175246,tractive,main,P363,derived
E0032613,N0032860,N0032861,388.218699,388.103917,3.676137,3.314449,22.956483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3486,1.320902,0.402961,0.175263,tractive,main,P363,derived
E0032614,N0032861,N0032862,388.103917,388.042069,3.314449,3.393935,12.369499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3486,1.321093,0.402979,0.175275,tractive,main,P363,derived
E0032615,N0032862,N0032285,388.042069,387.865861,3.393935,3.782028,35.241752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3486,1.321196,0.402989,0.175282,tractive,main,P363,derived
E0032616,N0032863,N0032864,387.276588,387.04111,1.722008,2.024747,47.095647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031447,0.118931,0.031726,tractive,lateral,P363,provisional
E0032617,N0032864,N0032316,387.04111,386.927092,2.024747,2.170442,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031839,0.119445,0.031898,tractive,lateral,P363,provisional
E0032618,N0032865,N0032866,387.502917,387.395563,1.55,1.822058,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,provisional
E0032619,N0032866,N0032867,387.395563,387.209552,1.822058,2.336011,37.20215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000179,0.01474,0.004046,tractive,lateral,P363,provisional
E0032620,N0032867,N0032868,387.209552,387.167126,2.336011,2.357197,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062669,0.150741,0.042997,tractive,lateral,P363,provisional
E0032621,N0032868,N0032869,387.167126,387.044142,2.357197,2.490038,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06274,0.150799,0.043019,tractive,lateral,P363,provisional
E0032622,N0032869,N0032870,387.044142,386.952917,2.490038,2.786646,18.24491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062945,0.150966,0.043081,tractive,lateral,P363,provisional
E0032623,N0032870,N0032871,386.952917,386.827917,2.786646,2.231622,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063097,0.15109,0.043128,tractive,lateral,P363,provisional
E0032624,N0032871,N0032872,386.827917,386.675021,2.231622,2.697232,30.579205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063305,0.151259,0.043191,tractive,lateral,P363,provisional
E0032625,N0032872,N0032873,386.675021,386.578975,2.697232,2.722234,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06356,0.151465,0.043268,tractive,lateral,P363,provisional
E0032626,N0032873,N0032874,386.578975,386.468295,2.722234,2.746061,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06372,0.151594,0.043316,tractive,lateral,P363,provisional
E0032627,N0032874,N0032316,386.468295,386.363295,2.746061,2.734239,21.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063905,0.151744,0.043372,tractive,lateral,P363,provisional
E0032628,N0032875,N0032318,382.460282,382.038336,4.939041,4.981958,84.38907,200,PVC-U,0.5,0.5,table11,minimum,3.3976,merrimack,128.2501,5.056591,0.598658,0.343069,tractive,main,P413,provisional
E0032629,N0032876,N0032877,386.947396,386.507396,2.734275,3.005452,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2993,merrimack,163.4594,6.256356,0.65766,0.374453,tractive,main,P397,provisional
E0032630,N0032877,N0032878,386.507396,386.067396,3.005452,3.097887,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2864,merrimack,168.8583,6.437884,0.66286,0.380253,tractive,main,P397,provisional
E0032631,N0032878,N0032323,386.067396,386.00411,3.097887,3.110208,11.506476,200,PVC-U,0.55,0.5,uniform,minimum,3.2864,merrimack,168.8583,6.43855,0.662879,0.380274,tractive,main,P397,provisional
E0032632,N0032879,N0032880,387.337424,386.937424,1.724038,1.873458,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P413,provisional
E0032633,N0032880,N0032881,386.937424,386.537424,1.873458,2.303823,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P413,provisional
E0032634,N0032881,N0032882,386.537424,386.137424,2.303823,2.46069,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906677,0.358884,0.146378,tractive,lateral,P413,provisional
E0032635,N0032882,N0032324,386.137424,386.070139,2.46069,2.416036,13.456995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13368,0.38452,0.162849,tractive,lateral,P413,provisional
E0032636,N0032883,N0032884,388.958508,388.438508,1.709827,1.711578,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.26822,0.078414,tractive,lateral,P397,provisional
E0032637,N0032884,N0032885,388.438508,388.038508,1.711578,1.750249,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770209,0.341128,0.135486,tractive,lateral,P397,provisional
E0032638,N0032885,N0032886,388.038508,387.992162,1.750249,1.741755,9.26916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906677,0.358884,0.146378,tractive,lateral,P397,provisional
E0032639,N0032886,N0032887,387.992162,387.592162,1.741755,1.925996,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087823,0.379665,0.159661,tractive,lateral,P397,provisional
E0032640,N0032887,N0032888,387.592162,387.192162,1.925996,2.038703,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.450627,0.414637,0.183376,tractive,lateral,P397,provisional
E0032641,N0032888,N0032323,387.192162,387.100129,2.038703,2.01419,18.406698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.632363,0.42976,0.194186,tractive,lateral,P397,provisional
E0032642,N0032889,N0032890,386.119297,385.699284,1.555538,1.714656,84.002549,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P413,provisional
E0032643,N0032890,N0032891,385.699284,385.38817,1.714656,1.842665,62.222808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498639,0.297545,0.110465,tractive,lateral,P413,provisional
E0032644,N0032891,N0032892,385.38817,385.13817,1.842665,1.907667,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680226,0.328131,0.127773,tractive,lateral,P413,provisional
E0032645,N0032892,N0032318,385.13817,384.873273,1.907667,2.147021,52.979506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952246,0.364378,0.149833,tractive,lateral,P413,provisional
E0032646,N0032893,N0032894,388.032144,387.632144,1.550833,1.801419,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P413,provisional
E0032647,N0032894,N0032895,387.632144,387.232144,1.801419,2.007968,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724942,0.334736,0.131665,tractive,lateral,P413,provisional
E0032648,N0032895,N0032896,387.232144,386.832144,2.007968,2.083322,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997212,0.369615,0.153164,tractive,lateral,P413,provisional
E0032649,N0032896,N0032897,386.832144,386.770139,2.083322,2.022616,12.400925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269481,0.398098,0.171942,tractive,lateral,P413,provisional
E0032650,N0032897,N0032324,386.770139,386.345127,2.022616,2.141048,85.002401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.450654,0.41464,0.183378,tractive,lateral,P413,provisional
E0032651,N0032898,N0032899,387.295841,387.182589,1.882992,1.933866,20.59126,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.3137,1.315683,0.416203,0.170905,tractive,lateral,P413,provisional
E0032652,N0032899,N0032900,387.182589,387.078815,1.933866,1.900036,18.867962,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.553,1.451656,0.428894,0.179204,tractive,lateral,P413,provisional
E0032653,N0032900,N0032330,387.078815,386.914734,1.900036,2.058258,29.832868,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.6328,1.497081,0.432938,0.181894,tractive,lateral,P413,provisional
E0032654,N0032901,N0032902,387.590758,387.543446,1.833894,1.84016,8.602325,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1169,0.635547,0.332066,0.120968,tractive,lateral,P413,provisional
E0032655,N0032902,N0032903,387.543446,387.467037,1.84016,1.906742,13.892444,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1169,0.635618,0.332078,0.120975,tractive,lateral,P413,provisional
E0032656,N0032903,N0032904,387.467037,387.2994,1.906742,1.979439,30.479501,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.1967,0.681001,0.33935,0.124959,tractive,lateral,P413,provisional
E0032657,N0032904,N0032905,387.2994,387.169595,1.979439,1.890677,23.600847,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.1967,0.681255,0.33939,0.124981,tractive,lateral,P413,provisional
E0032658,N0032905,N0032906,387.169595,387.045998,1.890677,2.143516,22.472205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.771986,0.352937,0.132565,tractive,lateral,P413,provisional
E0032659,N0032906,N0032907,387.045998,386.979088,2.143516,2.099739,12.165525,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.817441,0.359294,0.136199,tractive,lateral,P413,provisional
E0032660,N0032907,N0032330,386.979088,386.818737,2.099739,2.154255,29.154759,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.817542,0.359308,0.136207,tractive,lateral,P413,provisional
E0032661,N0032908,N0032909,380.966142,380.576506,4.618666,4.9386,77.927265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.096563,0.174375,0.052151,tractive,main,P371,drafted
E0032662,N0032909,N0032910,380.576506,380.166672,4.9386,5.028824,81.966857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.187747,0.217261,0.070431,tractive,main,P371,drafted
E0032663,N0032910,N0032911,380.166672,379.916672,5.028824,4.986801,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.310055,0.255662,0.088624,tractive,main,P371,drafted
E0032664,N0032911,N0032912,379.916672,379.666672,4.986801,5.021957,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.477363,0.29346,0.108241,tractive,main,P371,drafted
E0032665,N0032912,N0032913,379.666672,379.622785,5.021957,5.051257,7.979485,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,11.9429,0.523047,0.312267,0.110427,tractive,main,P371,drafted
E0032666,N0032913,N0032334,379.622785,379.320505,5.051257,5.35903,54.960013,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.1024,0.613648,0.328422,0.118995,tractive,main,P371,drafted
E0032667,N0032914,N0032337,382.257628,381.847395,1.748689,2.363512,82.046571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498426,0.297504,0.110443,tractive,lateral,P371,provisional
E0032668,N0032915,N0032916,383.104205,383.004205,1.55,2.756628,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P371,provisional
E0032669,N0032916,N0032337,382.971506,382.616402,2.789328,1.594505,59.183988,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,6.4787,0.27177,0.260963,0.079919,tractive,lateral,P371,provisional
E0032670,N0032917,N0032918,383.359058,382.999058,1.55,1.564419,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P371,provisional
E0032671,N0032918,N0032919,382.999058,382.699058,1.564419,1.813424,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226836,0.231082,0.07678,tractive,lateral,P371,provisional
E0032672,N0032919,N0032920,382.699058,382.399058,1.813424,2.157034,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31787,0.257718,0.089647,tractive,lateral,P371,provisional
E0032673,N0032920,N0032921,382.399058,382.358765,2.157034,2.191497,8.058453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363638,0.269084,0.095393,tractive,lateral,P371,provisional
E0032674,N0032921,N0032334,382.358765,382.198979,2.191497,2.480556,31.957263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577358,0.31165,0.118301,tractive,lateral,P371,provisional
E0032675,N0032922,N0032353,376.620466,376.460924,10.071215,10.257704,31.908429,200,PVC-U,0.5,0.5,table11,minimum,3.2832,merrimack,170.204,6.490346,0.641543,0.391977,tractive,main,P428,provisional
E0032676,N0032923,N0032924,391.256499,391.031499,1.552034,2.877162,45.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P412,provisional
E0032677,N0032924,N0032925,391.031499,390.731499,2.877162,3.717934,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362513,0.268817,0.095257,tractive,lateral,P412,provisional
E0032678,N0032925,N0032350,390.731499,390.41908,3.717934,4.480944,62.483631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544081,0.305867,0.115059,tractive,lateral,P412,provisional
E0032679,N0032926,N0032927,390.09291,389.93291,5.232163,5.217938,40.0,250,PVC-U,0.4,0.375,table11,dod,2.8322,merrimack,577.1664,19.063699,0.775082,0.551653,velocity,sub main,P412,drafted
E0032680,N0032927,N0032928,389.93291,389.77291,5.217938,5.322915,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8322,merrimack,577.1664,19.064032,0.775085,0.551659,velocity,sub main,P412,drafted
E0032681,N0032928,N0032347,389.77291,389.69411,5.322915,5.336987,19.69989,250,PVC-U,0.4,0.375,table11,minimum,2.8322,merrimack,577.1664,19.064366,0.775088,0.551665,velocity,sub main,P412,drafted
E0032682,N0032929,N0032930,387.851571,387.701571,7.960623,7.845487,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6657,merrimack,952.2442,29.512905,0.774728,0.540757,velocity,sub main,P412,provisional
E0032683,N0032930,N0032931,387.701571,387.551571,7.845487,7.686069,50.0,315,HDPE,0.3,0.27,table11,minimum,2.665,merrimack,954.4038,29.571881,0.775093,0.54142,velocity,sub main,P412,provisional
E0032684,N0032931,N0032347,387.551571,387.508852,7.686069,7.522245,12.205412,315,HDPE,0.35,0.27,table11,minimum,2.665,merrimack,954.4038,29.572298,0.822235,0.516495,velocity,sub main,P412,provisional
E0032685,N0032932,N0032362,386.174857,385.977391,1.554666,1.914425,39.49326,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P428,provisional
E0032686,N0032933,N0032934,379.44315,379.402557,8.960323,8.965851,9.020653,315,HDPE,0.45,0.27,table11,minimum,2.6285,merrimack,1069.7748,32.653166,0.9269,0.508103,velocity,sub main,P428,provisional
E0032687,N0032934,N0032935,379.402557,379.362557,8.965851,8.99221,4.0,315,HDPE,1.0,0.27,table11,minimum,2.6285,merrimack,1069.7748,32.653241,1.24909,0.40413,velocity,sub main,P428,provisional
E0032688,N0032935,N0032362,379.362557,379.100216,8.99221,8.791599,87.447015,315,HDPE,0.3,0.27,table11,minimum,2.6272,merrimack,1074.0939,32.768743,0.793656,0.577358,velocity,sub main,P428,provisional
E0032689,N0032936,N0032937,387.148424,386.798424,2.20381,2.192756,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4586,merrimack,110.6967,4.438304,0.576979,0.320462,tractive,main,P428,provisional
E0032690,N0032937,N0032938,386.798424,386.448424,2.192756,2.192903,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4349,merrimack,117.1754,4.666062,0.585234,0.32892,tractive,main,P428,provisional
E0032691,N0032938,N0032939,386.448424,386.098424,2.192903,2.139369,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4126,merrimack,123.6541,4.892305,0.593118,0.337168,tractive,main,P428,provisional
E0032692,N0032939,N0032940,386.098424,385.748424,2.139369,2.294545,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.395,merrimack,129.053,5.079844,0.59943,0.343898,tractive,main,P428,provisional
E0032693,N0032940,N0032362,385.748424,385.569056,2.294545,2.322759,35.873582,200,PVC-U,0.5,0.5,table11,minimum,3.375,merrimack,135.5317,5.303532,0.606714,0.351808,tractive,main,P428,provisional
E0032694,N0032941,N0032942,388.342394,387.942394,2.33888,2.436451,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2619,merrimack,179.6195,6.797658,0.649668,0.401971,tractive,main,P428,provisional
E0032695,N0032942,N0032943,387.942394,387.542394,2.436451,2.436457,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2525,merrimack,183.9386,6.941449,0.65336,0.406599,tractive,main,P428,provisional
E0032696,N0032943,N0032944,387.542394,387.142394,2.436457,2.666688,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2457,merrimack,187.178,7.049192,0.656082,0.410048,tractive,main,P428,provisional
E0032697,N0032944,N0032945,387.142394,386.742394,2.666688,2.711463,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2412,merrimack,189.3375,7.121118,0.65788,0.412342,tractive,main,P428,provisional
E0032698,N0032945,N0032946,386.742394,386.342394,2.711463,2.751356,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2323,merrimack,193.6567,7.26401,0.661403,0.416878,tractive,main,P428,provisional
E0032699,N0032946,N0032354,386.342394,386.210809,2.751356,2.767157,26.316967,200,PVC-U,0.5,0.5,table11,minimum,3.228,merrimack,195.8162,7.335645,0.663145,0.419143,tractive,main,P428,provisional
E0032700,N0032947,N0032354,387.284028,386.834487,1.92105,2.14348,89.908279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.8998,3.10373,0.520393,0.266882,tractive,lateral,P428,provisional
E0032701,N0032948,N0032949,391.568813,391.443813,1.560856,3.308537,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P412,provisional
E0032702,N0032949,N0032950,391.443813,391.122895,3.308537,4.117247,64.183551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181277,0.214781,0.069316,tractive,lateral,P412,provisional
E0032703,N0032950,N0032350,391.122895,390.701967,4.117247,4.198057,84.185685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272346,0.245191,0.083491,tractive,lateral,P412,provisional
E0032704,N0032951,N0032375,370.621678,370.420905,10.160579,10.41546,40.154654,200,PVC-U,0.5,0.5,table11,minimum,3.0556,merrimack,308.2239,10.948996,0.735042,0.527712,tractive,sub main,P384,drafted
E0032705,N0032952,N0032375,371.01519,370.685217,9.951607,10.151148,65.994513,200,PVC-U,0.5,0.5,table11,minimum,3.2241,merrimack,197.7852,7.403834,0.66479,0.421293,tractive,main,P384,provisional
E0032706,N0032953,N0032954,379.33898,379.296549,1.550638,1.607504,7.714749,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.0726,0.170733,0.217632,0.065972,tractive,lateral,P384,derived
E0032707,N0032954,N0032955,379.296549,378.847229,1.607504,1.978577,81.694465,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.0726,0.170797,0.217659,0.065983,tractive,lateral,P384,derived
E0032708,N0032955,N0032375,378.847229,378.724618,1.978577,2.111746,22.292855,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.0726,0.171478,0.217944,0.066103,tractive,lateral,P384,derived
E0032709,N0032956,N0032428,377.801639,377.6545,1.585965,1.629832,29.427878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0032710,N0032957,N0032958,377.74969,377.667684,1.550481,1.615519,16.401219,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P437,provisional
E0032711,N0032958,N0032428,377.667684,377.573742,1.615519,1.71059,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P437,provisional
E0032712,N0032959,N0032960,383.717085,383.517085,1.551226,1.763646,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P432,provisional
E0032713,N0032960,N0032961,383.517085,383.317085,1.763646,1.899681,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450395,0.288091,0.10535,tractive,lateral,P432,provisional
E0032714,N0032961,N0032962,383.317085,383.236684,1.899681,2.100535,16.080111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9117,0.709649,0.332511,0.130348,tractive,lateral,P432,provisional
E0032715,N0032962,N0032963,383.236684,382.986684,2.100535,2.108012,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1511,0.845584,0.351194,0.14161,tractive,lateral,P432,provisional
E0032716,N0032963,N0032409,382.986684,382.733973,2.108012,1.959325,50.542217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.3904,0.981803,0.36784,0.152031,tractive,lateral,P432,provisional
E0032717,N0032964,N0032418,383.65881,383.281748,2.264255,2.525717,68.55672,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.5104,1.996401,0.472313,0.209258,tractive,lateral,P432,provisional
E0032718,N0032965,N0032418,384.192422,384.09835,1.55004,1.709115,18.814492,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P432,provisional
E0032719,N0032966,N0032967,383.562529,382.74059,1.599397,1.610332,86.519976,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.212474,0.043715,tractive,lateral,P432,provisional
E0032720,N0032967,N0032968,382.74059,382.615439,1.610332,1.59559,25.030045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18179,0.21498,0.069405,tractive,lateral,P432,provisional
E0032721,N0032968,N0032409,382.615439,382.292228,1.59559,2.40107,64.642249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227266,0.231225,0.076846,tractive,lateral,P432,provisional
E0032722,N0032969,N0032970,379.488035,379.138035,3.294496,3.920009,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862861,0.353409,0.142975,tractive,lateral,P432,provisional
E0032723,N0032970,N0032971,379.138035,378.788035,3.920009,4.37383,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225581,0.393831,0.169056,tractive,lateral,P432,provisional
E0032724,N0032971,N0032429,378.788035,378.736972,4.37383,4.417935,10.212616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.316699,0.402569,0.174994,tractive,lateral,P432,provisional
E0032725,N0032972,N0032973,382.302153,381.902153,1.642153,1.654183,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P432,provisional
E0032726,N0032973,N0032974,381.902153,381.502153,1.654183,1.70497,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P432,provisional
E0032727,N0032974,N0032429,381.502153,381.410596,1.70497,1.744311,18.311283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454005,0.288823,0.105742,tractive,lateral,P432,provisional
E0032728,N0032975,N0032976,369.873895,369.77566,1.5503,1.699041,19.646883,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0032729,N0032976,N0032442,369.77566,369.715452,1.699041,1.854402,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P379,provisional
E0032730,N0032977,N0032978,368.416288,368.376054,2.689974,2.745956,3.831855,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,4.0462,0.170679,0.271641,0.056788,tractive,lateral,P379,provisional
E0032731,N0032978,N0032979,368.376054,368.240961,2.745956,3.029669,27.018512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170711,0.210595,0.067449,tractive,lateral,P379,provisional
E0032732,N0032979,N0032980,368.240961,368.095187,3.029669,3.220334,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.233116,0.233142,0.077745,tractive,lateral,P379,provisional
E0032733,N0032980,N0032981,368.095187,367.985529,3.220334,3.461462,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.233359,0.233221,0.077782,tractive,lateral,P379,provisional
E0032734,N0032981,N0032442,367.985529,367.893333,3.461462,3.676521,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.233542,0.23328,0.07781,tractive,lateral,P379,provisional
E0032735,N0032982,N0032448,368.576397,368.260552,1.551319,2.164283,63.168946,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P435,drafted
E0032736,N0032983,N0032448,369.499561,368.857366,1.55,1.567469,80.274315,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,6.4787,0.271603,0.288116,0.074703,tractive,lateral,P435,provisional
E0032737,N0032984,N0032479,373.418231,373.275929,1.55,2.242626,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P434,provisional
E0032738,N0032985,N0032479,374.895801,373.963968,1.55,1.554587,26.248809,200,PVC-U,3.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.26085,0.023922,tractive,lateral,P434,provisional
E0032739,N0032986,N0032987,391.646046,391.446046,3.128216,3.056152,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137485,0.196107,0.061146,tractive,main,P385,provisional
E0032740,N0032987,N0032988,391.446046,391.246046,3.056152,3.367754,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228353,0.231583,0.077014,tractive,main,P385,provisional
E0032741,N0032988,N0032482,391.246046,391.150945,3.367754,3.661006,19.0202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319221,0.258069,0.089822,tractive,main,P385,provisional
E0032742,N0032989,N0032482,393.314685,393.257497,1.55,1.554454,9.531391,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,5.0964,0.213653,0.241333,0.071593,tractive,lateral,P385,provisional
E0032743,N0032990,N0032485,379.618365,379.568365,1.55,2.578912,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032744,N0032991,N0032992,378.595813,378.520813,1.55,1.966522,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0032745,N0032992,N0032993,378.520813,378.478697,1.966522,2.514376,5.615528,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.1596,0.090659,0.196127,0.046177,tractive,lateral,P380,provisional
E0032746,N0032993,N0032485,378.478697,378.418489,2.514376,3.728789,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135973,0.195391,0.060841,tractive,lateral,P380,provisional
E0032747,N0032994,N0032489,379.295894,378.775978,1.570042,1.578117,41.593269,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.233225,0.041059,tractive,lateral,P380,provisional
E0032748,N0032995,N0032489,378.22039,378.076081,2.210732,2.278014,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317607,0.257649,0.089613,tractive,lateral,P380,provisional
E0032749,N0032996,N0032497,367.166893,367.104244,1.553138,1.637059,12.529964,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0032750,N0032997,N0032459,392.995959,392.863106,1.55,1.932487,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P385,provisional
E0032751,N0032998,N0032999,368.011619,367.964449,4.580544,4.49539,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095256,0.173582,0.051834,tractive,main,P403,provisional
E0032752,N0032999,N0033000,367.964449,367.898684,4.49539,4.621702,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.140602,0.197564,0.061769,tractive,main,P403,provisional
E0032753,N0033000,N0033001,367.898684,367.648684,4.621702,5.025907,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.185979,0.216589,0.070128,tractive,main,P403,provisional
E0032754,N0033001,N0033002,367.648684,367.398684,5.025907,4.824735,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.367464,0.269987,0.095857,tractive,main,P403,provisional
E0032755,N0033002,N0033003,367.398684,367.349753,4.824735,4.819985,9.786156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54895,0.306729,0.115539,tractive,main,P403,provisional
E0032756,N0033003,N0032526,367.349753,367.289545,4.819985,4.770696,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.594299,0.314502,0.119916,tractive,main,P403,provisional
E0032757,N0033004,N0033005,360.280524,360.240142,8.516656,8.52472,5.384237,200,PVC-U,0.75,0.5,table11,minimum,3.4369,merrimack,116.6204,4.691992,0.678431,0.296741,tractive,sub main,P452,derived
E0032758,N0033005,N0033006,360.240142,360.198517,8.52472,8.543732,4.624997,200,PVC-U,0.9,0.5,table11,minimum,3.4369,merrimack,116.6204,4.692037,0.724282,0.283126,tractive,sub main,P452,derived
E0032759,N0033006,N0033007,360.198517,360.124744,8.543732,8.554821,14.754522,200,PVC-U,0.5,0.5,table11,minimum,3.4369,merrimack,116.6204,4.692076,0.586156,0.329876,tractive,sub main,P452,derived
E0032760,N0033007,N0033008,360.124744,359.824773,8.554821,8.680965,59.994329,200,PVC-U,0.5,0.5,table11,minimum,3.4331,merrimack,117.7002,4.729933,0.587491,0.331264,tractive,sub main,P452,derived
E0032761,N0033008,N0033009,359.824773,359.524794,8.680965,8.708909,59.995706,200,PVC-U,0.5,0.5,table11,minimum,3.4218,merrimack,120.9395,4.843386,0.591438,0.335397,tractive,sub main,P452,derived
E0032762,N0033009,N0032500,359.524794,359.482554,8.708909,8.715749,7.679957,200,PVC-U,0.55,0.5,table11,minimum,3.4145,merrimack,123.0991,4.918984,0.614894,0.329723,tractive,sub main,P452,derived
E0032763,N0033010,N0033011,366.682979,366.625971,1.550236,1.691168,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P452,provisional
E0032764,N0033011,N0032500,366.625971,366.492398,1.691168,1.705906,26.714621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090629,0.170712,0.05069,tractive,lateral,P452,provisional
E0032765,N0033012,N0033013,395.182503,395.108679,1.696098,1.688685,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000747,0.028435,0.006771,tractive,lateral,P385,provisional
E0032766,N0033013,N0033014,395.108679,395.022655,1.688685,1.723896,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00087,0.03035,0.007177,tractive,lateral,P385,provisional
E0032767,N0033014,N0033015,394.725601,393.750601,2.020951,1.848032,50.0,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.001014,0.050237,0.005679,tractive,lateral,P385,provisional
E0032768,N0033015,N0033016,393.750601,393.267089,1.848032,1.555238,50.895986,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.00143,0.046093,0.007567,tractive,lateral,P385,provisional
E0032769,N0033016,N0032459,393.205104,393.067536,1.617223,1.728057,27.513633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001854,0.041485,0.009655,tractive,lateral,P385,provisional
E0032770,N0033017,N0032538,371.180419,370.76293,1.645173,1.634043,28.79236,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.049489,0.199492,0.030397,tractive,main,P403,provisional
E0032771,N0033018,N0033019,371.639624,371.534149,2.65069,2.004792,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091774,0.171432,0.050976,tractive,lateral,P403,provisional
E0032772,N0033019,N0033020,371.534149,371.489624,2.004792,1.866181,8.904977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09195,0.171542,0.051019,tractive,lateral,P403,provisional
E0032773,N0033020,N0033021,371.489624,371.435533,1.866181,1.901961,10.818106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092024,0.171588,0.051038,tractive,lateral,P403,provisional
E0032774,N0033021,N0033022,371.435533,371.286873,1.901961,2.557183,29.732137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182648,0.215312,0.069554,tractive,lateral,P403,provisional
E0032775,N0033022,N0033023,371.286873,371.146071,2.557183,1.552049,28.160256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182896,0.215408,0.069597,tractive,lateral,P403,provisional
E0032776,N0033023,N0033024,371.146071,370.607926,1.552049,1.554061,13.453624,200,PVC-U,4.0,0.5,ground,minimum,3.6221,held,4.3191,0.183131,0.437846,0.043172,tractive,lateral,P403,provisional
E0032777,N0033024,N0033025,370.607926,370.341507,1.554061,1.553879,7.835877,200,PVC-U,3.4,0.5,ground,minimum,3.6221,held,4.3191,0.183243,0.414562,0.044807,tractive,lateral,P403,provisional
E0032778,N0033025,N0033026,370.341507,370.244671,1.553879,1.685169,19.367064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183308,0.215566,0.069668,tractive,lateral,P403,provisional
E0032779,N0033026,N0033027,370.244671,370.114671,1.685169,2.055525,26.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319271,0.258082,0.089829,tractive,lateral,P403,provisional
E0032780,N0033027,N0032526,370.114671,370.024117,2.055525,2.036124,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364755,0.269348,0.095529,tractive,lateral,P403,provisional
E0032781,N0033028,N0033029,380.632169,380.475898,1.550601,1.554162,24.041631,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P398,provisional
E0032782,N0033029,N0032555,380.475898,380.40863,1.554162,1.564972,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090735,0.170779,0.050716,tractive,lateral,P398,provisional
E0032783,N0033030,N0032549,380.878253,380.828253,1.55,1.596216,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0032784,N0033031,N0033032,375.349175,375.259732,6.333076,6.596377,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.1997,merrimack,210.6,7.823883,0.674632,0.434418,tractive,main,P398,provisional
E0032785,N0033032,N0033033,375.259732,375.166727,6.596377,6.801138,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.1997,merrimack,210.6,7.824032,0.674635,0.434422,tractive,main,P398,provisional
E0032786,N0033033,N0033034,375.166727,375.114526,6.801138,6.971259,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.1997,merrimack,210.6,7.824187,0.674639,0.434427,tractive,main,P398,provisional
E0032787,N0033034,N0033035,375.114526,375.014901,6.971259,7.034018,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.1997,merrimack,210.6,7.824274,0.674641,0.43443,tractive,main,P398,provisional
E0032788,N0033035,N0032555,375.014901,374.933507,7.034018,7.040095,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.1997,merrimack,210.6,7.82444,0.674645,0.434435,tractive,main,P398,provisional
E0032789,N0033036,N0033037,380.969419,380.82228,2.116579,2.011644,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.698584,0.330879,0.129386,tractive,lateral,P398,provisional
E0032790,N0033037,N0033038,380.82228,380.501577,2.011644,2.144114,64.140471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.698829,0.330915,0.129407,tractive,lateral,P398,provisional
E0032791,N0033038,N0033039,380.501577,380.412977,2.144114,2.101427,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.744631,0.337551,0.133341,tractive,lateral,P398,provisional
E0032792,N0033039,N0032549,380.412977,380.321053,2.101427,2.103416,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.790045,0.343844,0.137125,tractive,lateral,P398,provisional
E0032793,N0033040,N0032563,379.666882,379.625261,1.970112,2.208143,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,8.3357,0.349946,0.291078,0.088102,tractive,lateral,P398,provisional
E0032794,N0033041,N0033042,379.412737,379.284967,1.554823,2.578894,25.553865,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0032795,N0033042,N0032574,379.284967,379.193179,2.578894,2.803464,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090747,0.170787,0.050719,tractive,lateral,P398,provisional
E0032796,N0033043,N0032574,380.492835,380.445419,1.559442,1.551224,4.123106,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,10.7978,0.453862,0.385306,0.086887,tractive,lateral,P398,provisional
E0032797,N0033044,N0033045,379.730975,379.654369,1.55,1.556935,13.928388,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0032798,N0033045,N0033046,379.654369,379.587233,1.556935,1.588579,12.206556,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000116,0.012193,0.003438,tractive,lateral,P398,provisional
E0032799,N0033046,N0032568,379.587233,379.503279,1.588579,1.604417,15.264338,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000218,0.016739,0.004239,tractive,lateral,P398,provisional
E0032800,N0033047,N0032568,377.607632,377.567243,3.431583,3.540453,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,7.5585,0.318785,0.296777,0.081615,tractive,lateral,P398,provisional
E0032801,N0033048,N0033049,381.223399,380.775193,1.782888,1.556472,32.014703,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,3.2393,0.136076,0.27791,0.048002,tractive,lateral,P398,provisional
E0032802,N0033049,N0032563,380.74662,380.249466,1.585045,1.583939,25.495098,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,3.2393,0.136343,0.31118,0.044543,tractive,lateral,P398,provisional
E0032803,N0033050,N0033051,368.075787,367.99261,3.167255,3.207463,16.635363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.441315,0.286231,0.104356,tractive,main,P403,provisional
E0032804,N0033051,N0033052,367.99261,367.760177,3.207463,3.779556,46.486557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.441453,0.28626,0.104371,tractive,main,P403,provisional
E0032805,N0033052,N0033053,367.760177,367.719866,3.779556,3.876234,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.441841,0.28634,0.104414,tractive,main,P403,provisional
E0032806,N0033053,N0033054,367.719866,367.621251,3.876234,4.311061,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.441908,0.286353,0.104421,tractive,main,P403,provisional
E0032807,N0033054,N0033055,367.621251,367.422002,4.311061,5.035334,39.849718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.442072,0.286387,0.104439,tractive,main,P403,provisional
E0032808,N0033055,N0032538,367.422002,367.267973,5.035334,5.129,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.442404,0.286456,0.104476,tractive,main,P403,provisional
E0032809,N0033056,N0033057,371.479807,371.438575,3.803458,3.714318,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637853,0.321576,0.123965,tractive,main,P450,provisional
E0032810,N0033057,N0033058,371.438575,371.332627,3.714318,3.04814,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637922,0.321587,0.123971,tractive,main,P450,provisional
E0032811,N0033058,N0032599,371.332627,371.184556,3.04814,2.242781,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.683365,0.328604,0.12805,tractive,main,P450,provisional
E0032812,N0033059,N0033060,364.342092,364.274824,9.614969,9.843767,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.51,2.842709,0.507162,0.255345,tractive,main,P450,provisional
E0032813,N0033060,N0033061,364.274824,363.967092,9.843767,10.410502,61.546376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.5898,2.888088,0.509527,0.257383,tractive,main,P450,provisional
E0032814,N0033061,N0033062,363.967092,363.904824,10.410502,10.38491,12.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.7493,2.979136,0.514189,0.261429,tractive,main,P450,provisional
E0032815,N0033062,N0032599,363.904824,363.610461,10.38491,9.816877,58.872744,200,PVC-U,0.5,0.5,table11,minimum,3.6251,merrimack,75.0684,3.162874,0.52327,0.269437,tractive,main,P450,provisional
E0032816,N0033063,N0032602,380.021276,379.829995,1.596796,1.555656,29.427878,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,1.0798,0.045862,0.148163,0.035265,tractive,lateral,P398,provisional
E0032817,N0033064,N0033065,379.659069,379.551134,1.55016,1.768538,21.587033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0032818,N0033065,N0032602,379.551134,379.494125,1.768538,1.891526,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P398,provisional
E0032819,N0033066,N0032581,368.430853,368.276823,1.551966,1.992464,30.805844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P451,provisional
E0032820,N0033067,N0033068,368.067458,367.988401,1.550462,2.291751,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P451,provisional
E0032821,N0033068,N0032581,367.988401,367.885444,2.291751,2.383843,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090666,0.170736,0.050699,tractive,lateral,P451,provisional
E0032822,N0033069,N0032586,367.119891,366.972837,1.55,2.010653,29.410882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0032823,N0033070,N0032586,366.333585,366.263407,2.550631,2.720083,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002504,0.046759,0.010895,tractive,main,P403,provisional
E0032824,N0033071,N0033072,370.330127,370.229628,1.55,2.452836,20.099751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P450,provisional
E0032825,N0033072,N0033073,370.229628,370.080127,2.452836,3.793408,29.900249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045435,0.135068,0.037292,tractive,lateral,P450,provisional
E0032826,N0033073,N0033074,370.080127,370.039578,3.793408,3.855747,6.238373,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.045684,0.147965,0.035205,tractive,lateral,P450,provisional
E0032827,N0033074,N0032605,370.039578,369.912102,3.855747,3.466743,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091003,0.170948,0.050783,tractive,lateral,P450,provisional
E0032828,N0033075,N0033076,382.286801,381.965199,1.61658,1.616954,16.492423,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,13.5047,0.566152,0.496047,0.085045,tractive,lateral,P380,provisional
E0032829,N0033076,N0032616,381.963947,381.798621,1.618207,1.552178,11.401754,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,13.5047,0.566289,0.447986,0.091156,tractive,lateral,P380,provisional
E0032830,N0033077,N0032616,379.315572,379.275572,4.009593,4.075228,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,10.7356,0.452871,0.366915,0.08969,tractive,main,P380,provisional
E0032831,N0033078,N0033079,384.625545,384.538081,1.550633,1.648504,17.492856,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0032832,N0033079,N0032610,384.538081,384.447942,1.648504,2.083156,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09068,0.170744,0.050702,tractive,lateral,P398,provisional
E0032833,N0033080,N0032610,384.303516,384.196628,1.55,2.33447,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0032834,N0033081,N0032629,376.823779,376.698779,1.55,2.194958,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P416,provisional
E0032835,N0033082,N0033083,382.416949,381.568584,1.55,1.553089,13.152946,200,PVC-U,6.45,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.317797,0.020959,tractive,lateral,P416,provisional
E0032836,N0033083,N0033084,381.449113,379.545072,1.67256,1.684115,41.847054,200,PVC-U,4.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135911,0.413619,0.036709,tractive,lateral,P416,provisional
E0032837,N0033084,N0032629,379.433207,377.212792,1.79598,1.680946,82.237595,200,PVC-U,2.7,0.5,cover_min,minimum,3.6221,held,8.6382,0.362596,0.480143,0.064295,tractive,lateral,P416,provisional
E0032838,N0033085,N0033086,378.339028,378.264028,5.488822,5.516611,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.2014,merrimack,209.6972,7.796862,0.674014,0.433579,tractive,main,P398,provisional
E0032839,N0033086,N0033087,378.264028,378.162786,5.516611,5.668543,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.2014,merrimack,209.6972,7.796987,0.674016,0.433583,tractive,main,P398,provisional
E0032840,N0033087,N0032623,378.162786,378.0451,5.668543,5.732305,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.2014,merrimack,209.6972,7.797155,0.67402,0.433589,tractive,main,P398,provisional
E0032841,N0033088,N0032666,373.23952,373.113029,1.55,2.5821,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0032842,N0033089,N0032666,373.588428,373.464937,1.55,2.230193,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P450,provisional
E0032843,N0033090,N0032611,383.684867,383.630784,2.219613,2.746597,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181496,0.214866,0.069354,tractive,lateral,P398,provisional
E0032844,N0033091,N0033092,384.790943,384.711886,1.554424,1.697568,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
