Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0032845,N0033092,N0032611,384.711886,384.633624,1.697568,1.743756,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000132,0.012644,0.003658,tractive,lateral,P398,provisional
E0032846,N0033093,N0033094,362.745612,362.628886,7.257165,7.338796,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.017972,0.371975,0.154677,tractive,main,P450,provisional
E0032847,N0033094,N0032654,362.628886,362.552728,7.338796,7.494696,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.018167,0.371997,0.154691,tractive,main,P450,provisional
E0032848,N0033095,N0032677,385.026067,384.718961,1.755427,1.757205,23.623575,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.186456,0.02996,tractive,lateral,P438,provisional
E0032849,N0033096,N0033097,383.963594,383.613594,1.550658,2.306175,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P438,provisional
E0032850,N0033097,N0033098,383.613594,383.263594,2.306175,2.877,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54379,0.305815,0.11503,tractive,lateral,P438,provisional
E0032851,N0033098,N0033099,383.263594,382.913594,2.877,3.80778,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815976,0.347321,0.139238,tractive,lateral,P438,provisional
E0032852,N0033099,N0033100,382.913594,382.804406,3.80778,4.203254,21.83759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997628,0.369663,0.153194,tractive,lateral,P438,provisional
E0032853,N0033100,N0033101,382.804406,382.713594,4.203254,4.460875,18.16241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088345,0.379722,0.159698,tractive,lateral,P438,provisional
E0032854,N0033101,N0032677,382.713594,382.541567,4.460875,3.934598,34.405365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224298,0.393704,0.168971,tractive,lateral,P438,provisional
E0032855,N0033102,N0033103,370.328204,370.229589,1.55,2.349421,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P450,provisional
E0032856,N0033103,N0033104,370.229589,370.153267,2.349421,2.474723,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090699,0.170756,0.050707,tractive,lateral,P450,provisional
E0032857,N0033104,N0033105,370.153267,370.016794,2.474723,3.530844,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136093,0.195448,0.060866,tractive,lateral,P450,provisional
E0032858,N0033105,N0033106,370.016794,369.966794,3.530844,3.572238,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136321,0.195556,0.060912,tractive,lateral,P450,provisional
E0032859,N0033106,N0033107,369.966794,369.901029,3.572238,3.250033,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181671,0.214934,0.069384,tractive,lateral,P450,provisional
E0032860,N0033107,N0033108,369.901029,369.653204,3.250033,1.828058,49.564945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181781,0.214977,0.069403,tractive,lateral,P450,provisional
E0032861,N0033108,N0033109,369.653204,369.420352,1.828058,3.779629,46.570376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363263,0.268995,0.095348,tractive,lateral,P450,provisional
E0032862,N0033109,N0033110,369.420352,369.253204,3.779629,5.367737,33.429624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544719,0.30598,0.115122,tractive,lateral,P450,provisional
E0032863,N0033110,N0032605,369.253204,369.016465,5.367737,4.36238,47.347848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635532,0.321208,0.123752,tractive,lateral,P450,provisional
E0032864,N0033111,N0033112,384.9952,384.903276,2.066202,2.246199,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3939,0.647235,0.323053,0.124818,tractive,lateral,P380,provisional
E0032865,N0033112,N0032674,384.903276,384.824219,2.246199,2.245514,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9724,0.797408,0.34484,0.137728,tractive,lateral,P380,provisional
E0032866,N0033113,N0032674,385.482991,385.268806,2.476024,1.800927,42.83706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213914,0.226714,0.074749,tractive,lateral,P380,provisional
E0032867,N0033114,N0033115,383.528727,383.440127,1.551931,1.608274,17.720045,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0032868,N0033115,N0032678,383.440127,383.276785,1.608274,1.554819,15.556349,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,1.0798,0.045415,0.173703,0.031487,tractive,lateral,P380,provisional
E0032869,N0033116,N0033117,383.451332,383.180958,1.595909,1.607342,28.460499,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032870,N0033117,N0032678,383.180958,383.11369,1.607342,1.717915,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000237,0.016898,0.004454,tractive,lateral,P380,provisional
E0032871,N0033118,N0033119,369.353187,369.085933,1.551415,3.39478,53.450912,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P450,provisional
E0032872,N0033119,N0033120,369.085933,369.043364,3.39478,3.447481,6.549088,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.5585,0.317316,0.28205,0.084219,tractive,lateral,P450,provisional
E0032873,N0033120,N0033121,369.043364,368.955175,3.447481,3.175257,17.637685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31737,0.257587,0.089582,tractive,lateral,P450,provisional
E0032874,N0033121,N0033122,368.955175,368.838449,3.175257,2.969992,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362785,0.268881,0.09529,tractive,lateral,P450,provisional
E0032875,N0033122,N0033123,368.838449,368.743364,2.969992,3.083296,19.01708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408246,0.279218,0.100648,tractive,lateral,P450,provisional
E0032876,N0033123,N0033124,368.743364,368.494826,3.083296,1.570116,41.422973,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,12.9574,0.544206,0.325926,0.110189,tractive,lateral,P450,provisional
E0032877,N0033124,N0033125,368.494826,368.40263,1.570116,1.59383,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635086,0.321137,0.123712,tractive,lateral,P450,provisional
E0032878,N0033125,N0032654,368.40263,368.318815,1.59383,1.728609,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680507,0.328173,0.127797,tractive,lateral,P450,provisional
E0032879,N0033126,N0033127,388.362048,388.24184,1.55,1.620648,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032880,N0033127,N0032690,388.24184,388.16751,1.620648,1.742921,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0002,0.015566,0.004201,tractive,lateral,P380,provisional
E0032881,N0033128,N0033129,388.247546,388.158946,1.55,1.649373,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032882,N0033129,N0032690,388.158946,388.074093,1.649373,1.836338,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000148,0.013403,0.003797,tractive,lateral,P380,provisional
E0032883,N0033130,N0032682,373.083545,372.847506,1.55,1.551756,9.834964,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0032884,N0033131,N0032682,372.291626,372.009447,1.655518,2.389815,56.435804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091122,0.171023,0.050813,tractive,lateral,P450,provisional
E0032885,N0033132,N0033133,380.319193,380.119193,1.556265,2.004739,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.7356,0.450062,0.288023,0.105313,tractive,lateral,P398,provisional
E0032886,N0033133,N0033134,380.119193,379.919193,2.004739,2.214688,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6281,1.200498,0.391342,0.167385,tractive,lateral,P398,provisional
E0032887,N0033134,N0033135,379.919193,379.826801,2.214688,2.297681,18.478424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7852,1.500873,0.418953,0.186426,tractive,lateral,P398,provisional
E0032888,N0033135,N0033136,379.826801,379.752976,2.297681,2.589004,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.9422,1.801068,0.442716,0.203727,tractive,lateral,P398,provisional
E0032889,N0033136,N0033137,379.752976,379.467276,2.589004,3.873972,57.140179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.5207,1.951212,0.453506,0.211876,tractive,lateral,P398,provisional
E0032890,N0033137,N0032623,379.467276,379.373868,3.873972,4.403537,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6778,2.251729,0.473355,0.227368,tractive,lateral,P398,provisional
E0032891,N0033138,N0032696,388.91051,388.76185,1.55,1.607077,29.732137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032892,N0033139,N0032696,388.557107,388.492107,1.648002,1.87682,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046243,0.135888,0.037583,tractive,lateral,P380,provisional
E0032893,N0033140,N0032702,384.990477,384.900338,3.632936,3.712089,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.657632,0.431762,0.195644,tractive,main,P380,provisional
E0032894,N0033141,N0032702,386.930713,386.789912,1.55,1.822515,28.160256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0032895,N0033142,N0032699,376.623767,376.227531,7.453198,8.153389,79.247192,200,PVC-U,0.5,0.5,table11,minimum,3.3083,merrimack,159.8076,6.143684,0.631969,0.38052,tractive,main,P438,provisional
E0032896,N0033143,N0033144,382.365096,382.323209,4.201798,4.320193,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,56.5521,2.376196,0.497566,0.227996,tractive,lateral,P380,provisional
E0032897,N0033144,N0033145,382.323209,382.231671,4.320193,4.519153,16.643317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,57.6318,2.421527,0.500372,0.230139,tractive,lateral,P380,provisional
E0032898,N0033145,N0033146,382.231671,382.160171,4.519153,4.683579,13.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,58.7116,2.466933,0.503143,0.232268,tractive,lateral,P380,provisional
E0032899,N0033146,N0033147,382.160171,381.940171,4.683579,5.260696,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.7914,2.512308,0.505873,0.234377,tractive,lateral,P380,provisional
E0032900,N0033147,N0033148,381.940171,381.720171,5.260696,5.67729,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.7914,2.512641,0.505893,0.234393,tractive,lateral,P380,provisional
E0032901,N0033148,N0033149,381.720171,381.626218,5.67729,5.870059,17.082439,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.7914,2.512975,0.505913,0.234408,tractive,lateral,P380,provisional
E0032902,N0033149,N0033150,381.626218,381.488718,5.870059,6.105429,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.7914,2.513117,0.505922,0.234415,tractive,lateral,P380,provisional
E0032903,N0033150,N0032691,381.488718,381.172116,6.105429,6.899418,57.564034,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,61.951,2.60386,0.511271,0.238583,tractive,lateral,P380,provisional
E0032904,N0033151,N0032715,374.343143,374.293143,1.551144,1.728952,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0032905,N0033152,N0033153,373.518216,373.435,3.374636,3.12216,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.6503,1.544329,0.422599,0.189025,tractive,main,P416,provisional
E0032906,N0033153,N0032715,373.435,373.269924,3.12216,2.752171,33.015148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2288,1.694488,0.434642,0.197751,tractive,main,P416,provisional
E0032907,N0033154,N0032721,411.743234,409.243234,3.50225,1.688956,10.0,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0032908,N0033155,N0033156,397.369801,397.329801,1.61375,1.815615,5.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0032909,N0033156,N0032722,397.329801,397.228211,1.815615,5.901244,20.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.2e-05,0.006708,0.002601,tractive,lateral,P416,provisional
E0032910,N0033157,N0032722,391.012895,390.972895,13.555129,12.156561,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.3989,0.228943,0.272527,0.069097,tractive,main,P416,provisional
E0032911,N0033158,N0033159,345.212049,344.912817,1.597216,1.604273,27.202941,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0032912,N0033159,N0032734,344.912817,344.765739,1.604273,1.554727,11.313708,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.000227,0.022393,0.003587,tractive,lateral,P404,provisional
E0032913,N0033160,N0033161,363.783305,363.741817,3.440664,3.483586,5.531727,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,10.5902,0.451916,0.331959,0.095872,tractive,main,P468,provisional
E0032914,N0033161,N0032737,363.741817,363.616817,3.483586,3.554661,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.483052,0.294565,0.108841,tractive,main,P468,provisional
E0032915,N0033162,N0033163,365.620685,365.562375,1.55,1.637606,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0032916,N0033163,N0032737,365.562375,365.506474,1.637606,1.665005,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.7e-05,0.010763,0.003316,tractive,lateral,P468,provisional
E0032917,N0033164,N0033165,365.469989,365.400347,1.55,1.675214,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0032918,N0033165,N0032739,365.400347,365.349357,1.675214,1.711922,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000116,0.011827,0.003509,tractive,lateral,P468,provisional
E0032919,N0033166,N0033167,365.596022,365.497788,1.550493,1.67012,19.646883,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0032920,N0033167,N0032737,365.497788,365.437372,1.67012,1.734106,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P468,provisional
E0032921,N0033168,N0033169,344.922526,344.834067,2.206777,2.207346,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001529,0.038372,0.008943,tractive,lateral,P404,provisional
E0032922,N0033169,N0033170,344.834067,344.745466,2.207346,2.202745,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001677,0.03984,0.009277,tractive,lateral,P404,provisional
E0032923,N0033170,N0033171,344.745466,344.671136,2.202745,2.147376,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001824,0.041214,0.009592,tractive,lateral,P404,provisional
E0032924,N0033171,N0033172,344.671136,344.587321,2.147376,1.924215,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001948,0.042317,0.009848,tractive,lateral,P404,provisional
E0032925,N0033172,N0032734,344.587321,344.498862,1.924215,1.821603,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002088,0.043508,0.010126,tractive,lateral,P404,provisional
E0032926,N0033173,N0033174,354.970592,354.760592,8.06075,8.561002,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5464,merrimack,1390.3451,41.344533,0.839797,0.414581,velocity,sub main,P475,drafted
E0032927,N0033174,N0033175,354.760592,354.550592,8.561002,9.032965,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5462,merrimack,1391.4248,41.373088,0.839949,0.41474,velocity,sub main,P475,drafted
E0032928,N0033175,N0033176,354.550592,354.340592,9.032965,9.565841,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5441,merrimack,1400.7424,41.614934,0.841237,0.416085,velocity,sub main,P475,drafted
E0032929,N0033176,N0032748,354.340592,354.296232,9.565841,9.684451,12.674344,400,GRP,0.35,0.205,table11,minimum,2.5439,merrimack,1401.8222,41.643464,0.890827,0.398774,velocity,sub main,P475,drafted
E0032930,N0033177,N0033178,361.714512,361.314512,1.562527,2.123111,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P475,provisional
E0032931,N0033178,N0033179,361.314512,360.914512,2.123111,2.983438,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5119,0.609042,0.316937,0.121303,tractive,lateral,P475,provisional
E0032932,N0033179,N0033180,360.914512,360.514512,2.983438,3.31221,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7512,0.74551,0.337675,0.133415,tractive,lateral,P475,provisional
E0032933,N0033180,N0032748,360.514512,360.472245,3.31221,3.508437,8.453303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.831,0.791444,0.344034,0.13724,tractive,lateral,P475,provisional
E0032934,N0033181,N0033182,345.683604,345.383604,3.851918,3.477297,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050171,0.139737,0.038961,tractive,main,P404,provisional
E0032935,N0033182,N0033183,345.383604,345.083604,3.477297,3.178603,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050671,0.140212,0.039132,tractive,main,P404,provisional
E0032936,N0033183,N0033184,345.083604,344.783604,3.178603,3.036159,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051171,0.140684,0.039302,tractive,main,P404,provisional
E0032937,N0033184,N0032744,344.783604,344.643123,3.036159,2.891392,28.096132,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051671,0.141152,0.039472,tractive,main,P404,provisional
E0032938,N0033185,N0033186,345.505863,345.463437,1.724025,1.845981,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.045808,0.155476,0.034116,tractive,lateral,P404,provisional
E0032939,N0033186,N0033187,345.463437,345.421437,1.845981,1.891551,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045855,0.144178,0.035913,tractive,lateral,P404,provisional
E0032940,N0033187,N0033188,345.421437,345.113014,1.891551,2.305687,61.684682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045914,0.135555,0.037465,tractive,lateral,P404,provisional
E0032941,N0033188,N0032744,345.113014,345.036528,2.305687,2.497987,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046428,0.136074,0.037649,tractive,lateral,P404,provisional
E0032942,N0033189,N0033190,381.128558,380.878558,1.587811,1.63252,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.9975,0.209507,0.225181,0.074042,tractive,lateral,P438,provisional
E0032943,N0033190,N0033191,380.878558,380.628558,1.63252,1.663648,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9949,0.41943,0.281634,0.101918,tractive,lateral,P438,provisional
E0032944,N0033191,N0033192,380.628558,380.558008,1.663648,1.601965,14.109957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1545,0.510381,0.299746,0.111672,tractive,lateral,P438,provisional
E0032945,N0033192,N0033193,380.558008,380.018008,1.601965,1.551205,90.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,14.3141,0.601033,0.336317,0.115425,tractive,lateral,P438,provisional
E0032946,N0033193,N0033194,380.018008,379.568008,1.551205,1.896744,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0321,1.009188,0.370981,0.154039,tractive,lateral,P438,provisional
E0032947,N0033194,N0033195,379.568008,379.113558,1.896744,2.208646,90.890043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.9463,1.509414,0.419676,0.186939,tractive,lateral,P438,provisional
E0032948,N0033195,N0033196,379.113558,378.863558,2.208646,3.004697,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.3452,1.736507,0.43787,0.200127,tractive,lateral,P438,provisional
E0032949,N0033196,N0033197,378.863558,378.613558,3.004697,4.022062,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.6644,1.917992,0.451174,0.210098,tractive,lateral,P438,provisional
E0032950,N0033197,N0033198,378.613558,378.563558,4.022062,4.248148,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.9835,2.099478,0.463566,0.219645,tractive,lateral,P438,provisional
E0032951,N0033198,N0033199,378.563558,378.138558,4.248148,5.003135,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.2228,2.235363,0.472327,0.226549,tractive,lateral,P438,provisional
E0032952,N0033199,N0033200,378.138558,377.988558,5.003135,4.573942,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7015,2.507674,0.488738,0.23984,tractive,lateral,P438,provisional
E0032953,N0033200,N0033201,377.988558,377.738558,4.573942,5.155912,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.0207,2.688993,0.498927,0.248337,tractive,lateral,P438,provisional
E0032954,N0033201,N0033202,377.738558,377.488558,5.155912,6.033933,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.4196,2.915746,0.510955,0.258618,tractive,lateral,P438,provisional
E0032955,N0033202,N0033203,377.488558,377.413558,6.033933,6.578294,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.5791,3.006697,0.515578,0.262644,tractive,lateral,P438,provisional
E0032956,N0033203,N0033204,377.413558,377.113558,6.578294,6.765287,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6202,merrimack,75.8982,3.186252,0.524396,0.270442,tractive,lateral,P438,provisional
E0032957,N0033204,N0033205,377.113558,376.813558,6.765287,7.490824,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5845,merrimack,82.3769,3.424173,0.535506,0.280494,tractive,lateral,P438,provisional
E0032958,N0033205,N0032699,376.813558,376.771823,7.490824,7.609097,3.974779,200,PVC-U,1.05,0.5,table11,minimum,3.5733,merrimack,84.5365,3.503304,0.702432,0.23508,tractive,lateral,P438,provisional
E0032959,N0033206,N0033207,363.727223,363.639902,2.348155,2.801413,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063615,0.15151,0.043285,tractive,lateral,P468,provisional
E0032960,N0033207,N0033208,363.639902,363.502223,2.801413,3.571812,27.535751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094851,0.173335,0.051735,tractive,lateral,P468,provisional
E0032961,N0033208,N0033209,363.502223,363.46129,3.571812,3.610823,3.721248,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.2248,0.09508,0.227047,0.043208,tractive,lateral,P468,provisional
E0032962,N0033209,N0033210,363.46129,363.320488,3.610823,3.630592,28.160256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095111,0.173494,0.051798,tractive,lateral,P468,provisional
E0032963,N0033210,N0033211,363.320488,363.277532,3.630592,3.616786,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.2248,0.095346,0.179404,0.050726,tractive,lateral,P468,provisional
E0032964,N0033211,N0033212,363.277532,363.237532,3.616786,3.616502,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.2248,0.095411,0.203964,0.046549,tractive,lateral,P468,provisional
E0032965,N0033212,N0033213,363.237532,363.180963,3.616502,3.589361,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095453,0.173702,0.051882,tractive,lateral,P468,provisional
E0032966,N0033213,N0033214,363.180963,363.133529,3.589361,3.523758,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140814,0.197663,0.061811,tractive,lateral,P468,provisional
E0032967,N0033214,N0033215,363.133529,363.032287,3.523758,3.441865,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140893,0.197699,0.061827,tractive,lateral,P468,provisional
E0032968,N0033215,N0033216,363.032287,362.802831,3.441865,3.877924,45.891176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141062,0.197777,0.061861,tractive,lateral,P468,provisional
E0032969,N0033216,N0033217,362.802831,362.737639,3.877924,3.995118,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.203625,0.2231,0.073086,tractive,lateral,P468,provisional
E0032970,N0033217,N0033218,362.737639,362.694919,3.995118,4.06622,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.203733,0.223138,0.073104,tractive,lateral,P468,provisional
E0032971,N0033218,N0033219,362.694919,362.498896,4.06622,4.517675,39.204592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249072,0.238204,0.080138,tractive,lateral,P468,provisional
E0032972,N0033219,N0033220,362.498896,362.357386,4.517675,4.687688,28.301943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249398,0.238305,0.080186,tractive,lateral,P468,provisional
E0032973,N0033220,N0033221,362.357386,362.317075,4.687688,4.754946,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249634,0.238378,0.080221,tractive,lateral,P468,provisional
E0032974,N0033221,N0032739,362.317075,362.210774,4.754946,4.850506,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249701,0.238399,0.080231,tractive,lateral,P468,provisional
E0032975,N0033222,N0032755,364.736282,364.291355,1.650253,1.65292,31.780497,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0032976,N0033223,N0033224,363.291839,363.2282,2.493103,2.783458,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001088,0.033348,0.007825,tractive,lateral,P475,provisional
E0032977,N0033224,N0033225,363.2282,363.136004,2.783458,2.974408,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001194,0.034663,0.008114,tractive,lateral,P475,provisional
E0032978,N0033225,N0033226,363.136004,363.05461,2.974408,3.124314,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032438,0.120222,0.03216,tractive,lateral,P475,provisional
E0032979,N0033226,N0033227,363.05461,362.973987,3.124314,3.153088,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032573,0.120396,0.032218,tractive,lateral,P475,provisional
E0032980,N0033227,N0032755,362.973987,362.866633,3.153088,3.077642,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032708,0.120569,0.032276,tractive,lateral,P475,provisional
E0032981,N0033228,N0032763,343.685695,343.40393,1.613225,1.764771,56.353022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062444,0.150557,0.042929,tractive,lateral,P418,provisional
E0032982,N0033229,N0033230,342.759214,342.715947,2.093081,2.174372,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.8023,0.247482,0.25316,0.076565,tractive,main,P418,provisional
E0032983,N0033230,N0033231,342.715947,342.579474,2.174372,2.505182,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.247543,0.237729,0.079913,tractive,main,P418,provisional
E0032984,N0033231,N0032763,342.579474,342.40934,2.505182,2.759361,34.026729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.24777,0.2378,0.079946,tractive,main,P418,provisional
E0032985,N0033232,N0033233,341.021026,340.979947,1.550049,1.568302,7.468965,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P418,provisional
E0032986,N0033233,N0033234,340.979947,340.924947,1.568302,1.657848,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.07642,0.166548,0.045948,tractive,lateral,P418,provisional
E0032987,N0033234,N0033235,340.924947,340.884947,1.657848,1.743136,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.8214,0.076503,0.204246,0.040085,tractive,lateral,P418,provisional
E0032988,N0033235,N0032765,340.884947,340.756518,1.743136,2.053083,25.685681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076536,0.161286,0.047,tractive,lateral,P418,provisional
E0032989,N0033236,N0033237,339.998619,339.831341,2.50196,2.845722,33.455708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108375,0.181222,0.054926,tractive,lateral,P418,provisional
E0032990,N0033237,N0033238,339.831341,339.789877,2.845722,2.885202,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,2.563,0.108654,0.24108,0.045398,tractive,lateral,P418,provisional
E0032991,N0033238,N0033239,339.789877,339.664877,2.885202,3.141031,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108684,0.181394,0.054996,tractive,lateral,P418,provisional
E0032992,N0033239,N0032765,339.664877,339.574566,3.141031,3.235035,18.062275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108892,0.18151,0.055044,tractive,lateral,P418,provisional
E0032993,N0033240,N0033241,335.796752,335.496752,6.458589,6.212354,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5012,merrimack,100.0462,4.081256,0.563326,0.306855,tractive,main,P414,drafted
E0032994,N0033241,N0033242,335.496752,335.196752,6.212354,6.0162,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4891,merrimack,102.9473,4.184917,0.567385,0.310852,tractive,main,P414,drafted
E0032995,N0033242,N0033243,335.196752,334.896752,6.0162,5.594581,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4687,merrimack,108.0733,4.366837,0.574319,0.317774,tractive,main,P414,drafted
E0032996,N0033243,N0032770,334.896752,334.822491,5.594581,5.518756,14.852179,200,PVC-U,0.5,0.5,table11,minimum,3.4645,merrimack,109.1531,4.405419,0.575759,0.319227,tractive,main,P414,drafted
E0032997,N0033244,N0032770,338.230334,337.766023,1.55,2.575224,92.862204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P414,provisional
E0032998,N0033245,N0032772,337.988634,337.847833,1.551619,1.736488,28.160256,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0032999,N0033246,N0033247,338.307919,338.244279,2.090244,2.157241,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046032,0.135675,0.037507,tractive,lateral,P414,provisional
E0033000,N0033247,N0033248,338.244279,338.174637,2.157241,2.219558,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046138,0.135782,0.037545,tractive,lateral,P414,provisional
E0033001,N0033248,N0033249,338.174637,338.064979,2.219558,2.262353,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046254,0.135899,0.037587,tractive,lateral,P414,provisional
E0033002,N0033249,N0033250,338.064979,337.978955,2.262353,2.270801,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046437,0.136083,0.037652,tractive,lateral,P414,provisional
E0033003,N0033250,N0033251,337.978955,337.911873,2.270801,2.282371,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04658,0.136227,0.037703,tractive,lateral,P414,provisional
E0033004,N0033251,N0033252,337.911873,337.864439,2.282371,2.457216,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046692,0.136339,0.037743,tractive,lateral,P414,provisional
E0033005,N0033252,N0033253,337.864439,337.7743,2.457216,2.488303,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046771,0.136418,0.037772,tractive,lateral,P414,provisional
E0033006,N0033253,N0033254,337.7743,337.675685,2.488303,2.339849,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046922,0.136569,0.037825,tractive,lateral,P414,provisional
E0033007,N0033254,N0032772,337.675685,337.3713,2.339849,2.21302,60.876925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047086,0.136733,0.037884,tractive,lateral,P414,provisional
E0033008,N0033255,N0032780,326.409178,326.094879,11.88907,11.739289,62.859979,200,PVC-U,0.5,0.5,table11,minimum,3.1256,merrimack,255.6204,9.315299,0.705991,0.479683,tractive,sub main,P430,drafted
E0033009,N0033256,N0033257,336.570784,336.154123,1.637468,1.642752,37.878251,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.255838,0.050685,tractive,lateral,P430,provisional
E0033010,N0033257,N0033258,336.154123,335.854123,1.642752,1.875003,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288832,0.249888,0.085778,tractive,lateral,P430,provisional
E0033011,N0033258,N0033259,335.854123,335.554123,1.875003,2.151871,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.515668,0.300725,0.11221,tractive,lateral,P430,provisional
E0033012,N0033259,N0033260,335.554123,335.254123,2.151871,2.443326,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.606702,0.316553,0.121084,tractive,lateral,P430,provisional
E0033013,N0033260,N0032780,335.254123,335.106592,2.443326,2.727575,29.50609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6464,0.867364,0.353981,0.143328,tractive,lateral,P430,provisional
E0033014,N0033261,N0032797,329.998306,329.613814,4.898422,4.841173,76.898466,200,PVC-U,0.5,0.5,table11,minimum,3.2769,merrimack,172.9257,6.599114,0.644456,0.395531,tractive,sub main,P448,drafted
E0033015,N0033262,N0033263,327.834244,327.628857,7.442428,7.043964,68.462403,315,HDPE,0.3,0.27,table11,dod,2.6727,merrimack,932.0643,28.997494,0.771499,0.534953,velocity,sub main,P448,drafted
E0033016,N0033263,N0033264,327.628857,327.414244,7.043964,6.375795,71.537597,315,HDPE,0.3,0.27,table11,minimum,2.6715,merrimack,935.3037,29.086126,0.772059,0.535952,velocity,sub main,P448,drafted
E0033017,N0033264,N0033265,327.414244,327.189244,6.375795,6.506709,75.0,315,HDPE,0.3,0.27,table11,minimum,2.6712,merrimack,936.3834,29.116067,0.772247,0.536289,velocity,sub main,P448,drafted
E0033018,N0033265,N0032797,327.189244,327.053868,6.506709,7.401119,45.125467,315,HDPE,0.3,0.27,table11,minimum,2.6712,merrimack,936.3834,29.116692,0.772251,0.536296,velocity,sub main,P448,drafted
E0033019,N0033266,N0033267,375.027697,374.927697,5.204877,6.276435,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272561,0.245254,0.083522,tractive,lateral,P461,provisional
E0033020,N0033267,N0033268,374.927697,374.87637,6.276435,7.875003,10.265492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272728,0.245303,0.083545,tractive,lateral,P461,provisional
E0033021,N0033268,N0033269,374.87637,374.836127,7.875003,8.456964,4.734508,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,6.4787,0.272813,0.294615,0.073805,tractive,lateral,P461,provisional
E0033022,N0033269,N0033270,381.722851,381.672851,1.57024,6.064393,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.272853,0.245339,0.083563,tractive,lateral,P461,provisional
E0033023,N0033270,N0033271,381.672851,381.578818,6.064393,10.483285,18.806512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272936,0.245363,0.083575,tractive,lateral,P446,provisional
E0033024,N0033271,N0033272,390.439571,390.365746,1.622533,4.819098,14.764823,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.273093,0.245409,0.083597,tractive,lateral,P446,provisional
E0033025,N0033272,N0033273,390.365746,390.325435,4.819098,6.120549,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273216,0.245444,0.083614,tractive,lateral,P416,provisional
E0033026,N0033273,N0033274,390.325435,390.283603,6.120549,7.185757,8.366408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273283,0.245464,0.083623,tractive,lateral,P416,provisional
E0033027,N0033274,N0033275,390.283603,390.208603,7.185757,7.552902,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273353,0.245484,0.083633,tractive,lateral,P416,provisional
E0033028,N0033275,N0033276,390.208603,390.158603,7.552902,9.544217,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273478,0.24552,0.083651,tractive,lateral,P416,provisional
E0033029,N0033276,N0033277,390.158603,390.118603,9.544217,9.754139,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.4787,0.273561,0.288789,0.074949,tractive,lateral,P416,provisional
E0033030,N0033277,N0033278,390.118603,390.043603,9.754139,13.998297,14.999938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273603,0.245557,0.083668,tractive,lateral,P416,provisional
E0033031,N0033278,N0032721,390.043603,389.920038,13.998297,21.012152,24.713178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318995,0.258011,0.089793,tractive,lateral,P416,provisional
E0033032,N0033279,N0033280,392.483423,392.393423,8.125952,7.702067,60.0,800,GRP,0.15,0.085,uniform,minimum,2.0689,merrimack,7736.2947,187.487703,0.932991,0.42096,velocity,trunk main,P383,drafted
E0033033,N0033280,N0033281,392.393423,392.303423,7.702067,7.33235,59.999981,800,GRP,0.15,0.085,uniform,minimum,2.0689,merrimack,7736.2947,187.488203,0.932991,0.420961,velocity,trunk main,P383,drafted
E0033034,N0033281,N0032807,392.303423,392.258908,7.33235,7.273868,14.838305,800,GRP,0.3,0.085,table11,minimum,2.0689,merrimack,7736.2947,187.488703,1.205895,0.347852,velocity,trunk main,P383,drafted
E0033035,N0033282,N0032814,396.699892,396.160531,1.5856,1.598654,43.148849,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.233225,0.041059,tractive,lateral,P383,drafted
E0033036,N0033283,N0033284,396.756152,396.705189,1.55,1.550731,10.192589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P383,derived
E0033037,N0033284,N0033285,396.705189,396.558913,1.550731,1.555589,15.397502,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,8.5e-05,0.012245,0.002786,tractive,lateral,P383,derived
E0033038,N0033285,N0033286,396.558913,396.435643,1.555589,1.554866,10.27254,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.000213,0.021175,0.003568,tractive,lateral,P383,derived
E0033039,N0033286,N0033287,396.435643,396.379346,1.554866,1.550647,5.117883,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.000299,0.024268,0.004085,tractive,lateral,P383,derived
E0033040,N0033287,N0033288,396.379346,396.316443,1.550647,1.55111,4.659441,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,0.0,0.000342,0.027559,0.004105,tractive,lateral,P383,derived
E0033041,N0033288,N0032814,396.261402,396.150357,1.606152,1.608829,18.507596,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.00038,0.022363,0.005063,tractive,lateral,P383,derived
E0033042,N0033289,N0033290,400.083246,399.558246,1.55274,1.563885,70.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,6.1014,0.255785,0.276345,0.073783,tractive,lateral,P383,provisional
E0033043,N0033290,N0033291,399.558246,399.033246,1.563885,1.595355,70.0,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,10.4205,0.437437,0.328525,0.094437,tractive,lateral,P383,provisional
E0033044,N0033291,N0033292,399.033246,398.508246,1.595355,1.568109,70.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,12.5801,0.528555,0.348938,0.103104,tractive,lateral,P383,provisional
E0033045,N0033292,N0033293,398.438391,398.088391,1.637964,1.736347,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.7396,0.619672,0.318667,0.122292,tractive,lateral,P383,provisional
E0033046,N0033293,N0033294,398.088391,397.738391,1.736347,1.708722,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.979,0.756057,0.33916,0.134304,tractive,lateral,P383,provisional
E0033047,N0033294,N0033295,397.738391,397.537358,1.708722,1.644924,40.20664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2183,0.892442,0.357127,0.145281,tractive,lateral,P383,provisional
E0033048,N0033295,N0033296,397.537358,397.237358,1.644924,2.088967,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2183,0.892777,0.357168,0.145307,tractive,lateral,P383,provisional
E0033049,N0033296,N0033297,397.237358,396.937358,2.088967,2.504415,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4576,1.029079,0.373223,0.15548,tractive,lateral,P383,provisional
E0033050,N0033297,N0033298,396.937358,396.637358,2.504415,2.872927,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.697,1.165381,0.387792,0.165017,tractive,lateral,P383,provisional
E0033051,N0033298,N0032807,396.637358,396.541632,2.872927,2.991144,19.145045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.8566,1.256415,0.39684,0.171089,tractive,lateral,P383,provisional
E0033052,N0033299,N0033300,391.519427,391.171217,5.036207,5.96892,69.641941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002309,0.045284,0.010544,tractive,main,P415,provisional
E0033053,N0033300,N0032823,391.171217,390.86251,5.96892,6.692056,61.741396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00289,0.049466,0.011548,tractive,main,P415,provisional
E0033054,N0033301,N0032823,396.180253,395.922996,1.624465,1.631569,30.265492,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,provisional
E0033055,N0033302,N0033303,391.341275,391.041275,2.679782,2.849472,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137182,0.195964,0.061085,tractive,lateral,P363,provisional
E0033056,N0033303,N0033304,391.041275,390.741275,2.849472,3.066861,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2789,0.47472,0.292944,0.107962,tractive,lateral,P363,provisional
E0033057,N0033304,N0033305,390.741275,390.699379,3.066861,3.157036,6.445589,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,11.2789,0.47522,0.321003,0.101505,tractive,lateral,P363,provisional
E0033058,N0033305,N0033306,390.699379,390.526635,3.157036,3.53443,34.54866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4384,0.565809,0.309671,0.117187,tractive,lateral,P363,provisional
E0033059,N0033306,N0033307,390.526635,390.406971,3.53443,3.634899,23.932798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5182,0.611364,0.317317,0.12152,tractive,lateral,P363,provisional
E0033060,N0033307,N0033308,390.406971,390.156971,3.634899,4.050579,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5182,0.611563,0.317349,0.121538,tractive,lateral,P363,provisional
E0033061,N0033308,N0033309,390.156971,389.906971,4.050579,4.339214,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5182,0.61198,0.317417,0.121577,tractive,lateral,P363,provisional
E0033062,N0033309,N0032826,389.906971,389.866016,4.339214,4.375103,4.095512,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,15.598,0.657664,0.413184,0.106648,tractive,lateral,P363,provisional
E0033063,N0033310,N0033311,391.042112,390.592112,1.550783,2.529714,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,provisional
E0033064,N0033311,N0033312,390.592112,390.142112,2.529714,3.724587,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272353,0.245194,0.083492,tractive,lateral,P363,provisional
E0033065,N0033312,N0032826,390.142112,389.679515,3.724587,4.561604,92.519444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363638,0.269084,0.095393,tractive,lateral,P363,provisional
E0033066,N0033313,N0033314,386.716083,386.674508,9.21211,9.193778,4.891095,400,GRP,0.85,0.205,table11,minimum,2.471,merrimack,1782.4605,51.317795,1.305477,0.350738,velocity,sub main,P363,derived
E0033067,N0033314,N0033315,386.674508,386.630512,9.193778,9.027417,14.665441,400,GRP,0.3,0.205,table11,minimum,2.471,merrimack,1782.4605,51.317836,0.887935,0.468496,velocity,sub main,P363,derived
E0033068,N0033315,N0032829,386.630512,386.528194,9.027417,8.680638,34.106118,400,GRP,0.3,0.205,uniform,minimum,2.471,merrimack,1782.4605,51.317958,0.887936,0.468497,velocity,sub main,P363,derived
E0033069,N0033316,N0033317,393.368111,393.18224,2.509208,2.382152,37.174124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.78878,0.343672,0.137021,tractive,lateral,P363,derived
E0033070,N0033317,N0033318,393.18224,392.994459,2.382152,2.337847,37.556374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.78909,0.343715,0.137047,tractive,lateral,P363,derived
E0033071,N0033318,N0033319,392.994459,392.953094,2.337847,2.350251,3.760404,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,18.7597,0.789403,0.452402,0.113555,tractive,lateral,P363,derived
E0033072,N0033319,N0033320,392.953094,392.910839,2.350251,2.325001,4.971179,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,18.7597,0.789434,0.413651,0.120732,tractive,lateral,P363,derived
E0033073,N0033320,N0032829,392.910839,392.808889,2.325001,2.399943,20.389991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.789475,0.343767,0.137078,tractive,lateral,P363,derived
E0033074,N0033321,N0033322,386.963816,386.858107,7.509421,7.629075,21.141664,200,PVC-U,0.5,0.5,table11,minimum,3.333,merrimack,150.294,5.827426,0.622824,0.369881,tractive,main,P363,derived
E0033075,N0033322,N0033323,386.858107,386.816905,7.629075,7.666341,5.886043,200,PVC-U,0.7,0.5,table11,minimum,3.333,merrimack,150.294,5.827602,0.703879,0.338088,tractive,main,P363,derived
E0033076,N0033323,N0033324,386.816905,386.767159,7.666341,7.734825,9.949233,200,PVC-U,0.5,0.5,table11,minimum,3.333,merrimack,150.294,5.827651,0.62283,0.369889,tractive,main,P363,derived
E0033077,N0033324,N0033325,386.767159,386.704725,7.734825,7.854418,12.486788,200,PVC-U,0.5,0.5,table11,minimum,3.333,merrimack,150.294,5.827734,0.622833,0.369892,tractive,main,P363,derived
E0033078,N0033325,N0033326,386.704725,386.646721,7.854418,7.990914,11.600817,200,PVC-U,0.5,0.5,table11,minimum,3.333,merrimack,150.294,5.827838,0.622836,0.369895,tractive,main,P363,derived
E0033079,N0033326,N0033327,386.646721,386.5894,7.990914,8.152818,11.464212,200,PVC-U,0.5,0.5,table11,minimum,3.3264,merrimack,152.7928,5.912579,0.625327,0.372765,tractive,main,P363,derived
E0033080,N0033327,N0033328,386.5894,386.519258,8.152818,8.285155,14.028297,200,PVC-U,0.5,0.5,table11,minimum,3.3162,merrimack,156.6873,6.044268,0.629138,0.377196,tractive,main,P363,derived
E0033081,N0033328,N0033329,386.519258,386.417713,8.285155,8.50581,20.30911,200,PVC-U,0.5,0.5,table11,minimum,3.3162,merrimack,156.6873,6.044385,0.629141,0.3772,tractive,main,P363,derived
E0033082,N0033329,N0032834,386.417713,386.308308,8.50581,8.77946,21.880886,200,PVC-U,0.5,0.5,table11,minimum,3.3144,merrimack,157.4289,6.069567,0.629862,0.378044,tractive,main,P363,derived
E0033083,N0033330,N0033331,383.976946,383.81964,1.648451,1.651063,22.472205,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P443,provisional
E0033084,N0033331,N0032848,383.81964,383.734787,1.651063,1.592361,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000187,0.015061,0.004106,tractive,lateral,P443,provisional
E0033085,N0033332,N0033333,391.013428,390.832396,1.550903,1.592104,36.2064,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0033086,N0033333,N0033334,390.832396,390.668628,1.592104,1.556652,32.753463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062482,0.150588,0.04294,tractive,lateral,P363,derived
E0033087,N0033334,N0033335,390.668628,390.493147,1.556652,1.552385,16.712537,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,1.4832,0.062755,0.194115,0.03631,tractive,lateral,P363,derived
E0033088,N0033335,N0033336,390.419207,390.145351,1.626325,1.87595,54.771329,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.062894,0.150925,0.043066,tractive,lateral,P363,derived
E0033089,N0033336,N0032846,390.145351,390.078034,1.87595,2.154358,13.463445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063351,0.151296,0.043205,tractive,lateral,P363,derived
E0033090,N0033337,N0032848,383.381308,383.094733,1.896921,2.232415,57.31492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000596,0.025779,0.006218,tractive,lateral,P443,provisional
E0033091,N0033338,N0033339,383.367133,383.151205,1.563622,1.794565,43.185646,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P443,provisional
E0033092,N0033339,N0033340,383.151205,383.070427,1.794565,1.908821,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00036,0.02056,0.005165,tractive,lateral,P443,provisional
E0033093,N0033340,N0032844,383.070427,382.97118,1.908821,2.098003,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000495,0.023747,0.005802,tractive,lateral,P443,provisional
E0033094,N0033341,N0033342,385.116121,385.069587,1.551085,1.624536,9.306939,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0033095,N0033342,N0033343,385.069587,385.029305,1.624536,1.650657,3.836306,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,7.8e-05,0.012038,0.002661,tractive,lateral,P363,derived
E0033096,N0033343,N0033344,385.029305,384.988768,1.650657,1.665101,5.067125,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.00011,0.013342,0.003125,tractive,lateral,P363,derived
E0033097,N0033344,N0033345,384.988768,384.948234,1.665101,1.66932,5.06681,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000152,0.015772,0.003468,tractive,lateral,P363,derived
E0033098,N0033345,N0033346,384.948234,384.748234,1.66932,2.338711,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045461,0.135094,0.037301,tractive,lateral,P363,derived
E0033099,N0033346,N0033347,384.748234,384.548234,2.338711,3.066573,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181596,0.214905,0.069371,tractive,lateral,P363,derived
E0033100,N0033347,N0032855,384.548234,384.471959,3.066573,3.284999,15.254975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227197,0.231202,0.076836,tractive,lateral,P363,derived
