Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0033101,N0033348,N0032855,384.870323,384.695989,3.070717,3.060969,34.86684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0164,0.672374,0.326939,0.127076,tractive,lateral,P363,derived
E0033102,N0033349,N0033350,381.931958,381.889532,2.390765,2.440882,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.563,0.109522,0.193595,0.052908,tractive,lateral,P443,provisional
E0033103,N0033350,N0033351,381.889532,381.696913,2.440882,2.704302,38.523775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109581,0.181891,0.0552,tractive,lateral,P443,provisional
E0033104,N0033351,N0033352,381.696913,381.61491,2.704302,3.043415,16.400637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109902,0.182069,0.055273,tractive,lateral,P443,provisional
E0033105,N0033352,N0032844,381.61491,381.437568,3.043415,3.631615,35.468296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.110039,0.182144,0.055304,tractive,lateral,P443,provisional
E0033106,N0033353,N0032853,384.461556,384.417157,2.149833,2.181964,8.879883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.346722,0.265008,0.093315,tractive,lateral,P363,derived
E0033107,N0033354,N0033355,385.25105,385.20905,1.550464,1.621638,4.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,17.7968,0.746087,0.437314,0.111822,tractive,lateral,P363,drafted
E0033108,N0033355,N0032853,385.20905,384.990211,1.621638,1.60891,43.767893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7968,0.74612,0.337761,0.133467,tractive,lateral,P363,drafted
E0033109,N0033356,N0033357,390.201404,390.152531,1.55,1.741664,9.774507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P363,derived
E0033110,N0033357,N0033358,390.152531,389.74021,1.741664,1.550287,37.483788,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,1.8214,0.076439,0.210896,0.039209,tractive,lateral,P363,derived
E0033111,N0033358,N0033359,389.74021,389.436076,1.550287,2.098744,60.826674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153108,0.203194,0.064199,tractive,lateral,P363,derived
E0033112,N0033359,N0032857,389.436076,389.316578,2.098744,2.226573,23.899572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153615,0.203416,0.064295,tractive,lateral,P363,derived
E0033113,N0033360,N0033361,389.72798,389.68638,2.136308,2.079581,4.160041,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.1596,0.091868,0.21728,0.043488,tractive,lateral,P363,derived
E0033114,N0033361,N0033362,389.68638,389.641429,2.079581,1.875142,8.990073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091903,0.171513,0.051008,tractive,lateral,P363,derived
E0033115,N0033362,N0033363,389.641429,389.55562,1.875142,1.883558,17.161775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091977,0.171559,0.051026,tractive,lateral,P363,derived
E0033116,N0033363,N0033364,389.55562,389.450863,1.883558,2.033878,20.951434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123211,0.189117,0.058193,tractive,lateral,P363,derived
E0033117,N0033364,N0032857,389.450863,389.385515,2.033878,2.157637,13.069594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123385,0.189206,0.05823,tractive,lateral,P363,derived
E0033118,N0033365,N0033366,389.185724,389.094558,2.881445,3.126267,18.233158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.5373,0.738675,0.336705,0.132836,tractive,main,P363,derived
E0033119,N0033366,N0033367,389.094558,388.957131,3.126267,3.356865,27.485513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.5373,0.738827,0.336726,0.132849,tractive,main,P363,derived
E0033120,N0033367,N0032858,388.957131,388.580584,3.356865,3.779737,75.309341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6171,0.784324,0.343066,0.136655,tractive,main,P363,derived
E0033121,N0033368,N0032863,387.599103,387.398853,1.594226,1.599743,20.024984,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.149763,0.026974,tractive,lateral,P363,provisional
E0033122,N0033369,N0032863,387.390606,387.276588,1.550129,1.722008,22.803509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,provisional
E0033123,N0033370,N0033371,388.692917,388.469126,3.087295,3.548697,44.758343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109137,0.181646,0.055099,tractive,lateral,P363,derived
E0033124,N0033371,N0033372,388.469126,388.111311,3.548697,4.617388,71.563028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10951,0.181852,0.055184,tractive,lateral,P363,derived
E0033125,N0033372,N0033373,388.111311,387.992917,4.617388,4.887179,23.678629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141197,0.19784,0.061887,tractive,lateral,P363,derived
E0033126,N0033373,N0033374,387.992917,387.890853,4.887179,4.894578,20.412814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141394,0.197931,0.061926,tractive,lateral,P363,derived
E0033127,N0033374,N0033375,387.890853,387.7756,4.894578,4.880375,23.050571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.186831,0.216913,0.070274,tractive,lateral,P363,derived
E0033128,N0033375,N0033376,387.7756,387.730818,4.880375,4.864275,8.956502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249204,0.238245,0.080158,tractive,lateral,P363,derived
E0033129,N0033376,N0033377,387.730818,387.6776,4.864275,4.897839,10.643599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249278,0.238268,0.080169,tractive,lateral,P363,derived
E0033130,N0033377,N0033378,387.6776,387.596382,4.897839,4.977714,16.24351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249367,0.238296,0.080182,tractive,lateral,P363,derived
E0033131,N0033378,N0033379,387.596382,387.556082,4.977714,5.016489,4.030089,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,5.8676,0.249502,0.302606,0.068229,tractive,lateral,P363,derived
E0033132,N0033379,N0033380,387.556082,387.515102,5.016489,5.05811,3.902859,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,5.8676,0.249536,0.307727,0.067465,tractive,lateral,P363,derived
E0033133,N0033380,N0033381,387.515102,387.435408,5.05811,5.265673,15.938795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249569,0.238358,0.080212,tractive,lateral,P363,derived
E0033134,N0033381,N0033382,387.435408,387.351301,5.265673,5.187639,16.821262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249701,0.238399,0.080231,tractive,lateral,P363,derived
E0033135,N0033382,N0033383,387.351301,387.205077,5.187639,6.342347,29.244778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249842,0.238443,0.080252,tractive,lateral,P363,derived
E0033136,N0033383,N0033384,387.205077,387.100174,6.342347,6.798935,20.980683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.250085,0.238518,0.080288,tractive,lateral,P363,derived
E0033137,N0033384,N0033385,387.100174,387.051301,6.798935,6.898711,9.774539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.28135,0.247781,0.084749,tractive,lateral,P363,derived
E0033138,N0033385,N0033386,387.051301,386.970471,6.898711,6.980304,16.166085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.312522,0.256315,0.088948,tractive,lateral,P363,derived
E0033139,N0033386,N0033387,386.970471,386.743328,6.980304,6.54311,45.428499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6818,0.452299,0.288477,0.105557,tractive,lateral,P363,derived
E0033140,N0033387,N0033388,386.743328,386.654388,6.54311,6.172729,17.787968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4234,0.483768,0.294703,0.108916,tractive,lateral,P363,derived
E0033141,N0033388,N0033389,386.654388,386.612258,6.172729,6.148973,5.617447,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,11.4234,0.483916,0.339281,0.098962,tractive,lateral,P363,derived
E0033142,N0033389,N0033390,386.612258,386.544441,6.148973,6.393455,13.563229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4234,0.483963,0.294741,0.108936,tractive,lateral,P363,derived
E0033143,N0033390,N0033391,386.544441,386.500587,6.393455,6.55825,7.973448,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,12.165,0.515166,0.31077,0.109647,tractive,lateral,P363,derived
E0033144,N0033391,N0033392,386.500587,386.44613,6.55825,6.788917,9.901414,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.165,0.515232,0.310782,0.109654,tractive,lateral,P363,derived
E0033145,N0033392,N0033393,386.44613,386.349601,6.788917,6.954293,17.550677,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.6482,0.577495,0.322196,0.115658,tractive,lateral,P363,derived
E0033146,N0033393,N0033394,386.349601,386.299238,6.954293,6.862872,9.156975,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.6482,0.577641,0.322221,0.115671,tractive,lateral,P363,derived
E0033147,N0033394,N0033395,386.299238,386.228326,6.862872,6.6706,12.893014,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.6482,0.577718,0.322235,0.115679,tractive,lateral,P363,derived
E0033148,N0033395,N0032846,386.228326,386.044953,6.6706,6.187439,33.340632,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.6482,0.577825,0.322254,0.115689,tractive,lateral,P363,derived
E0033149,N0033396,N0033397,391.03743,390.984956,1.554672,1.711943,10.494739,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0033150,N0033397,N0033398,390.984956,390.94349,1.711943,1.753806,5.923742,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.8214,0.076445,0.180864,0.043478,tractive,lateral,P363,derived
E0033151,N0033398,N0033399,390.94349,390.860597,1.753806,1.770384,16.578519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076494,0.161256,0.046989,tractive,lateral,P363,derived
E0033152,N0033399,N0033400,390.860597,390.638909,1.770384,2.281043,44.337642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076632,0.161354,0.047026,tractive,lateral,P363,derived
E0033153,N0033400,N0033401,390.638909,390.480566,2.281043,2.292597,31.668619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139182,0.196903,0.061486,tractive,lateral,P363,derived
E0033154,N0033401,N0033402,390.480566,390.436314,2.292597,2.317775,8.850464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170536,0.210524,0.067417,tractive,lateral,P363,derived
E0033155,N0033402,N0032858,390.436314,390.059686,2.317775,2.300635,75.3256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.17061,0.210554,0.067431,tractive,lateral,P363,derived
E0033156,N0033403,N0033404,386.141266,385.678251,1.684448,1.700594,66.144952,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.226571,0.058832,tractive,lateral,P413,provisional
E0033157,N0033404,N0033405,385.678251,385.278251,1.700594,1.94526,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0738,0.590561,0.313878,0.119562,tractive,lateral,P413,provisional
E0033158,N0033405,N0032875,385.278251,384.870551,1.94526,2.528772,81.540122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5525,0.862831,0.353405,0.142972,tractive,lateral,P413,provisional
E0033159,N0033406,N0032876,388.69581,388.072777,1.600546,1.608894,89.00467,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.289231,0.082715,tractive,lateral,P397,provisional
E0033160,N0033407,N0032876,387.407157,386.947396,2.529275,2.734275,83.592914,200,PVC-U,0.55,0.5,uniform,minimum,3.3412,merrimack,147.2627,5.707873,0.641135,0.356568,tractive,main,P397,provisional
E0033161,N0033408,N0033409,384.473521,384.073521,4.730215,4.605312,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.2526,2.911281,0.510725,0.258419,tractive,main,P413,provisional
E0033162,N0033409,N0033410,384.073521,383.673521,4.605312,4.607882,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2501,3.121455,0.521259,0.26765,tractive,main,P413,provisional
E0033163,N0033410,N0033411,383.673521,383.273521,4.607882,4.605325,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5639,merrimack,86.4046,3.573452,0.542173,0.286653,tractive,main,P413,provisional
E0033164,N0033411,N0033412,383.273521,382.873521,4.605325,5.076919,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5196,merrimack,95.8201,3.91334,0.556574,0.300293,tractive,main,P413,provisional
E0033165,N0033412,N0032875,382.873521,382.460282,5.076919,4.939041,82.647783,200,PVC-U,0.5,0.5,table11,minimum,3.4963,merrimack,101.219,4.106678,0.564329,0.307839,tractive,main,P413,provisional
E0033166,N0033413,N0032898,387.459624,387.295841,1.55008,1.882992,32.756679,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P413,provisional
E0033167,N0033414,N0033415,388.175549,387.790549,1.707996,1.782968,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.816148,0.359117,0.136097,tractive,lateral,P413,provisional
E0033168,N0033415,N0033416,387.790549,387.405549,1.782968,1.95703,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.088334,0.392638,0.156047,tractive,lateral,P413,provisional
E0033169,N0033416,N0032898,387.405549,387.302295,1.95703,1.876538,18.773423,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.1541,1.224719,0.407163,0.165122,tractive,lateral,P413,provisional
E0033170,N0033417,N0033418,388.803673,388.720832,1.55323,1.558007,11.045361,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P413,provisional
E0033171,N0033418,N0033419,388.720832,388.662309,1.558007,1.607894,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045359,0.13499,0.037264,tractive,lateral,P413,provisional
E0033172,N0033419,N0033420,388.60503,388.12503,1.665173,1.639558,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,4.3191,0.181258,0.228694,0.06643,tractive,lateral,P413,provisional
E0033173,N0033420,N0033421,388.12503,387.72503,1.639558,1.753821,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453528,0.288726,0.10569,tractive,lateral,P413,provisional
E0033174,N0033421,N0032901,387.72503,387.684802,1.753821,1.73985,7.314076,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,12.9574,0.544729,0.316306,0.112541,tractive,lateral,P413,provisional
E0033175,N0033422,N0033423,387.78915,387.658766,1.589695,1.590258,13.038405,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P413,provisional
E0033176,N0033423,N0032901,387.658766,387.590758,1.590258,1.833894,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090643,0.170721,0.050693,tractive,lateral,P413,provisional
E0033177,N0033424,N0032914,382.517146,382.331993,1.550573,1.674324,37.030492,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P371,provisional
E0033178,N0033425,N0032914,382.364795,382.257628,1.55,1.748689,21.433367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P371,provisional
E0033179,N0033426,N0033427,382.827015,382.527015,1.666332,1.681634,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P395,drafted
E0033180,N0033427,N0033428,382.527015,382.269629,1.681634,1.813958,51.477054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P395,drafted
E0033181,N0033428,N0033429,382.269629,381.919629,1.813958,2.079455,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000846,0.029991,0.007101,tractive,lateral,P395,drafted
E0033182,N0033429,N0033430,381.919629,381.569629,2.079455,2.010693,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001429,0.037327,0.008707,tractive,lateral,P395,drafted
E0033183,N0033430,N0033431,381.569629,381.219629,2.010693,1.643286,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002012,0.042868,0.009976,tractive,lateral,P395,drafted
E0033184,N0033431,N0033432,381.219629,381.140912,1.643286,1.726092,15.743456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002596,0.047428,0.011056,tractive,lateral,P395,drafted
E0033185,N0033432,N0033433,381.140912,380.740912,1.726092,1.678277,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002727,0.048354,0.011279,tractive,lateral,P395,drafted
E0033186,N0033433,N0033434,380.740912,380.340912,1.678277,1.725525,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003394,0.052657,0.012332,tractive,lateral,P395,drafted
E0033187,N0033434,N0033435,380.340912,379.940912,1.725525,1.875555,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00406,0.056419,0.013274,tractive,lateral,P395,drafted
E0033188,N0033435,N0033436,379.940912,379.877015,1.875555,1.816528,12.77949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004727,0.05979,0.014136,tractive,lateral,P395,drafted
E0033189,N0033436,N0033437,379.877015,379.736446,1.816528,2.056096,28.113776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004833,0.060295,0.014266,tractive,lateral,P395,drafted
E0033190,N0033437,N0033438,379.736446,379.336446,2.056096,2.16859,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050335,0.139894,0.039017,tractive,lateral,P395,drafted
E0033191,N0033438,N0033439,379.336446,378.927015,2.16859,2.348498,81.886224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051001,0.140524,0.039244,tractive,lateral,P395,drafted
E0033192,N0033439,N0033440,378.927015,378.828352,2.348498,2.612902,19.732634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051684,0.141164,0.039476,tractive,lateral,P395,drafted
E0033193,N0033440,N0033441,378.828352,378.452015,2.612902,3.824017,75.267366,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051848,0.141317,0.039531,tractive,lateral,P395,drafted
E0033194,N0033441,N0033442,378.452015,378.270911,3.824017,2.844689,36.220676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052476,0.1419,0.039743,tractive,lateral,P395,drafted
E0033195,N0033442,N0033443,378.270911,377.802015,2.844689,3.552478,93.779324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052777,0.142177,0.039843,tractive,lateral,P395,drafted
E0033196,N0033443,N0033444,377.802015,377.452015,3.552478,4.585156,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.053559,0.142893,0.040104,tractive,lateral,P395,drafted
E0033197,N0033444,N0033445,377.452015,377.100735,4.585156,5.570773,70.255852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.054142,0.143422,0.040296,tractive,lateral,P395,drafted
E0033198,N0033445,N0033446,377.100735,376.650735,5.570773,6.809439,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.054728,0.14395,0.040489,tractive,lateral,P395,drafted
E0033199,N0033446,N0033447,376.650735,376.200735,6.809439,7.993051,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.055478,0.144619,0.040734,tractive,lateral,P395,drafted
E0033200,N0033447,N0033448,376.200735,376.158839,7.993051,8.075902,4.189599,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.056228,0.183894,0.034976,tractive,lateral,P395,drafted
E0033201,N0033448,N0033449,376.158839,375.956067,8.075902,8.731769,40.55455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.056263,0.145314,0.040988,tractive,lateral,P395,drafted
E0033202,N0033449,N0033450,375.956067,375.656067,8.731769,10.12735,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.056601,0.14561,0.041097,tractive,lateral,P395,drafted
E0033203,N0033450,N0033451,375.656067,375.356067,10.12735,11.88844,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.057101,0.146047,0.041258,tractive,lateral,P395,drafted
E0033204,N0033451,N0033452,385.689776,385.389776,1.554731,2.850093,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.057601,0.146481,0.041418,tractive,lateral,P395,drafted
E0033205,N0033452,N0033453,385.389776,385.314776,2.850093,3.199903,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.058101,0.146913,0.041577,tractive,lateral,P371,drafted
E0033206,N0033453,N0033454,385.314776,385.164863,3.199903,3.08413,29.982461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.058226,0.147021,0.041616,tractive,lateral,P371,drafted
E0033207,N0033454,N0033455,385.164863,384.914863,3.08413,3.560204,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.058475,0.147234,0.041695,tractive,lateral,P371,drafted
E0033208,N0033455,N0033456,384.914863,384.664863,3.560204,4.028038,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.058892,0.147591,0.041827,tractive,lateral,P371,drafted
E0033209,N0033456,N0033457,384.664863,384.611662,4.028038,4.01047,10.640315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.059309,0.147945,0.041958,tractive,lateral,P371,drafted
E0033210,N0033457,N0033458,384.611662,384.514776,4.01047,4.202693,19.377224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.059397,0.14802,0.041986,tractive,lateral,P371,drafted
E0033211,N0033458,N0033459,384.514776,384.314776,4.202693,5.485456,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.059559,0.148157,0.042036,tractive,lateral,P371,drafted
E0033212,N0033459,N0033460,384.314776,384.039776,5.485456,8.460224,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.059892,0.148438,0.042141,tractive,lateral,P371,drafted
E0033213,N0033460,N0033461,384.039776,383.578532,8.460224,6.402455,92.248676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.060351,0.148824,0.042284,tractive,lateral,P371,drafted
E0033214,N0033461,N0033462,383.578532,383.364776,6.402455,5.58484,42.751324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.061119,0.149465,0.042522,tractive,lateral,P371,drafted
E0033215,N0033462,N0033463,383.364776,383.039776,5.58484,6.131428,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.061476,0.149761,0.042632,tractive,lateral,P371,drafted
E0033216,N0033463,N0033464,383.039776,382.639776,6.131428,5.513026,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.062017,0.150207,0.042798,tractive,lateral,P371,drafted
E0033217,N0033464,N0033465,382.639776,382.239776,5.513026,5.037141,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.062684,0.150754,0.043002,tractive,lateral,P371,drafted
E0033218,N0033465,N0033466,382.239776,382.163655,5.037141,4.865886,15.224157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.063351,0.151296,0.043205,tractive,lateral,P371,drafted
E0033219,N0033466,N0033467,382.163655,381.864776,4.865886,4.438905,59.775843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.063477,0.151398,0.043243,tractive,lateral,P371,drafted
E0033220,N0033467,N0033468,381.864776,381.464776,4.438905,4.485725,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.063976,0.151801,0.043394,tractive,lateral,P371,drafted
E0033221,N0033468,N0033469,381.464776,381.064776,4.485725,4.734938,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.064642,0.152335,0.043594,tractive,lateral,P371,drafted
E0033222,N0033469,N0032908,381.064776,380.966142,4.734938,4.618666,19.726624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.096399,0.174276,0.052112,tractive,lateral,P371,drafted
E0033223,N0033470,N0032922,377.033979,376.620466,9.407152,10.071215,82.702636,200,PVC-U,0.5,0.5,table11,minimum,3.3465,merrimack,145.369,5.650214,0.617515,0.363834,tractive,main,P428,provisional
E0033224,N0033471,N0033472,391.420461,391.170461,4.630778,4.597056,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2176,merrimack,201.1214,7.50652,0.667242,0.42452,tractive,main,P412,provisional
E0033225,N0033472,N0033473,391.170461,390.920461,4.597056,4.552959,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2093,merrimack,205.4406,7.648137,0.670574,0.428951,tractive,main,P412,provisional
E0033226,N0033473,N0032926,390.920461,390.841862,4.552959,4.483212,15.719784,200,PVC-U,0.5,0.5,table11,minimum,3.2093,merrimack,205.4406,7.648554,0.670584,0.428964,tractive,main,P412,provisional
E0033227,N0033474,N0033475,389.046315,388.806315,7.642528,7.424185,80.0,315,HDPE,0.3,0.27,table11,dod,2.7299,merrimack,782.2694,24.831985,0.742807,0.48764,tractive,sub main,P412,provisional
E0033228,N0033475,N0033476,388.806315,388.566315,7.424185,7.259796,80.0,315,HDPE,0.3,0.27,table11,minimum,2.7281,merrimack,786.5886,24.952567,0.743708,0.489024,tractive,sub main,P412,provisional
E0033229,N0033476,N0032929,388.566315,388.524643,7.259796,7.287552,5.208949,315,HDPE,0.8,0.27,table11,minimum,2.7272,merrimack,788.7481,25.013162,1.0711,0.371564,velocity,sub main,P412,provisional
E0033230,N0033477,N0033478,389.287844,388.887844,5.530363,6.31287,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3174,merrimack,156.2401,6.013087,0.628242,0.37615,tractive,main,P412,provisional
E0033231,N0033478,N0033479,388.887844,388.487844,6.31287,7.064768,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3174,merrimack,156.2401,6.013753,0.628261,0.376172,tractive,main,P412,provisional
E0033232,N0033479,N0033480,388.487844,388.087844,7.064768,7.610368,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3146,merrimack,157.3199,6.050847,0.629326,0.377417,tractive,main,P412,provisional
E0033233,N0033480,N0032929,388.087844,387.959807,7.610368,7.852388,25.60744,200,PVC-U,0.5,0.5,table11,minimum,3.3019,merrimack,162.4163,6.22304,0.6342,0.383161,tractive,main,P412,provisional
E0033234,N0033481,N0033482,385.780139,385.380139,1.550519,1.879474,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P428,provisional
E0033235,N0033482,N0033483,385.380139,384.980139,1.879474,1.978296,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498606,0.297538,0.110462,tractive,lateral,P428,provisional
E0033236,N0033483,N0033484,384.980139,384.580139,1.978296,2.169342,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816143,0.347343,0.139251,tractive,lateral,P428,provisional
E0033237,N0033484,N0032922,384.580139,384.492164,2.169342,2.199517,17.595185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952611,0.364422,0.14986,tractive,lateral,P428,provisional
E0033238,N0033485,N0032933,379.547231,379.44315,8.865275,8.960323,29.737437,315,HDPE,0.35,0.27,uniform,minimum,2.6379,merrimack,1038.4611,31.811235,0.836747,0.53988,velocity,sub main,P428,provisional
E0033239,N0033486,N0033487,388.986305,388.586305,1.592522,1.678282,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P428,provisional
E0033240,N0033487,N0033488,388.586305,388.186305,1.678282,1.682988,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.757526,0.339365,0.134427,tractive,lateral,P428,provisional
E0033241,N0033488,N0033489,388.186305,387.786305,1.682988,1.642833,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.893994,0.357319,0.145401,tractive,lateral,P428,provisional
E0033242,N0033489,N0033490,387.786305,387.709192,1.642833,1.667395,15.422681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.549,1.198849,0.391177,0.167275,tractive,lateral,P428,provisional
E0033243,N0033490,N0032947,387.709192,387.284028,1.667395,1.92105,85.032767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.7884,1.334779,0.40425,0.176148,tractive,lateral,P428,provisional
E0033244,N0033491,N0033492,388.069934,387.755236,1.55,1.809706,62.939648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P428,provisional
E0033245,N0033492,N0033493,387.755236,387.305236,1.809706,1.885774,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407929,0.279149,0.100611,tractive,lateral,P428,provisional
E0033246,N0033493,N0033494,387.305236,386.855236,1.885774,1.690388,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770817,0.341212,0.135537,tractive,lateral,P428,provisional
E0033247,N0033494,N0033495,386.855236,386.405236,1.690388,2.049812,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224239,0.393699,0.168967,tractive,lateral,P428,provisional
E0033248,N0033495,N0032933,386.405236,386.364121,2.049812,2.039352,6.325345,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,31.3137,1.315523,0.441349,0.164085,tractive,lateral,P428,provisional
E0033249,N0033496,N0033497,389.078827,388.678827,1.586945,1.600012,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P428,provisional
E0033250,N0033497,N0033498,388.678827,388.278827,1.600012,1.600018,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P428,provisional
E0033251,N0033498,N0033499,388.278827,387.878827,1.600018,1.797565,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997212,0.369615,0.153164,tractive,lateral,P428,provisional
E0033252,N0033499,N0033500,387.878827,387.478827,1.797565,1.751245,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269481,0.398098,0.171942,tractive,lateral,P428,provisional
E0033253,N0033500,N0032947,387.478827,387.385502,1.751245,1.819576,18.664965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.541751,0.422385,0.188871,tractive,lateral,P428,provisional
E0033254,N0033501,N0032941,388.783144,388.376373,2.406615,2.304902,81.354153,200,PVC-U,0.5,0.5,table11,minimum,3.4098,merrimack,124.514,4.92546,0.594248,0.338365,tractive,main,P428,provisional
E0033255,N0033502,N0033503,372.502524,372.102524,6.788339,7.536575,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3891,merrimack,130.9419,5.155092,0.601909,0.346573,tractive,main,P384,drafted
E0033256,N0033503,N0033504,372.102524,371.702524,7.536575,8.204733,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3891,merrimack,130.9419,5.155759,0.601931,0.346596,tractive,main,P384,drafted
E0033257,N0033504,N0033505,371.702524,371.302524,8.204733,8.980099,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3891,merrimack,130.9419,5.156425,0.601953,0.34662,tractive,main,P384,drafted
E0033258,N0033505,N0033506,371.302524,371.262381,8.980099,9.037638,8.028644,200,PVC-U,0.5,0.5,table11,minimum,3.3891,merrimack,130.9419,5.157092,0.601975,0.346644,tractive,main,P384,drafted
E0033259,N0033506,N0033507,371.262381,370.962381,9.037638,9.53707,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3891,merrimack,130.9419,5.157159,0.601977,0.346646,tractive,main,P384,drafted
E0033260,N0033507,N0033508,370.962381,370.662381,9.53707,10.1095,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3891,merrimack,130.9419,5.157659,0.601993,0.346664,tractive,main,P384,drafted
E0033261,N0033508,N0032951,370.662381,370.621678,10.1095,10.160579,5.087819,200,PVC-U,0.8,0.5,table11,minimum,3.3891,merrimack,130.9419,5.158159,0.713487,0.306383,tractive,main,P384,drafted
E0033262,N0033509,N0033510,371.840268,371.540268,8.892948,9.198502,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2776,merrimack,172.6237,6.574,0.643787,0.394712,tractive,main,P384,provisional
E0033263,N0033510,N0033511,371.540268,371.240268,9.198502,9.490018,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2671,merrimack,177.282,6.72958,0.647896,0.399769,tractive,main,P384,provisional
E0033264,N0033511,N0032951,371.240268,371.200266,9.490018,9.581991,8.000268,200,PVC-U,0.5,0.5,table11,minimum,3.2671,merrimack,177.282,6.73008,0.647909,0.399786,tractive,main,P384,provisional
E0033265,N0033512,N0033513,380.012959,379.332959,1.997753,2.004993,80.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.234286,0.053782,tractive,lateral,P384,provisional
E0033266,N0033513,N0033514,379.332959,378.932959,2.004993,2.038324,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P384,provisional
E0033267,N0033514,N0033515,378.932959,378.892959,2.038324,1.988053,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.6382,0.363471,0.316564,0.085391,tractive,lateral,P384,provisional
E0033268,N0033515,N0033516,378.892959,378.442959,1.988053,2.576481,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.622433,0.319112,0.122548,tractive,lateral,P384,provisional
E0033269,N0033516,N0033517,378.442959,377.992959,2.576481,2.9598,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.1501,0.972638,0.366775,0.151353,tractive,lateral,P384,provisional
E0033270,N0033517,N0032952,377.992959,377.952567,2.9598,3.01423,3.672003,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,38.544,1.618737,0.565617,0.159533,tractive,lateral,P384,provisional
E0033271,N0033518,N0032952,371.448468,371.01519,9.117389,9.951607,86.655626,200,PVC-U,0.5,0.5,table11,minimum,3.3098,merrimack,159.2412,6.119822,0.631293,0.379724,tractive,main,P384,provisional
E0033272,N0033519,N0033520,391.378827,390.978827,1.598315,1.6,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P428,provisional
E0033273,N0033520,N0033521,390.978827,390.578827,1.6,1.682007,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679675,0.328047,0.127724,tractive,lateral,P428,provisional
E0033274,N0033521,N0033522,390.578827,390.178827,1.682007,1.580695,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042479,0.374716,0.156444,tractive,lateral,P428,provisional
E0033275,N0033522,N0033523,390.178827,389.778827,1.580695,1.839459,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314749,0.402387,0.174869,tractive,lateral,P428,provisional
E0033276,N0033523,N0033524,389.778827,389.378827,1.839459,1.979694,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.677553,0.433325,0.196785,tractive,lateral,P428,provisional
E0033277,N0033524,N0033525,389.378827,388.978827,1.979694,1.774103,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.949823,0.453409,0.211802,tractive,lateral,P428,provisional
E0033278,N0033525,N0033526,388.978827,388.578827,1.774103,1.700012,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.2185,2.696202,0.499321,0.248669,tractive,lateral,P428,provisional
E0033279,N0033526,N0033527,388.578827,388.178827,1.700012,1.715765,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,86.9049,3.647943,0.545418,0.289686,tractive,lateral,P428,provisional
E0033280,N0033527,N0033528,388.178827,387.990274,1.715765,1.789359,37.710647,200,PVC-U,0.5,0.5,table11,minimum,3.5255,merrimack,94.5,3.861331,0.554436,0.298238,tractive,lateral,P428,provisional
E0033281,N0033528,N0033529,387.990274,387.575738,1.789359,1.948341,82.907211,200,PVC-U,0.5,0.5,table11,minimum,3.5065,merrimack,98.8191,4.016138,0.560734,0.304323,tractive,lateral,P428,provisional
E0033282,N0033529,N0032936,387.575738,387.148424,1.948341,2.20381,85.462691,200,PVC-U,0.5,0.5,table11,minimum,3.4928,merrimack,102.0585,4.132161,0.56533,0.308823,tractive,lateral,P428,provisional
E0033283,N0033530,N0033531,391.125842,390.685842,1.55,1.552439,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,6.4787,0.271603,0.253184,0.081543,tractive,lateral,P428,provisional
E0033284,N0033531,N0033532,390.683833,390.243833,1.554448,1.64609,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,10.7978,0.453339,0.29841,0.103309,tractive,lateral,P428,provisional
E0033285,N0033532,N0033533,390.243833,389.803833,1.64609,1.786682,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.7918,0.998748,0.382357,0.149783,tractive,lateral,P428,provisional
E0033286,N0033533,N0033534,389.803833,389.741115,1.786682,1.837712,11.403215,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.0312,1.135216,0.397774,0.159226,tractive,lateral,P428,provisional
E0033287,N0033534,N0033535,389.741115,389.301115,1.837712,2.121584,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.5099,1.406914,0.424819,0.176516,tractive,lateral,P428,provisional
E0033288,N0033535,N0033536,389.301115,388.861115,2.121584,2.322356,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.3077,1.860253,0.46238,0.202148,tractive,lateral,P428,provisional
E0033289,N0033536,N0033537,388.861115,388.421115,2.322356,2.467953,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,51.8661,2.17779,0.484787,0.218392,tractive,lateral,P428,provisional
E0033290,N0033537,N0032941,388.421115,388.342394,2.467953,2.33888,14.312912,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.1055,2.314258,0.493666,0.225039,tractive,lateral,P428,provisional
E0033291,N0033538,N0032964,384.373706,383.934993,1.55,1.988072,87.742518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P432,provisional
E0033292,N0033539,N0033540,383.522145,383.172145,11.708598,11.726628,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.807411,0.762644,0.58162,velocity,sub main,P431,drafted
E0033293,N0033540,N0033541,383.172145,382.822145,11.726628,12.353331,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.807995,0.762652,0.581637,velocity,sub main,P431,drafted
E0033294,N0033541,N0033542,382.822145,382.747145,12.353331,12.350267,15.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.808578,0.76266,0.581654,velocity,sub main,P431,drafted
E0033295,N0033542,N0033543,382.747145,382.497145,12.350267,11.306352,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.808703,0.762662,0.581657,velocity,sub main,P431,drafted
E0033296,N0033543,N0033544,382.497145,382.247145,11.306352,10.803453,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.80912,0.762667,0.58167,velocity,sub main,P431,drafted
E0033297,N0033544,N0033545,382.247145,381.847145,10.803453,11.933342,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.809536,0.762673,0.581682,velocity,sub main,P431,drafted
E0033298,N0033545,N0033546,392.230487,391.830487,1.55,2.357959,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.810203,0.762682,0.581701,velocity,sub main,P431,drafted
E0033299,N0033546,N0033547,391.830487,391.783193,2.357959,2.540355,9.458868,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.81087,0.762691,0.58172,velocity,sub main,P412,drafted
E0033300,N0033547,N0033548,391.783193,391.680684,2.540355,2.805827,20.501795,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.810949,0.762692,0.581723,velocity,sub main,P412,drafted
E0033301,N0033548,N0033549,391.680684,391.330684,2.805827,2.633397,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.811119,0.762694,0.581728,velocity,sub main,P412,drafted
E0033302,N0033549,N0033550,391.330684,390.980684,2.633397,3.066191,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.811703,0.762702,0.581745,velocity,sub main,P412,drafted
E0033303,N0033550,N0033551,390.980684,390.880684,3.066191,4.855492,20.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.812286,0.76271,0.581761,velocity,sub main,P412,drafted
E0033304,N0033551,N0033552,390.880684,390.805684,4.855492,5.170757,15.0,200,PVC-U,0.5,0.5,table11,minimum,2.9913,merrimack,367.4067,12.845319,0.763153,0.582721,velocity,sub main,P412,drafted
E0033305,N0033552,N0033553,390.805684,390.505684,5.170757,5.171623,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9903,merrimack,368.4865,12.878299,0.763595,0.583678,velocity,sub main,P412,drafted
E0033306,N0033553,N0033554,390.505684,390.205684,5.171623,5.197942,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9871,merrimack,371.7259,12.977293,0.76491,0.586555,velocity,sub main,P412,drafted
E0033307,N0033554,N0032926,390.205684,390.139969,5.197942,5.185104,13.142972,200,PVC-U,0.5,0.5,table11,minimum,2.9871,merrimack,371.7259,12.977793,0.764916,0.586569,velocity,sub main,P412,drafted
E0033308,N0033555,N0032969,381.120155,380.711155,1.552544,2.071377,81.800076,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P432,provisional
E0033309,N0033556,N0033557,386.45946,386.09946,1.55,1.566677,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P432,provisional
E0033310,N0033557,N0033558,386.090914,385.670914,1.575223,1.582015,60.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,4.3191,0.181569,0.241276,0.064143,tractive,lateral,P432,provisional
E0033311,N0033558,N0033559,385.670914,385.190914,1.582015,1.569401,60.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,7.5585,0.31787,0.303175,0.080286,tractive,lateral,P432,provisional
E0033312,N0033559,N0033560,385.16936,385.0371,1.590955,1.573373,14.695472,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,9.718,0.408905,0.342416,0.0877,tractive,lateral,P432,provisional
E0033313,N0033560,N0033561,385.0371,384.60053,1.573373,1.940547,87.314078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635363,0.321181,0.123737,tractive,lateral,P432,provisional
E0033314,N0033561,N0033562,384.60053,384.15053,1.940547,2.078291,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771892,0.341361,0.135626,tractive,lateral,P432,provisional
E0033315,N0033562,N0033563,384.15053,383.70053,2.078291,2.195527,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.361116,0.406668,0.177817,tractive,lateral,P432,provisional
E0033316,N0033563,N0032964,383.70053,383.65881,2.195527,2.264255,7.585452,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,35.6328,1.497667,0.43299,0.181928,tractive,lateral,P432,provisional
E0033317,N0033564,N0033565,380.749348,380.391225,1.550243,2.317881,71.62446,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P432,provisional
E0033318,N0033565,N0033566,380.391225,380.191225,2.317881,2.782469,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226933,0.231114,0.076795,tractive,lateral,P432,provisional
E0033319,N0033566,N0033567,380.191225,379.991225,2.782469,3.097825,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317801,0.2577,0.089638,tractive,lateral,P432,provisional
E0033320,N0033567,N0033568,379.991225,379.89832,3.097825,3.554714,18.581091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363401,0.269027,0.095365,tractive,lateral,P432,provisional
E0033321,N0033568,N0033569,379.89832,379.849348,3.554714,3.697649,9.794449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363556,0.269064,0.095383,tractive,lateral,P432,provisional
E0033322,N0033569,N0032969,379.849348,379.488035,3.697649,3.294496,72.262468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408905,0.279362,0.100723,tractive,lateral,P432,provisional
E0033323,N0033570,N0032977,369.60496,369.55496,1.551015,1.551302,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P379,provisional
E0033324,N0033571,N0033572,368.873692,368.694245,1.758236,2.194305,35.889253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062386,0.15051,0.042911,tractive,lateral,P379,provisional
E0033325,N0033572,N0033573,368.694245,368.577198,2.194305,2.451214,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124865,0.189956,0.058544,tractive,lateral,P379,provisional
E0033326,N0033573,N0032977,368.577198,368.416288,2.451214,2.689974,32.182031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170328,0.210439,0.06738,tractive,lateral,P379,provisional
E0033327,N0033574,N0032986,393.425863,393.204836,1.565714,1.569425,31.575307,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P385,provisional
E0033328,N0033575,N0033576,392.098896,392.011933,8.017162,11.967254,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00077,0.029725,0.006708,tractive,lateral,P385,provisional
E0033329,N0033576,N0033577,392.011933,391.970047,11.967254,11.86998,4.188612,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.000901,0.038613,0.006256,tractive,lateral,P385,provisional
E0033330,N0033577,N0033578,391.970047,391.928341,11.86998,10.423405,8.341352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000936,0.031305,0.007382,tractive,lateral,P385,provisional
E0033331,N0033578,N0033579,391.928341,391.868341,10.423405,6.848853,12.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001006,0.032271,0.007591,tractive,lateral,P385,provisional
E0033332,N0033579,N0033580,391.868341,391.820047,6.848853,5.174429,9.658648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001106,0.033577,0.007875,tractive,lateral,P385,provisional
E0033333,N0033580,N0033581,391.820047,391.776978,5.174429,4.362518,6.152741,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.001186,0.038614,0.007516,tractive,lateral,P385,provisional
E0033334,N0033581,N0033582,391.776978,391.736582,4.362518,3.864157,3.847259,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.001238,0.044851,0.006999,tractive,lateral,P385,provisional
E0033335,N0033582,N0032986,391.736582,391.646046,3.864157,3.128216,18.107239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00127,0.03556,0.008312,tractive,lateral,P385,provisional
E0033336,N0033583,N0032995,378.418506,378.22039,1.55,2.210732,39.623226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P380,provisional
E0033337,N0033584,N0033585,378.493121,378.370138,1.55,1.987681,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P380,provisional
E0033338,N0033585,N0032995,378.370138,378.249204,1.987681,2.181918,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136007,0.195407,0.060848,tractive,lateral,P380,provisional
E0033339,N0033586,N0033012,395.298477,395.182503,1.550888,1.696098,23.194827,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0033340,N0033587,N0033012,395.449811,395.325347,1.679004,1.553254,9.219544,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,0.0,0.000477,0.032122,0.004627,tractive,lateral,P385,provisional
E0033341,N0033588,N0033589,369.844421,369.64046,1.550293,2.617719,40.792156,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0033342,N0033589,N0032998,369.64046,369.59046,2.617719,3.001703,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00034,0.020026,0.00506,tractive,lateral,P403,provisional
E0033343,N0033590,N0033591,361.035559,360.915225,7.68609,7.850919,24.066752,200,PVC-U,0.5,0.5,table11,minimum,3.5228,merrimack,95.087,3.917874,0.556759,0.300472,tractive,sub main,P452,derived
E0033344,N0033591,N0033592,360.915225,360.759366,7.850919,7.983798,31.171865,200,PVC-U,0.5,0.5,table11,minimum,3.492,merrimack,102.244,4.173446,0.56694,0.310411,tractive,sub main,P452,derived
E0033345,N0033592,N0033593,360.759366,360.427555,7.983798,8.399196,66.362054,200,PVC-U,0.5,0.5,table11,minimum,3.4775,merrimack,105.8226,4.300573,0.57182,0.315266,tractive,sub main,P452,derived
E0033346,N0033593,N0033594,360.427555,360.36379,8.399196,8.403849,12.753112,200,PVC-U,0.5,0.5,table11,minimum,3.4733,merrimack,106.9023,4.339305,0.573284,0.316733,tractive,sub main,P452,derived
E0033347,N0033594,N0033004,360.36379,360.280524,8.403849,8.516656,16.653227,200,PVC-U,0.5,0.5,table11,minimum,3.4733,merrimack,106.9023,4.339411,0.573288,0.316737,tractive,sub main,P452,derived
E0033348,N0033595,N0033596,371.939471,371.52656,1.55,1.553518,17.204651,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0033349,N0033596,N0033017,371.514463,371.261323,1.565615,1.564269,21.095023,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.000143,0.017332,0.003126,tractive,lateral,P403,provisional
E0033350,N0033597,N0033598,368.609953,368.518029,10.031435,9.444618,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093836,0.172712,0.051486,tractive,main,P403,provisional
E0033351,N0033598,N0033599,368.518029,368.445228,9.444618,9.719384,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093989,0.172806,0.051523,tractive,main,P403,provisional
E0033352,N0033599,N0033600,368.445228,368.265993,9.719384,7.227079,35.846897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09411,0.172881,0.051553,tractive,main,P403,provisional
E0033353,N0033600,N0033601,368.265993,368.209953,7.227079,6.323525,11.208107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094409,0.173064,0.051626,tractive,main,P403,provisional
E0033354,N0033601,N0033602,368.209953,368.151975,6.323525,5.668642,11.595401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094503,0.173122,0.051649,tractive,main,P403,provisional
E0033355,N0033602,N0032998,368.151975,368.011619,5.668642,4.580544,28.071338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094599,0.173181,0.051673,tractive,main,P403,provisional
E0033356,N0033603,N0033604,372.631154,372.516045,2.498394,1.876075,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003039,0.050446,0.011787,tractive,main,P403,provisional
