Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0033357,N0033604,N0033605,372.516045,372.442221,1.876075,1.553659,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003231,0.051662,0.012086,tractive,main,P403,provisional
E0033358,N0033605,N0033606,372.37147,371.543822,1.624411,1.621674,33.105891,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.048621,0.237972,0.026688,tractive,main,P403,provisional
E0033359,N0033606,N0033017,371.543822,371.265391,1.621674,1.560201,32.756679,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.0798,0.048897,0.165898,0.034124,tractive,main,P403,provisional
E0033360,N0033607,N0033018,372.990851,372.730851,1.555017,1.559463,10.0,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0033361,N0033608,N0033609,372.125345,371.925345,2.495291,2.327768,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090881,0.170871,0.050753,tractive,lateral,P403,provisional
E0033362,N0033609,N0033610,371.925345,371.725345,2.327768,2.624264,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091214,0.171081,0.050836,tractive,lateral,P403,provisional
E0033363,N0033610,N0033018,371.725345,371.639624,2.624264,2.65069,17.144223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091548,0.17129,0.050919,tractive,lateral,P403,provisional
E0033364,N0033611,N0033612,365.985859,365.936362,4.075511,4.133615,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.370242,0.270638,0.096191,tractive,main,P452,provisional
E0033365,N0033612,N0033613,365.936362,365.800347,4.133615,4.190955,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.370325,0.270657,0.096201,tractive,main,P452,provisional
E0033366,N0033613,N0033614,365.800347,365.450347,4.190955,4.131745,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.370551,0.27071,0.096228,tractive,main,P452,provisional
E0033367,N0033614,N0033615,365.450347,365.100347,4.131745,4.214381,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.371135,0.270847,0.096299,tractive,main,P452,provisional
E0033368,N0033615,N0033616,365.100347,364.750347,4.214381,4.421528,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.371718,0.270983,0.096369,tractive,main,P452,provisional
E0033369,N0033616,N0033617,364.750347,364.400347,4.421528,4.465436,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.372301,0.271119,0.096439,tractive,main,P452,provisional
E0033370,N0033617,N0033004,364.400347,364.322771,4.465436,4.474409,15.515296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.372885,0.271255,0.096509,tractive,main,P452,provisional
E0033371,N0033618,N0033619,382.921459,382.621459,1.743244,1.617707,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226899,0.231103,0.076789,tractive,lateral,P398,provisional
E0033372,N0033619,N0033620,382.621459,382.261459,1.617707,1.556229,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,7.5585,0.317933,0.274525,0.085892,tractive,lateral,P398,provisional
E0033373,N0033620,N0033621,382.189781,381.709781,1.627907,1.628323,60.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,9.718,0.408968,0.328782,0.090164,tractive,lateral,P398,provisional
E0033374,N0033621,N0033036,381.709781,381.531255,1.628323,1.554744,27.46566,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,12.281,0.516915,0.329697,0.105555,tractive,lateral,P398,provisional
E0033375,N0033622,N0033623,381.191882,381.076774,1.55,1.85447,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P398,provisional
E0033376,N0033623,N0033036,381.076774,380.969419,1.85447,2.116579,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181261,0.214775,0.069313,tractive,lateral,P398,provisional
E0033377,N0033624,N0033031,380.129718,379.975689,1.55,1.706562,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P398,provisional
E0033378,N0033625,N0033031,375.476651,375.349175,6.08945,6.333076,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.2077,merrimack,206.2809,7.68264,0.671377,0.430027,tractive,main,P398,provisional
E0033379,N0033626,N0033627,381.103501,380.701671,1.651351,1.656727,16.401219,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.292719,0.035246,tractive,lateral,P398,provisional
E0033380,N0033627,N0033043,380.699089,380.499363,1.659309,1.552913,21.023796,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,4.3191,0.181205,0.267734,0.059709,tractive,lateral,P398,provisional
E0033381,N0033628,N0033629,379.398822,379.305817,1.55,1.686676,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0033382,N0033629,N0033047,379.305817,379.202739,1.686676,1.836476,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090689,0.17075,0.050705,tractive,lateral,P398,provisional
E0033383,N0033630,N0033048,381.326792,381.224927,1.55068,1.78136,20.372993,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P398,provisional
E0033384,N0033631,N0033048,381.481328,381.418269,1.563258,1.588018,12.611853,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0033385,N0033632,N0033633,380.0922,380.008983,1.643793,1.653309,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0033386,N0033633,N0033040,380.008983,379.923983,1.653309,1.71301,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045406,0.135038,0.037281,tractive,lateral,P398,provisional
E0033387,N0033634,N0033040,379.793472,379.666882,1.551041,1.970112,25.317978,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.2559,0.304188,0.254095,0.087848,tractive,lateral,P398,provisional
E0033388,N0033635,N0033636,382.035022,381.90398,1.55,1.553601,7.28011,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.26384,0.037793,tractive,lateral,P398,provisional
E0033389,N0033636,N0033637,381.637847,380.784329,1.819733,1.824954,65.655267,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,4.3191,0.181129,0.297983,0.055533,tractive,lateral,P398,provisional
E0033390,N0033637,N0033043,380.784329,380.492835,1.824954,1.559442,32.388269,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,6.4787,0.272211,0.300248,0.072755,tractive,lateral,P398,provisional
E0033391,N0033638,N0033050,368.311598,368.075787,2.680102,3.167255,47.162111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.440922,0.28615,0.104313,tractive,main,P403,provisional
E0033392,N0033639,N0033640,371.768087,371.727782,3.203135,3.364992,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,2.1596,0.091482,0.213221,0.043919,tractive,lateral,P450,provisional
E0033393,N0033640,N0033641,371.727782,371.590486,3.364992,3.78723,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136785,0.195776,0.061005,tractive,lateral,P450,provisional
E0033394,N0033641,N0033056,371.590486,371.479807,3.78723,3.803458,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182281,0.21517,0.06949,tractive,lateral,P450,provisional
E0033395,N0033642,N0033643,372.236554,372.139471,3.339099,3.382959,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364358,0.269254,0.095481,tractive,lateral,P450,provisional
E0033396,N0033643,N0033644,372.139471,372.056255,3.382959,3.452992,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409787,0.279554,0.100824,tractive,lateral,P450,provisional
E0033397,N0033644,N0033056,372.056255,371.939528,3.452992,3.343736,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455193,0.289062,0.10587,tractive,lateral,P450,provisional
E0033398,N0033645,N0033063,380.198556,380.021276,1.591239,1.596796,29.546573,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P398,provisional
E0033399,N0033646,N0033647,380.305927,380.110927,1.55,1.551274,26.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0033400,N0033647,N0033063,380.110927,380.03187,1.551274,1.586203,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P398,provisional
E0033401,N0033648,N0033649,378.430025,378.133674,1.885893,2.486931,59.270166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136018,0.195412,0.06085,tractive,lateral,P398,provisional
E0033402,N0033649,N0033650,378.133674,378.073259,2.486931,2.443617,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227047,0.231152,0.076812,tractive,lateral,P398,provisional
E0033403,N0033650,N0033651,378.073259,377.992637,2.443617,2.494912,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227147,0.231185,0.076828,tractive,lateral,P398,provisional
E0033404,N0033651,N0033652,377.992637,377.938553,2.494912,2.561874,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227282,0.23123,0.076849,tractive,lateral,P398,provisional
E0033405,N0033652,N0033653,377.938553,377.851089,2.561874,2.974533,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227372,0.23126,0.076863,tractive,lateral,P398,provisional
E0033406,N0033653,N0033654,377.851089,377.749847,2.974533,3.029481,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227518,0.231308,0.076885,tractive,lateral,P398,provisional
E0033407,N0033654,N0033047,377.749847,377.607632,3.029481,3.431583,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227686,0.231363,0.076911,tractive,lateral,P398,provisional
E0033408,N0033655,N0033656,368.334887,368.285389,6.179456,6.045086,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.955103,0.364716,0.150047,tractive,main,P450,provisional
E0033409,N0033656,N0033657,368.285389,368.237955,6.045086,5.832571,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.955185,0.364726,0.150053,tractive,main,P450,provisional
E0033410,N0033657,N0033059,368.237955,368.184804,5.832571,5.772257,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.955264,0.364736,0.150059,tractive,main,P450,provisional
E0033411,N0033658,N0033659,367.002748,366.917895,2.268889,2.269636,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001239,0.035199,0.008232,tractive,lateral,P403,provisional
E0033412,N0033659,N0033660,366.917895,366.823026,2.269636,2.448794,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00138,0.036797,0.008588,tractive,lateral,P403,provisional
E0033413,N0033660,N0033661,366.823026,366.755758,2.448794,2.437448,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001538,0.038464,0.008964,tractive,lateral,P403,provisional
E0033414,N0033661,N0033070,366.755758,366.622905,2.437448,2.261311,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00165,0.039578,0.009217,tractive,lateral,P403,provisional
E0033415,N0033662,N0033663,365.835133,365.795133,7.125469,7.189395,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,22.6754,0.955924,0.429983,0.134054,tractive,main,P450,provisional
E0033416,N0033663,N0033664,365.795133,365.495133,7.189395,7.330429,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.0465,0.375161,0.156732,tractive,main,P450,provisional
E0033417,N0033664,N0033665,365.495133,365.182413,7.330429,7.980673,62.54387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8772,1.342228,0.404937,0.176622,tractive,main,P450,provisional
E0033418,N0033665,N0033666,365.182413,364.7423,7.980673,8.989787,88.022724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3559,1.614353,0.428319,0.193141,tractive,main,P450,provisional
E0033419,N0033666,N0033667,364.7423,364.686398,8.989787,9.15311,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7548,1.841422,0.445681,0.205947,tractive,main,P450,provisional
E0033420,N0033667,N0033668,364.686398,364.611398,9.15311,9.296286,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.8346,1.886783,0.448955,0.208416,tractive,main,P450,provisional
E0033421,N0033668,N0033669,364.611398,364.530775,9.296286,9.222154,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.8346,1.886908,0.448964,0.208423,tractive,main,P450,provisional
E0033422,N0033669,N0033670,364.530775,364.407284,9.222154,9.378299,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.8346,1.887042,0.448974,0.20843,tractive,main,P450,provisional
E0033423,N0033670,N0033059,364.407284,364.342092,9.378299,9.614969,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.8346,1.887248,0.448988,0.208441,tractive,main,P450,provisional
E0033424,N0033671,N0033672,381.867676,381.670057,1.606476,1.608965,28.231188,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0033425,N0033672,N0033077,381.670057,381.613049,1.608965,1.712116,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000235,0.01683,0.004441,tractive,lateral,P380,provisional
E0033426,N0033673,N0033674,366.713,366.597892,1.55,1.798165,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0033427,N0033674,N0033675,366.597892,366.452118,1.798165,2.040619,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000192,0.015258,0.004143,tractive,lateral,P403,provisional
E0033428,N0033675,N0033070,366.452118,366.333585,2.040619,2.550631,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000435,0.02241,0.005533,tractive,lateral,P403,provisional
E0033429,N0033676,N0033677,378.564579,378.39123,4.454281,5.258489,34.669872,200,PVC-U,0.5,0.5,table11,minimum,3.4236,merrimack,120.4095,4.787204,0.589493,0.333355,tractive,main,P398,provisional
E0033430,N0033677,N0033085,378.39123,378.339028,5.258489,5.488822,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.4236,merrimack,120.4095,4.787493,0.589503,0.333366,tractive,main,P398,provisional
E0033431,N0033678,N0033679,380.414385,380.361234,3.799605,3.645327,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.5498,merrimack,89.2877,3.678922,0.546753,0.29094,tractive,main,P398,provisional
E0033432,N0033679,N0033085,380.361234,380.300819,3.645327,3.527032,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.5498,merrimack,89.2877,3.67901,0.546757,0.290943,tractive,main,P398,provisional
E0033433,N0033680,N0033681,379.858122,379.78002,3.260164,3.230081,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.451637,0.288343,0.105485,tractive,lateral,P380,provisional
E0033434,N0033681,N0033682,379.78002,379.643455,3.230081,3.186532,27.313001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.451767,0.288369,0.105499,tractive,lateral,P380,provisional
E0033435,N0033682,N0033683,379.643455,379.486452,3.186532,3.499937,31.400637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.451995,0.288416,0.105524,tractive,lateral,P380,provisional
E0033436,N0033683,N0033077,379.486452,379.315572,3.499937,4.009593,34.176015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.452256,0.288469,0.105552,tractive,lateral,P380,provisional
E0033437,N0033684,N0033685,363.063746,363.021746,6.537359,6.613508,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,18.3563,0.790378,0.386758,0.126526,tractive,main,P450,provisional
E0033438,N0033685,N0033093,363.021746,362.745612,6.613508,7.257165,55.226805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.880962,0.355695,0.144391,tractive,main,P450,provisional
E0033439,N0033686,N0033687,368.293296,368.032528,1.78608,2.002567,52.153619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045468,0.135102,0.037304,tractive,lateral,P450,provisional
E0033440,N0033687,N0033093,368.032528,367.964521,2.002567,2.038256,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045902,0.135543,0.03746,tractive,lateral,P450,provisional
E0033441,N0033688,N0033689,384.119384,384.043063,1.564087,1.83444,15.264338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0033442,N0033689,N0033090,384.043063,383.9736,1.83444,1.93088,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090662,0.170733,0.050698,tractive,lateral,P398,provisional
E0033443,N0033690,N0033090,383.795321,383.684867,1.555723,2.219613,22.090722,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0033444,N0033691,N0033692,385.700218,385.350218,1.877358,2.343935,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300668,0.253144,0.087378,tractive,lateral,P380,provisional
E0033445,N0033692,N0033111,385.350218,384.9952,2.343935,2.066202,71.003546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8153,0.496539,0.297147,0.110248,tractive,lateral,P380,provisional
E0033446,N0033693,N0033111,385.369891,385.319891,1.55,1.74151,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0033447,N0033694,N0033113,387.312716,386.390547,1.566343,1.568468,17.399417,200,PVC-U,5.3,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.506857,0.043399,tractive,lateral,P380,provisional
E0033448,N0033695,N0033113,385.552631,385.482991,1.55,2.476024,13.927897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0033449,N0033696,N0033697,373.377114,372.351834,1.580527,1.587619,25.632011,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0033450,N0033697,N0033131,372.351834,372.291626,1.587619,1.655518,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000214,0.016087,0.0043,tractive,lateral,P450,provisional
E0033451,N0033698,N0033699,372.525287,372.431879,1.567792,1.591131,18.681542,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P450,provisional
E0033452,N0033699,N0033131,372.431879,372.360816,1.591131,1.586328,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09069,0.170751,0.050705,tractive,lateral,P450,provisional
E0033453,N0033700,N0033139,388.638783,388.557107,1.550426,1.648002,16.33528,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0033454,N0033701,N0033702,387.358037,387.290769,1.651179,1.708438,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000908,0.030906,0.007296,tractive,lateral,P380,provisional
E0033455,N0033702,N0033703,387.290769,387.191145,1.708438,1.748583,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001021,0.032472,0.007634,tractive,lateral,P380,provisional
E0033456,N0033703,N0033704,387.191145,387.116814,1.748583,1.695747,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001187,0.034579,0.008095,tractive,lateral,P380,provisional
E0033457,N0033704,N0033140,387.116814,386.999767,1.695747,1.623646,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00131,0.036018,0.008414,tractive,lateral,P380,provisional
E0033458,N0033705,N0033706,389.684695,389.351269,1.624662,1.630573,24.698178,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0033459,N0033706,N0033707,389.350878,388.98746,1.630964,1.555326,21.377558,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000206,0.023172,0.003286,tractive,lateral,P380,provisional
E0033460,N0033707,N0033708,388.950307,388.717069,1.592479,1.592013,29.154759,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000384,0.024651,0.004777,tractive,lateral,P380,provisional
E0033461,N0033708,N0033139,388.688773,388.561298,1.620309,1.643811,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045894,0.135535,0.037457,tractive,lateral,P380,provisional
E0033462,N0033709,N0033710,385.51272,385.47161,3.389685,3.415627,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,39.2846,1.655299,0.603786,0.154867,tractive,main,P380,provisional
E0033463,N0033710,N0033711,385.47161,385.09818,3.415627,3.453669,74.686009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.655325,0.43158,0.195511,tractive,main,P380,provisional
E0033464,N0033711,N0033140,385.09818,384.990477,3.453669,3.632936,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2846,1.655947,0.43163,0.195547,tractive,main,P380,provisional
E0033465,N0033712,N0033713,378.314419,377.964419,3.618168,4.18527,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.813367,0.443625,0.204406,tractive,lateral,P438,provisional
E0033466,N0033713,N0033714,377.964419,377.614419,4.18527,5.030967,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9891,2.266622,0.474286,0.22811,tractive,lateral,P438,provisional
E0033467,N0033714,N0033715,377.614419,377.264419,5.030967,5.440507,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.719877,0.50061,0.249759,tractive,lateral,P438,provisional
E0033468,N0033715,N0033716,377.264419,376.964419,5.440507,6.486753,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3453,3.037331,0.517111,0.263988,tractive,lateral,P438,provisional
E0033469,N0033716,N0033717,376.964419,376.664419,6.486753,7.395273,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,merrimack,75.5847,3.173588,0.523787,0.269898,tractive,lateral,P438,provisional
E0033470,N0033717,N0033142,376.664419,376.623767,7.395273,7.453198,3.871602,200,PVC-U,1.05,0.5,table11,minimum,3.6158,merrimack,76.6645,3.213843,0.684682,0.225242,tractive,lateral,P438,provisional
E0033471,N0033718,N0033719,382.744137,382.690286,3.35593,3.402121,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269479,0.398098,0.171942,tractive,lateral,P380,provisional
E0033472,N0033719,N0033720,382.690286,382.437897,3.402121,4.026489,50.477718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314836,0.402395,0.174874,tractive,lateral,P380,provisional
E0033473,N0033720,N0033143,382.437897,382.365096,4.026489,4.201798,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.405791,0.410692,0.180613,tractive,lateral,P380,provisional
E0033474,N0033721,N0033152,373.630577,373.518216,3.659431,3.374636,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0146,0.971397,0.36663,0.151261,tractive,main,P416,provisional
E0033475,N0033722,N0033723,374.978155,374.919632,2.577753,2.716934,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272119,0.245125,0.08346,tractive,lateral,P416,provisional
E0033476,N0033723,N0033724,374.919632,374.807828,2.716934,2.352175,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272217,0.245154,0.083473,tractive,lateral,P416,provisional
E0033477,N0033724,N0033152,374.807828,374.627551,2.352175,2.265302,36.055513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422424,0.282273,0.102256,tractive,lateral,P416,provisional
E0033478,N0033725,N0033726,384.855862,384.697748,2.174045,2.076452,31.622777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.561435,0.308914,0.116762,tractive,lateral,P380,provisional
E0033479,N0033726,N0033727,384.697748,384.616354,2.076452,2.02247,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.6975,0.330718,0.129291,tractive,lateral,P380,provisional
E0033480,N0033727,N0033728,384.616354,384.316354,2.02247,2.178946,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.78817,0.34359,0.136971,tractive,lateral,P380,provisional
E0033481,N0033728,N0033729,384.316354,384.016354,2.178946,2.596561,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9991,0.924471,0.361053,0.147737,tractive,lateral,P380,provisional
E0033482,N0033729,N0033143,384.016354,383.975859,2.596561,2.591036,5.399362,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,23.0788,0.970238,0.422357,0.137105,tractive,lateral,P380,provisional
E0033483,N0033730,N0033731,410.671638,409.294743,1.865929,1.873745,20.248457,200,PVC-U,6.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0033484,N0033731,N0033157,407.379317,402.907181,3.78917,1.660843,17.888544,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000169,0.043957,0.001879,tractive,lateral,P416,provisional
E0033485,N0033732,N0033733,346.156285,345.651443,1.562373,1.570786,26.570661,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0033486,N0033733,N0033168,345.651443,345.577904,1.570786,1.551399,11.313708,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.000221,0.017779,0.00411,tractive,lateral,P404,provisional
E0033487,N0033734,N0033168,345.28256,344.922526,1.946169,2.206777,72.006944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000613,0.026098,0.006284,tractive,lateral,P404,provisional
E0033488,N0033735,N0033736,365.578508,365.538196,1.550765,1.597241,8.062258,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P468,provisional
E0033489,N0033736,N0033737,365.538196,365.45914,1.597241,1.706815,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062247,0.150396,0.042868,tractive,lateral,P468,provisional
E0033490,N0033737,N0033160,365.45914,365.377255,1.706815,1.846713,16.376813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093469,0.172486,0.051395,tractive,lateral,P468,provisional
E0033491,N0033738,N0033739,372.312545,371.862545,9.646927,10.50629,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.281977,0.399293,0.172755,tractive,main,P458,provisional
E0033492,N0033739,N0033740,371.862545,371.412545,10.50629,11.29473,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.690132,0.434304,0.197503,tractive,main,P458,provisional
E0033493,N0033740,N0033741,371.412545,371.372478,11.29473,11.327839,6.677868,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,46.4306,1.962485,0.484575,0.203085,tractive,main,P458,provisional
E0033494,N0033741,N0033742,371.372478,371.072478,11.327839,11.900758,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.098342,0.463491,0.219586,tractive,main,P458,provisional
E0033495,N0033742,N0033743,381.419556,381.119556,1.55368,1.951733,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,57.2284,2.415712,0.483354,0.235427,tractive,main,P458,provisional
E0033496,N0033743,N0033744,381.119556,381.063909,1.951733,2.097712,11.129376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.552014,0.49128,0.241942,tractive,main,P438,provisional
E0033497,N0033744,N0033745,381.063909,380.763909,2.097712,2.647254,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.687908,0.498868,0.248287,tractive,main,P438,provisional
E0033498,N0033745,N0033746,380.763909,380.463909,2.647254,3.139912,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.106,2.914744,0.510904,0.258573,tractive,main,P438,provisional
E0033499,N0033746,N0033747,380.463909,380.402945,3.139912,3.352212,12.192756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3453,3.051046,0.517793,0.264588,tractive,main,P438,provisional
E0033500,N0033747,N0033748,380.402945,380.362335,3.352212,3.395141,5.414664,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,73.4251,3.096415,0.60094,0.240557,tractive,main,P438,provisional
E0033501,N0033748,N0033749,380.362335,380.164409,3.395141,3.129445,39.585336,200,PVC-U,0.5,0.5,table11,minimum,3.6158,merrimack,76.6645,3.226704,0.52633,0.272173,tractive,main,P438,provisional
E0033502,N0033749,N0033142,380.164409,379.920236,3.129445,4.15673,48.834643,200,PVC-U,0.5,0.5,table11,minimum,3.5978,merrimack,79.9038,3.345898,0.531919,0.27722,tractive,main,P438,provisional
E0033503,N0033750,N0033751,364.979782,364.894782,2.121506,2.212335,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.311049,0.255926,0.088755,tractive,main,P468,provisional
E0033504,N0033751,N0033752,364.894782,364.772717,2.212335,2.335682,24.413111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.31119,0.255963,0.088774,tractive,main,P468,provisional
E0033505,N0033752,N0033753,364.772717,364.346542,2.335682,2.807725,85.234969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.311394,0.256017,0.0888,tractive,main,P468,provisional
E0033506,N0033753,N0033754,364.346542,364.225608,2.807725,2.8621,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.312104,0.256205,0.088894,tractive,main,P468,provisional
E0033507,N0033754,N0033755,364.225608,364.167298,2.8621,2.940825,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.312306,0.256258,0.08892,tractive,main,P468,provisional
E0033508,N0033755,N0033756,364.167298,364.108775,2.940825,3.035848,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.312403,0.256284,0.088933,tractive,main,P468,provisional
E0033509,N0033756,N0033757,364.108775,364.041693,3.035848,3.165247,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.3125,0.256309,0.088946,tractive,main,P468,provisional
E0033510,N0033757,N0033758,364.041693,363.958476,3.165247,3.266682,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.312612,0.256339,0.08896,tractive,main,P468,provisional
E0033511,N0033758,N0033160,363.958476,363.783305,3.266682,3.440664,35.034269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.358018,0.267745,0.094709,tractive,main,P468,provisional
E0033512,N0033759,N0033760,345.697203,345.564387,1.588533,1.589574,22.135944,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P404,provisional
E0033513,N0033760,N0033185,345.564387,345.505863,1.589574,1.724025,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045452,0.135085,0.037298,tractive,lateral,P404,provisional
E0033514,N0033761,N0033762,345.700564,345.595089,1.551755,1.714695,21.095023,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0033515,N0033762,N0033185,345.595089,345.545089,1.714695,1.6848,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000176,0.014617,0.004023,tractive,lateral,P404,provisional
E0033516,N0033763,N0033764,345.912308,345.794622,4.289932,3.936427,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002935,0.049765,0.011621,tractive,lateral,P404,provisional
E0033517,N0033764,N0033181,345.794622,345.683604,3.936427,3.851918,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003131,0.051035,0.011931,tractive,lateral,P404,provisional
E0033518,N0033765,N0033766,347.587192,347.488576,2.342129,2.024851,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001064,0.033038,0.007758,tractive,lateral,P404,provisional
E0033519,N0033766,N0033767,347.488576,347.394237,2.024851,2.250264,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001229,0.035081,0.008206,tractive,lateral,P404,provisional
E0033520,N0033767,N0033181,347.394237,347.273303,2.250264,2.26222,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046653,0.1363,0.037729,tractive,lateral,P404,provisional
E0033521,N0033768,N0033206,364.254088,364.123992,1.793062,1.951387,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000257,0.017565,0.004582,tractive,lateral,P468,provisional
E0033522,N0033769,N0033206,363.93585,363.727223,2.118014,2.348155,41.725292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000613,0.026098,0.006284,tractive,lateral,P468,provisional
E0033523,N0033770,N0033771,355.265441,355.140441,7.310884,7.589387,50.0,400,GRP,0.25,0.205,table11,minimum,2.5546,merrimack,1353.9111,40.393374,0.77998,0.430752,velocity,sub main,P475,drafted
E0033524,N0033771,N0033772,355.140441,355.015441,7.589387,7.976472,50.0,400,GRP,0.25,0.205,table11,minimum,2.5544,merrimack,1354.9909,40.421853,0.780123,0.430922,velocity,sub main,P475,drafted
E0033525,N0033772,N0033173,355.015441,354.970592,7.976472,8.06075,14.9496,400,GRP,0.3,0.205,table11,minimum,2.5544,merrimack,1354.9909,40.422269,0.834821,0.40943,velocity,sub main,P475,drafted
E0033526,N0033773,N0033774,364.391162,364.246165,1.577985,1.582021,24.166092,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0033527,N0033774,N0033223,364.246165,364.171165,1.582021,1.613777,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P475,provisional
E0033528,N0033775,N0033223,363.491964,363.291839,2.105753,2.493103,40.024992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000428,0.022246,0.0055,tractive,lateral,P475,provisional
E0033529,N0033776,N0033228,343.825183,343.748056,1.55,1.550863,9.640856,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.138912,0.028369,tractive,lateral,P418,provisional
E0033530,N0033777,N0033228,343.795467,343.685695,1.591587,1.613225,21.954498,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0033531,N0033778,N0033779,363.066987,362.189779,1.557799,1.561838,17.033169,200,PVC-U,5.15,0.5,cover_min,minimum,3.6221,held,5.6599,0.237278,0.519831,0.045787,tractive,lateral,P475,derived
E0033532,N0033779,N0033780,362.113445,360.665686,1.638172,1.627374,31.134611,200,PVC-U,4.65,0.5,cover_min,minimum,3.6221,held,5.6599,0.23742,0.502315,0.046874,tractive,lateral,P475,derived
E0033533,N0033780,N0033781,360.629045,360.284076,1.664015,1.592999,15.680406,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,5.6599,0.23768,0.389905,0.05564,tractive,lateral,P475,derived
E0033534,N0033781,N0033782,360.278924,360.180971,1.598151,1.555326,3.998073,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,5.6599,0.23781,0.404512,0.054297,tractive,lateral,P475,derived
E0033535,N0033782,N0033783,360.180971,359.930971,1.555326,1.783018,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.373645,0.271431,0.0966,tractive,lateral,P475,derived
E0033536,N0033783,N0033784,359.930971,359.680971,1.783018,1.905058,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0588,0.464596,0.290946,0.106883,tractive,lateral,P475,derived
E0033537,N0033784,N0033785,359.680971,359.591022,1.905058,1.93623,17.989827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0588,0.465013,0.291029,0.106928,tractive,lateral,P475,derived
E0033538,N0033785,N0033786,359.591022,359.520203,1.93623,1.993133,14.163914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1386,0.51043,0.299755,0.111677,tractive,lateral,P475,derived
E0033539,N0033786,N0033787,359.520203,359.270203,1.993133,2.684692,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2982,0.601082,0.315628,0.120556,tractive,lateral,P475,derived
E0033540,N0033787,N0033788,359.270203,359.020203,2.684692,3.279297,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8617,0.625124,0.319545,0.122796,tractive,lateral,P475,derived
E0033541,N0033788,N0033789,359.020203,358.926075,3.279297,3.546276,18.825534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.764,1.04067,0.374515,0.156314,tractive,lateral,P475,derived
E0033542,N0033789,N0033790,358.926075,358.845203,3.546276,3.711865,16.174466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5056,1.071917,0.377947,0.15854,tractive,lateral,P475,derived
E0033543,N0033790,N0033791,358.845203,358.445203,3.711865,4.068164,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9888,1.134232,0.384577,0.162887,tractive,lateral,P475,derived
E0033544,N0033791,N0033792,358.445203,358.045203,4.068164,4.476556,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2282,1.2707,0.398215,0.172022,tractive,lateral,P475,derived
E0033545,N0033792,N0033793,358.045203,357.645203,4.476556,5.355224,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6125,1.455171,0.415032,0.183654,tractive,lateral,P475,derived
E0033546,N0033793,N0033173,357.645203,357.603973,5.355224,5.427369,4.123,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,34.6125,1.455838,0.529514,0.155173,tractive,lateral,P475,derived
E0033547,N0033794,N0033229,343.217273,343.109338,1.55,1.742957,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0033548,N0033795,N0033796,343.186438,343.144012,1.809564,1.860474,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.139155,0.209623,0.058934,tractive,main,P418,provisional
E0033549,N0033796,N0033797,343.144012,343.042032,1.860474,1.886679,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139214,0.196918,0.061493,tractive,main,P418,provisional
E0033550,N0033797,N0033798,343.042032,342.953009,1.886679,1.898553,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139384,0.196997,0.061527,tractive,main,P418,provisional
E0033551,N0033798,N0033799,342.953009,342.879185,1.898553,2.074398,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.184799,0.216139,0.069925,tractive,main,P418,provisional
E0033552,N0033799,N0033800,342.879185,342.832015,2.074398,2.144059,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.184922,0.216186,0.069947,tractive,main,P418,provisional
E0033553,N0033800,N0033229,342.832015,342.759214,2.144059,2.093081,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.185001,0.216216,0.06996,tractive,main,P418,provisional
E0033554,N0033801,N0033236,340.631152,340.569519,1.55,1.93106,12.326595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P418,provisional
E0033555,N0033802,N0033803,340.283858,340.179455,1.933,1.893147,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076707,0.161407,0.047047,tractive,lateral,P418,provisional
E0033556,N0033803,N0033236,340.179455,339.998619,1.893147,2.50196,36.167044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076881,0.16153,0.047095,tractive,lateral,P418,provisional
E0033557,N0033804,N0033240,336.213981,335.796752,6.413155,6.458589,83.445772,200,PVC-U,0.5,0.5,table11,minimum,3.5596,merrimack,87.2691,3.617478,0.544097,0.288448,tractive,main,P414,drafted
E0033558,N0033805,N0033246,338.811487,338.771487,1.656989,1.626676,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.045674,0.158754,0.033575,tractive,lateral,P414,provisional
E0033559,N0033806,N0033807,338.498035,338.437002,1.55,1.640543,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0033560,N0033807,N0033808,338.437002,338.362002,1.640543,1.962339,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000102,0.011055,0.003369,tractive,lateral,P414,provisional
E0033561,N0033808,N0033246,338.362002,338.307919,1.962339,2.090244,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P414,provisional
E0033562,N0033809,N0033810,327.150317,326.800317,12.343061,12.270881,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1581,merrimack,234.6358,8.642426,0.692485,0.459484,tractive,sub main,P430,drafted
E0033563,N0033810,N0033811,326.800317,326.450317,12.270881,11.923188,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1516,merrimack,238.6821,8.772877,0.695181,0.463426,tractive,sub main,P430,drafted
E0033564,N0033811,N0033255,326.450317,326.409178,11.923188,11.88907,8.227633,200,PVC-U,0.5,0.5,table11,minimum,3.1453,merrimack,242.663,8.900974,0.697791,0.467284,tractive,sub main,P430,drafted
E0033565,N0033812,N0033813,336.506594,336.256594,1.550993,1.846312,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P430,provisional
E0033566,N0033813,N0033814,336.256594,336.006594,1.846312,2.210722,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498356,0.297491,0.110436,tractive,lateral,P430,provisional
E0033567,N0033814,N0033255,336.006594,335.937898,2.210722,2.36035,13.739028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54404,0.30586,0.115055,tractive,lateral,P430,provisional
E0033568,N0033815,N0033816,338.197611,338.147806,3.756247,3.730612,9.055385,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.125594,0.196658,0.057415,tractive,main,P414,provisional
E0033569,N0033816,N0033240,338.147806,338.00452,3.730612,4.25082,26.051984,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.12567,0.196698,0.057431,tractive,main,P414,provisional
E0033570,N0033817,N0033818,381.988602,381.94388,5.153702,6.174894,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136523,0.195652,0.060952,tractive,lateral,P445,provisional
E0033571,N0033818,N0033819,381.94388,381.868217,6.174894,8.489816,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136598,0.195688,0.060967,tractive,lateral,P445,provisional
E0033572,N0033819,N0033820,381.868217,381.75149,8.489816,10.925237,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136724,0.195747,0.060993,tractive,lateral,P445,provisional
E0033573,N0033820,N0033821,381.75149,381.688841,10.925237,11.608248,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182186,0.215133,0.069474,tractive,lateral,P445,provisional
E0033574,N0033821,N0033822,391.708212,391.631891,1.588876,3.834479,15.264338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.227557,0.231321,0.076891,tractive,lateral,P445,provisional
E0033575,N0033822,N0033823,391.631891,391.582974,3.834479,5.829014,9.783445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227684,0.231363,0.076911,tractive,lateral,P416,provisional
E0033576,N0033823,N0033824,391.582974,391.542884,5.829014,7.356865,3.818025,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,5.3989,0.227766,0.29868,0.06472,tractive,lateral,P416,provisional
E0033577,N0033824,N0033825,391.542884,391.480234,7.356865,10.970663,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227798,0.2314,0.076928,tractive,lateral,P416,provisional
E0033578,N0033825,N0033826,391.480234,391.411974,10.970663,12.557203,13.652011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227902,0.231435,0.076945,tractive,lateral,P416,provisional
E0033579,N0033826,N0033827,391.411974,391.369477,12.557203,14.846618,6.071072,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.3989,0.228016,0.259949,0.071146,tractive,lateral,P416,provisional
E0033580,N0033827,N0033828,391.369477,391.328223,14.846618,16.064477,3.928928,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,5.3989,0.228066,0.298808,0.064759,tractive,lateral,P416,provisional
E0033581,N0033828,N0033829,391.328223,391.228223,16.064477,18.576007,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228099,0.2315,0.076975,tractive,lateral,P416,provisional
E0033582,N0033829,N0033830,391.228223,391.146311,18.576007,19.923116,16.382361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228266,0.231555,0.077001,tractive,lateral,P416,provisional
E0033583,N0033830,N0033157,391.146311,391.012895,19.923116,13.555129,26.683328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228402,0.2316,0.077022,tractive,lateral,P416,provisional
E0033584,N0033831,N0033832,330.839115,330.439148,4.995296,4.82956,79.993525,200,PVC-U,0.5,0.5,table11,minimum,3.2941,merrimack,165.5928,6.350709,0.63774,0.387387,tractive,sub main,P448,drafted
E0033585,N0033832,N0033833,330.439148,330.039148,4.82956,4.914435,79.99996,200,PVC-U,0.5,0.5,table11,minimum,3.2928,merrimack,166.1563,6.370258,0.638277,0.388031,tractive,sub main,P448,drafted
E0033586,N0033833,N0033261,330.039148,329.998306,4.914435,4.898422,5.445541,200,PVC-U,0.75,0.5,table11,minimum,3.2928,merrimack,166.1563,6.370925,0.739995,0.347902,tractive,sub main,P448,drafted
E0033587,N0033834,N0033835,332.122014,331.772014,1.552913,2.287831,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.5635,0.023625,0.107597,0.028008,tractive,lateral,P448,provisional
E0033588,N0033835,N0033836,331.772014,331.422014,2.287831,2.946394,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.114743,0.184698,0.056355,tractive,lateral,P448,provisional
E0033589,N0033836,N0033837,331.422014,331.072014,2.946394,3.759529,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.2861,0.222774,0.229728,0.076148,tractive,lateral,P448,provisional
E0033590,N0033837,N0033261,331.072014,330.966264,3.759529,3.930465,21.150099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.285537,0.248965,0.085326,tractive,lateral,P448,provisional
E0033591,N0033838,N0033839,329.461753,329.101753,7.536233,7.469475,80.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8494,merrimack,549.0117,18.232738,0.802246,0.517813,velocity,sub main,P448,drafted
E0033592,N0033839,N0033840,329.101753,328.741753,7.469475,7.266822,80.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8416,merrimack,561.619,18.598374,0.806131,0.524033,velocity,sub main,P448,drafted
E0033593,N0033840,N0033841,328.741753,328.68488,7.266822,7.253383,12.638538,250,PVC-U,0.45,0.375,uniform,minimum,2.8409,merrimack,562.6988,18.630253,0.806465,0.524575,velocity,sub main,P448,drafted
E0033594,N0033841,N0033842,328.68488,328.32488,7.253383,7.290935,80.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8409,merrimack,562.6988,18.630358,0.806466,0.524577,velocity,sub main,P448,drafted
E0033595,N0033842,N0033843,328.32488,327.96488,7.290935,7.255762,80.0,250,PVC-U,0.45,0.375,uniform,minimum,2.8374,merrimack,568.5285,18.799413,0.80823,0.527448,velocity,sub main,P448,drafted
E0033596,N0033843,N0033262,327.96488,327.895421,7.255762,7.381252,15.435354,250,PVC-U,0.45,0.375,uniform,minimum,2.8326,merrimack,576.5374,19.031076,0.810619,0.531379,velocity,sub main,P448,drafted
E0033597,N0033844,N0033845,332.149674,331.949674,3.67424,3.823489,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0055,merrimack,353.3673,12.327122,0.756014,0.56769,velocity,sub main,P448,provisional
E0033598,N0033845,N0033846,331.949674,331.749674,3.823489,3.355032,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0043,merrimack,354.4471,12.360465,0.756485,0.568657,velocity,sub main,P448,provisional
E0033599,N0033846,N0033262,331.749674,331.665894,3.355032,3.610779,16.755993,200,PVC-U,0.5,0.5,table11,minimum,3.0032,merrimack,355.5269,12.393795,0.756954,0.569623,velocity,sub main,P448,provisional
E0033600,N0033847,N0033848,375.232041,375.123874,1.567733,2.532528,21.633308,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P461,provisional
E0033601,N0033848,N0033266,375.123874,375.027697,2.532528,5.204877,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P461,provisional
E0033602,N0033849,N0033266,377.432118,377.391008,3.131755,2.841566,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,6.4787,0.272194,0.340622,0.0668,tractive,lateral,P461,provisional
E0033603,N0033850,N0033279,392.604899,392.483423,8.717794,8.125952,80.984392,800,GRP,0.15,0.085,uniform,minimum,2.0692,merrimack,7726.5766,187.281542,0.932726,0.420701,velocity,trunk main,P383,drafted
E0033604,N0033851,N0033852,398.719566,398.469566,1.681526,2.24894,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P383,provisional
E0033605,N0033852,N0033853,398.469566,398.219566,2.24894,2.264229,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P383,provisional
E0033606,N0033853,N0033279,398.219566,398.163434,2.264229,2.445941,11.22645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408238,0.279216,0.100647,tractive,lateral,P383,provisional
E0033607,N0033854,N0033855,395.318418,395.193119,1.552492,1.710476,25.059928,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,provisional
E0033608,N0033855,N0033299,395.185988,394.992494,1.717606,1.563139,16.124515,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.000209,0.020979,0.003545,tractive,lateral,P415,provisional
E0033609,N0033856,N0033857,391.926181,391.829614,2.058164,2.961706,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001288,0.035767,0.008358,tractive,lateral,P415,provisional
E0033610,N0033857,N0033858,391.829614,391.736609,2.961706,3.892663,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001449,0.03754,0.008755,tractive,lateral,P415,provisional
E0033611,N0033858,N0033859,391.736609,391.647587,3.892663,4.448239,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001604,0.039127,0.009114,tractive,lateral,P415,provisional
E0033612,N0033859,N0033299,391.647587,391.519427,4.448239,5.036207,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001753,0.04056,0.009442,tractive,lateral,P415,provisional
