Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0033613,N0033860,N0033302,392.399005,392.266489,1.55,1.754568,26.503285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,provisional
E0033614,N0033861,N0033862,392.03728,391.735954,1.55,1.620797,60.265284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,provisional
E0033615,N0033862,N0033302,391.735954,391.341275,1.620797,2.679782,78.935771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091037,0.170969,0.050792,tractive,lateral,P363,provisional
E0033616,N0033863,N0033313,386.757515,386.716083,9.234734,9.21211,6.905388,400,GRP,0.6,0.205,table11,minimum,2.4785,merrimack,1738.492,50.205048,1.142264,0.380865,velocity,sub main,P363,derived
E0033617,N0033864,N0033316,394.271224,394.08842,1.656754,1.788899,36.560813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362576,0.268832,0.095264,tractive,lateral,P363,derived
E0033618,N0033865,N0033866,393.365445,393.282229,2.845584,2.770658,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9685,1.848111,0.446167,0.206313,tractive,main,P363,provisional
E0033619,N0033866,N0033867,393.282229,393.163696,2.770658,2.638092,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9685,1.84825,0.446177,0.206321,tractive,main,P363,provisional
E0033620,N0033867,N0033313,393.163696,392.848198,2.638092,3.079995,63.099678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9685,1.848448,0.446192,0.206331,tractive,main,P363,provisional
E0033621,N0033868,N0033869,394.326187,394.286148,1.550338,1.588974,6.159914,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P363,derived
E0033622,N0033869,N0033870,394.286148,394.10407,1.588974,1.840083,36.415562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090586,0.170685,0.050679,tractive,lateral,P363,derived
E0033623,N0033870,N0033871,394.10407,393.85407,1.840083,2.124201,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136156,0.195478,0.060878,tractive,lateral,P363,derived
E0033624,N0033871,N0033872,393.85407,393.60407,2.124201,2.284052,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227107,0.231172,0.076822,tractive,lateral,P363,derived
E0033625,N0033872,N0033873,393.60407,393.50411,2.284052,2.607402,19.992117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272791,0.245321,0.083554,tractive,lateral,P363,derived
E0033626,N0033873,N0033316,393.50411,393.368111,2.607402,2.509208,27.199702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335138,0.262135,0.091862,tractive,lateral,P363,derived
E0033627,N0033874,N0033875,392.524946,392.247006,2.187517,2.245151,55.588099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.457,0.355707,0.26719,0.094425,tractive,lateral,P363,derived
E0033628,N0033875,N0033321,392.247006,392.068111,2.245151,2.405125,35.779003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.457,0.356171,0.267302,0.094482,tractive,lateral,P363,derived
E0033629,N0033876,N0033877,387.508359,387.392871,6.580051,6.717694,23.097544,200,PVC-U,0.5,0.5,table11,minimum,3.3702,merrimack,137.1145,5.373637,0.608944,0.354261,tractive,main,P363,derived
E0033630,N0033877,N0033878,387.392871,387.290354,6.717694,6.902365,20.503449,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.1943,5.410834,0.610118,0.355559,tractive,main,P363,derived
E0033631,N0033878,N0033879,387.290354,387.168901,6.902365,7.09825,24.29064,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.1943,5.411005,0.610123,0.355565,tractive,main,P363,derived
E0033632,N0033879,N0033880,387.168901,387.067558,7.09825,7.278389,20.268591,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.1943,5.411208,0.61013,0.355572,tractive,main,P363,derived
E0033633,N0033880,N0033321,387.067558,386.963816,7.278389,7.509421,20.748442,200,PVC-U,0.5,0.5,table11,minimum,3.367,merrimack,138.1943,5.411377,0.610135,0.355578,tractive,main,P363,derived
E0033634,N0033881,N0033882,392.417803,392.117803,1.625257,1.648432,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P363,derived
E0033635,N0033882,N0033883,392.117803,391.859079,1.648432,2.08541,51.744905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045684,0.135322,0.037382,tractive,lateral,P363,derived
E0033636,N0033883,N0033321,391.859079,391.409117,2.08541,3.064119,89.992376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153562,0.203392,0.064285,tractive,lateral,P363,derived
E0033637,N0033884,N0033885,383.566608,383.452371,1.55,1.80889,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P443,provisional
E0033638,N0033885,N0033337,383.452371,383.381308,1.80889,1.896921,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P443,provisional
E0033639,N0033886,N0033887,383.752514,383.654279,1.550648,1.72069,19.646883,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P443,provisional
E0033640,N0033887,N0033337,383.654279,383.579949,1.72069,1.69828,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P443,provisional
E0033641,N0033888,N0033348,385.360318,385.056018,1.555484,2.885022,60.860145,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P363,derived
E0033642,N0033889,N0033890,382.188644,382.058548,1.861557,2.178756,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032385,0.120153,0.032137,tractive,lateral,P443,provisional
E0033643,N0033890,N0033349,382.058548,381.931958,2.178756,2.390765,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032602,0.120433,0.032231,tractive,lateral,P443,provisional
E0033644,N0033891,N0033892,383.115316,383.001189,1.552195,1.565156,22.825424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P443,provisional
E0033645,N0033892,N0033349,383.001189,382.768191,1.565156,1.554532,19.416488,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,1.8214,0.076548,0.217311,0.038464,tractive,lateral,P443,provisional
E0033646,N0033893,N0033894,385.114837,384.998556,1.709137,1.783793,23.256353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000408,0.02177,0.005405,tractive,lateral,P363,derived
E0033647,N0033894,N0033895,384.998556,384.860831,1.783793,1.769785,27.545002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000602,0.025892,0.006241,tractive,lateral,P363,derived
E0033648,N0033895,N0033353,384.860831,384.799108,1.769785,1.812281,12.344476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150852,0.202203,0.063769,tractive,lateral,P363,derived
E0033649,N0033896,N0033353,384.749405,384.461556,1.555039,2.149833,57.569703,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P363,derived
E0033650,N0033897,N0033898,391.019031,390.881765,1.55,1.72639,27.453212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0033651,N0033898,N0033899,390.881765,390.817648,1.72639,1.827982,12.823425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000229,0.016622,0.004401,tractive,lateral,P363,derived
E0033652,N0033899,N0033900,390.817648,390.721327,1.827982,1.787889,19.264049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000336,0.019917,0.005038,tractive,lateral,P363,derived
E0033653,N0033900,N0033360,390.721327,390.307406,1.787889,1.556882,17.996576,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,0.0,0.000496,0.038582,0.004203,tractive,lateral,P363,derived
E0033654,N0033901,N0033902,385.120459,385.020459,1.567346,2.845172,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.1343,0.382934,0.273571,0.097704,tractive,lateral,P363,derived
E0033655,N0033902,N0033348,385.020459,384.870323,2.845172,3.070717,30.027239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2141,0.428367,0.283531,0.102922,tractive,lateral,P363,derived
E0033656,N0033903,N0033904,390.547592,390.153103,1.560349,1.565952,11.954204,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0033657,N0033904,N0033905,390.153103,390.054711,1.565952,1.550849,7.568631,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,2.1596,0.090634,0.236434,0.040714,tractive,lateral,P363,derived
E0033658,N0033905,N0033906,390.054711,389.972152,1.550849,1.726243,16.511886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090697,0.170755,0.050707,tractive,lateral,P363,derived
E0033659,N0033906,N0033907,389.972152,389.930439,1.726243,1.788677,5.958887,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.090835,0.191688,0.046956,tractive,lateral,P363,derived
E0033660,N0033907,N0033908,389.930439,389.873853,1.788677,1.874163,11.317292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090884,0.170873,0.050753,tractive,lateral,P363,derived
E0033661,N0033908,N0033909,389.873853,389.805874,1.874163,2.00571,13.595725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090979,0.170933,0.050777,tractive,lateral,P363,derived
E0033662,N0033909,N0033360,389.805874,389.72798,2.00571,2.136308,15.578829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091092,0.171004,0.050805,tractive,lateral,P363,derived
E0033663,N0033910,N0033911,389.447872,389.291049,2.74387,2.657986,31.364571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2327,0.599228,0.315321,0.120382,tractive,lateral,P363,derived
E0033664,N0033911,N0033365,389.291049,389.185724,2.657986,2.881445,21.065059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2327,0.599489,0.315364,0.120406,tractive,lateral,P363,derived
E0033665,N0033912,N0033913,390.706927,390.587501,1.55,1.587517,23.885254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0033666,N0033913,N0033365,390.587501,390.423052,1.587517,1.644117,32.889825,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062379,0.150504,0.042909,tractive,lateral,P363,derived
E0033667,N0033914,N0033407,388.023661,387.540806,2.388662,2.395626,87.791827,200,PVC-U,0.55,0.5,uniform,minimum,3.4774,merrimack,105.8552,4.269352,0.590583,0.306369,tractive,main,P397,provisional
E0033668,N0033915,N0033916,390.356311,390.26181,1.551038,1.794068,18.900141,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P363,derived
E0033669,N0033916,N0033917,390.26181,390.15657,1.794068,1.959335,21.0479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031248,0.118668,0.031638,tractive,lateral,P363,derived
E0033670,N0033917,N0033370,390.15657,390.011157,1.959335,1.769055,29.082648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031423,0.118899,0.031715,tractive,lateral,P363,derived
E0033671,N0033918,N0033919,384.760606,384.614233,4.218948,4.564173,29.274562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4642,1.574096,0.425054,0.190785,tractive,main,P413,provisional
E0033672,N0033919,N0033408,384.614233,384.473521,4.564173,4.730215,28.142446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6238,1.664875,0.432332,0.196059,tractive,main,P413,provisional
E0033673,N0033920,N0033921,388.554084,388.459216,1.550896,1.554639,12.649111,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.246836,0.063046,tractive,lateral,P413,provisional
E0033674,N0033921,N0033922,388.459216,388.387105,1.554639,1.591747,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.316976,0.257485,0.089531,tractive,lateral,P413,provisional
E0033675,N0033922,N0033414,388.387105,388.306482,1.591747,1.577063,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317096,0.257516,0.089546,tractive,lateral,P413,provisional
E0033676,N0033923,N0033924,389.406665,389.056665,1.55,1.750616,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P397,provisional
E0033677,N0033924,N0033925,389.056665,388.706665,1.750616,1.924103,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.413,0.604812,0.316243,0.120907,tractive,lateral,P397,provisional
E0033678,N0033925,N0033926,388.706665,388.356665,1.924103,2.324213,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8119,0.831731,0.349394,0.140505,tractive,lateral,P397,provisional
E0033679,N0033926,N0033927,388.356665,388.006665,2.324213,2.378558,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.131,1.013384,0.371457,0.154344,tractive,lateral,P397,provisional
E0033680,N0033927,N0033928,388.006665,387.656665,2.378558,2.489667,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6097,1.28557,0.399635,0.172988,tractive,lateral,P397,provisional
E0033681,N0033928,N0033407,387.656665,387.407157,2.489667,2.529275,49.90159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0884,1.557757,0.423711,0.189821,tractive,lateral,P397,provisional
E0033682,N0033929,N0033930,388.821293,388.729755,1.630611,1.635296,16.643317,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P413,provisional
E0033683,N0033930,N0033931,388.729755,388.665615,1.635296,1.591923,11.661904,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.181207,0.221925,0.067781,tractive,lateral,P413,provisional
E0033684,N0033931,N0033932,388.665615,388.586867,1.591923,1.683214,14.317821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.226572,0.238723,0.075047,tractive,lateral,P413,provisional
E0033685,N0033932,N0033933,388.586867,388.522726,1.683214,1.627268,11.661904,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.271958,0.253291,0.081591,tractive,lateral,P413,provisional
E0033686,N0033933,N0033934,388.522726,388.435763,1.627268,1.709622,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.272056,0.253321,0.081605,tractive,lateral,P413,provisional
E0033687,N0033934,N0033935,388.435763,388.299146,1.709622,1.801196,24.839485,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.407989,0.288553,0.098376,tractive,lateral,P413,provisional
E0033688,N0033935,N0033414,388.299146,388.175549,1.801196,1.707996,22.472205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.408196,0.2886,0.098399,tractive,lateral,P413,provisional
E0033689,N0033936,N0033937,389.361739,389.241952,1.550279,1.937705,23.957509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P363,derived
E0033690,N0033937,N0033938,389.241952,389.026597,1.937705,2.901931,43.070977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03129,0.118724,0.031657,tractive,lateral,P363,derived
E0033691,N0033938,N0033939,389.026597,388.855137,2.901931,2.861691,34.292067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031649,0.119196,0.031815,tractive,lateral,P363,derived
E0033692,N0033939,N0033370,388.855137,388.692917,2.861691,3.087295,32.443828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031934,0.119569,0.03194,tractive,lateral,P363,derived
E0033693,N0033940,N0033941,387.313215,387.151274,2.833116,3.066621,32.388269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680709,0.328204,0.127815,tractive,lateral,P413,provisional
E0033694,N0033941,N0033942,387.151274,386.999152,3.066621,3.076104,30.424312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771513,0.341308,0.135594,tractive,lateral,P413,provisional
E0033695,N0033942,N0033943,386.999152,386.649152,3.076104,3.399187,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771766,0.341343,0.135615,tractive,lateral,P413,provisional
E0033696,N0033943,N0033944,386.649152,386.299152,3.399187,3.405193,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817617,0.347538,0.13937,tractive,lateral,P413,provisional
E0033697,N0033944,N0033945,386.299152,385.949152,3.405193,3.332067,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.031854,0.373533,0.15568,tractive,lateral,P413,provisional
E0033698,N0033945,N0033408,385.949152,385.899894,3.332067,3.303842,9.851753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.6288,1.24609,0.395838,0.170411,tractive,lateral,P413,provisional
E0033699,N0033946,N0033470,377.464487,377.033979,9.260397,9.407152,86.101483,200,PVC-U,0.5,0.5,table11,minimum,3.4462,merrimack,114.0554,4.565271,0.581622,0.325197,tractive,main,P428,provisional
E0033700,N0033947,N0033471,391.828014,391.420461,4.316425,4.630778,81.510755,200,PVC-U,0.5,0.5,table11,minimum,3.2816,merrimack,170.8876,6.504483,0.641924,0.39244,tractive,main,P412,provisional
E0033701,N0033948,N0033949,395.86333,395.46333,1.55,1.581165,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P412,provisional
E0033702,N0033949,N0033950,395.430727,394.990727,1.613767,1.607783,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,15.1169,0.634407,0.331879,0.120866,tractive,lateral,P412,provisional
E0033703,N0033950,N0033951,394.990727,394.550727,1.607783,1.564263,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,23.7552,0.997212,0.382175,0.149673,tractive,lateral,P412,provisional
E0033704,N0033951,N0033471,394.550727,394.469912,1.564263,1.581327,14.693772,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.9945,1.13368,0.397608,0.159123,tractive,lateral,P412,provisional
E0033705,N0033952,N0033953,391.90024,391.65024,4.403014,4.879271,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6097,merrimack,77.7442,3.255606,0.5277,0.273404,tractive,lateral,P412,provisional
E0033706,N0033953,N0033474,391.65024,391.394021,4.879271,5.294822,51.243679,200,PVC-U,0.5,0.5,table11,minimum,3.571,merrimack,85.0002,3.521036,0.539857,0.284502,tractive,lateral,P412,provisional
E0033707,N0033954,N0033485,386.878669,386.814377,1.550316,1.598129,12.858407,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P428,provisional
E0033708,N0033955,N0033956,389.830403,389.470403,7.87611,7.889338,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.7739,merrimack,685.3917,22.110372,0.801422,0.606435,velocity,sub main,P412,provisional
E0033709,N0033956,N0033474,389.470403,389.107491,7.889338,7.581352,90.727961,250,PVC-U,0.4,0.375,table11,minimum,2.7703,merrimack,692.9501,22.324288,0.803076,0.610312,velocity,sub main,P412,provisional
E0033710,N0033957,N0033958,379.929994,379.886093,9.225249,9.13408,9.755933,315,HDPE,0.45,0.27,table11,dod,2.6393,merrimack,1034.142,31.694332,0.920128,0.499196,velocity,sub main,P428,provisional
E0033711,N0033958,N0033959,379.886093,379.844093,9.13408,9.150964,4.0,315,HDPE,1.05,0.27,table11,minimum,2.6393,merrimack,1034.142,31.694414,1.261623,0.39228,velocity,sub main,P428,provisional
E0033712,N0033959,N0033960,379.844093,379.765933,9.150964,8.936917,26.053211,315,HDPE,0.3,0.27,table11,minimum,2.6389,merrimack,1035.2218,31.723438,0.787848,0.565605,velocity,sub main,P428,provisional
E0033713,N0033960,N0033961,379.765933,379.720376,8.936917,8.859854,13.016163,315,HDPE,0.35,0.27,table11,minimum,2.6383,merrimack,1037.3814,31.781627,0.836563,0.539572,velocity,sub main,P428,provisional
E0033714,N0033961,N0033962,379.720376,379.630828,8.859854,8.830537,25.585367,315,HDPE,0.35,0.27,uniform,minimum,2.6383,merrimack,1037.3814,31.781735,0.836564,0.539573,velocity,sub main,P428,provisional
E0033715,N0033962,N0033485,379.630828,379.547231,8.830537,8.865275,23.884713,315,HDPE,0.35,0.27,uniform,minimum,2.6383,merrimack,1037.3814,31.781948,0.836565,0.539575,velocity,sub main,P428,provisional
E0033716,N0033963,N0033964,384.682988,384.282988,1.618068,1.712893,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P428,provisional
E0033717,N0033964,N0033965,384.282988,383.882988,1.712893,1.846108,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498606,0.297538,0.110462,tractive,lateral,P428,provisional
E0033718,N0033965,N0033966,383.882988,383.832988,1.846108,1.861135,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635074,0.321135,0.12371,tractive,lateral,P428,provisional
E0033719,N0033966,N0033967,383.832988,383.790754,1.861135,1.948107,7.038954,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,16.1967,0.680425,0.34971,0.12234,tractive,lateral,P428,provisional
E0033720,N0033967,N0033968,383.790754,383.390754,1.948107,2.789147,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816285,0.347362,0.139263,tractive,lateral,P428,provisional
E0033721,N0033968,N0033969,383.390754,382.990754,2.789147,3.494079,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952753,0.364439,0.149871,tractive,lateral,P428,provisional
E0033722,N0033969,N0033470,382.990754,382.89298,3.494079,3.548151,19.554754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134489,0.384604,0.162905,tractive,lateral,P428,provisional
E0033723,N0033970,N0033477,389.737853,389.287844,4.857392,5.530363,90.001856,200,PVC-U,0.5,0.5,table11,minimum,3.4,merrimack,127.4875,5.027446,0.597686,0.342027,tractive,main,P412,provisional
E0033724,N0033971,N0033972,390.064086,389.664086,1.834443,2.009681,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5919,merrimack,80.9836,3.373278,0.533181,0.278369,tractive,main,P428,provisional
E0033725,N0033972,N0033973,389.664086,389.264086,2.009681,2.43849,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5694,merrimack,85.3027,3.531279,0.540312,0.284924,tractive,main,P428,provisional
E0033726,N0033973,N0033974,389.264086,388.864086,2.43849,2.374836,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.543,merrimack,90.7016,3.727269,0.548818,0.292888,tractive,main,P428,provisional
E0033727,N0033974,N0033501,388.864086,388.783144,2.374836,2.406615,16.188476,200,PVC-U,0.5,0.5,table11,minimum,3.543,merrimack,90.7016,3.727935,0.548846,0.292915,tractive,main,P428,provisional
E0033728,N0033975,N0033976,394.760913,394.360913,1.55,1.695148,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P412,provisional
E0033729,N0033976,N0033977,394.360913,393.960913,1.695148,1.699579,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9548,0.75338,0.338784,0.134079,tractive,lateral,P412,provisional
E0033730,N0033977,N0033978,393.960913,393.560913,1.699579,1.757935,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.3538,0.980382,0.367676,0.151926,tractive,lateral,P412,provisional
E0033731,N0033978,N0033979,393.560913,393.160913,1.757935,1.852545,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5931,1.116851,0.382755,0.161687,tractive,lateral,P412,provisional
E0033732,N0033979,N0033477,393.160913,393.042864,1.852545,1.775343,23.609851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.7527,1.208052,0.392095,0.16789,tractive,lateral,P412,provisional
E0033733,N0033980,N0033981,372.34515,372.09515,8.09409,8.602757,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.368,merrimack,137.8561,5.396187,0.609656,0.355048,tractive,main,P384,provisional
E0033734,N0033981,N0033509,372.09515,371.840268,8.602757,8.892948,50.976409,200,PVC-U,0.5,0.5,table11,minimum,3.3648,merrimack,138.9358,5.433585,0.610832,0.356351,tractive,main,P384,provisional
E0033735,N0033982,N0033983,378.0962,377.6462,1.555625,2.433573,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.8179,0.285822,0.249045,0.085365,tractive,lateral,P384,provisional
E0033736,N0033983,N0033984,377.6462,377.1962,2.433573,3.202421,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3713,1.022456,0.37248,0.155002,tractive,lateral,P384,provisional
E0033737,N0033984,N0033985,377.1962,376.7462,3.202421,3.977463,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6879,1.413782,0.411402,0.181108,tractive,lateral,P384,provisional
E0033738,N0033985,N0033509,376.7462,376.703777,3.977463,4.029438,8.484635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6879,1.414532,0.411469,0.181155,tractive,lateral,P384,provisional
E0033739,N0033986,N0033987,390.882475,390.482475,1.596376,1.645912,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P428,provisional
E0033740,N0033987,N0033988,390.482475,390.082475,1.645912,1.792616,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58914,0.31364,0.119427,tractive,lateral,P428,provisional
E0033741,N0033988,N0033989,390.082475,390.03968,1.792616,1.819481,8.559073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6157,0.739827,0.336869,0.132934,tractive,lateral,P428,provisional
E0033742,N0033989,N0033990,390.03968,389.63968,1.819481,1.897918,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9348,0.920968,0.360629,0.147471,tractive,lateral,P428,provisional
E0033743,N0033990,N0033991,389.63968,389.23968,1.897918,1.917485,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.4933,1.238505,0.395099,0.169911,tractive,lateral,P428,provisional
E0033744,N0033991,N0033501,389.23968,389.151607,1.917485,2.038152,17.614666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8124,1.42024,0.411974,0.181508,tractive,lateral,P428,provisional
E0033745,N0033992,N0033518,374.605644,374.193243,5.596962,6.372614,82.480214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.4849,2.247874,0.473114,0.227175,tractive,lateral,P384,provisional
E0033746,N0033993,N0033994,372.790146,372.390146,8.009048,8.355948,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5433,merrimack,90.6394,3.728302,0.548862,0.29293,tractive,main,P384,provisional
E0033747,N0033994,N0033995,372.390146,371.990146,8.355948,8.678524,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5186,merrimack,96.0383,3.922904,0.556964,0.30067,tractive,main,P384,provisional
E0033748,N0033995,N0033996,371.990146,371.590146,8.678524,9.033786,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4865,merrimack,103.5967,4.192889,0.567694,0.311158,tractive,main,P384,provisional
E0033749,N0033996,N0033518,371.590146,371.448468,9.033786,9.117389,28.335703,200,PVC-U,0.5,0.5,table11,minimum,3.4778,merrimack,105.7563,4.27006,0.57066,0.314106,tractive,main,P384,provisional
E0033750,N0033997,N0033998,384.031887,383.781887,11.195103,11.496281,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.800313,0.762549,0.581414,velocity,sub main,P431,drafted
E0033751,N0033998,N0033539,383.781887,383.522145,11.496281,11.708598,51.94833,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3269,12.80073,0.762554,0.581426,velocity,sub main,P431,drafted
E0033752,N0033999,N0034000,396.810474,396.410474,1.55,1.769977,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P431,drafted
E0033753,N0034000,N0034001,396.410474,396.010474,1.769977,1.973413,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P431,drafted
E0033754,N0034001,N0034002,396.010474,395.610474,1.973413,1.923157,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P431,drafted
E0033755,N0034002,N0034003,395.610474,395.210474,1.923157,1.685767,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P431,drafted
E0033756,N0034003,N0034004,395.210474,394.770474,1.685767,1.56287,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.002667,0.04948,0.010943,tractive,lateral,P431,drafted
E0033757,N0034004,N0034005,394.770474,394.632974,1.56287,1.606071,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003333,0.053979,0.011983,tractive,lateral,P431,drafted
E0033758,N0034005,N0034006,394.632974,394.412974,1.606071,1.837789,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003542,0.055265,0.012285,tractive,lateral,P431,drafted
E0033759,N0034006,N0034007,394.412974,394.192974,1.837789,2.665913,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003875,0.057212,0.012747,tractive,lateral,P431,drafted
E0033760,N0034007,N0034008,394.192974,394.110474,2.665913,2.861053,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004208,0.05905,0.013187,tractive,lateral,P431,drafted
E0033761,N0034008,N0034009,394.110474,394.06894,2.861053,2.670928,7.551482,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.004333,0.059715,0.013348,tractive,lateral,P431,drafted
E0033762,N0034009,N0034010,394.06894,393.615474,2.670928,3.071111,82.448518,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004396,0.060045,0.013428,tractive,lateral,P431,drafted
E0033763,N0034010,N0034011,393.615474,393.285474,3.071111,2.830157,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005083,0.063453,0.01426,tractive,lateral,P431,drafted
E0033764,N0034011,N0034012,393.285474,392.955474,2.830157,2.4339,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005583,0.065742,0.014828,tractive,lateral,P431,drafted
E0033765,N0034012,N0033539,392.955474,392.846427,2.4339,2.384316,19.826652,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006083,0.067896,0.015368,tractive,lateral,P431,drafted
E0033766,N0034013,N0034014,374.919826,374.519832,3.748326,4.437748,79.998762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.091074,0.380014,0.159889,tractive,main,P384,drafted
E0033767,N0034014,N0034015,374.519832,374.119832,4.437748,4.925578,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.091741,0.380086,0.159936,tractive,main,P384,drafted
E0033768,N0034015,N0034016,374.119832,373.719832,4.925578,5.559922,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.092407,0.380157,0.159983,tractive,main,P384,drafted
E0033769,N0034016,N0033502,373.719832,373.679342,5.559922,5.611521,5.398724,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,25.9147,1.093074,0.438279,0.145084,tractive,main,P384,drafted
E0033770,N0034017,N0034018,373.545691,373.144568,5.454645,5.983759,80.224651,200,PVC-U,0.5,0.5,table11,minimum,3.5223,merrimack,95.2165,3.892119,0.555704,0.299456,tractive,main,P384,drafted
E0033771,N0034018,N0034019,373.144568,372.844568,5.983759,6.252509,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5142,merrimack,97.0379,3.957981,0.558391,0.302048,tractive,main,P384,drafted
E0033772,N0034019,N0034020,372.844568,372.544568,6.252509,6.700641,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4807,merrimack,105.0272,4.242733,0.569614,0.313064,tractive,main,P384,drafted
E0033773,N0034020,N0033502,372.544568,372.502524,6.700641,6.788339,6.468281,200,PVC-U,0.65,0.5,table11,minimum,3.4807,merrimack,105.0272,4.243233,0.626049,0.292465,tractive,main,P384,drafted
E0033774,N0034021,N0034022,369.136951,368.941295,1.55,1.552754,11.18034,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,1.4832,0.06218,0.229902,0.032211,tractive,lateral,P379,provisional
E0033775,N0034022,N0033571,368.941295,368.873692,1.552754,1.758236,13.520639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062273,0.150417,0.042876,tractive,lateral,P379,provisional
E0033776,N0034023,N0033587,395.94115,395.567626,1.55,1.561189,23.345235,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0033777,N0034024,N0034025,395.619281,395.537275,1.55,1.853655,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0033778,N0034025,N0033587,395.537275,395.449811,1.853655,1.679004,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P385,provisional
E0033779,N0034026,N0034027,403.194537,401.349537,1.55,1.551647,15.0,200,PVC-U,12.3,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0033780,N0034027,N0033575,401.336585,398.550112,1.564599,1.565947,11.683328,200,PVC-U,23.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000125,0.036583,0.001737,tractive,lateral,P385,provisional
E0033781,N0034028,N0033575,392.138937,392.098896,5.192728,8.017162,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000487,0.024321,0.005649,tractive,lateral,P385,provisional
E0033782,N0034029,N0034030,369.110352,368.785352,8.168182,8.472308,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092663,0.171986,0.051196,tractive,lateral,P403,provisional
E0033783,N0034030,N0033597,368.785352,368.609953,8.472308,10.031435,35.079968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093205,0.172322,0.05133,tractive,lateral,P403,provisional
E0033784,N0034031,N0034032,381.235131,378.955131,1.593727,1.597756,15.0,200,PVC-U,15.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0033785,N0034032,N0034033,378.955131,378.143635,1.597756,1.552989,12.202941,200,PVC-U,6.65,0.5,ground,minimum,3.6221,held,0.0,0.000125,0.026415,0.002158,tractive,lateral,P403,provisional
E0033786,N0034033,N0033597,378.028823,376.972713,1.667802,1.668675,13.453624,200,PVC-U,7.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000227,0.037939,0.002523,tractive,lateral,P403,provisional
E0033787,N0034034,N0033603,372.786395,372.631154,1.55,2.498394,31.048349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0033788,N0034035,N0033603,373.69143,373.579252,1.562293,1.550295,5.09902,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,0.0,0.002738,0.078626,0.008173,tractive,main,P403,provisional
E0033789,N0034036,N0033590,366.511039,366.318703,2.098642,2.402946,38.467168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7371,1.18391,0.389675,0.166271,tractive,main,P452,provisional
E0033790,N0034037,N0033608,372.283221,372.125345,1.55,2.495291,31.575307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P403,provisional
E0033791,N0034038,N0033608,373.486983,373.056983,1.561266,1.563653,10.0,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0033792,N0034039,N0034040,368.86661,368.61661,1.689207,1.759489,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000463,0.023048,0.005661,tractive,lateral,P452,provisional
E0033793,N0034040,N0034041,368.61661,368.36661,1.759489,1.81262,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00088,0.030498,0.007209,tractive,lateral,P452,provisional
E0033794,N0034041,N0033611,368.36661,368.303405,1.81262,1.757966,12.641023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001297,0.03587,0.008381,tractive,lateral,P452,provisional
E0033795,N0034042,N0033625,379.978893,379.928893,1.551044,1.637208,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0033796,N0034043,N0034044,366.404352,366.347783,3.594428,3.588283,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.232341,0.23289,0.077627,tractive,main,P452,provisional
E0033797,N0034044,N0034045,366.347783,366.254375,3.588283,3.608021,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.277703,0.246739,0.084242,tractive,main,P452,provisional
E0033798,N0034045,N0034046,366.254375,366.151784,3.608021,3.68806,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.323125,0.25908,0.090327,tractive,main,P452,provisional
E0033799,N0034046,N0034047,366.151784,366.071006,3.68806,3.909859,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.368564,0.270245,0.095989,tractive,main,P452,provisional
E0033800,N0034047,N0033611,366.071006,365.985859,3.909859,4.075511,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.368698,0.270276,0.096005,tractive,main,P452,provisional
E0033801,N0034048,N0034049,365.259666,364.928742,4.23417,4.49765,60.167982,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.0498,2.48843,0.504441,0.233269,tractive,main,P452,drafted
E0033802,N0034049,N0034050,364.928742,364.598742,4.49765,4.852369,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,62.2891,2.624733,0.512482,0.239532,tractive,main,P452,drafted
E0033803,N0034050,N0034051,364.598742,364.268742,4.852369,5.060085,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,63.3689,2.6705,0.51511,0.241603,tractive,main,P452,drafted
E0033804,N0034051,N0034052,364.268742,364.167459,5.060085,5.142142,18.415066,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,63.3689,2.671,0.515139,0.241625,tractive,main,P452,drafted
E0033805,N0034052,N0034053,364.167459,363.892459,5.142142,5.348294,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,63.3689,2.671153,0.515148,0.241632,tractive,main,P452,drafted
E0033806,N0034053,N0034054,363.892459,363.617459,5.348294,5.315036,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,63.3689,2.67157,0.515171,0.241651,tractive,main,P452,drafted
E0033807,N0034054,N0034055,363.617459,363.573911,5.315036,5.302767,7.917817,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,64.4487,2.717254,0.51776,0.243702,tractive,main,P452,drafted
E0033808,N0034055,N0034056,363.573911,363.186958,5.302767,5.357719,70.355055,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,65.5285,2.762587,0.520297,0.245722,tractive,main,P452,drafted
E0033809,N0034056,N0034057,363.186958,362.801958,5.357719,5.558393,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,66.6083,2.808441,0.52283,0.247751,tractive,main,P452,drafted
E0033810,N0034057,N0034058,362.801958,362.416958,5.558393,5.905582,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,66.6083,2.809024,0.522862,0.247776,tractive,main,P452,drafted
E0033811,N0034058,N0034059,362.416958,362.353034,5.905582,5.973901,11.622583,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,66.6083,2.809607,0.522894,0.247802,tractive,main,P452,drafted
E0033812,N0034059,N0034060,362.353034,361.848614,5.973901,6.220142,91.712785,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,66.6083,2.809704,0.5229,0.247806,tractive,main,P452,drafted
E0033813,N0034060,N0034061,361.848614,361.80758,6.220142,6.264899,5.471134,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,66.6083,2.810468,0.583925,0.229254,tractive,main,P452,drafted
E0033814,N0034061,N0034062,361.80758,361.753669,6.264899,6.356011,10.782182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6083,2.810514,0.505466,0.253891,tractive,main,P452,drafted
E0033815,N0034062,N0034063,361.753669,361.691081,6.356011,6.482686,12.517627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6083,2.810604,0.505471,0.253895,tractive,main,P452,drafted
E0033816,N0034063,N0034064,361.691081,361.591883,6.482686,6.711706,19.839625,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6083,2.810708,0.505476,0.2539,tractive,main,P452,drafted
E0033817,N0034064,N0034065,361.591883,361.411471,6.711706,7.008665,36.082445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.3499,2.841964,0.507123,0.255312,tractive,main,P452,drafted
E0033818,N0034065,N0034066,361.411471,361.303406,7.008665,7.165711,21.613034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.3499,2.842264,0.507138,0.255325,tractive,main,P452,drafted
E0033819,N0034066,N0033590,361.303406,361.035559,7.165711,7.68609,53.56937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.3499,2.842444,0.507148,0.255333,tractive,main,P452,drafted
E0033820,N0034067,N0034068,383.522986,383.314945,1.555841,1.559964,16.643317,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0033821,N0034068,N0033618,383.314945,383.113698,1.559964,1.551005,20.124612,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.000139,0.016151,0.003216,tractive,lateral,P398,provisional
E0033822,N0034069,N0033618,383.075488,382.921459,1.55,1.743244,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P398,provisional
E0033823,N0034070,N0034071,375.983543,375.941543,4.850899,5.010391,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.2167,merrimack,201.5583,7.5274,0.755721,0.387456,velocity,main,P398,provisional
E0033824,N0034071,N0034072,375.941543,375.82974,5.010391,5.22568,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.2167,merrimack,201.5583,7.52745,0.667738,0.425176,tractive,main,P398,provisional
E0033825,N0034072,N0034073,375.82974,375.692172,5.22568,5.549924,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.2146,merrimack,202.6381,7.562962,0.668577,0.426289,tractive,main,P398,provisional
E0033826,N0034073,N0034074,375.692172,375.584005,5.549924,5.808451,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.2098,merrimack,205.2011,7.646949,0.670546,0.428913,tractive,main,P398,provisional
E0033827,N0034074,N0033625,375.584005,375.476651,5.808451,6.08945,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.2077,merrimack,206.2809,7.682378,0.671371,0.430018,tractive,main,P398,provisional
E0033828,N0034075,N0033638,368.790141,368.664841,1.993581,2.326858,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227321,0.231243,0.076855,tractive,lateral,P403,provisional
E0033829,N0034076,N0034077,373.158763,372.694948,2.379292,2.640868,92.763139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136402,0.195595,0.060928,tractive,lateral,P450,provisional
E0033830,N0034077,N0033642,372.694948,372.236554,2.640868,3.339099,91.678787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318243,0.257815,0.089695,tractive,lateral,P450,provisional
E0033831,N0034078,N0033642,374.006091,373.956091,1.55,1.619562,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0033832,N0034079,N0034080,369.058631,368.997804,1.550103,1.698821,12.165525,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P403,provisional
E0033833,N0034080,N0034081,368.997804,368.934164,1.698821,1.760996,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045369,0.135001,0.037268,tractive,lateral,P403,provisional
E0033834,N0034081,N0034082,368.934164,368.547221,1.760996,2.562154,77.38863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090742,0.170784,0.050718,tractive,lateral,P403,provisional
E0033835,N0034082,N0034083,368.547221,368.504794,2.562154,2.611447,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.9012,0.122477,0.200935,0.055637,tractive,lateral,P403,provisional
E0033836,N0034083,N0033638,368.504794,368.311598,2.611447,2.680102,38.639358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122536,0.188773,0.058049,tractive,lateral,P403,provisional
E0033837,N0034084,N0033655,368.455821,368.334887,6.273519,6.179456,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228891,0.231761,0.077097,tractive,main,P450,provisional
E0033838,N0034085,N0034086,371.198306,369.880806,1.822172,1.837364,85.0,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.250844,0.039098,tractive,lateral,P450,provisional
E0033839,N0034086,N0034087,369.880806,369.816971,1.837364,2.097275,12.76699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317579,0.257642,0.089609,tractive,lateral,P450,provisional
E0033840,N0034087,N0034088,369.816971,369.430806,2.097275,4.875011,77.23301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498754,0.297566,0.110477,tractive,lateral,P450,provisional
E0033841,N0034088,N0034089,369.430806,369.372196,4.875011,5.013364,11.722035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680466,0.328167,0.127794,tractive,lateral,P450,provisional
E0033842,N0034089,N0034090,369.372196,369.331884,5.013364,5.051813,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680564,0.328182,0.127803,tractive,lateral,P450,provisional
E0033843,N0034090,N0033655,369.331884,369.264616,5.051813,5.249727,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725898,0.334874,0.131747,tractive,lateral,P450,provisional
E0033844,N0034091,N0034092,368.822589,368.485089,1.55,1.554583,25.96151,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0033845,N0034092,N0033658,368.455584,367.690942,1.584089,1.580695,12.041595,200,PVC-U,6.35,0.5,cover_min,minimum,3.6221,held,0.0,0.000216,0.034861,0.002583,tractive,lateral,P403,provisional
E0033846,N0034093,N0033658,367.188018,367.002748,2.015535,2.268889,37.054015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000613,0.026098,0.006284,tractive,lateral,P403,provisional
E0033847,N0034094,N0033648,378.507922,378.430025,1.55,1.885893,15.579413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0033848,N0034095,N0033648,378.59163,378.539425,1.554458,1.776493,10.440875,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0033849,N0034096,N0033639,373.404709,373.354709,1.5504,1.616513,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0033850,N0034097,N0033639,372.035341,371.768087,2.264891,3.203135,53.450912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090954,0.170917,0.050771,tractive,lateral,P450,provisional
E0033851,N0034098,N0034099,385.254993,383.904993,1.756238,1.77439,60.0,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,3.3046,0.138538,0.328374,0.043424,tractive,lateral,P398,provisional
E0033852,N0034099,N0034100,383.904993,382.854993,1.77439,1.575641,60.0,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,6.5439,0.274839,0.378265,0.06264,tractive,lateral,P398,provisional
E0033853,N0034100,N0033678,382.843397,382.652233,1.587237,1.561756,10.923642,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,7.6237,0.320606,0.397769,0.06719,tractive,lateral,P398,provisional
E0033854,N0034101,N0033680,380.310256,379.858122,2.129288,3.260164,90.426766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450635,0.288139,0.105376,tractive,lateral,P380,provisional
E0033855,N0034102,N0034103,381.694547,381.605947,1.554598,1.572886,17.720045,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0033856,N0034103,N0033680,381.605947,381.545739,1.572886,1.572547,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000148,0.013403,0.003797,tractive,lateral,P380,provisional
E0033857,N0034104,N0034105,380.836117,380.790019,3.165348,3.088948,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6059,merrimack,78.4246,3.281791,0.528933,0.274515,tractive,main,P398,provisional
E0033858,N0034105,N0034106,380.790019,380.637376,3.088948,3.206283,30.528675,200,PVC-U,0.5,0.5,table11,minimum,3.6,merrimack,79.5044,3.321447,0.530785,0.276191,tractive,main,P398,provisional
E0033859,N0034106,N0033678,380.637376,380.414385,3.206283,3.799605,44.598206,200,PVC-U,0.5,0.5,table11,minimum,3.5883,merrimack,81.6639,3.400666,0.534436,0.279514,tractive,main,P398,provisional
E0033860,N0034107,N0033686,368.413504,368.293296,1.55076,1.78608,24.041631,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P450,provisional
E0033861,N0034108,N0034109,381.712787,381.597531,1.55,1.555057,12.806248,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.238907,0.053078,tractive,lateral,P398,provisional
E0033862,N0034109,N0034110,381.596584,381.553864,1.556004,1.554504,8.544004,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181175,0.214742,0.069298,tractive,lateral,P398,provisional
E0033863,N0034110,N0034111,381.553864,381.512243,1.554504,1.632868,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.3191,0.181247,0.235073,0.065204,tractive,lateral,P398,provisional
E0033864,N0034111,N0034112,381.512243,381.462999,1.632868,1.742354,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.1813,0.21479,0.06932,tractive,lateral,P398,provisional
E0033865,N0034112,N0034113,381.462999,381.398968,1.742354,1.708332,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226649,0.23102,0.076751,tractive,lateral,P398,provisional
E0033866,N0034113,N0033676,381.398968,381.154581,1.708332,1.864279,48.877398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272023,0.245097,0.083446,tractive,lateral,P398,provisional
E0033867,N0034114,N0033684,363.209091,363.063746,6.525315,6.537359,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.243686,0.236522,0.07934,tractive,main,P450,provisional
E0033868,N0034115,N0034116,370.030532,369.959822,3.018082,2.92,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046475,0.136121,0.037666,tractive,lateral,P450,provisional
E0033869,N0034116,N0034117,369.959822,369.883664,2.92,2.874484,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046593,0.13624,0.037708,tractive,lateral,P450,provisional
