Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0033870,N0034117,N0033662,369.883664,369.780586,2.874484,3.180015,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091987,0.171565,0.051029,tractive,lateral,P450,provisional
E0033871,N0034118,N0034119,386.228839,386.051639,1.55,1.557706,17.720045,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,7.157,0.300041,0.321321,0.074224,tractive,lateral,P380,provisional
E0033872,N0034119,N0033691,386.051639,385.973857,1.557706,1.603719,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300189,0.253014,0.087314,tractive,lateral,P380,provisional
E0033873,N0034120,N0034121,385.909788,385.767486,1.554811,2.075105,28.460499,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0033874,N0034121,N0033691,385.767486,385.700218,2.075105,1.877358,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000237,0.016898,0.004454,tractive,lateral,P380,provisional
E0033875,N0034122,N0034123,366.946769,366.685183,3.198952,2.978514,52.317334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182942,0.215425,0.069605,tractive,lateral,P450,provisional
E0033876,N0034123,N0034124,366.685183,366.270785,2.978514,3.237699,82.87943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409714,0.279538,0.100816,tractive,lateral,P450,provisional
E0033877,N0034124,N0033684,366.270785,366.125012,3.237699,3.476093,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546206,0.306244,0.115269,tractive,lateral,P450,provisional
E0033878,N0034125,N0034126,379.542248,379.476483,3.916157,4.041125,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.5268,merrimack,94.2179,3.859398,0.554356,0.298161,tractive,main,P398,provisional
E0033879,N0034126,N0034127,379.476483,379.431762,4.041125,4.041993,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.5219,merrimack,95.2977,3.898223,0.555955,0.299697,tractive,main,P398,provisional
E0033880,N0034127,N0034128,379.431762,379.378611,4.041993,4.035543,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.5219,merrimack,95.2977,3.898297,0.555958,0.2997,tractive,main,P398,provisional
E0033881,N0034128,N0034129,379.378611,379.106168,4.035543,3.83127,54.488531,200,PVC-U,0.5,0.5,table11,minimum,3.5124,merrimack,97.4572,3.975659,0.559106,0.302741,tractive,main,P398,provisional
E0033882,N0034129,N0034130,379.106168,379.055919,3.83127,3.825612,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.5077,merrimack,98.537,4.014671,0.560675,0.304266,tractive,main,P398,provisional
E0033883,N0034130,N0034131,379.055919,379.014299,3.825612,3.820998,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.5077,merrimack,98.537,4.014755,0.616115,0.284317,tractive,main,P398,provisional
E0033884,N0034131,N0034132,379.014299,378.968799,3.820998,3.726941,7.0,200,PVC-U,0.65,0.5,uniform,minimum,3.5077,merrimack,98.537,4.014809,0.616117,0.284319,tractive,main,P398,provisional
E0033885,N0034132,N0034133,378.968799,378.897143,3.726941,3.639325,14.331105,200,PVC-U,0.5,0.5,table11,minimum,3.5077,merrimack,98.537,4.014867,0.560683,0.304274,tractive,main,P398,provisional
E0033886,N0034133,N0034134,378.897143,378.716559,3.639325,4.024927,36.116888,200,PVC-U,0.5,0.5,table11,minimum,3.4926,merrimack,102.1155,4.142412,0.565731,0.309218,tractive,main,P398,provisional
E0033887,N0034134,N0034135,378.716559,378.65955,4.024927,4.141933,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.4641,merrimack,109.2726,4.395966,0.575407,0.318871,tractive,main,P398,provisional
E0033888,N0034135,N0034136,378.65955,378.614829,4.141933,4.286508,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.4641,merrimack,109.2726,4.396061,0.575411,0.318875,tractive,main,P398,provisional
E0033889,N0034136,N0033676,378.614829,378.564579,4.286508,4.454281,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.4506,merrimack,112.8511,4.522003,0.580052,0.323589,tractive,main,P398,provisional
E0033890,N0034137,N0034138,366.106036,366.06361,5.303418,5.482472,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,19.4361,0.81807,0.400462,0.126492,tractive,lateral,P450,provisional
E0033891,N0034138,N0034139,366.06361,365.960532,5.482472,6.219247,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.818117,0.347604,0.139411,tractive,lateral,P450,provisional
E0033892,N0034139,N0033662,365.960532,365.835133,6.219247,7.125469,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863556,0.353497,0.143029,tractive,lateral,P450,provisional
E0033893,N0034140,N0033701,387.399268,387.358037,1.622033,1.651179,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.000553,0.031215,0.005206,tractive,lateral,P380,provisional
E0033894,N0034141,N0034142,387.592515,387.442899,1.562819,1.572329,27.202941,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0033895,N0034142,N0033701,387.442899,387.380674,1.572329,1.628543,11.313708,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000227,0.01707,0.004299,tractive,lateral,P380,provisional
E0033896,N0034143,N0034144,385.887707,385.626078,2.32262,3.080069,52.325902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.831,0.795258,0.34455,0.137553,tractive,main,P380,provisional
E0033897,N0034144,N0033709,385.626078,385.51272,3.080069,3.389685,22.671568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.3297,0.900447,0.358118,0.145899,tractive,main,P380,provisional
E0033898,N0034145,N0034146,390.002769,389.88127,1.558419,1.558885,11.045361,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P380,provisional
E0033899,N0034146,N0034147,389.88127,389.51815,1.558885,1.570168,42.720019,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,3.2393,0.135894,0.234338,0.053798,tractive,lateral,P380,provisional
E0033900,N0034147,N0034148,389.51815,389.41854,1.570168,1.554452,9.055385,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,4.3191,0.181517,0.281661,0.057767,tractive,lateral,P380,provisional
E0033901,N0034148,N0034149,389.403061,388.422162,1.569931,1.596271,70.064256,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,8.6382,0.362661,0.383534,0.074858,tractive,lateral,P380,provisional
E0033902,N0034149,N0034150,388.38022,388.187406,1.638213,1.602725,35.057096,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,11.8776,0.499047,0.307654,0.108034,tractive,lateral,P380,provisional
E0033903,N0034150,N0033709,388.174842,387.316743,1.615289,1.585661,66.007575,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,12.9574,0.544606,0.426086,0.091846,tractive,lateral,P380,provisional
E0033904,N0034151,N0033721,375.81424,375.735901,1.633117,1.554107,8.246211,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,3.5785,0.150587,0.251852,0.054919,tractive,lateral,P416,provisional
E0033905,N0034152,N0033712,380.048969,379.655696,1.55,2.276891,78.654544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P438,provisional
E0033906,N0034153,N0034154,375.144606,375.050266,1.55681,2.220913,18.867962,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P416,provisional
E0033907,N0034154,N0033722,375.050266,374.978155,2.220913,2.577753,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135959,0.195384,0.060838,tractive,lateral,P416,provisional
E0033908,N0034155,N0034156,376.846663,376.477712,1.560106,1.560588,11.18034,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.371183,0.039457,tractive,lateral,P416,provisional
E0033909,N0034156,N0033722,376.476283,375.996016,1.562017,1.559892,17.464249,200,PVC-U,2.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.135895,0.349139,0.041134,tractive,lateral,P416,provisional
E0033910,N0034157,N0034158,384.513247,384.462998,1.550443,1.649032,10.049876,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0033911,N0034158,N0034159,384.462998,384.422181,1.649032,1.666808,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045351,0.151355,0.034504,tractive,lateral,P380,provisional
E0033912,N0034159,N0034160,384.422181,384.365172,1.666808,1.736238,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181201,0.214752,0.069303,tractive,lateral,P380,provisional
E0033913,N0034160,N0033718,384.365172,384.311321,1.736238,1.788747,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226563,0.230992,0.076737,tractive,lateral,P380,provisional
E0033914,N0034161,N0034162,385.32793,385.263898,1.55,1.666491,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P380,provisional
E0033915,N0034162,N0034163,385.263898,385.214654,1.666491,1.679572,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152821,0.203069,0.064144,tractive,lateral,P380,provisional
E0033916,N0034163,N0034164,385.214654,385.172654,1.679572,1.803908,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.6428,0.152903,0.228,0.05934,tractive,lateral,P380,provisional
E0033917,N0034164,N0034165,385.172654,385.049163,1.803908,2.056458,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243488,0.23646,0.07931,tractive,lateral,P380,provisional
E0033918,N0034165,N0033725,385.049163,384.961842,2.056458,2.068065,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334228,0.261906,0.091747,tractive,lateral,P380,provisional
E0033919,N0034166,N0034167,374.189564,374.095224,3.824566,3.451559,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.819821,0.34783,0.139548,tractive,main,P416,provisional
E0033920,N0034167,N0034168,374.095224,373.97429,3.451559,3.019301,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.819978,0.34785,0.139561,tractive,main,P416,provisional
E0033921,N0034168,N0034169,373.97429,373.932619,3.019301,2.999205,6.945264,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,19.4361,0.82018,0.370772,0.133594,tractive,main,P416,provisional
E0033922,N0034169,N0034170,373.932619,373.772792,2.999205,3.087132,31.96535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.820238,0.347885,0.139582,tractive,main,P416,provisional
E0033923,N0034170,N0033721,373.772792,373.630577,3.087132,3.659431,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.820504,0.34792,0.139603,tractive,main,P416,provisional
E0033924,N0034171,N0034172,385.290889,385.233881,1.550419,1.691382,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P380,provisional
E0033925,N0034172,N0034173,385.233881,385.150065,1.691382,1.689076,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045362,0.134993,0.037265,tractive,lateral,P380,provisional
E0033926,N0034173,N0034174,385.150065,384.927973,1.689076,1.943945,44.418465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136036,0.195421,0.060854,tractive,lateral,P380,provisional
E0033927,N0034174,N0033725,384.927973,384.855862,1.943945,2.174045,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226941,0.231117,0.076796,tractive,lateral,P380,provisional
E0033928,N0034175,N0034176,383.759662,383.717235,1.55,1.593372,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P380,provisional
E0033929,N0034176,N0034177,383.717235,383.478698,1.593372,2.274872,47.707442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271662,0.244992,0.083395,tractive,lateral,P380,provisional
E0033930,N0034177,N0034178,383.478698,383.398076,2.274872,2.549159,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498396,0.297499,0.11044,tractive,lateral,P380,provisional
E0033931,N0034178,N0034179,383.398076,383.148076,2.549159,2.803462,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589064,0.313627,0.11942,tractive,lateral,P380,provisional
E0033932,N0034179,N0034180,383.148076,382.898076,2.803462,3.0321,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815817,0.3473,0.139225,tractive,lateral,P380,provisional
E0033933,N0034180,N0034181,382.898076,382.856943,3.0321,3.139029,8.226614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04257,0.374726,0.156451,tractive,lateral,P380,provisional
E0033934,N0034181,N0033718,382.856943,382.744137,3.139029,3.35593,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042638,0.374733,0.156455,tractive,lateral,P380,provisional
E0033935,N0034182,N0034183,346.06874,345.948532,1.629288,1.710037,24.041631,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0033936,N0034183,N0033734,345.876912,345.601889,1.781658,1.62684,14.866069,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0002,0.023425,0.003199,tractive,lateral,P404,provisional
E0033937,N0034184,N0034185,345.456013,345.367413,1.554149,1.647083,17.720045,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0033938,N0034185,N0033734,345.367413,345.28256,1.647083,1.946169,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000148,0.013403,0.003797,tractive,lateral,P404,provisional
E0033939,N0034186,N0034187,372.836772,372.636772,12.566731,12.977669,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.238088,0.234745,0.0785,tractive,main,P458,provisional
E0033940,N0034187,N0034188,372.636772,372.511772,12.977669,10.305977,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.238421,0.234852,0.07855,tractive,main,P458,provisional
E0033941,N0034188,N0033738,372.511772,372.312545,10.305977,9.646927,39.845358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.374431,0.271614,0.096694,tractive,main,P458,provisional
E0033942,N0034189,N0033750,365.336863,365.294143,1.805044,1.807145,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03341,0.121462,0.032578,tractive,main,P468,provisional
E0033943,N0034190,N0034191,379.528515,379.128515,1.579426,1.989924,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.7978,0.452672,0.288553,0.105597,tractive,lateral,P438,provisional
E0033944,N0034191,N0034192,379.128515,378.728515,1.989924,2.55655,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770209,0.341128,0.135486,tractive,lateral,P438,provisional
E0033945,N0034192,N0033712,378.728515,378.314419,2.55655,3.618168,82.819193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133013,0.38445,0.162803,tractive,lateral,P438,provisional
E0033946,N0034193,N0034194,366.273992,366.019041,1.607295,1.796175,50.990195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184892,0.216174,0.069941,tractive,lateral,P468,provisional
E0033947,N0034194,N0034195,366.019041,365.977931,1.796175,1.788121,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.3844,0.185317,0.236792,0.065865,tractive,lateral,P468,provisional
E0033948,N0034195,N0034196,365.977931,365.897308,1.788121,1.730194,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.275904,0.246222,0.083991,tractive,lateral,P468,provisional
E0033949,N0034196,N0034197,365.897308,365.552055,1.730194,2.035317,69.050706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.276039,0.246261,0.08401,tractive,lateral,P468,provisional
E0033950,N0034197,N0034198,365.552055,365.482593,2.035317,2.049115,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.276614,0.246426,0.08409,tractive,lateral,P468,provisional
E0033951,N0034198,N0034199,365.482593,365.40197,2.049115,2.000831,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.27673,0.24646,0.084106,tractive,lateral,P468,provisional
E0033952,N0034199,N0034200,365.40197,365.343661,2.000831,2.058378,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.276864,0.246498,0.084125,tractive,lateral,P468,provisional
E0033953,N0034200,N0034201,365.343661,365.274198,2.058378,2.075472,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.276961,0.246526,0.084139,tractive,lateral,P468,provisional
E0033954,N0034201,N0034202,365.274198,365.193576,2.075472,2.08328,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.277077,0.24656,0.084155,tractive,lateral,P468,provisional
E0033955,N0034202,N0034203,365.193576,365.119245,2.08328,2.092486,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.277212,0.246598,0.084174,tractive,lateral,P468,provisional
E0033956,N0034203,N0033750,365.119245,364.979782,2.092486,2.121506,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.277336,0.246634,0.084191,tractive,lateral,P468,provisional
E0033957,N0034204,N0034205,379.300138,378.950138,1.550386,1.772213,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P458,provisional
E0033958,N0034205,N0034206,378.950138,378.600138,1.772213,2.525289,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317454,0.257609,0.089593,tractive,lateral,P458,provisional
E0033959,N0034206,N0034207,378.600138,378.250138,2.525289,3.611617,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58964,0.313724,0.119474,tractive,lateral,P458,provisional
E0033960,N0034207,N0033738,378.250138,378.178352,3.611617,3.781121,14.357379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816559,0.347398,0.139285,tractive,lateral,P458,provisional
E0033961,N0034208,N0033763,348.139933,348.079105,2.110708,2.123135,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000477,0.023357,0.005724,tractive,lateral,P404,provisional
E0033962,N0034209,N0033765,348.291176,348.137147,1.556877,1.792174,30.805844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0033963,N0034210,N0033765,347.723207,347.587192,1.949248,2.342129,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000581,0.025492,0.006159,tractive,lateral,P404,provisional
E0033964,N0034211,N0033768,364.768875,364.47536,1.567551,1.57179,14.317821,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0033965,N0034212,N0033768,364.336853,364.254088,1.551575,1.793062,16.552945,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0033966,N0034213,N0033769,364.611194,364.468822,1.55,1.585041,28.474342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0033967,N0034214,N0034215,364.161375,364.031375,1.551333,1.877988,26.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0033968,N0034215,N0033769,364.031375,363.93585,1.877988,2.118014,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P468,provisional
E0033969,N0034216,N0034217,355.832285,355.657285,6.210195,6.510409,70.0,400,GRP,0.25,0.205,table11,minimum,2.5554,merrimack,1350.2683,40.29553,0.779488,0.430166,velocity,sub main,P475,drafted
E0033970,N0034217,N0034218,355.657285,355.482285,6.510409,6.794479,70.0,400,GRP,0.25,0.205,table11,minimum,2.5554,merrimack,1350.2683,40.296113,0.779491,0.430169,velocity,sub main,P475,drafted
E0033971,N0034218,N0034219,355.482285,355.307285,6.794479,7.197079,70.0,400,GRP,0.25,0.205,table11,minimum,2.5554,merrimack,1350.2683,40.296696,0.779494,0.430173,velocity,sub main,P475,drafted
E0033972,N0034219,N0033770,355.307285,355.265441,7.197079,7.310884,16.737686,400,GRP,0.25,0.205,table11,minimum,2.5554,merrimack,1350.2683,40.29728,0.779497,0.430176,velocity,sub main,P475,drafted
E0033973,N0034220,N0034221,346.977589,346.627589,2.499218,3.715643,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000581,0.025492,0.006159,tractive,lateral,P404,provisional
E0033974,N0034221,N0034222,346.627589,346.277731,3.715643,5.247691,69.971596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001165,0.034311,0.008036,tractive,lateral,P404,provisional
E0033975,N0034222,N0034223,346.277731,346.227984,5.247691,4.926557,9.949335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001748,0.040513,0.009431,tractive,lateral,P404,provisional
E0033976,N0034223,N0034224,346.227984,346.123486,4.926557,4.833331,20.8995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001831,0.041278,0.009607,tractive,lateral,P404,provisional
E0033977,N0034224,N0034225,346.123486,346.049156,4.833331,4.477791,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002005,0.042809,0.009962,tractive,lateral,P404,provisional
E0033978,N0034225,N0034226,346.049156,345.966391,4.477791,4.280679,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002129,0.043847,0.010205,tractive,lateral,P404,provisional
E0033979,N0034226,N0033763,345.966391,345.912308,4.280679,4.289932,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002267,0.044955,0.010466,tractive,lateral,P404,provisional
E0033980,N0034227,N0034228,360.381331,360.303229,1.974687,2.091058,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045964,0.135606,0.037483,tractive,lateral,P475,provisional
E0033981,N0034228,N0034229,360.303229,360.188992,2.091058,2.264041,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046094,0.135737,0.037529,tractive,lateral,P475,provisional
E0033982,N0034229,N0033770,360.188992,360.039717,2.264041,2.536608,29.855139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091551,0.171292,0.05092,tractive,lateral,P475,provisional
E0033983,N0034230,N0033775,364.0617,364.012731,1.550086,1.584986,9.793743,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0033984,N0034231,N0034232,363.699814,363.588011,1.552108,1.890291,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0033985,N0034232,N0033775,363.588011,363.491964,1.890291,2.105753,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P475,provisional
E0033986,N0034233,N0033795,343.699976,343.376456,1.674048,1.619546,58.821765,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.138324,0.203048,0.059973,tractive,main,P418,provisional
E0033987,N0034234,N0034235,343.390704,343.276577,1.55,1.816227,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0033988,N0034235,N0033795,343.276577,343.186438,1.816227,1.809564,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P418,provisional
E0033989,N0034236,N0033802,340.388261,340.283858,1.552138,1.933,20.880613,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P418,provisional
E0033990,N0034237,N0033802,340.622058,340.516939,1.55,1.699919,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0033991,N0034238,N0034239,339.202343,339.146428,1.55074,1.554653,8.602325,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P414,provisional
E0033992,N0034239,N0033805,339.146428,338.91681,1.554653,1.551665,16.401219,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,1.0798,0.045339,0.191266,0.029484,tractive,lateral,P414,provisional
E0033993,N0034240,N0033805,338.930335,338.811487,1.554528,1.656989,23.769729,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0033994,N0034241,N0033815,340.466113,340.395982,1.55,1.557875,14.026177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0033995,N0034242,N0034243,337.09773,336.79773,6.600421,6.546203,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.3248,2.621236,0.495183,0.245192,tractive,main,P414,provisional
E0033996,N0034243,N0034244,336.79773,336.49773,6.546203,6.369977,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3057,2.788628,0.504304,0.252899,tractive,main,P414,provisional
E0033997,N0034244,N0033804,336.49773,336.41446,6.369977,6.212677,16.654021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.6907,2.88911,0.50958,0.257428,tractive,main,P414,provisional
E0033998,N0034245,N0034246,338.639271,338.520288,3.523967,3.425971,21.633308,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.124808,0.196249,0.057253,tractive,main,P414,provisional
E0033999,N0034246,N0033815,338.520288,338.197611,3.425971,3.756247,58.668561,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.124989,0.196343,0.05729,tractive,main,P414,provisional
E0034000,N0034247,N0033809,327.268818,327.150317,12.097606,12.343061,23.700328,200,PVC-U,0.5,0.5,table11,minimum,3.2167,merrimack,201.5872,7.565144,0.668628,0.426357,tractive,sub main,P430,drafted
E0034001,N0034248,N0034249,337.654096,337.404096,2.857775,2.544787,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909949,0.359285,0.146629,tractive,lateral,P430,provisional
E0034002,N0034249,N0034250,337.404096,337.154096,2.544787,2.253344,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.046168,0.375124,0.156708,tractive,lateral,P430,provisional
E0034003,N0034250,N0034251,337.154096,337.111473,2.253344,2.324745,5.327819,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,25.9147,1.091851,0.448122,0.142772,tractive,lateral,P430,provisional
E0034004,N0034251,N0033809,337.111473,336.988883,2.324745,2.504494,24.518011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.9688,1.345698,0.405256,0.176842,tractive,lateral,P430,provisional
E0034005,N0034252,N0034253,338.468192,338.304665,5.472909,5.542076,29.732137,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7035,0.373747,0.280579,0.094462,tractive,main,P414,provisional
E0034006,N0034253,N0034254,338.304665,338.181681,5.542076,5.598439,22.36068,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.7833,0.419262,0.291074,0.099627,tractive,main,P414,provisional
E0034007,N0034254,N0034255,338.181681,338.071544,5.598439,5.335683,20.024984,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.7833,0.419448,0.291115,0.099648,tractive,main,P414,provisional
E0034008,N0034255,N0034256,338.071544,337.945692,5.335683,5.281572,22.882198,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.7833,0.419615,0.291152,0.099666,tractive,main,P414,provisional
E0034009,N0034256,N0034257,337.945692,337.904381,5.281572,5.365913,3.060045,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,9.7833,0.419806,0.397095,0.080739,tractive,main,P414,provisional
E0034010,N0034257,N0034258,337.904381,337.744303,5.365913,5.861776,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.419831,0.28172,0.101964,tractive,main,P414,provisional
E0034011,N0034258,N0034259,337.744303,337.699026,5.861776,5.904764,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.420098,0.281777,0.101994,tractive,main,P414,provisional
E0034012,N0034259,N0034260,337.699026,337.634026,5.904764,5.89463,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.465441,0.291114,0.106973,tractive,main,P414,provisional
E0034013,N0034260,N0034261,337.634026,337.414507,5.89463,5.914625,43.90394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.465549,0.291135,0.106985,tractive,main,P414,provisional
E0034014,N0034261,N0034262,337.414507,336.969682,5.914625,6.599471,88.965009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6773,0.667738,0.32623,0.126663,tractive,main,P414,provisional
E0034015,N0034262,N0034263,336.969682,336.898903,6.599471,6.554283,14.155684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6773,0.668479,0.326344,0.126729,tractive,main,P414,provisional
E0034016,N0034263,N0034264,336.898903,336.698903,6.554283,6.194499,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.757,0.713864,0.333127,0.130712,tractive,main,P414,provisional
E0034017,N0034264,N0034265,336.698903,336.498903,6.194499,5.781706,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8368,0.759465,0.339636,0.134589,tractive,main,P414,provisional
E0034018,N0034265,N0034266,336.498903,336.419682,5.781706,5.755978,15.844316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8368,0.759798,0.339683,0.134617,tractive,main,P414,provisional
E0034019,N0034266,N0033804,336.419682,336.213981,5.755978,6.413155,41.140141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8368,0.75993,0.339701,0.134628,tractive,main,P414,provisional
E0034020,N0034267,N0034268,382.170684,382.073602,1.583771,3.525916,19.416488,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P445,provisional
E0034021,N0034268,N0033817,382.073602,381.988602,3.525916,5.153702,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135963,0.195386,0.060839,tractive,lateral,P445,provisional
E0034022,N0034269,N0033817,382.301232,382.260843,4.741249,4.88146,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000373,0.023826,0.004793,tractive,lateral,P445,provisional
E0034023,N0034270,N0033831,331.112154,330.839115,5.113005,4.995296,54.607665,200,PVC-U,0.5,0.5,table11,minimum,3.3964,merrimack,128.6192,5.089016,0.599734,0.344225,tractive,sub main,P448,drafted
E0034024,N0034271,N0033831,332.007742,331.854834,3.230295,3.979577,30.581543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9736,1.553577,0.423366,0.189573,tractive,lateral,P448,provisional
E0034025,N0034272,N0034273,333.035225,332.619026,3.477836,2.87719,83.239789,200,PVC-U,0.5,0.5,table11,minimum,3.0191,merrimack,340.4099,11.927915,0.750243,0.556124,velocity,sub main,P448,provisional
E0034026,N0034273,N0033844,332.619026,332.318706,2.87719,3.505207,60.06394,200,PVC-U,0.5,0.5,table11,minimum,3.0168,merrimack,342.5695,11.994914,0.751228,0.558065,velocity,sub main,P448,provisional
E0034027,N0034274,N0034275,332.709064,332.459064,1.55,2.158978,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P448,provisional
E0034028,N0034275,N0034276,332.459064,332.209064,2.158978,3.194867,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P448,provisional
E0034029,N0034276,N0033844,332.209064,332.149674,3.194867,3.67424,11.87799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.288721,0.105687,tractive,lateral,P448,provisional
E0034030,N0034277,N0033838,329.782942,329.461753,7.903428,7.536233,71.375394,250,PVC-U,0.45,0.375,uniform,minimum,2.8687,merrimack,519.2584,17.364327,0.79267,0.50298,velocity,sub main,P448,drafted
E0034031,N0034278,N0034279,334.34243,334.09243,3.488624,3.598518,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.514,1.113087,0.382358,0.161425,tractive,lateral,P448,provisional
E0034032,N0034279,N0034280,334.09243,333.84243,3.598518,3.160072,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7533,1.249305,0.396151,0.170622,tractive,lateral,P448,provisional
E0034033,N0034280,N0033838,333.84243,333.802098,3.160072,3.195888,3.226601,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,29.7533,1.249722,0.54603,0.136758,tractive,lateral,P448,provisional
E0034034,N0034281,N0033849,377.574332,377.432118,1.581582,3.131755,28.442925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P461,provisional
E0034035,N0034282,N0034283,385.693541,381.49706,1.923128,1.925395,22.203603,200,PVC-U,18.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.577333,0.022352,tractive,lateral,P461,provisional
E0034036,N0034283,N0034284,381.49706,380.327601,1.925395,1.553106,7.796397,200,PVC-U,15.0,0.5,ground,minimum,3.6221,held,3.2393,0.135987,0.615861,0.028113,tractive,lateral,P461,provisional
E0034037,N0034284,N0033849,380.176903,378.856985,1.703803,1.706888,12.45206,200,PVC-U,10.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.136052,0.548883,0.03038,tractive,lateral,P461,provisional
E0034038,N0034285,N0034286,392.759033,392.71687,9.816346,9.859851,12.046525,800,GRP,0.35,0.085,table11,minimum,2.0695,merrimack,7717.9384,187.097891,1.275303,0.333397,velocity,trunk main,P383,drafted
E0034039,N0034286,N0034287,392.71687,392.663778,9.859851,9.238504,53.091566,800,GRP,0.1,0.085,table11,minimum,2.0695,merrimack,7717.9384,187.097991,0.800616,0.472431,velocity,trunk main,P383,drafted
E0034040,N0034287,N0033850,392.663778,392.604899,9.238504,8.717794,39.252836,800,GRP,0.15,0.085,table11,minimum,2.0695,merrimack,7717.9384,187.098433,0.932491,0.42047,velocity,trunk main,P383,drafted
E0034041,N0034288,N0034289,399.981723,399.731723,1.551602,1.723904,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P383,provisional
E0034042,N0034289,N0034290,399.731723,399.481723,1.723904,1.654049,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P383,provisional
E0034043,N0034290,N0033850,399.481723,399.42715,1.654049,1.895543,10.914721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362971,0.268926,0.095312,tractive,lateral,P383,provisional
E0034044,N0034291,N0033863,393.839413,393.513506,2.205143,2.478742,65.181373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226907,0.231106,0.076791,tractive,lateral,P363,derived
E0034045,N0034292,N0034293,387.116209,387.012637,9.287294,9.191678,41.428687,400,GRP,0.25,0.205,table11,minimum,2.4804,merrimack,1727.6289,49.928721,0.823221,0.486364,velocity,sub main,P381,derived
E0034046,N0034293,N0034294,387.012637,386.814636,9.191678,9.2081,79.200637,400,GRP,0.25,0.205,table11,minimum,2.4798,merrimack,1730.9335,50.012445,0.823564,0.486842,velocity,sub main,P363,derived
E0034047,N0034294,N0033863,386.814636,386.757515,9.2081,9.234734,22.848373,400,GRP,0.25,0.205,table11,minimum,2.4794,merrimack,1733.0931,50.067584,0.823789,0.487157,velocity,sub main,P363,derived
E0034048,N0034295,N0033864,394.339572,394.271224,1.551693,1.656754,13.669589,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,derived
E0034049,N0034296,N0034297,394.503162,394.439226,1.55,1.851911,12.787071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0034050,N0034297,N0033864,394.439226,394.308387,1.851911,1.619591,26.167754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181175,0.214742,0.069298,tractive,lateral,P363,derived
E0034051,N0034298,N0033865,394.395607,394.281589,2.072289,1.92944,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816824,0.347433,0.139306,tractive,lateral,P363,provisional
E0034052,N0034299,N0033856,393.540637,392.430533,1.55,1.553811,30.413813,200,PVC-U,3.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,provisional
E0034053,N0034300,N0033856,392.202993,391.926181,1.827952,2.058164,55.362442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000574,0.025356,0.006131,tractive,lateral,P415,provisional
E0034054,N0034301,N0034302,393.728639,393.509407,2.271483,2.358879,43.846424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.985225,0.368236,0.152283,tractive,main,P363,provisional
E0034055,N0034302,N0033865,393.509407,393.365445,2.358879,2.845584,28.79236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.030858,0.373422,0.155609,tractive,main,P363,provisional
E0034056,N0034303,N0034304,393.104721,393.064026,1.550004,1.592468,4.283608,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0034057,N0034304,N0034305,393.064026,392.91177,1.592468,1.716098,30.451183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1524,0.216036,0.227444,0.075087,tractive,lateral,P363,derived
E0034058,N0034305,N0034306,392.91177,392.785916,1.716098,1.81287,25.170911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1524,0.216289,0.22753,0.075127,tractive,lateral,P363,derived
E0034059,N0034306,N0033874,392.785916,392.524946,1.81287,2.187517,52.193935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2321,0.261766,0.24207,0.081986,tractive,lateral,P363,derived
E0034060,N0034307,N0033874,393.113909,392.972491,1.550642,1.739973,28.283682,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P363,derived
E0034061,N0034308,N0034309,387.820297,387.68992,6.35167,6.468527,26.075264,200,PVC-U,0.5,0.5,table11,minimum,3.4647,merrimack,109.1145,4.397485,0.575464,0.318929,tractive,main,P363,derived
E0034062,N0034309,N0033876,387.68992,387.508359,6.468527,6.580051,36.312314,200,PVC-U,0.5,0.5,table11,minimum,3.4647,merrimack,109.1145,4.397703,0.575472,0.318937,tractive,main,P363,derived
E0034063,N0034310,N0034311,393.708057,393.396934,1.55,2.232186,62.224494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P363,derived
E0034064,N0034311,N0034312,393.396934,393.332888,2.232186,2.348661,12.809246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181587,0.214902,0.06937,tractive,lateral,P363,derived
E0034065,N0034312,N0034313,393.332888,393.23132,2.348661,2.409366,20.313545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181694,0.214943,0.069388,tractive,lateral,P363,derived
E0034066,N0034313,N0034314,393.23132,393.138596,2.409366,2.489761,18.544852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227131,0.23118,0.076825,tractive,lateral,P363,derived
E0034067,N0034314,N0034315,393.138596,393.032671,2.489761,2.603803,21.184953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227285,0.231231,0.076849,tractive,lateral,P363,derived
E0034068,N0034315,N0034316,393.032671,392.961972,2.603803,2.402133,14.139738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272729,0.245303,0.083545,tractive,lateral,P363,derived
E0034069,N0034316,N0034317,392.961972,392.783057,2.402133,1.849969,35.783171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3167,0.51759,0.301079,0.112405,tractive,lateral,P363,derived
E0034070,N0034317,N0034318,392.783057,392.704058,1.849969,1.876722,15.79966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3167,0.517888,0.301134,0.112436,tractive,lateral,P363,derived
E0034071,N0034318,N0034319,392.704058,392.663711,1.876722,1.860489,6.724533,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,12.3167,0.51802,0.320875,0.107683,tractive,lateral,P363,derived
E0034072,N0034319,N0034320,392.663711,392.542749,1.860489,1.801825,24.192382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.4131,0.731729,0.335712,0.132245,tractive,lateral,P363,derived
E0034073,N0034320,N0034321,392.542749,392.295905,1.801825,1.778436,49.36889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.8238,0.91684,0.360127,0.147156,tractive,lateral,P363,derived
E0034074,N0034321,N0034322,392.295905,392.220326,1.778436,1.770702,15.115709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.8238,0.917252,0.360177,0.147187,tractive,lateral,P363,derived
E0034075,N0034322,N0034323,392.220326,392.176948,1.770702,1.800561,7.229778,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,26.9202,1.131031,0.409638,0.155627,tractive,lateral,P363,derived
E0034076,N0034323,N0034324,392.176948,392.13357,1.800561,1.867132,7.229624,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,26.9202,1.131091,0.409644,0.155631,tractive,lateral,P363,derived
E0034077,N0034324,N0033876,392.13357,392.061772,1.867132,2.026638,14.35966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9202,1.131152,0.384256,0.162675,tractive,lateral,P363,derived
E0034078,N0034325,N0034326,382.382404,382.255912,1.55,1.681038,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P443,provisional
E0034079,N0034326,N0033889,382.255912,382.188644,1.681038,1.861557,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000211,0.015977,0.004279,tractive,lateral,P443,provisional
E0034080,N0034327,N0034328,385.379601,385.299604,1.550086,1.843341,15.999498,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,drafted
E0034081,N0034328,N0034329,385.299604,385.259604,1.843341,1.789438,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.000133,0.015787,0.00317,tractive,lateral,P363,drafted
E0034082,N0034329,N0033893,385.259604,385.114837,1.789438,1.709137,28.953289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P363,drafted
E0034083,N0034330,N0034331,382.903461,382.834591,1.55,1.553105,9.182658,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P443,provisional
E0034084,N0034331,N0034332,382.834591,382.738424,1.553105,1.554178,11.313708,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,7.7e-05,0.011209,0.002767,tractive,lateral,P443,provisional
E0034085,N0034332,N0034333,382.738424,382.42778,1.554178,1.775101,62.128898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031261,0.118685,0.031644,tractive,lateral,P443,provisional
E0034086,N0034333,N0034334,382.42778,382.384372,1.775101,1.841,8.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031779,0.119366,0.031872,tractive,lateral,P443,provisional
E0034087,N0034334,N0033889,382.384372,382.257762,1.841,1.79244,25.322094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031851,0.11946,0.031904,tractive,lateral,P443,provisional
E0034088,N0034335,N0033910,391.376364,390.604066,1.568491,1.587676,64.358202,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,4.6571,0.195236,0.297214,0.058517,tractive,lateral,P363,derived
E0034089,N0034336,N0034337,390.794543,390.497319,1.55,1.561763,24.768672,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0034090,N0034337,N0034338,390.492507,390.374825,1.566575,1.560295,11.20778,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.7416,0.031297,0.152596,0.026756,tractive,lateral,P363,derived
E0034091,N0034338,N0033910,390.374825,390.244051,1.560295,1.947691,26.154884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06248,0.150587,0.04294,tractive,lateral,P363,derived
E0034092,N0034339,N0034340,390.446179,390.137027,1.604602,1.586301,13.155408,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,2.563,0.107844,0.306287,0.038453,tractive,lateral,P363,derived
E0034093,N0034340,N0034341,390.121206,389.84608,1.602121,1.983174,55.025241,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.0462,0.170134,0.210361,0.067345,tractive,lateral,P363,derived
E0034094,N0034341,N0034342,389.84608,389.804794,1.983174,1.986801,4.345849,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,4.7878,0.201683,0.277329,0.062678,tractive,lateral,P363,derived
E0034095,N0034342,N0034343,389.804794,389.76303,1.986801,1.96933,6.960667,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.7878,0.201719,0.236846,0.069742,tractive,lateral,P363,derived
E0034096,N0034343,N0034344,389.76303,389.721679,1.96933,1.968964,5.513468,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,4.7878,0.201777,0.255764,0.066223,tractive,lateral,P363,derived
E0034097,N0034344,N0034345,389.721679,389.677142,1.968964,1.966046,5.938289,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,4.7878,0.201823,0.255783,0.06623,tractive,lateral,P363,derived
E0034098,N0034345,N0034346,389.677142,389.636531,1.966046,1.99384,4.061078,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,4.7878,0.201872,0.282332,0.061965,tractive,lateral,P363,derived
E0034099,N0034346,N0033910,389.636531,389.447872,1.99384,2.74387,37.731869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.201906,0.222483,0.072804,tractive,lateral,P363,derived
E0034100,N0034347,N0033914,389.401953,388.744136,1.65661,1.668187,87.708949,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.281784,0.075836,tractive,lateral,P397,provisional
E0034101,N0034348,N0033914,388.489262,388.023661,2.117519,2.388662,84.654808,200,PVC-U,0.55,0.5,uniform,minimum,3.5429,merrimack,90.7383,3.728223,0.567971,0.285813,tractive,main,P397,provisional
E0034102,N0034349,N0033918,387.415851,387.365851,1.55,1.613702,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P413,provisional
E0034103,N0034350,N0033918,384.801398,384.760606,4.177453,4.218948,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,37.4642,1.57397,0.501536,0.170047,tractive,main,P413,provisional
E0034104,N0034351,N0034352,387.786739,387.586739,1.892094,2.236838,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226925,0.231112,0.076793,tractive,lateral,P413,provisional
E0034105,N0034352,N0034353,387.586739,387.386739,2.236838,2.408335,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317793,0.257698,0.089637,tractive,lateral,P413,provisional
E0034106,N0034353,N0033940,387.386739,387.313215,2.408335,2.833116,14.704805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363393,0.269026,0.095364,tractive,lateral,P413,provisional
E0034107,N0034354,N0034355,388.42187,388.31004,1.562047,1.568806,17.204651,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.213726,0.057219,tractive,lateral,P413,provisional
E0034108,N0034355,N0033940,388.31004,388.202685,1.568806,1.943647,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271747,0.245017,0.083407,tractive,lateral,P413,provisional
E0034109,N0034356,N0033946,384.853015,384.425376,1.55,2.299508,85.527767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P428,provisional
E0034110,N0034357,N0033947,392.254226,391.828014,4.51381,4.316425,85.242343,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3717,5.812264,0.622375,0.369366,tractive,main,P412,provisional
E0034111,N0034358,N0034359,393.091968,392.866968,1.55,1.796973,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P412,provisional
E0034112,N0034359,N0034360,392.866968,392.641968,1.796973,3.9505,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362513,0.268817,0.095257,tractive,lateral,P412,provisional
E0034113,N0034360,N0033947,392.641968,392.278269,3.9505,3.866171,72.739788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543956,0.305845,0.115046,tractive,lateral,P412,provisional
E0034114,N0034361,N0034362,380.526633,380.286633,8.720986,8.786975,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8299,merrimack,581.1384,19.098032,0.775409,0.552269,velocity,sub main,P428,provisional
E0034115,N0034362,N0034363,380.286633,380.046633,8.786975,9.068204,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8261,merrimack,587.6171,19.284929,0.777176,0.555621,velocity,sub main,P428,provisional
E0034116,N0034363,N0033957,380.046633,379.991171,9.068204,9.164072,13.865621,250,PVC-U,0.4,0.375,table11,minimum,2.8261,merrimack,587.6171,19.285429,0.777181,0.55563,velocity,sub main,P428,provisional
E0034117,N0034364,N0034365,396.073563,395.723563,1.563461,1.565744,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P412,provisional
E0034118,N0034365,N0034366,395.66548,395.31548,1.623826,1.72874,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.9574,0.54379,0.305815,0.11503,tractive,lateral,P412,provisional
E0034119,N0034366,N0034367,395.31548,394.96548,1.72874,1.625981,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815976,0.347321,0.139238,tractive,lateral,P412,provisional
E0034120,N0034367,N0034368,394.96548,394.61548,1.625981,1.81201,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088163,0.379702,0.159685,tractive,lateral,P412,provisional
E0034121,N0034368,N0033952,394.61548,394.571283,1.81201,1.73197,8.839508,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224548,0.393729,0.168988,tractive,lateral,P412,provisional
E0034122,N0034369,N0034370,395.137684,394.700939,3.032055,3.361073,87.348996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.402654,0.482577,0.234794,tractive,lateral,P412,provisional
E0034123,N0034370,N0034371,394.700939,394.500939,3.361073,3.409645,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.629717,0.495655,0.245588,tractive,lateral,P412,provisional
E0034124,N0034371,N0034372,394.500939,394.300939,3.409645,3.488429,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.856387,0.507878,0.255961,tractive,lateral,P412,provisional
E0034125,N0034372,N0033955,394.300939,394.202443,3.488429,3.504069,19.699156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.106,2.901987,0.510246,0.258004,tractive,lateral,P412,provisional
