Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0034126,N0034373,N0034374,390.624196,390.384196,7.762493,7.80715,60.0,250,PVC-U,0.4,0.375,table11,dod,2.8177,merrimack,602.2485,19.739229,0.781384,0.563767,velocity,sub main,P412,provisional
E0034127,N0034374,N0034375,390.384196,390.144196,7.80715,7.894012,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8146,merrimack,607.6474,19.894411,0.782794,0.56655,velocity,sub main,P412,provisional
E0034128,N0034375,N0034376,390.144196,389.904196,7.894012,7.740366,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8122,merrimack,611.9665,20.018536,0.783911,0.568776,velocity,sub main,P412,provisional
E0034129,N0034376,N0033955,389.904196,389.830403,7.740366,7.87611,18.448164,250,PVC-U,0.4,0.375,table11,minimum,2.8116,merrimack,613.0463,20.049926,0.784192,0.569339,velocity,sub main,P412,provisional
E0034130,N0034377,N0034378,387.383065,386.933065,4.003471,4.345774,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9492,merrimack,413.0517,14.133562,0.77925,0.620359,velocity,sub main,P428,provisional
E0034131,N0034378,N0034379,386.933065,386.483065,4.345774,4.467558,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9446,merrimack,418.4506,14.296175,0.781118,0.625157,velocity,sub main,P428,provisional
E0034132,N0034379,N0034380,386.483065,386.033065,4.467558,4.710252,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9409,merrimack,422.7698,14.426234,0.782586,0.629005,velocity,sub main,P428,provisional
E0034133,N0034380,N0034381,386.033065,385.583065,4.710252,4.614201,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9391,merrimack,424.9293,14.491578,0.783315,0.630942,velocity,sub main,P428,provisional
E0034134,N0034381,N0034382,385.583065,385.133065,4.614201,4.593772,90.0,200,PVC-U,0.5,0.5,table11,minimum,2.9329,merrimack,432.4878,14.718097,0.785795,0.637677,velocity,sub main,P428,provisional
E0034135,N0034382,N0034383,385.133065,385.033065,4.593772,4.737046,20.0,200,PVC-U,0.5,0.5,table11,minimum,2.9311,merrimack,434.6474,14.783265,0.786496,0.639621,velocity,sub main,P428,provisional
E0034136,N0034383,N0034384,385.033065,384.983065,4.737046,5.079466,10.0,200,PVC-U,0.5,0.5,table11,minimum,2.9302,merrimack,435.7271,14.815625,0.786842,0.640587,velocity,sub main,P428,provisional
E0034137,N0034384,N0034385,384.983065,384.908065,5.079466,8.267716,15.0,200,PVC-U,0.5,0.5,table11,minimum,2.9285,merrimack,437.8867,14.880068,0.787526,0.642513,velocity,sub main,P428,provisional
E0034138,N0034385,N0034386,384.908065,384.868065,8.267716,8.546211,5.0,200,PVC-U,0.8,0.5,table11,minimum,2.9285,merrimack,437.8867,14.880193,0.947089,0.550809,velocity,sub main,P428,provisional
E0034139,N0034386,N0034387,384.868065,384.743065,8.546211,5.663307,25.0,200,PVC-U,0.5,0.5,table11,minimum,2.9276,merrimack,438.9665,14.9124,0.787867,0.643481,velocity,sub main,P428,provisional
E0034140,N0034387,N0034388,384.743065,384.693065,5.663307,6.036855,10.0,200,PVC-U,0.5,0.5,table11,minimum,2.9267,merrimack,440.0463,14.944764,0.788207,0.644451,velocity,sub main,P428,provisional
E0034141,N0034388,N0034389,384.693065,384.643065,6.036855,7.959749,10.0,200,PVC-U,0.5,0.5,table11,minimum,2.9259,merrimack,441.126,14.976994,0.788544,0.645417,velocity,sub main,P428,provisional
E0034142,N0034389,N0034390,384.643065,384.568065,7.959749,6.863209,15.0,200,PVC-U,0.5,0.5,table11,minimum,2.925,merrimack,442.2058,15.009214,0.78888,0.646384,velocity,sub main,P428,provisional
E0034143,N0034390,N0034391,384.568065,384.493065,6.863209,10.681984,15.0,200,PVC-U,0.5,0.5,table11,minimum,2.9241,merrimack,443.2856,15.041466,0.789214,0.647352,velocity,sub main,P428,provisional
E0034144,N0034391,N0034392,384.493065,384.443065,10.681984,11.551717,10.0,200,PVC-U,0.5,0.5,table11,minimum,2.9233,merrimack,444.3654,15.073708,0.789547,0.648321,velocity,sub main,P428,provisional
E0034145,N0034392,N0034393,384.443065,384.393065,11.551717,11.23398,10.0,200,PVC-U,0.5,0.5,table11,minimum,2.9224,merrimack,445.4452,15.1059,0.789878,0.649289,velocity,sub main,P428,provisional
E0034146,N0034393,N0034394,384.393065,384.293065,11.23398,5.844386,20.0,200,PVC-U,0.5,0.5,table11,minimum,2.9224,merrimack,445.4452,15.105983,0.789879,0.649292,velocity,sub main,P428,provisional
E0034147,N0034394,N0033957,384.246006,384.171726,5.891445,4.983517,18.570005,250,PVC-U,0.4,0.375,table11,dod,2.9216,merrimack,446.525,15.138249,0.732558,0.480556,tractive,sub main,P428,provisional
E0034148,N0034395,N0034396,380.229564,379.734564,4.806844,5.687189,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,68.0262,2.862745,0.52579,0.250134,tractive,main,P428,provisional
E0034149,N0034396,N0034397,379.734564,379.239564,5.687189,6.70703,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6372,merrimack,73.0237,3.085753,0.537512,0.259724,tractive,main,P428,provisional
E0034150,N0034397,N0034398,379.239564,379.197692,6.70703,6.863008,4.652443,200,PVC-U,0.9,0.5,table11,minimum,3.6372,merrimack,73.0237,3.086503,0.640529,0.229442,tractive,main,P428,provisional
E0034151,N0034398,N0034399,379.197692,378.870954,6.863008,7.961077,65.347557,200,PVC-U,0.5,0.5,table11,minimum,3.6307,merrimack,74.1035,3.126462,0.521504,0.267866,tractive,main,P428,provisional
E0034152,N0034399,N0034400,378.870954,378.620954,7.961077,7.968859,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.612,merrimack,77.3428,3.246349,0.527262,0.27301,tractive,main,P428,provisional
E0034153,N0034400,N0034401,378.620954,378.370954,7.968859,8.445452,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5883,merrimack,81.6619,3.404955,0.534631,0.279693,tractive,main,P428,provisional
E0034154,N0034401,N0034402,378.370954,378.321581,8.445452,8.467329,9.874643,200,PVC-U,0.5,0.5,table11,minimum,3.5826,merrimack,82.7417,3.444759,0.536439,0.28135,tractive,main,P428,provisional
E0034155,N0034402,N0034403,378.321581,377.921581,8.467329,9.019062,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.566,merrimack,85.9811,3.562634,0.541697,0.28621,tractive,main,P428,provisional
E0034156,N0034403,N0034404,377.921581,377.521581,9.019062,9.188807,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5153,merrimack,96.7789,3.952192,0.558156,0.301821,tractive,main,P428,provisional
E0034157,N0034404,N0033946,377.521581,377.464487,9.188807,9.260397,11.418799,200,PVC-U,0.5,0.5,table11,minimum,3.4968,merrimack,101.098,4.106916,0.564338,0.307848,tractive,main,P428,provisional
E0034158,N0034405,N0034406,393.976717,393.536717,1.693693,1.70129,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P412,provisional
E0034159,N0034406,N0034407,393.536717,393.096717,1.70129,1.952966,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.453339,0.29841,0.103309,tractive,lateral,P412,provisional
E0034160,N0034407,N0034408,393.096717,392.656717,1.952966,1.994223,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.816143,0.359116,0.136096,tractive,lateral,P412,provisional
E0034161,N0034408,N0033970,392.656717,392.561809,1.994223,2.033437,17.255992,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.7552,0.997878,0.382254,0.149721,tractive,lateral,P412,provisional
E0034162,N0034409,N0034410,390.600817,390.158622,4.079145,4.034035,88.438965,200,PVC-U,0.5,0.5,table11,minimum,3.5215,merrimack,95.3966,3.895069,0.555825,0.299572,tractive,lateral,P412,provisional
E0034163,N0034410,N0033970,390.158622,389.737853,4.034035,4.857392,84.153797,200,PVC-U,0.5,0.5,table11,minimum,3.5073,merrimack,98.6359,4.011623,0.560553,0.304147,tractive,lateral,P412,provisional
E0034164,N0034411,N0034412,394.188026,393.774477,1.990807,2.604368,82.709728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906629,0.358878,0.146374,tractive,lateral,P412,provisional
E0034165,N0034412,N0034413,393.774477,393.513026,2.604368,3.468237,52.290272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088387,0.379726,0.159701,tractive,lateral,P412,provisional
E0034166,N0034413,N0034414,393.513026,393.163026,3.468237,3.486602,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269892,0.398138,0.171969,tractive,lateral,P412,provisional
E0034167,N0034414,N0034415,393.163026,392.813026,3.486602,3.467706,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.542078,0.422412,0.188891,tractive,lateral,P412,provisional
E0034168,N0034415,N0034416,392.813026,392.463026,3.467706,3.545367,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.904799,0.450239,0.209389,tractive,lateral,P412,provisional
E0034169,N0034416,N0034417,392.463026,392.335671,3.545367,3.481956,25.470894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.041184,0.459677,0.216621,tractive,lateral,P412,provisional
E0034170,N0034417,N0033952,392.335671,391.90024,3.481956,4.403014,87.086317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.041396,0.459691,0.216632,tractive,lateral,P412,provisional
E0034171,N0034418,N0033980,372.773615,372.34515,7.557043,8.09409,85.69309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,82.1228,3.456876,0.536986,0.281853,tractive,main,P384,provisional
E0034172,N0034419,N0033993,379.239821,378.956763,1.59987,1.842432,56.611695,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P384,provisional
E0034173,N0034420,N0034421,391.11629,390.681842,1.55,2.660351,86.889595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P428,provisional
E0034174,N0034421,N0034422,390.681842,390.310069,2.660351,1.568776,53.110405,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,10.7978,0.453396,0.32446,0.097591,tractive,lateral,P428,provisional
E0034175,N0034422,N0033971,390.310069,390.131531,1.568776,1.766998,35.707692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544373,0.305919,0.115088,tractive,lateral,P428,provisional
E0034176,N0034423,N0034424,391.361312,390.961312,1.717515,1.812828,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.949374,0.453378,0.211778,tractive,lateral,P428,provisional
E0034177,N0034424,N0034425,390.961312,390.561312,1.812828,1.931883,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.1486,2.357445,0.479862,0.232592,tractive,lateral,P428,provisional
E0034178,N0034425,N0034426,390.561312,390.161312,1.931883,1.762547,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.674982,0.498159,0.247689,tractive,lateral,P428,provisional
E0034179,N0034426,N0033971,390.161312,390.064086,1.762547,1.834443,19.445156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.856717,0.507895,0.255976,tractive,lateral,P428,provisional
E0034180,N0034427,N0034428,378.21516,377.86516,1.550862,2.273054,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P384,provisional
E0034181,N0034428,N0034429,377.86516,377.51516,2.273054,2.671302,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181652,0.214927,0.069381,tractive,lateral,P384,provisional
E0034182,N0034429,N0033992,377.51516,377.473362,2.671302,2.729244,5.224758,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3191,0.182235,0.252896,0.062291,tractive,lateral,P384,provisional
E0034183,N0034430,N0034431,375.781869,375.451869,3.814689,4.025365,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.1758,1.100872,0.394028,0.156904,tractive,lateral,P384,provisional
E0034184,N0034431,N0034432,375.451869,375.121869,4.025365,4.223651,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.7342,1.418242,0.425859,0.177201,tractive,lateral,P384,provisional
E0034185,N0034432,N0034433,375.121869,375.081476,4.223651,4.232825,6.732214,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,35.8938,1.509277,0.447517,0.178759,tractive,lateral,P384,provisional
E0034186,N0034433,N0034434,375.081476,374.840137,4.232825,4.481824,48.267786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.0534,1.599867,0.427151,0.192297,tractive,lateral,P384,provisional
E0034187,N0034434,N0034435,374.840137,374.490137,4.481824,5.110175,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.4523,1.826605,0.444598,0.205135,tractive,lateral,P384,provisional
E0034188,N0034435,N0034436,374.490137,374.140137,5.110175,5.838226,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8512,2.053525,0.460507,0.217265,tractive,lateral,P384,provisional
E0034189,N0034436,N0034437,374.140137,374.064978,5.838226,5.94137,15.031759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.4142,2.161556,0.46762,0.222823,tractive,lateral,P384,provisional
E0034190,N0034437,N0034438,374.064978,373.714978,5.94137,6.627795,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.4939,2.206948,0.470529,0.225121,tractive,lateral,P384,provisional
E0034191,N0034438,N0034439,373.714978,373.364978,6.627795,6.956006,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.6535,2.298066,0.476235,0.229671,tractive,lateral,P384,provisional
E0034192,N0034439,N0033980,373.364978,373.313068,6.956006,7.126171,10.381988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.7333,2.343916,0.479042,0.23193,tractive,lateral,P384,provisional
E0034193,N0034440,N0034441,385.71521,385.365224,9.471313,9.91447,69.997261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.123651,0.465156,0.220888,tractive,sub main,P431,drafted
E0034194,N0034441,N0034442,385.365224,385.015224,9.91447,10.697941,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.124234,0.465194,0.220917,tractive,sub main,P431,drafted
E0034195,N0034442,N0034443,385.015224,384.715224,10.697941,10.911729,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.124818,0.465232,0.220947,tractive,sub main,P431,drafted
E0034196,N0034443,N0034444,384.715224,384.415224,10.911729,11.092161,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.125318,0.465265,0.220973,tractive,sub main,P431,drafted
E0034197,N0034444,N0034445,384.415224,384.115224,11.092161,11.035625,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.125818,0.465297,0.220999,tractive,sub main,P431,drafted
E0034198,N0034445,N0033997,384.115224,384.031887,11.035625,11.195103,16.667414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.126318,0.46533,0.221024,tractive,sub main,P431,drafted
E0034199,N0034446,N0034447,386.415769,386.015769,7.049075,8.101693,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0618,merrimack,303.0648,10.786255,0.732364,0.522972,tractive,sub main,P431,drafted
E0034200,N0034447,N0034448,386.015769,385.615769,8.101693,8.718826,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0566,merrimack,307.3839,10.921346,0.734591,0.526907,tractive,sub main,P431,drafted
E0034201,N0034448,N0034449,385.615769,385.573213,8.718826,8.777373,7.092626,200,PVC-U,0.6,0.5,table11,minimum,3.0553,merrimack,308.4637,10.955583,0.787813,0.499774,velocity,sub main,P431,drafted
E0034202,N0034449,N0034450,385.573213,385.323213,8.777373,9.347136,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0527,merrimack,310.6232,11.02274,0.736242,0.529858,tractive,sub main,P431,drafted
E0034203,N0034450,N0034451,385.323213,385.073213,9.347136,10.000761,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0476,merrimack,314.9424,11.157184,0.738404,0.533767,tractive,sub main,P431,drafted
E0034204,N0034451,N0034452,385.073213,385.029723,10.000761,10.187196,7.907374,200,PVC-U,0.55,0.5,table11,minimum,3.0451,merrimack,317.1019,11.224531,0.766855,0.520404,velocity,sub main,P431,drafted
E0034205,N0034452,N0034453,385.029723,384.589723,10.187196,10.768828,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0451,merrimack,317.1019,11.224597,0.766856,0.520406,velocity,sub main,P431,drafted
E0034206,N0034453,N0034454,384.589723,384.149723,10.768828,11.103329,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0451,merrimack,317.1019,11.225263,0.766867,0.520425,velocity,sub main,P431,drafted
E0034207,N0034454,N0033997,384.149723,384.05244,11.103329,11.174549,17.687689,200,PVC-U,0.55,0.5,uniform,minimum,3.0451,merrimack,317.1019,11.22593,0.766879,0.520443,velocity,sub main,P431,drafted
E0034208,N0034455,N0034456,377.283252,376.883252,1.55,4.339893,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.333783,0.261794,0.09169,tractive,lateral,P384,provisional
E0034209,N0034456,N0034457,376.883252,376.683252,4.339893,4.676337,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2976,0.683905,0.328686,0.128098,tractive,lateral,P384,provisional
E0034210,N0034457,N0034458,376.683252,376.427164,4.676337,4.282919,51.21759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.537,0.82004,0.347858,0.139566,tractive,lateral,P384,provisional
E0034211,N0034458,N0034459,376.427164,376.160109,4.282919,4.25374,53.411079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9359,1.046803,0.375195,0.156754,tractive,lateral,P384,provisional
E0034212,N0034459,N0034460,376.160109,376.058252,4.25374,4.005377,20.371332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1752,1.183049,0.389588,0.166213,tractive,lateral,P384,provisional
E0034213,N0034460,N0034461,376.058252,375.708252,4.005377,4.390411,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4312,1.487407,0.417807,0.185613,tractive,lateral,P384,provisional
E0034214,N0034461,N0034462,375.708252,375.358252,4.390411,5.061578,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6705,1.623791,0.429076,0.19369,tractive,lateral,P384,provisional
E0034215,N0034462,N0034463,375.358252,375.315922,5.061578,5.088954,5.643946,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,39.7503,1.669642,0.499198,0.17773,tractive,lateral,P384,provisional
E0034216,N0034463,N0034464,375.315922,375.044142,5.088954,6.166246,54.356054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9098,1.760223,0.439665,0.201457,tractive,lateral,P384,provisional
E0034217,N0034464,N0033992,375.044142,374.605644,6.166246,5.596962,87.699553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.1658,2.064864,0.461267,0.217854,tractive,lateral,P384,provisional
E0034218,N0034465,N0034017,374.865917,374.444987,3.927967,4.555348,84.185952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.6173,2.379142,0.48117,0.233651,tractive,lateral,P384,drafted
E0034219,N0034466,N0034013,377.207314,376.966748,1.656364,1.701404,48.113266,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P384,derived
E0034220,N0034467,N0034468,375.300291,374.900291,4.151278,4.467202,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.04349,0.459832,0.216741,tractive,lateral,P384,provisional
E0034221,N0034468,N0034469,374.900291,374.500291,4.467202,4.983291,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9891,2.270493,0.474527,0.228303,tractive,lateral,P384,provisional
E0034222,N0034469,N0034470,374.500291,374.441788,4.983291,5.011948,11.70068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.316427,0.477364,0.230578,tractive,lateral,P384,provisional
E0034223,N0034470,N0034471,374.441788,374.032361,5.011948,5.488513,81.885384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.407059,0.48284,0.235008,tractive,lateral,P384,provisional
E0034224,N0034471,N0034472,374.032361,373.925291,5.488513,5.894564,21.413936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5475,2.58881,0.493365,0.243674,tractive,lateral,P384,provisional
E0034225,N0034472,N0034473,373.925291,373.675291,5.894564,8.18619,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.679523,0.498408,0.247899,tractive,lateral,P384,provisional
E0034226,N0034473,N0034474,373.675291,373.575291,8.18619,12.105434,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.8667,2.770474,0.503336,0.252073,tractive,lateral,P384,provisional
E0034227,N0034474,N0034475,373.575291,373.525291,12.105434,13.020699,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.8667,2.77064,0.503345,0.25208,tractive,lateral,P384,provisional
E0034228,N0034475,N0034476,373.525291,373.425291,13.020699,10.513002,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.861258,0.508132,0.25618,tractive,lateral,P384,provisional
E0034229,N0034476,N0034477,373.425291,373.275291,10.513002,8.43174,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.1858,2.951959,0.512809,0.260227,tractive,lateral,P384,provisional
E0034230,N0034477,N0034478,373.275291,373.050291,8.43174,9.050692,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.612,merrimack,77.3428,3.243196,0.527113,0.272876,tractive,lateral,P384,provisional
E0034231,N0034478,N0033993,373.050291,372.790146,9.050692,8.009048,52.028951,200,PVC-U,0.5,0.5,table11,minimum,3.5809,merrimack,83.0809,3.453507,0.536834,0.281713,tractive,lateral,P384,provisional
E0034232,N0034479,N0034480,376.068866,376.028866,1.55,1.592563,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.216212,0.043205,tractive,lateral,P384,derived
E0034233,N0034480,N0034481,376.028866,375.578866,1.592563,2.278068,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226369,0.230927,0.076707,tractive,lateral,P384,derived
E0034234,N0034481,N0034482,375.578866,375.128866,2.278068,3.174265,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.439278,0.28581,0.104132,tractive,lateral,P384,derived
E0034235,N0034482,N0034483,375.128866,375.086793,3.174265,3.242767,5.259174,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,12.281,0.516385,0.354198,0.10045,tractive,lateral,P384,derived
E0034236,N0034483,N0034484,375.086793,374.636793,3.242767,3.854418,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.561697,0.308959,0.116787,tractive,lateral,P384,derived
E0034237,N0034484,N0034485,374.636793,374.186793,3.854418,4.681371,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.879317,0.355488,0.144263,tractive,lateral,P384,derived
E0034238,N0034485,N0034486,374.186793,374.145071,4.681371,4.765268,6.953603,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,24.1586,1.015868,0.39627,0.14786,tractive,lateral,P384,derived
E0034239,N0034486,N0034487,374.145071,373.895071,4.765268,5.081156,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.98,1.092284,0.380144,0.159974,tractive,lateral,P384,derived
E0034240,N0034487,N0034488,373.895071,373.645071,5.081156,5.369913,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0407,1.304859,0.401459,0.174234,tractive,lateral,P384,derived
E0034241,N0034488,N0034017,373.645071,373.545691,5.369913,5.454645,19.875977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.2003,1.39581,0.409801,0.179992,tractive,lateral,P384,derived
E0034242,N0034489,N0034490,377.476036,377.176036,1.552376,2.11559,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P384,provisional
E0034243,N0034490,N0034491,377.176036,376.876036,2.11559,2.298341,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407905,0.279144,0.100609,tractive,lateral,P384,provisional
E0034244,N0034491,N0034492,376.876036,376.827487,2.298341,2.314664,9.709787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498939,0.297601,0.110496,tractive,lateral,P384,provisional
E0034245,N0034492,N0034493,376.827487,376.477487,2.314664,2.48992,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49902,0.297617,0.110504,tractive,lateral,P384,provisional
E0034246,N0034493,N0034494,376.477487,376.127487,2.48992,2.629349,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680672,0.328198,0.127812,tractive,lateral,P384,provisional
E0034247,N0034494,N0034495,376.127487,375.777487,2.629349,2.645395,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726523,0.334964,0.131801,tractive,lateral,P384,provisional
E0034248,N0034495,N0034496,375.777487,375.427487,2.645395,3.012424,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908175,0.359068,0.146493,tractive,lateral,P384,provisional
E0034249,N0034496,N0034497,375.427487,375.26732,3.012424,3.136,32.033433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908758,0.35914,0.146538,tractive,lateral,P384,provisional
E0034250,N0034497,N0034013,375.26732,374.919826,3.136,3.748326,69.498797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909025,0.359172,0.146558,tractive,lateral,P384,provisional
E0034251,N0034498,N0034499,374.344593,373.839639,1.550946,1.554648,21.954498,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0034252,N0034499,N0034035,373.839639,373.6979,1.554648,1.555823,20.248457,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.000183,0.016596,0.003794,tractive,lateral,P403,provisional
E0034253,N0034500,N0034501,374.654822,374.546656,2.943933,2.499243,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001624,0.039324,0.009159,tractive,lateral,P403,provisional
E0034254,N0034501,N0034502,374.546656,374.472832,2.499243,2.64164,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001805,0.041041,0.009552,tractive,lateral,P403,provisional
E0034255,N0034502,N0034503,374.472832,374.429822,2.64164,2.871722,8.601869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001928,0.042143,0.009807,tractive,lateral,P403,provisional
E0034256,N0034503,N0034504,374.429822,374.327487,2.871722,1.962338,20.467014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001999,0.042757,0.00995,tractive,lateral,P403,provisional
E0034257,N0034504,N0034035,374.327487,373.69143,1.962338,1.562293,25.96151,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,0.0,0.00217,0.074112,0.00728,tractive,lateral,P403,provisional
E0034258,N0034505,N0034506,366.955161,366.911895,1.551125,1.72754,7.211103,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,20.9193,0.897485,0.381323,0.139411,tractive,main,P473,provisional
E0034259,N0034506,N0034036,366.911895,366.768717,1.72754,1.840964,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.897545,0.357759,0.145676,tractive,main,P452,provisional
E0034260,N0034507,N0034508,366.693896,366.631247,1.55,1.69227,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P452,provisional
E0034261,N0034508,N0034036,366.631247,366.511039,1.69227,2.098642,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090639,0.170719,0.050692,tractive,lateral,P452,provisional
E0034262,N0034509,N0034039,369.012042,368.941332,1.55,1.614485,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P452,provisional
E0034263,N0034510,N0034511,369.073901,368.934617,1.55,1.727919,27.856777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P452,provisional
E0034264,N0034511,N0034039,368.934617,368.86661,1.727919,1.689207,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000232,0.016726,0.004421,tractive,lateral,P452,provisional
E0034265,N0034512,N0034513,366.946807,366.696807,3.087586,3.246521,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.231127,0.232494,0.077441,tractive,main,P452,provisional
E0034266,N0034513,N0034514,366.696807,366.446807,3.246521,3.566101,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.231544,0.23263,0.077505,tractive,main,P452,provisional
E0034267,N0034514,N0034043,366.446807,366.404352,3.566101,3.594428,6.531685,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,5.3989,0.23196,0.25482,0.072955,tractive,main,P452,provisional
E0034268,N0034515,N0034516,368.208692,368.087862,1.550402,1.893492,24.166092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P452,provisional
E0034269,N0034516,N0034043,368.087862,368.012862,1.893492,1.985918,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P452,provisional
E0034270,N0034517,N0034518,377.714374,376.600072,1.551342,1.555018,27.513633,200,PVC-U,4.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0034271,N0034518,N0034029,376.600072,375.722844,1.555018,1.55569,12.806248,200,PVC-U,6.85,0.5,ground,minimum,3.6221,held,0.0,0.000229,0.036689,0.002595,tractive,lateral,P403,provisional
E0034272,N0034519,N0034520,379.461126,379.335906,1.556543,1.556611,15.652476,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P398,provisional
E0034273,N0034520,N0034070,379.333323,379.269684,1.559194,1.564758,12.727922,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045398,0.13503,0.037278,tractive,lateral,P398,provisional
E0034274,N0034521,N0034070,376.02681,375.983543,4.736191,4.850899,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.2188,merrimack,200.4785,7.491756,0.713251,0.403133,tractive,main,P398,provisional
E0034275,N0034522,N0034075,369.286269,369.103786,1.677537,1.679936,24.33105,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P403,provisional
E0034276,N0034523,N0034075,368.939974,368.790141,1.721128,1.993581,29.966648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181601,0.214907,0.069372,tractive,lateral,P403,provisional
E0034277,N0034524,N0034084,373.187347,373.115758,1.550721,1.613582,14.317821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P450,provisional
E0034278,N0034525,N0034028,392.283245,392.138937,1.552387,5.192728,28.861739,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0034279,N0034526,N0034527,392.408698,392.341616,1.553918,2.118528,13.416408,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P385,provisional
E0034280,N0034527,N0034028,392.341616,392.260993,2.118528,5.070672,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000112,0.011612,0.00347,tractive,lateral,P385,provisional
E0034281,N0034528,N0034529,367.382556,367.262348,1.55,1.721996,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0034282,N0034529,N0034093,367.262348,367.188018,1.721996,2.015535,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0002,0.015566,0.004201,tractive,lateral,P403,provisional
E0034283,N0034530,N0034531,368.472749,368.295548,1.551635,1.559432,17.720045,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0034284,N0034531,N0034093,368.295548,367.650667,1.559432,1.552885,16.970563,200,PVC-U,3.8,0.5,ground,minimum,3.6221,held,0.0,0.000148,0.024782,0.00252,tractive,lateral,P403,provisional
E0034285,N0034532,N0034533,368.765977,368.602193,5.209395,5.951334,32.756679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13772,0.196217,0.061193,tractive,lateral,P450,provisional
E0034286,N0034533,N0034084,368.602193,368.455821,5.951334,6.273519,29.274562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18326,0.215548,0.06966,tractive,lateral,P450,provisional
E0034287,N0034534,N0034535,373.357696,373.236866,1.550324,1.935314,24.166092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034288,N0034535,N0034076,373.236866,373.158763,1.935314,2.379292,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P450,provisional
E0034289,N0034536,N0034537,373.818011,373.710076,1.55,1.935493,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P450,provisional
E0034290,N0034537,N0034076,373.710076,373.656926,1.935493,1.88113,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135981,0.195395,0.060843,tractive,lateral,P450,provisional
E0034291,N0034538,N0034539,369.486367,369.358795,5.417503,6.807068,23.194827,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091731,0.177096,0.049856,tractive,lateral,P403,provisional
E0034292,N0034539,N0034540,369.358795,369.317964,6.807068,7.108214,6.805173,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.091924,0.182579,0.048911,tractive,lateral,P403,provisional
E0034293,N0034540,N0034541,369.317964,369.270596,7.108214,7.40195,9.473648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091981,0.171561,0.051027,tractive,lateral,P403,provisional
E0034294,N0034541,N0034542,369.270596,369.188134,7.40195,7.476173,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09206,0.171611,0.051047,tractive,lateral,P403,provisional
E0034295,N0034542,N0034029,369.188134,369.110352,7.476173,8.168182,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092197,0.171696,0.051081,tractive,lateral,P403,provisional
E0034296,N0034543,N0034097,372.188312,372.035341,1.55,2.264891,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034297,N0034544,N0034097,372.894729,372.70736,1.590439,1.592872,19.723083,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P450,provisional
E0034298,N0034545,N0034546,370.547473,370.222473,1.55,1.558624,50.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P452,drafted
E0034299,N0034546,N0034547,370.213807,369.888807,1.56729,1.572314,50.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090951,0.186976,0.04779,tractive,lateral,P452,drafted
E0034300,N0034547,N0034548,369.888807,369.846355,1.572314,1.600147,7.718508,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.091368,0.176861,0.049767,tractive,lateral,P452,drafted
E0034301,N0034548,N0034549,369.846355,369.461355,1.600147,1.798563,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091432,0.176903,0.049783,tractive,lateral,P452,drafted
E0034302,N0034549,N0034550,369.461355,369.076355,1.798563,1.917877,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.092015,0.17728,0.049925,tractive,lateral,P452,drafted
E0034303,N0034550,N0034551,369.076355,369.01192,1.917877,2.002148,11.715424,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.092599,0.177656,0.050066,tractive,lateral,P452,drafted
E0034304,N0034551,N0034552,369.01192,368.68192,2.002148,2.193781,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.137964,0.202873,0.059902,tractive,lateral,P452,drafted
E0034305,N0034552,N0034553,368.68192,368.3407,2.193781,2.28314,62.040026,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.981,0.169554,0.217138,0.065765,tractive,lateral,P452,drafted
E0034306,N0034553,N0034554,368.3407,367.9007,2.28314,2.599849,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.981,0.170071,0.217355,0.065856,tractive,lateral,P452,drafted
E0034307,N0034554,N0034555,367.9007,367.4607,2.599849,2.779626,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.981,0.170737,0.217634,0.065973,tractive,lateral,P452,drafted
E0034308,N0034555,N0034556,367.4607,367.406616,2.779626,2.836792,9.833556,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.981,0.171404,0.217913,0.06609,tractive,lateral,P452,drafted
E0034309,N0034556,N0034557,367.406616,367.021616,2.836792,2.868613,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.981,0.171486,0.217947,0.066104,tractive,lateral,P452,drafted
E0034310,N0034557,N0034558,367.021616,366.632663,2.868613,2.982969,70.718775,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.981,0.172069,0.21819,0.066206,tractive,lateral,P452,drafted
E0034311,N0034558,N0034048,366.632663,366.371675,2.982969,3.12216,47.452262,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.981,0.172659,0.218435,0.066309,tractive,lateral,P452,drafted
E0034312,N0034559,N0034560,365.77132,365.52132,3.827374,4.080212,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.223989,0.47161,0.225978,tractive,lateral,P452,provisional
E0034313,N0034560,N0034048,365.52132,365.259666,4.080212,4.23417,52.33083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.31494,0.477273,0.230504,tractive,lateral,P452,provisional
E0034314,N0034561,N0034104,382.358112,382.252046,1.55,1.749419,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0034315,N0034562,N0034563,380.993888,380.935364,3.052987,3.083008,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6181,merrimack,76.265,3.201994,0.525151,0.271116,tractive,main,P398,provisional
E0034316,N0034563,N0034104,380.935364,380.836117,3.083008,3.165348,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6181,merrimack,76.265,3.202091,0.525156,0.271121,tractive,main,P398,provisional
E0034317,N0034564,N0034114,368.285754,368.160355,1.55,1.57405,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P450,provisional
E0034318,N0034565,N0034115,371.879077,371.490673,1.55,1.557942,22.847319,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.204036,0.028203,tractive,lateral,P450,provisional
E0034319,N0034566,N0034115,370.075809,370.030532,3.025723,3.018082,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000942,0.03139,0.0074,tractive,lateral,P450,provisional
E0034320,N0034567,N0034568,380.909256,380.84884,1.557053,1.647772,12.083046,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P380,provisional
E0034321,N0034568,N0034101,380.84884,380.742539,1.647772,1.697006,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300142,0.253002,0.087308,tractive,lateral,P380,provisional
E0034322,N0034569,N0034101,380.487598,380.310256,1.55,2.129288,35.468296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0034323,N0034570,N0034571,363.572938,363.441094,5.806975,6.107245,26.368738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.197604,0.220925,0.072092,tractive,main,P450,provisional
E0034324,N0034571,N0034572,363.441094,363.309091,6.107245,6.444846,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.197824,0.221005,0.072129,tractive,main,P450,provisional
E0034325,N0034572,N0034114,363.309091,363.209091,6.444846,6.525315,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.198044,0.221085,0.072165,tractive,main,P450,provisional
E0034326,N0034573,N0034574,379.838098,379.797787,4.070471,4.018528,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.5367,merrimack,92.0583,3.781228,0.551098,0.295051,tractive,main,P398,provisional
E0034327,N0034574,N0034125,379.797787,379.542248,4.018528,3.916157,51.107729,200,PVC-U,0.5,0.5,table11,minimum,3.5268,merrimack,94.2179,3.858888,0.554335,0.298141,tractive,main,P398,provisional
E0034328,N0034575,N0034125,381.752307,381.702307,1.55,1.756097,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0034329,N0034576,N0034122,368.785571,368.595571,1.55,1.55015,10.0,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.211782,0.027507,tractive,lateral,P450,provisional
E0034330,N0034577,N0034140,387.57146,387.399268,1.55,1.622033,34.438351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0034331,N0034578,N0034579,387.683368,387.506167,1.55,1.555417,17.720045,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0034332,N0034579,N0034140,387.506167,387.435104,1.555417,1.586197,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000148,0.013403,0.003797,tractive,lateral,P380,provisional
E0034333,N0034580,N0034581,367.293143,367.154849,2.301889,2.730191,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001213,0.034891,0.008164,tractive,lateral,P450,provisional
E0034334,N0034581,N0034122,367.154849,366.946769,2.730191,3.198952,41.616061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04671,0.136357,0.03775,tractive,lateral,P450,provisional
E0034335,N0034582,N0034137,369.357188,369.307188,1.929006,2.102267,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000166,0.014198,0.003945,tractive,lateral,P450,provisional
E0034336,N0034583,N0034143,386.50144,386.45144,1.550165,1.758887,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0034337,N0034584,N0034585,367.160036,367.093327,2.732939,2.73611,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363392,0.269025,0.095364,tractive,lateral,P450,provisional
E0034338,N0034585,N0034586,367.093327,366.835036,2.73611,3.285143,51.658336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454038,0.288829,0.105745,tractive,lateral,P450,provisional
E0034339,N0034586,N0034587,366.835036,366.535036,3.285143,4.85385,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545003,0.306031,0.11515,tractive,lateral,P450,provisional
E0034340,N0034587,N0034588,366.535036,366.442616,4.85385,5.05775,18.483894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726571,0.334971,0.131805,tractive,lateral,P450,provisional
E0034341,N0034588,N0034589,366.442616,366.251566,5.05775,4.724782,38.209946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771993,0.341375,0.135634,tractive,lateral,P450,provisional
E0034342,N0034589,N0034590,366.251566,366.173304,4.724782,5.007055,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817578,0.347533,0.139367,tractive,lateral,P450,provisional
E0034343,N0034590,N0034137,366.173304,366.106036,5.007055,5.303418,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817709,0.34755,0.139378,tractive,lateral,P450,provisional
E0034344,N0034591,N0034592,376.682198,376.169075,1.584068,1.592858,23.323808,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0034345,N0034592,N0034151,376.166009,375.890646,1.595923,1.556711,18.35756,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000194,0.021652,0.003303,tractive,lateral,P416,provisional
E0034346,N0034593,N0034151,376.037355,375.81424,1.632628,1.633117,26.248809,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.242151,0.056251,tractive,lateral,P416,provisional
E0034347,N0034594,N0034595,387.580908,387.505908,2.690729,2.552717,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230049,0.232141,0.077275,tractive,main,P380,provisional
E0034348,N0034595,N0034596,387.505908,387.385077,2.552717,2.394006,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230174,0.232182,0.077294,tractive,main,P380,provisional
E0034349,N0034596,N0034597,387.385077,387.135077,2.394006,1.895685,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230375,0.232248,0.077325,tractive,main,P380,provisional
E0034350,N0034597,N0034598,387.135077,386.885077,1.895685,1.636255,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.276059,0.246267,0.084013,tractive,main,P380,provisional
E0034351,N0034598,N0034599,386.885077,386.696875,1.636255,1.556177,14.477072,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,7.5585,0.321743,0.359674,0.072098,tractive,main,P380,provisional
E0034352,N0034599,N0034600,386.696168,386.499443,1.556883,1.552498,15.132746,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,8.6382,0.367131,0.375382,0.076589,tractive,main,P380,provisional
E0034353,N0034600,N0034601,386.498349,386.42481,1.553592,1.553492,5.656854,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,8.6382,0.367257,0.375424,0.076601,tractive,main,P380,provisional
E0034354,N0034601,N0034602,386.423747,386.275086,1.554555,1.552123,14.866069,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,8.6382,0.367304,0.34304,0.081439,tractive,main,P380,provisional
E0034355,N0034602,N0034603,386.267166,386.130338,1.560044,1.559268,5.701167,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,8.6382,0.367428,0.463218,0.066466,tractive,main,P380,provisional
E0034356,N0034603,N0034604,386.130338,386.087707,1.559268,1.71341,7.105081,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.6382,0.367475,0.287603,0.091824,tractive,main,P380,provisional
E0034357,N0034604,N0034143,386.087707,385.887707,1.71341,2.32262,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.581188,0.3123,0.118669,tractive,main,P380,provisional
E0034358,N0034605,N0034166,376.084827,375.953583,1.55,2.060547,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P416,provisional
E0034359,N0034606,N0034607,374.812641,374.537641,7.604137,5.102435,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.72803,0.335181,0.131929,tractive,main,P416,provisional
E0034360,N0034607,N0034166,374.537641,374.189564,5.102435,3.824566,69.615408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728488,0.335247,0.131969,tractive,main,P416,provisional
E0034361,N0034608,N0034189,365.668151,365.521012,1.573792,1.620895,29.427878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0034362,N0034609,N0034610,382.02922,381.972211,2.830277,3.164172,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04578,0.135419,0.037416,tractive,lateral,P458,provisional
E0034363,N0034610,N0034186,381.972211,381.853678,3.164172,3.549825,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045875,0.135516,0.03745,tractive,lateral,P458,provisional
E0034364,N0034611,N0034612,366.003002,365.956904,1.85027,1.794012,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000964,0.031697,0.007467,tractive,lateral,P468,provisional
E0034365,N0034612,N0034613,365.956904,365.848969,1.794012,2.003051,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001041,0.032737,0.007692,tractive,lateral,P468,provisional
E0034366,N0034613,N0034614,365.848969,365.523623,2.003051,1.771574,65.069194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032311,0.120058,0.032104,tractive,lateral,P468,provisional
E0034367,N0034614,N0034615,365.523623,365.444566,1.771574,1.775161,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032853,0.120754,0.032339,tractive,lateral,P468,provisional
E0034368,N0034615,N0034189,365.444566,365.336863,1.775161,1.805044,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032985,0.120923,0.032396,tractive,lateral,P468,provisional
E0034369,N0034616,N0034617,366.435184,366.358578,1.5509,1.555789,13.928388,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0034370,N0034617,N0034193,366.358578,366.290547,1.555789,1.59074,12.369317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031206,0.122518,0.03094,tractive,lateral,P468,provisional
E0034371,N0034618,N0034208,349.350614,348.553607,1.693575,1.697034,25.70992,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0034372,N0034619,N0034620,348.297565,348.196942,1.55,1.960041,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0034373,N0034620,N0034208,348.196942,348.139933,1.960041,2.110708,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000168,0.014283,0.003961,tractive,lateral,P404,provisional
E0034374,N0034621,N0034210,347.962564,347.829711,1.550314,1.842744,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0034375,N0034622,N0034623,347.938822,347.820289,1.598562,1.71975,23.706539,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0034376,N0034623,N0034210,347.820289,347.723207,1.71975,1.949248,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P404,provisional
E0034377,N0034624,N0034625,367.012048,366.969036,1.552466,1.573658,8.602325,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0034378,N0034625,N0034626,366.969036,366.877112,1.573658,2.199975,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045339,0.13497,0.037257,tractive,lateral,P468,provisional
E0034379,N0034626,N0034193,366.853242,366.273992,2.223845,1.607295,77.233412,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,3.6428,0.152939,0.233476,0.058407,tractive,lateral,P468,provisional
E0034380,N0034627,N0034227,360.651007,360.381331,1.648889,1.974687,53.935146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P475,provisional
E0034381,N0034628,N0034227,360.870593,360.805593,1.55,1.550425,10.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
