Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0034382,N0034629,N0034630,373.702608,373.577608,5.894804,8.418974,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.190588,0.21833,0.070914,tractive,main,P458,provisional
E0034383,N0034630,N0034631,373.577608,373.536004,8.418974,9.420661,6.400637,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.3191,0.190797,0.239065,0.066743,tractive,main,P458,provisional
E0034384,N0034631,N0034632,373.536004,373.468007,9.420661,12.779124,13.599363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.19085,0.218429,0.070959,tractive,main,P458,provisional
E0034385,N0034632,N0034633,373.468007,373.293007,12.779124,14.741905,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.190963,0.218471,0.070978,tractive,main,P458,provisional
E0034386,N0034633,N0034634,373.293007,373.118007,14.741905,12.756352,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.191255,0.21858,0.071027,tractive,main,P458,provisional
E0034387,N0034634,N0034186,373.118007,372.836772,12.756352,12.566731,56.246981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.191547,0.218689,0.071077,tractive,main,P458,provisional
E0034388,N0034635,N0034636,359.585097,359.285097,1.66945,1.865843,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P475,drafted
E0034389,N0034636,N0034637,359.285097,358.985097,1.865843,2.512919,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091034,0.170968,0.050791,tractive,lateral,P475,drafted
E0034390,N0034637,N0034638,358.985097,358.94457,2.512919,2.582072,3.11749,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,2.1596,0.091534,0.237225,0.040894,tractive,lateral,P475,drafted
E0034391,N0034638,N0034639,358.94457,358.69457,2.582072,3.248088,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09156,0.171298,0.050922,tractive,lateral,P475,drafted
E0034392,N0034639,N0034640,358.69457,358.44457,3.248088,3.605449,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091977,0.171559,0.051026,tractive,lateral,P475,drafted
E0034393,N0034640,N0034216,358.44457,358.403816,3.605449,3.638665,3.396144,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,2.1596,0.092394,0.231604,0.04182,tractive,lateral,P475,drafted
E0034394,N0034641,N0034642,356.290264,356.159929,5.413227,5.967695,52.134082,400,GRP,0.25,0.205,table11,minimum,2.5562,merrimack,1347.029,40.207887,0.779047,0.429641,velocity,sub main,P475,derived
E0034395,N0034642,N0034643,356.159929,356.039403,5.967695,6.097193,48.21032,400,GRP,0.25,0.205,table11,minimum,2.5562,merrimack,1347.029,40.208321,0.779049,0.429643,velocity,sub main,P475,derived
E0034396,N0034643,N0034644,356.039403,355.991459,6.097193,6.062465,19.177616,400,GRP,0.25,0.205,table11,minimum,2.5562,merrimack,1347.029,40.208723,0.779051,0.429646,velocity,sub main,P475,derived
E0034397,N0034644,N0034645,355.991459,355.941743,6.062465,6.096801,19.886651,400,GRP,0.25,0.205,table11,minimum,2.5562,merrimack,1347.029,40.208883,0.779052,0.429647,velocity,sub main,P475,derived
E0034398,N0034645,N0034216,355.941743,355.832285,6.096801,6.210195,43.783096,400,GRP,0.25,0.205,table11,minimum,2.5559,merrimack,1348.1088,40.237127,0.779194,0.429816,velocity,sub main,P475,derived
E0034399,N0034646,N0034220,347.897061,347.753099,1.551547,1.723707,28.79236,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0034400,N0034647,N0034648,347.182397,347.070594,1.55213,2.025445,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P404,provisional
E0034401,N0034648,N0034220,347.070594,346.977589,2.025445,2.499218,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P404,provisional
E0034402,N0034649,N0034233,343.978014,343.8062,1.567793,1.567824,28.635642,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0034403,N0034650,N0034651,344.194828,344.148159,1.759426,1.803806,8.485281,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.092111,0.177342,0.049948,tractive,lateral,P418,provisional
E0034404,N0034651,N0034652,344.148159,344.059474,1.803806,1.747472,16.124515,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.092182,0.177388,0.049965,tractive,lateral,P418,provisional
E0034405,N0034652,N0034653,344.059474,343.938349,1.747472,1.68012,22.022716,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.092317,0.177475,0.049998,tractive,lateral,P418,provisional
E0034406,N0034653,N0034654,343.938349,343.831559,1.68012,1.558303,19.416488,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.1596,0.0925,0.177593,0.050042,tractive,lateral,P418,provisional
E0034407,N0034654,N0034233,343.831559,343.728223,1.558303,1.6458,18.788294,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.137929,0.202856,0.059895,tractive,lateral,P418,provisional
E0034408,N0034655,N0034242,337.396388,337.09773,6.466771,6.600421,59.731693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8089,1.759049,0.439577,0.201391,tractive,lateral,P414,provisional
E0034409,N0034656,N0034657,343.287921,342.897921,1.55,1.553617,60.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,5.3989,0.226336,0.25279,0.072142,tractive,lateral,P414,provisional
E0034410,N0034657,N0034658,342.730527,342.340527,1.721011,1.7177,60.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,11.8776,0.498439,0.325909,0.103782,tractive,lateral,P414,provisional
E0034411,N0034658,N0034659,342.340527,342.040527,1.7177,1.705536,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680008,0.328098,0.127753,tractive,lateral,P414,provisional
E0034412,N0034659,N0034242,342.040527,341.973151,1.705536,1.724999,13.475194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771042,0.341243,0.135555,tractive,lateral,P414,provisional
E0034413,N0034660,N0034245,338.752657,338.639271,4.284117,3.523967,20.615528,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.124372,0.196021,0.057163,tractive,lateral,P414,provisional
E0034414,N0034661,N0034245,340.449965,340.291062,1.584337,1.872176,31.780497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0034415,N0034662,N0034247,338.13148,337.768152,1.955861,1.598273,72.665632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7397,1.881392,0.448569,0.208124,tractive,lateral,P430,provisional
E0034416,N0034663,N0034664,338.344468,338.044468,1.635024,2.627132,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P430,provisional
E0034417,N0034664,N0034665,338.044468,337.744468,2.627132,2.75303,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226836,0.231082,0.07678,tractive,lateral,P430,provisional
E0034418,N0034665,N0034248,337.744468,337.654096,2.75303,2.857775,18.074374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272603,0.245266,0.083528,tractive,lateral,P430,provisional
E0034419,N0034666,N0034667,329.572957,329.322957,9.234904,9.729106,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.363,merrimack,139.571,5.482427,0.612358,0.358047,tractive,sub main,P430,drafted
E0034420,N0034667,N0034668,329.322957,329.072957,9.729106,10.241954,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3599,merrimack,140.6508,5.519769,0.613517,0.35934,tractive,sub main,P430,drafted
E0034421,N0034668,N0034669,329.072957,329.029038,10.241954,10.327163,8.783815,200,PVC-U,0.5,0.5,table11,minimum,3.3567,merrimack,141.7306,5.557078,0.614668,0.360629,tractive,sub main,P430,drafted
E0034422,N0034669,N0034670,329.029038,328.729038,10.327163,10.706845,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3567,merrimack,141.7306,5.557151,0.614671,0.360632,tractive,sub main,P430,drafted
E0034423,N0034670,N0034671,328.729038,328.429038,10.706845,11.176553,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3567,merrimack,141.7306,5.557651,0.614686,0.360649,tractive,sub main,P430,drafted
E0034424,N0034671,N0034672,328.429038,328.372957,11.176553,11.257292,11.216185,200,PVC-U,0.5,0.5,table11,minimum,3.3567,merrimack,141.7306,5.558151,0.614702,0.360666,tractive,sub main,P430,drafted
E0034425,N0034672,N0034673,328.372957,328.067883,11.257292,11.456928,61.0148,200,PVC-U,0.5,0.5,table11,minimum,3.3506,merrimack,143.8901,5.631927,0.616959,0.363206,tractive,sub main,P430,drafted
E0034426,N0034673,N0034674,328.067883,327.717883,11.456928,11.745191,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3506,merrimack,143.8901,5.632435,0.616975,0.363223,tractive,sub main,P430,drafted
E0034427,N0034674,N0034675,327.717883,327.367883,11.745191,11.91236,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3688,5.853271,0.623587,0.370758,tractive,sub main,P430,drafted
E0034428,N0034675,N0034247,327.367883,327.268818,11.91236,12.097606,19.812934,200,PVC-U,0.5,0.5,table11,minimum,3.3214,merrimack,154.6879,6.00005,0.627866,0.375712,tractive,sub main,P430,drafted
E0034429,N0034676,N0034252,342.242206,342.192231,1.55,1.74887,9.994893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0034430,N0034677,N0034678,338.835266,338.784047,6.458832,6.218822,9.312498,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7035,0.373107,0.280425,0.094388,tractive,main,P414,provisional
E0034431,N0034678,N0034252,338.784047,338.468192,6.218822,5.472909,57.428216,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7035,0.373185,0.280444,0.094397,tractive,main,P414,provisional
E0034432,N0034679,N0034680,341.761788,340.711788,1.60833,1.61237,60.0,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.261343,0.038035,tractive,lateral,P430,provisional
E0034433,N0034680,N0034681,340.648371,340.168371,1.675787,1.629816,60.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,3.2393,0.136302,0.229759,0.054629,tractive,lateral,P430,provisional
E0034434,N0034681,N0034682,340.135259,339.715259,1.662928,1.583752,60.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,6.4787,0.272603,0.275491,0.077197,tractive,lateral,P430,provisional
E0034435,N0034682,N0034683,339.715259,339.565259,1.583752,1.555835,15.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,7.5585,0.31837,0.327555,0.076267,tractive,lateral,P430,provisional
E0034436,N0034683,N0034684,339.565259,339.518461,1.555835,1.610018,9.359719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318495,0.257881,0.089728,tractive,lateral,P430,provisional
E0034437,N0034684,N0034685,339.518461,339.268461,1.610018,1.958255,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318573,0.257901,0.089738,tractive,lateral,P430,provisional
E0034438,N0034685,N0034686,339.268461,339.018461,1.958255,2.634158,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409524,0.279497,0.100794,tractive,lateral,P430,provisional
E0034439,N0034686,N0034687,339.018461,338.940259,2.634158,2.714038,15.640281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455208,0.289066,0.105872,tractive,lateral,P430,provisional
E0034440,N0034687,N0034688,338.940259,338.838785,2.714038,2.653372,20.29474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500606,0.297916,0.110668,tractive,lateral,P430,provisional
E0034441,N0034688,N0034248,338.838785,338.467349,2.653372,2.044522,74.287327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546042,0.306215,0.115253,tractive,lateral,P430,provisional
E0034442,N0034689,N0034269,382.437705,382.301232,1.585305,4.741249,27.294688,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P445,provisional
E0034443,N0034690,N0034269,387.022514,385.43941,1.598611,1.60307,17.492856,200,PVC-U,9.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P445,provisional
E0034444,N0034691,N0034692,333.589901,333.382806,3.01981,2.941169,41.419034,200,PVC-U,0.5,0.5,table11,minimum,3.5212,merrimack,95.449,3.918806,0.556797,0.300509,tractive,main,P448,drafted
E0034445,N0034692,N0034270,333.382806,333.179648,2.941169,3.04551,40.631488,200,PVC-U,0.5,0.5,table11,minimum,3.5212,merrimack,95.449,3.919152,0.556811,0.300522,tractive,main,P448,drafted
E0034446,N0034693,N0034694,335.040765,334.690765,1.550117,1.558106,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P448,provisional
E0034447,N0034694,N0034695,334.690765,334.060765,1.558106,1.582546,70.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,7.9619,0.334367,0.320936,0.079942,tractive,lateral,P448,provisional
E0034448,N0034695,N0034696,334.002665,333.652665,1.640645,1.663832,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.6047,0.487665,0.295454,0.109324,tractive,lateral,P448,provisional
E0034449,N0034696,N0034271,333.652665,333.52871,1.663832,1.709327,24.7911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.578782,0.311892,0.118438,tractive,lateral,P448,provisional
E0034450,N0034697,N0034698,334.766556,334.516556,2.920731,2.459915,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0527,merrimack,310.621,11.004233,0.735941,0.52932,tractive,main,P448,provisional
E0034451,N0034698,N0034699,334.516556,334.266556,2.459915,2.371475,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0476,merrimack,314.9401,11.138677,0.738108,0.533229,tractive,main,P448,provisional
E0034452,N0034699,N0034272,334.266556,334.225709,2.371475,2.287353,6.284155,200,PVC-U,0.65,0.5,table11,minimum,3.0442,merrimack,317.9065,11.231016,0.817041,0.495248,velocity,main,P448,provisional
E0034453,N0034700,N0034701,333.523732,333.323732,3.615458,3.842405,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6213,0.656892,0.324559,0.125691,tractive,lateral,P448,provisional
E0034454,N0034701,N0034702,333.323732,333.123732,3.842405,3.991868,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2641,0.809939,0.346519,0.138749,tractive,lateral,P448,provisional
E0034455,N0034702,N0034272,333.123732,333.035225,3.991868,3.477836,17.70143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4236,0.900807,0.358162,0.145927,tractive,lateral,P448,provisional
E0034456,N0034703,N0034704,332.978545,332.549062,1.553346,2.358653,85.896535,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P448,provisional
E0034457,N0034704,N0034705,332.549062,332.299062,2.358653,2.87324,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8105,0.747376,0.337939,0.133573,tractive,lateral,P448,provisional
E0034458,N0034705,N0034706,332.299062,332.049062,2.87324,3.200847,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1296,0.928861,0.361583,0.14807,tractive,lateral,P448,provisional
E0034459,N0034706,N0034271,332.049062,332.007742,3.200847,3.230295,5.164961,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,23.2094,0.974545,0.432574,0.135283,tractive,lateral,P448,provisional
E0034460,N0034707,N0034708,330.873689,330.513689,8.390959,8.271925,80.0,250,PVC-U,0.45,0.375,uniform,minimum,2.9005,merrimack,474.0446,16.032572,0.776966,0.480013,velocity,sub main,P448,drafted
E0034461,N0034708,N0034709,330.513689,330.153689,8.271925,7.979062,80.0,250,PVC-U,0.45,0.375,uniform,minimum,2.9005,merrimack,474.0446,16.033238,0.776974,0.480024,velocity,sub main,P448,drafted
E0034462,N0034709,N0034277,330.153689,329.782942,7.979062,7.903428,82.38815,250,PVC-U,0.45,0.375,uniform,minimum,2.9005,merrimack,474.0446,16.033905,0.776982,0.480036,velocity,sub main,P448,drafted
E0034463,N0034710,N0034278,336.603447,336.177532,1.643379,1.653523,28.394351,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.28431,0.047208,tractive,lateral,P448,provisional
E0034464,N0034711,N0034712,335.132624,334.782624,1.555731,2.792297,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P448,provisional
E0034465,N0034712,N0034713,334.782624,334.432624,2.792297,2.976892,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8757,0.749979,0.338306,0.133793,tractive,lateral,P448,provisional
E0034466,N0034713,N0034278,334.432624,334.34243,2.976892,3.488624,18.038638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1948,0.931631,0.361917,0.14828,tractive,lateral,P448,provisional
E0034467,N0034714,N0034715,333.216335,332.966335,1.55048,2.388768,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P448,provisional
E0034468,N0034715,N0034716,332.966335,332.62195,2.388768,2.299498,68.876927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6554,0.447119,0.287423,0.104992,tractive,lateral,P448,provisional
E0034469,N0034716,N0034717,332.62195,332.190903,2.299498,3.825821,86.209492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.7352,0.49296,0.296467,0.109876,tractive,lateral,P448,provisional
E0034470,N0034717,N0034718,332.190903,332.091335,3.825821,4.175877,19.913582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.7352,0.493679,0.296604,0.109951,tractive,lateral,P448,provisional
E0034471,N0034718,N0034719,332.091335,331.791335,4.175877,4.320451,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.941,0.754007,0.338872,0.134132,tractive,lateral,P448,provisional
E0034472,N0034719,N0034720,331.791335,331.491335,4.320451,3.875273,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9681,1.091026,0.380009,0.159886,tractive,lateral,P448,provisional
E0034473,N0034720,N0034721,331.491335,331.451335,3.875273,3.878743,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,27.0479,1.136793,0.453757,0.145535,tractive,lateral,P448,provisional
E0034474,N0034721,N0034270,331.451335,331.112154,3.878743,5.113005,67.836252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1702,1.393498,0.409594,0.179848,tractive,lateral,P448,provisional
E0034475,N0034722,N0034723,337.588425,337.058833,1.554489,1.578649,81.475695,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.241977,0.067874,tractive,lateral,P448,provisional
E0034476,N0034723,N0034724,337.058833,336.639867,1.578649,2.304255,83.793201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2475,0.639892,0.321898,0.124151,tractive,lateral,P448,provisional
E0034477,N0034724,N0034725,336.639867,336.440362,2.304255,2.246711,39.901048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9706,0.754749,0.338976,0.134194,tractive,lateral,P448,provisional
E0034478,N0034725,N0034726,336.440362,336.034233,2.246711,1.882545,81.225695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1929,1.18363,0.389646,0.166252,tractive,lateral,P448,provisional
E0034479,N0034726,N0034277,336.034233,335.675423,1.882545,2.010948,71.762009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2137,1.897861,0.449746,0.209015,tractive,lateral,P448,provisional
E0034480,N0034727,N0034728,392.865725,392.804469,10.748289,9.87711,61.255573,800,GRP,0.1,0.085,table11,minimum,2.0698,merrimack,7708.2204,186.891642,0.800398,0.472128,velocity,trunk main,P383,drafted
E0034481,N0034728,N0034285,392.804469,392.759033,9.87711,9.816346,22.718333,800,GRP,0.2,0.085,table11,minimum,2.0698,merrimack,7708.2204,186.892152,1.037513,0.387813,velocity,trunk main,P383,drafted
E0034482,N0034729,N0034730,401.10274,400.80274,1.55,1.569604,50.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P383,provisional
E0034483,N0034730,N0034731,400.80274,400.55274,1.569604,1.860376,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P383,provisional
E0034484,N0034731,N0034285,400.55274,400.494259,1.860376,2.081119,11.696229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408238,0.279216,0.100647,tractive,lateral,P383,provisional
E0034485,N0034732,N0034733,394.02667,393.977156,1.556277,1.807573,9.902783,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0034486,N0034733,N0034291,393.977156,393.839413,1.807573,2.205143,27.548621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04535,0.134981,0.037261,tractive,lateral,P363,derived
E0034487,N0034734,N0034291,394.42934,394.273692,1.55,1.770863,31.129434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,derived
E0034488,N0034735,N0034736,389.052654,388.842655,10.313588,10.312192,69.999662,400,GRP,0.3,0.205,uniform,dod,2.5316,merrimack,1458.9894,42.987623,0.84842,0.423678,velocity,sub main,P381,derived
E0034489,N0034736,N0034737,388.842655,388.632655,10.312192,10.097143,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5311,merrimack,1461.1489,43.043822,0.84871,0.423987,velocity,sub main,P381,derived
E0034490,N0034737,N0034738,388.632655,388.422655,10.097143,9.955306,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5308,merrimack,1462.8395,43.087938,0.848937,0.42423,velocity,sub main,P381,derived
E0034491,N0034738,N0034739,388.422655,388.368482,9.955306,9.946917,18.057614,400,GRP,0.3,0.205,uniform,minimum,2.5306,merrimack,1463.9193,43.116321,0.849083,0.424386,velocity,sub main,P381,derived
E0034492,N0034739,N0034740,388.368482,388.28121,9.946917,10.053659,29.090468,400,GRP,0.3,0.205,uniform,minimum,2.5303,merrimack,1464.9991,43.144269,0.849226,0.42454,velocity,sub main,P381,derived
E0034493,N0034740,N0034741,388.28121,388.062159,10.053659,10.09931,73.017211,400,GRP,0.3,0.205,uniform,minimum,2.5297,merrimack,1468.2384,43.22789,0.849656,0.425,velocity,sub main,P381,derived
E0034494,N0034741,N0034742,388.062159,387.822159,10.09931,9.911301,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5297,merrimack,1468.2384,43.228499,0.849659,0.425003,velocity,sub main,P381,derived
E0034495,N0034742,N0034743,387.822159,387.582159,9.911301,10.079096,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5294,merrimack,1469.3182,43.256953,0.849805,0.425159,velocity,sub main,P381,derived
E0034496,N0034743,N0034744,387.582159,387.540468,10.079096,10.100035,5.95579,400,GRP,0.7,0.205,table11,minimum,2.5288,merrimack,1472.5576,43.340969,1.161207,0.337678,velocity,sub main,P381,derived
E0034497,N0034744,N0034745,387.540468,387.380771,10.100035,10.19119,63.878916,400,GRP,0.25,0.205,table11,minimum,2.5285,merrimack,1473.6374,43.368796,0.794436,0.448401,velocity,sub main,P381,derived
E0034498,N0034745,N0034746,387.380771,387.280273,10.19119,9.959778,40.198972,400,GRP,0.25,0.205,table11,minimum,2.5281,merrimack,1475.7969,43.424877,0.7947,0.44873,velocity,sub main,P381,derived
E0034499,N0034746,N0034747,387.280273,387.210226,9.959778,9.736399,28.019005,400,GRP,0.25,0.205,table11,minimum,2.5274,merrimack,1479.1309,43.510949,0.795104,0.449236,velocity,sub main,P381,derived
E0034500,N0034747,N0034292,387.210226,387.116209,9.736399,9.287294,37.606714,400,GRP,0.25,0.205,table11,minimum,2.5272,merrimack,1480.2106,43.538946,0.795235,0.449401,velocity,sub main,P381,derived
E0034501,N0034748,N0034749,392.914084,392.777292,4.33906,4.317007,27.358269,200,PVC-U,0.5,0.5,table11,minimum,3.1412,merrimack,245.2587,9.004662,0.699878,0.470398,tractive,sub main,P381,derived
E0034502,N0034749,N0034750,392.777292,392.647345,4.317007,4.282098,25.989389,200,PVC-U,0.5,0.5,table11,minimum,3.1412,merrimack,245.2587,9.00489,0.699882,0.470404,tractive,sub main,P381,derived
E0034503,N0034750,N0034751,392.647345,392.501556,4.282098,4.18625,29.157958,200,PVC-U,0.5,0.5,table11,minimum,3.1412,merrimack,245.2587,9.005106,0.699887,0.470411,tractive,sub main,P381,derived
E0034504,N0034751,N0034292,392.501556,392.297104,4.18625,4.106399,40.890281,200,PVC-U,0.5,0.5,table11,minimum,3.1396,merrimack,246.3385,9.039848,0.700581,0.471453,tractive,sub main,P381,derived
E0034505,N0034752,N0034298,395.144519,394.913155,1.55,1.55474,9.845268,200,PVC-U,2.35,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,provisional
E0034506,N0034753,N0034754,392.389231,392.31712,1.550924,1.690113,14.422205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,provisional
E0034507,N0034754,N0034300,392.31712,392.202993,1.690113,1.827952,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00012,0.012038,0.003547,tractive,lateral,P415,provisional
E0034508,N0034755,N0034300,392.471027,392.31315,1.55,1.717795,31.575307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P415,provisional
E0034509,N0034756,N0034757,394.719169,394.584539,1.735543,1.774042,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725668,0.33484,0.131727,tractive,lateral,P363,provisional
E0034510,N0034757,N0034758,394.584539,394.510715,1.774042,1.838162,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.77116,0.34126,0.135565,tractive,lateral,P363,provisional
E0034511,N0034758,N0034298,394.510715,394.395607,1.838162,2.072289,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81655,0.347397,0.139284,tractive,lateral,P363,provisional
E0034512,N0034759,N0034301,394.266254,394.213459,1.55,1.786663,10.558935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,provisional
E0034513,N0034760,N0034761,394.281606,394.18941,1.590373,1.860211,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.938948,0.362795,0.148833,tractive,lateral,P363,provisional
E0034514,N0034761,N0034762,394.18941,393.881606,1.860211,2.819993,61.560911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.984369,0.368137,0.15222,tractive,lateral,P363,provisional
E0034515,N0034762,N0034763,393.881606,393.828251,2.819993,2.71249,10.671028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.984882,0.368197,0.152258,tractive,lateral,P363,provisional
E0034516,N0034763,N0034301,393.828251,393.728639,2.71249,2.271483,19.922269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.984971,0.368207,0.152265,tractive,lateral,P363,provisional
E0034517,N0034764,N0034765,389.912492,389.83614,4.425307,4.500072,15.270298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.1142,1.308938,0.401842,0.174496,tractive,lateral,P363,derived
E0034518,N0034765,N0034766,389.83614,389.701704,4.500072,4.595324,26.887259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.1142,1.309066,0.401854,0.174504,tractive,lateral,P363,derived
E0034519,N0034766,N0034767,389.701704,389.401704,4.595324,4.791747,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.1142,1.30929,0.401875,0.174519,tractive,lateral,P363,derived
E0034520,N0034767,N0034768,389.401704,389.101704,4.791747,5.018444,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.4188,1.448327,0.414437,0.183235,tractive,lateral,P363,derived
E0034521,N0034768,N0034769,389.101704,389.058769,5.018444,5.066475,6.605437,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,35.4986,1.494094,0.458884,0.174444,tractive,lateral,P363,derived
E0034522,N0034769,N0034770,389.058769,388.978821,5.066475,5.166626,15.989629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4986,1.49415,0.418382,0.186021,tractive,lateral,P363,derived
E0034523,N0034770,N0034771,388.978821,388.936162,5.166626,5.195216,6.094098,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,35.4986,1.494283,0.471014,0.171329,tractive,lateral,P363,derived
E0034524,N0034771,N0034308,388.936162,388.856694,5.195216,5.315273,15.893625,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4986,1.494334,0.418397,0.186032,tractive,lateral,P363,derived
E0034525,N0034772,N0034773,388.110861,388.038605,6.239054,6.246185,14.45103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.5362,3.056096,0.518044,0.264808,tractive,main,P363,derived
E0034526,N0034773,N0034774,388.038605,387.944986,6.246185,6.280509,18.723971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.616,3.101483,0.520282,0.266784,tractive,main,P363,derived
E0034527,N0034774,N0034308,387.944986,387.820297,6.280509,6.35167,24.937762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.616,3.101639,0.52029,0.266791,tractive,main,P363,derived
E0034528,N0034775,N0034339,391.221191,390.480195,1.557465,1.570586,26.945283,200,PVC-U,2.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.209961,0.02151,tractive,lateral,P363,derived
E0034529,N0034776,N0034339,391.575793,390.490966,1.55,1.559816,20.663388,200,PVC-U,5.25,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0034530,N0034777,N0034778,389.83855,389.425678,1.55,1.663189,82.574373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P397,provisional
E0034531,N0034778,N0034348,389.425678,388.991697,1.663189,1.615084,86.796138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634429,0.321032,0.123651,tractive,lateral,P397,provisional
E0034532,N0034779,N0034780,387.621108,387.4816,1.557725,1.558958,18.601075,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P413,provisional
E0034533,N0034780,N0034350,387.4816,387.403337,1.558958,1.575514,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045422,0.135055,0.037287,tractive,lateral,P413,provisional
E0034534,N0034781,N0034782,390.282775,389.882775,1.821625,1.978125,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3875,1.905986,0.450324,0.209453,tractive,lateral,P397,provisional
E0034535,N0034782,N0034783,389.882775,389.482775,1.978125,1.939832,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6268,2.042454,0.459762,0.216687,tractive,lateral,P397,provisional
E0034536,N0034783,N0034784,389.482775,389.438962,1.939832,1.95209,7.966076,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,54.0257,2.269457,0.490796,0.222877,tractive,lateral,P397,provisional
E0034537,N0034784,N0034785,389.438962,388.998962,1.95209,2.052155,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.4246,2.495859,0.504888,0.233615,tractive,lateral,P397,provisional
E0034538,N0034785,N0034786,388.998962,388.558962,2.052155,2.10687,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,68.0629,2.858664,0.525569,0.249956,tractive,lateral,P397,provisional
E0034539,N0034786,N0034348,388.558962,388.489262,2.10687,2.117519,12.672649,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,71.3022,2.995132,0.53283,0.255864,tractive,lateral,P397,provisional
E0034540,N0034787,N0034788,385.385301,385.309143,3.290542,3.14856,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9689,1.132723,0.38442,0.162783,tractive,main,P413,provisional
E0034541,N0034788,N0034789,385.309143,385.24811,3.14856,3.615415,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9689,1.132849,0.384433,0.162792,tractive,main,P413,provisional
E0034542,N0034789,N0034790,385.24811,385.198866,3.615415,3.383532,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0487,1.178218,0.389099,0.165886,tractive,main,P413,provisional
E0034543,N0034790,N0034791,385.198866,385.152768,3.383532,3.535525,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1451,1.391954,0.409456,0.179751,tractive,main,P413,provisional
E0034544,N0034791,N0034792,385.152768,385.072145,3.535525,3.840391,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1451,1.392031,0.409463,0.179756,tractive,main,P413,provisional
E0034545,N0034792,N0034793,385.072145,384.925091,3.840391,3.889911,29.410882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2249,1.437432,0.413486,0.182567,tractive,main,P413,provisional
E0034546,N0034793,N0034350,384.925091,384.801398,3.889911,4.177453,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3046,1.482944,0.417425,0.185343,tractive,main,P413,provisional
E0034547,N0034794,N0034795,387.999461,387.878527,1.551259,1.7003,24.186773,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P413,provisional
E0034548,N0034795,N0034351,387.878527,387.786739,1.7003,1.892094,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045469,0.135103,0.037304,tractive,lateral,P413,provisional
E0034549,N0034796,N0034351,387.958476,387.817674,1.554464,1.861159,28.160256,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P413,provisional
E0034550,N0034797,N0034357,393.014787,392.585864,4.249923,4.182172,85.784459,200,PVC-U,0.5,0.5,table11,minimum,3.4398,merrimack,115.8187,4.61924,0.583564,0.327195,tractive,main,P412,provisional
E0034551,N0034798,N0034361,380.674426,380.526633,8.745709,8.720986,36.948233,250,PVC-U,0.4,0.375,table11,dod,2.9049,merrimack,468.0995,15.791239,0.740397,0.492539,tractive,sub main,P428,provisional
E0034552,N0034799,N0034369,397.052635,396.6013,1.551002,1.568438,82.060891,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.266097,0.087532,tractive,lateral,P412,provisional
E0034553,N0034800,N0034373,391.889038,391.606739,6.762299,6.77995,56.459888,200,PVC-U,0.5,0.5,table11,minimum,2.9569,merrimack,404.335,13.919868,0.776739,0.614074,velocity,sub main,P412,provisional
E0034554,N0034801,N0034802,391.180941,391.080941,6.982908,6.480826,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.2413,merrimack,189.2753,7.115576,0.657742,0.412165,tractive,main,P412,provisional
E0034555,N0034802,N0034373,391.080941,390.671254,6.480826,7.715434,81.937396,200,PVC-U,0.5,0.5,table11,minimum,3.2325,merrimack,193.5944,7.257974,0.661255,0.416687,tractive,main,P412,provisional
E0034556,N0034803,N0034804,396.944738,396.530319,1.59112,1.620499,82.883698,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P412,provisional
E0034557,N0034804,N0034805,396.530319,396.272714,1.620499,1.560568,27.116302,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,12.9574,0.543897,0.38217,0.098815,tractive,lateral,P412,provisional
E0034558,N0034805,N0034806,396.272714,396.047714,1.560568,2.767136,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725192,0.334772,0.131687,tractive,lateral,P412,provisional
E0034559,N0034806,N0034807,396.047714,395.597714,2.767136,2.746707,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.223506,0.393626,0.168919,tractive,lateral,P412,provisional
E0034560,N0034807,N0034369,395.597714,395.137684,2.746707,3.032055,92.006124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.722195,0.436777,0.199321,tractive,lateral,P412,provisional
E0034561,N0034808,N0034809,387.884182,387.484182,2.434452,2.430857,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5247,merrimack,94.6826,3.871174,0.554842,0.298628,tractive,lateral,P428,provisional
E0034562,N0034809,N0034810,387.484182,387.084182,2.430857,2.597306,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4921,merrimack,102.241,4.141604,0.565699,0.309187,tractive,lateral,P428,provisional
E0034563,N0034810,N0034811,387.084182,387.0394,2.597306,2.695708,8.956346,200,PVC-U,0.5,0.5,table11,minimum,3.4704,merrimack,107.64,4.333476,0.573065,0.316513,tractive,lateral,P428,provisional
E0034564,N0034811,N0034361,387.0394,386.655308,2.695708,2.592312,76.818445,200,PVC-U,0.5,0.5,table11,minimum,3.458,merrimack,110.8793,4.447714,0.577327,0.320815,tractive,lateral,P428,provisional
E0034565,N0034812,N0034411,394.884845,394.430244,1.55,1.748589,90.920245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P412,provisional
E0034566,N0034813,N0034814,394.033832,393.621168,1.55,1.856951,82.532821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P412,provisional
E0034567,N0034814,N0034815,393.621168,393.321168,1.856951,1.934509,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317558,0.257636,0.089606,tractive,lateral,P412,provisional
E0034568,N0034815,N0034816,393.321168,393.021168,1.934509,1.865093,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634928,0.321112,0.123697,tractive,lateral,P412,provisional
E0034569,N0034816,N0034817,393.021168,392.980098,1.865093,1.808964,7.467179,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,18.3563,0.77123,0.352829,0.132504,tractive,lateral,P412,provisional
E0034570,N0034817,N0034818,392.980098,392.760098,1.808964,4.163516,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.5158,0.861827,0.365259,0.139651,tractive,lateral,P412,provisional
E0034571,N0034818,N0034357,392.760098,392.254226,4.163516,4.51381,91.97674,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.9945,1.133763,0.397617,0.159128,tractive,lateral,P412,provisional
E0034572,N0034819,N0034409,391.673888,391.248397,3.429566,3.431565,85.098284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7638,2.509553,0.488846,0.239929,tractive,lateral,P412,provisional
E0034573,N0034820,N0034821,388.676006,388.276006,3.847127,4.071803,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0624,merrimack,302.5842,10.750691,0.731773,0.521935,tractive,main,P428,provisional
E0034574,N0034821,N0034822,388.276006,387.876006,4.071803,3.809541,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0427,merrimack,319.1568,11.266011,0.740133,0.536928,tractive,main,P428,provisional
E0034575,N0034822,N0034823,387.876006,387.476006,3.809541,4.005287,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0265,merrimack,333.5697,11.711638,0.747015,0.549856,tractive,main,P428,provisional
E0034576,N0034823,N0034377,387.476006,387.383065,4.005287,4.003471,18.588125,200,PVC-U,0.5,0.5,table11,minimum,3.0241,merrimack,335.7293,11.778773,0.748025,0.551802,tractive,main,P428,provisional
E0034577,N0034824,N0034411,394.504629,394.188026,1.552592,1.990807,63.320648,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P412,provisional
E0034578,N0034825,N0034418,373.221173,372.773615,6.744922,7.557043,89.511489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.9309,2.100673,0.463645,0.219706,tractive,main,P384,provisional
E0034579,N0034826,N0034827,381.147975,380.872975,4.406072,4.593547,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.7923,1.590772,0.441001,0.187321,tractive,main,P428,provisional
E0034580,N0034827,N0034828,380.872975,380.590417,4.593547,4.65705,51.37419,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.0317,1.72699,0.452118,0.194951,tractive,main,P428,provisional
E0034581,N0034828,N0034395,380.590417,380.229564,4.65705,4.806844,65.609619,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.0317,1.727418,0.452152,0.194975,tractive,main,P428,provisional
E0034582,N0034829,N0034423,391.928827,391.495955,1.550269,1.582872,86.574446,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P428,provisional
E0034583,N0034830,N0034831,391.873859,391.446773,1.55,2.507359,85.417184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P412,provisional
E0034584,N0034831,N0034832,391.446773,391.046773,2.507359,3.405315,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724987,0.334742,0.131669,tractive,lateral,P412,provisional
E0034585,N0034832,N0034833,391.046773,390.646773,3.405315,3.966753,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178326,0.38911,0.165894,tractive,lateral,P412,provisional
E0034586,N0034833,N0034409,390.646773,390.600817,3.966753,4.079145,9.191156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314794,0.402391,0.174872,tractive,lateral,P412,provisional
E0034587,N0034834,N0034835,392.658967,392.230795,1.695495,1.723062,85.634432,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.718,0.407405,0.279035,0.100551,tractive,lateral,P428,provisional
E0034588,N0034835,N0034836,392.230795,391.830795,1.723062,1.848038,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724989,0.334742,0.131669,tractive,lateral,P428,provisional
E0034589,N0034836,N0034837,391.830795,391.430795,1.848038,1.82305,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.223595,0.393635,0.168925,tractive,lateral,P428,provisional
E0034590,N0034837,N0034423,391.430795,391.361312,1.82305,1.717515,13.896635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.40533,0.410651,0.180584,tractive,lateral,P428,provisional
E0034591,N0034838,N0034839,393.139035,392.739035,1.651249,1.766916,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P428,provisional
E0034592,N0034839,N0034840,392.739035,392.339035,1.766916,1.928116,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0081,0.923302,0.360912,0.147648,tractive,lateral,P428,provisional
E0034593,N0034840,N0034841,392.339035,391.939035,1.928116,2.239798,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.1983,1.560782,0.42396,0.19,tractive,lateral,P428,provisional
E0034594,N0034841,N0034842,391.939035,391.839736,2.239798,2.332536,19.859742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.2947,1.775102,0.440783,0.202287,tractive,lateral,P428,provisional
E0034595,N0034842,N0034843,391.839736,391.639035,2.332536,2.440738,40.140258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.6138,1.956336,0.453863,0.212149,tractive,lateral,P428,provisional
E0034596,N0034843,N0034844,391.639035,391.189035,2.440738,2.266044,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.79,2.215591,0.471078,0.225556,tractive,lateral,P428,provisional
E0034597,N0034844,N0034845,391.189035,390.739035,2.266044,2.339792,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.1257,2.565796,0.492064,0.242592,tractive,lateral,P428,provisional
E0034598,N0034845,N0034846,390.739035,390.289035,2.339792,2.141843,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.4448,2.747615,0.502109,0.25103,tractive,lateral,P428,provisional
E0034599,N0034846,N0034847,390.289035,389.839035,2.141843,2.182633,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.6842,2.884166,0.509324,0.257207,tractive,lateral,P428,provisional
E0034600,N0034847,N0034848,389.839035,389.389035,2.182633,1.989811,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.0033,3.065985,0.518534,0.26524,tractive,lateral,P428,provisional
E0034601,N0034848,N0034377,389.389035,389.346769,1.989811,2.039767,6.502395,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,75.1629,3.157269,0.574378,0.251833,tractive,lateral,P428,provisional
E0034602,N0034849,N0034850,384.703501,384.224988,1.607321,1.611316,56.295626,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.277223,0.067776,tractive,lateral,P428,provisional
E0034603,N0034850,N0034851,384.196415,383.946415,1.639888,1.725185,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362607,0.268839,0.095268,tractive,lateral,P428,provisional
E0034604,N0034851,N0034852,383.946415,383.69185,1.725185,2.49269,50.913008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634627,0.321064,0.12367,tractive,lateral,P428,provisional
E0034605,N0034852,N0034853,383.69185,383.34185,2.49269,2.163796,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680318,0.328144,0.127781,tractive,lateral,P428,provisional
E0034606,N0034853,N0034854,383.34185,382.99185,2.163796,2.113374,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816703,0.347417,0.139296,tractive,lateral,P428,provisional
E0034607,N0034854,N0034855,382.99185,382.64185,2.113374,2.398067,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998355,0.369746,0.153248,tractive,lateral,P428,provisional
E0034608,N0034855,N0034395,382.64185,382.601618,2.398067,2.434789,4.733171,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,26.9945,1.13474,0.463214,0.143304,tractive,lateral,P428,provisional
E0034609,N0034856,N0034857,407.152991,406.974356,1.550561,1.700205,35.726984,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P431,drafted
E0034610,N0034857,N0034858,406.974356,406.877991,1.700205,1.742126,19.273016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000298,0.018835,0.004827,tractive,lateral,P431,drafted
E0034611,N0034858,N0034859,406.877991,406.41975,1.742126,3.537953,91.648174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P431,drafted
E0034612,N0034859,N0034860,406.41975,406.202991,3.537953,3.004101,43.351826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001222,0.034998,0.008188,tractive,lateral,P431,drafted
E0034613,N0034860,N0034861,406.202991,406.127991,3.004101,3.628937,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001583,0.038918,0.009067,tractive,lateral,P431,drafted
E0034614,N0034861,N0034862,406.127991,406.052991,3.628937,6.023028,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001708,0.040136,0.009345,tractive,lateral,P431,drafted
E0034615,N0034862,N0034863,406.052991,405.927991,6.023028,3.496478,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001833,0.041296,0.009611,tractive,lateral,P431,drafted
E0034616,N0034863,N0034864,405.927991,405.581667,3.496478,1.612974,69.264766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002042,0.043123,0.010036,tractive,lateral,P431,drafted
E0034617,N0034864,N0034865,405.581667,405.101667,1.612974,1.577257,80.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.002619,0.050568,0.010655,tractive,lateral,P431,drafted
E0034618,N0034865,N0034866,405.047865,404.407865,1.631059,1.618654,80.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.003286,0.060786,0.010964,tractive,lateral,P431,drafted
E0034619,N0034866,N0034867,404.407865,404.007865,1.618654,1.770943,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003952,0.055839,0.013127,tractive,lateral,P431,drafted
E0034620,N0034867,N0034868,404.007865,403.607865,1.770943,1.748672,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004619,0.059267,0.014001,tractive,lateral,P431,drafted
E0034621,N0034868,N0034869,403.594428,403.194428,1.762109,1.602539,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.005286,0.062375,0.014807,tractive,lateral,P431,drafted
E0034622,N0034869,N0034870,403.194428,402.634428,1.602539,1.587099,80.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.005952,0.072995,0.01443,tractive,lateral,P431,drafted
E0034623,N0034870,N0034871,402.593933,401.953933,1.627594,1.606064,80.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.006619,0.079419,0.014643,tractive,lateral,P431,drafted
E0034624,N0034871,N0034872,401.953933,401.513933,1.606064,1.568891,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.007286,0.072628,0.016576,tractive,lateral,P431,drafted
E0034625,N0034872,N0034873,401.453938,400.973938,1.628887,1.627381,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.007952,0.077245,0.016865,tractive,lateral,P431,drafted
E0034626,N0034873,N0034874,400.93787,400.29787,1.663449,1.591809,80.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.008619,0.087618,0.01636,tractive,lateral,P431,drafted
E0034627,N0034874,N0034875,400.29787,399.490517,1.591809,1.58303,80.735234,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.009286,0.097011,0.016064,tractive,lateral,P431,drafted
E0034628,N0034875,N0034876,399.490517,399.040517,1.58303,1.782969,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009958,0.078922,0.019325,tractive,lateral,P431,drafted
E0034629,N0034876,N0034877,398.974201,398.524201,1.849286,1.682525,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.010708,0.081042,0.01993,tractive,lateral,P431,drafted
E0034630,N0034877,N0034878,398.524201,398.074201,1.682525,1.602099,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011458,0.083064,0.020513,tractive,lateral,P431,drafted
E0034631,N0034878,N0034879,398.074201,397.624201,1.602099,1.630865,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012208,0.084997,0.021075,tractive,lateral,P431,drafted
E0034632,N0034879,N0034880,397.557397,397.107397,1.697669,1.803889,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.012958,0.08685,0.021619,tractive,lateral,P431,drafted
E0034633,N0034880,N0034881,397.059849,396.609849,1.851437,1.692611,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.013708,0.088632,0.022146,tractive,lateral,P431,drafted
E0034634,N0034881,N0034882,396.609849,396.525969,1.692611,1.673891,16.775982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014458,0.090348,0.022658,tractive,lateral,P431,drafted
E0034635,N0034882,N0034883,396.525969,396.259849,1.673891,2.068368,53.224018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014598,0.090661,0.022752,tractive,lateral,P431,drafted
E0034636,N0034883,N0034884,396.259849,395.909849,2.068368,1.584048,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015042,0.091642,0.023046,tractive,lateral,P431,drafted
