Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0034637,N0034884,N0034885,395.872065,395.347065,1.621831,1.62083,70.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.015625,0.106508,0.021376,tractive,lateral,P431,drafted
E0034638,N0034885,N0034886,395.347065,395.272065,1.62083,1.623931,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016208,0.094127,0.023798,tractive,lateral,P431,drafted
E0034639,N0034886,N0034887,395.272065,394.872065,1.623931,1.828161,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016333,0.094386,0.023876,tractive,lateral,P431,drafted
E0034640,N0034887,N0034888,394.872065,394.472065,1.828161,1.982952,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017,0.095746,0.024291,tractive,lateral,P431,drafted
E0034641,N0034888,N0034889,394.472065,394.072065,1.982952,2.068316,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017667,0.09707,0.024698,tractive,lateral,P431,drafted
E0034642,N0034889,N0034890,394.072065,393.672065,2.068316,2.29992,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018333,0.098358,0.025095,tractive,lateral,P431,drafted
E0034643,N0034890,N0034891,393.672065,393.59499,2.29992,2.301647,15.414948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019,0.099616,0.025485,tractive,lateral,P431,drafted
E0034644,N0034891,N0034892,393.59499,393.24499,2.301647,2.505895,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019128,0.099854,0.025559,tractive,lateral,P431,drafted
E0034645,N0034892,N0034893,393.24499,392.89499,2.505895,2.655058,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019712,0.100926,0.025894,tractive,lateral,P431,drafted
E0034646,N0034893,N0034894,392.89499,392.54499,2.655058,2.724754,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020295,0.101974,0.026222,tractive,lateral,P431,drafted
E0034647,N0034894,N0034895,392.54499,392.474782,2.724754,2.73115,14.041649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020878,0.103002,0.026546,tractive,lateral,P431,drafted
E0034648,N0034895,N0034896,392.474782,392.422065,2.73115,2.769555,10.543403,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020995,0.103206,0.02661,tractive,lateral,P431,drafted
E0034649,N0034896,N0034897,392.422065,392.347065,2.769555,3.810589,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021083,0.103359,0.026658,tractive,lateral,P431,drafted
E0034650,N0034897,N0034898,392.347065,392.197065,3.810589,7.41643,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021208,0.103575,0.026727,tractive,lateral,P431,drafted
E0034651,N0034898,N0034899,392.197065,392.147065,7.41643,7.690581,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021458,0.104005,0.026863,tractive,lateral,P431,drafted
E0034652,N0034899,N0034900,392.147065,391.947065,7.690581,6.42766,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021542,0.104149,0.026908,tractive,lateral,P431,drafted
E0034653,N0034900,N0034901,391.947065,391.772065,6.42766,4.246764,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021875,0.104715,0.027088,tractive,lateral,P431,drafted
E0034654,N0034901,N0034902,391.772065,391.572065,4.246764,4.547564,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.022167,0.105207,0.027244,tractive,lateral,P431,drafted
E0034655,N0034902,N0034903,391.572065,391.372065,4.547564,4.489629,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0225,0.105762,0.027421,tractive,lateral,P431,drafted
E0034656,N0034903,N0034904,391.372065,391.289799,4.489629,4.347225,16.453239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.022833,0.106312,0.027596,tractive,lateral,P431,drafted
E0034657,N0034904,N0034905,391.289799,391.072065,4.347225,4.059221,43.546761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.02297,0.106536,0.027668,tractive,lateral,P431,drafted
E0034658,N0034905,N0034906,391.072065,390.850853,4.059221,4.291328,44.242362,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023333,0.107127,0.027857,tractive,lateral,P431,drafted
E0034659,N0034906,N0034907,390.850853,390.500853,4.291328,4.589601,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023702,0.10772,0.028047,tractive,lateral,P431,drafted
E0034660,N0034907,N0034908,390.500853,390.150853,4.589601,4.950068,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024285,0.108646,0.028345,tractive,lateral,P431,drafted
E0034661,N0034908,N0034909,390.150853,390.11055,4.950068,5.04036,5.757638,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.024869,0.122778,0.026533,tractive,lateral,P431,drafted
E0034662,N0034909,N0034910,390.11055,389.96055,5.04036,5.77413,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024917,0.109631,0.028663,tractive,lateral,P431,drafted
E0034663,N0034910,N0034911,389.96055,389.78555,5.77413,7.913852,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025167,0.110017,0.028788,tractive,lateral,P431,drafted
E0034664,N0034911,N0034912,389.78555,389.63555,7.913852,7.643503,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025458,0.110462,0.028932,tractive,lateral,P431,drafted
E0034665,N0034912,N0034913,389.63555,389.53555,7.643503,6.573795,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025708,0.110841,0.029056,tractive,lateral,P431,drafted
E0034666,N0034913,N0034914,389.53555,389.28555,6.573795,7.100101,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025875,0.111093,0.029138,tractive,lateral,P431,drafted
E0034667,N0034914,N0034915,389.28555,389.10034,7.100101,8.012941,37.042002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.026292,0.111718,0.029341,tractive,lateral,P431,drafted
E0034668,N0034915,N0034916,389.10034,388.76055,8.012941,9.866281,67.957998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0266,0.112175,0.029491,tractive,lateral,P431,drafted
E0034669,N0034916,N0034917,388.76055,388.565562,9.866281,8.372884,38.997535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027167,0.113007,0.029763,tractive,lateral,P431,drafted
E0034670,N0034917,N0034918,388.565562,388.43555,8.372884,6.78613,26.002465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027492,0.113479,0.029917,tractive,lateral,P431,drafted
E0034671,N0034918,N0034919,388.43555,388.329499,6.78613,6.842803,21.210223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027708,0.11379,0.03002,tractive,lateral,P431,drafted
E0034672,N0034919,N0034920,388.329499,388.287811,6.842803,6.898285,3.789777,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.027885,0.148839,0.025181,tractive,lateral,P431,drafted
E0034673,N0034920,N0034921,388.287811,388.112811,6.898285,8.756238,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027917,0.11409,0.030118,tractive,lateral,P431,drafted
E0034674,N0034921,N0034922,388.112811,388.037811,8.756238,7.9599,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.028208,0.114504,0.030255,tractive,lateral,P431,drafted
E0034675,N0034922,N0034923,388.037811,387.937811,7.9599,8.728235,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.028333,0.114681,0.030313,tractive,lateral,P431,drafted
E0034676,N0034923,N0034924,387.937811,387.837811,8.728235,7.588184,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0285,0.114917,0.030391,tractive,lateral,P431,drafted
E0034677,N0034924,N0034925,387.837811,387.737811,7.588184,9.499829,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.028667,0.115152,0.030469,tractive,lateral,P431,drafted
E0034678,N0034925,N0034926,387.737811,387.562811,9.499829,7.56875,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.028833,0.115385,0.030546,tractive,lateral,P431,drafted
E0034679,N0034926,N0034927,387.562811,387.262811,7.56875,7.027258,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.029125,0.115792,0.03068,tractive,lateral,P431,drafted
E0034680,N0034927,N0034928,387.262811,386.862811,7.027258,7.823254,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.029625,0.116482,0.030909,tractive,lateral,P431,drafted
E0034681,N0034928,N0034929,386.862811,386.462811,7.823254,8.712665,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.030292,0.11739,0.031211,tractive,lateral,P431,drafted
E0034682,N0034929,N0034930,386.462811,386.420773,8.712665,8.783054,5.605126,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.030958,0.135714,0.028734,tractive,lateral,P431,drafted
E0034683,N0034930,N0034931,386.420773,386.070773,8.783054,8.961515,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031005,0.118346,0.03153,tractive,lateral,P431,drafted
E0034684,N0034931,N0034440,386.070773,385.71521,8.961515,9.471313,71.11252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031588,0.119116,0.031788,tractive,lateral,P431,drafted
E0034685,N0034932,N0034933,383.164179,383.021017,4.683904,5.027933,28.632327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.594919,0.42675,0.192007,tractive,main,P456,derived
E0034686,N0034933,N0034934,383.021017,382.855686,5.027933,5.39584,33.066216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.595158,0.42677,0.192021,tractive,main,P456,derived
E0034687,N0034934,N0034935,382.855686,382.812498,5.39584,5.487673,7.198136,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,37.65,1.595434,0.455143,0.183624,tractive,main,P456,derived
E0034688,N0034935,N0034936,382.812498,382.679805,5.487673,5.755223,26.538421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.595493,0.426797,0.192041,tractive,main,P456,derived
E0034689,N0034936,N0034937,382.679805,382.352024,5.755223,6.314145,65.556378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.595715,0.426815,0.192054,tractive,main,P456,derived
E0034690,N0034937,N0034938,382.352024,382.186032,6.314145,6.730685,33.198209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.596261,0.426859,0.192086,tractive,main,P456,derived
E0034691,N0034938,N0034939,382.186032,382.076339,6.730685,7.144242,21.938668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.596538,0.426882,0.192102,tractive,main,P456,derived
E0034692,N0034939,N0034940,382.076339,381.90611,7.144242,7.537982,34.045839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.59672,0.426896,0.192113,tractive,main,P456,derived
E0034693,N0034940,N0034941,381.90611,381.450275,7.537982,8.358746,91.167047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.597004,0.426919,0.192129,tractive,main,P456,derived
E0034694,N0034941,N0034942,381.450275,381.347628,8.358746,8.437314,20.529299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.597764,0.426981,0.192174,tractive,main,P456,derived
E0034695,N0034942,N0034943,381.347628,381.305889,8.437314,8.481648,6.421431,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,37.65,1.597935,0.46838,0.180196,tractive,main,P456,derived
E0034696,N0034943,N0034944,381.305889,381.220393,8.481648,8.56928,17.099244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.65,1.597988,0.426999,0.192187,tractive,main,P456,derived
E0034697,N0034944,N0034945,381.220393,381.178275,8.56928,8.60679,6.479704,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,38.7297,1.643398,0.472395,0.182658,tractive,main,P456,derived
E0034698,N0034945,N0034946,381.178275,380.921784,8.60679,9.092529,51.298116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.643452,0.430642,0.194827,tractive,main,P456,derived
E0034699,N0034946,N0034947,380.921784,380.847663,9.092529,9.298669,14.824304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.64388,0.430675,0.194852,tractive,main,P456,derived
E0034700,N0034947,N0034948,380.847663,380.801481,9.298669,9.416781,9.236377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.644003,0.430685,0.194859,tractive,main,P456,derived
E0034701,N0034948,N0034949,380.801481,380.760591,9.416781,9.477843,5.841431,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,38.7297,1.64408,0.484943,0.179411,tractive,main,P456,derived
E0034702,N0034949,N0034950,380.760591,380.576117,9.477843,9.729089,36.894631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.644129,0.430695,0.194866,tractive,main,P456,derived
E0034703,N0034950,N0034951,380.576117,380.431739,9.729089,10.001672,28.875692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.644436,0.43072,0.194884,tractive,main,P456,derived
E0034704,N0034951,N0034952,380.431739,380.360192,10.001672,10.137763,14.309376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.644677,0.430739,0.194898,tractive,main,P456,derived
E0034705,N0034952,N0034953,380.360192,380.304913,10.137763,10.264789,11.055747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.644796,0.430748,0.194905,tractive,main,P456,derived
E0034706,N0034953,N0034954,380.304913,380.237664,10.264789,10.432014,13.449867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.644888,0.430755,0.19491,tractive,main,P456,derived
E0034707,N0034954,N0034955,380.237664,380.163692,10.432014,10.565648,14.794504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.645,0.430764,0.194916,tractive,main,P456,derived
E0034708,N0034955,N0034956,380.163692,379.925994,10.565648,10.914918,47.539504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.7297,1.645124,0.430774,0.194924,tractive,main,P456,derived
E0034709,N0034956,N0034957,379.925994,379.855633,10.914918,11.113331,14.072183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.8095,1.690787,0.434355,0.19754,tractive,main,P456,derived
E0034710,N0034957,N0034958,379.855633,379.738867,11.113331,11.485865,23.353263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.8095,1.690904,0.434364,0.197547,tractive,main,P456,derived
E0034711,N0034958,N0034959,389.674731,389.370334,1.55,2.39996,60.879487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8893,1.736366,0.437859,0.200119,tractive,main,P456,derived
E0034712,N0034959,N0034960,389.370334,389.146623,2.39996,2.866591,44.742124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8893,1.736873,0.437897,0.200148,tractive,main,P431,derived
E0034713,N0034960,N0034961,389.146623,388.884373,2.866591,3.191982,52.450044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8893,1.737246,0.437926,0.200169,tractive,main,P431,derived
E0034714,N0034961,N0034962,388.884373,388.815212,3.191982,3.344395,13.832175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8893,1.737683,0.437959,0.200193,tractive,main,P431,derived
E0034715,N0034962,N0034963,388.815212,388.755633,3.344395,3.496199,11.915955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9691,1.783066,0.441378,0.20273,tractive,main,P431,derived
E0034716,N0034963,N0034964,388.755633,388.629364,3.496199,3.842254,25.253664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9691,1.783165,0.441386,0.202735,tractive,main,P431,derived
E0034717,N0034964,N0034965,388.629364,388.502798,3.842254,4.320047,25.313178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9691,1.783376,0.441401,0.202747,tractive,main,P431,derived
E0034718,N0034965,N0034966,388.502798,388.218533,4.320047,5.247928,56.853118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0655,1.99724,0.456689,0.214316,tractive,main,P431,derived
E0034719,N0034966,N0034967,388.218533,388.030777,5.247928,5.701553,37.551122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0655,1.997713,0.456721,0.214341,tractive,main,P431,derived
E0034720,N0034967,N0034968,388.030777,387.674809,5.701553,6.674801,71.193699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0655,1.998026,0.456743,0.214357,tractive,main,P431,derived
E0034721,N0034968,N0034969,387.674809,387.474809,6.674801,7.018294,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.1452,2.043887,0.459859,0.216762,tractive,main,P431,derived
E0034722,N0034969,N0034970,387.474809,387.274809,7.018294,7.440401,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.089487,0.462906,0.219129,tractive,main,P431,derived
E0034723,N0034970,N0034971,387.274809,387.190533,7.440401,7.589924,16.855197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.089821,0.462928,0.219147,tractive,main,P431,derived
E0034724,N0034971,N0034972,387.190533,386.967889,7.589924,7.879584,44.528785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.089961,0.462937,0.219154,tractive,main,P431,derived
E0034725,N0034972,N0034973,386.967889,386.667889,7.879584,8.227253,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.090332,0.462962,0.219173,tractive,main,P431,derived
E0034726,N0034973,N0034974,386.667889,386.367889,8.227253,8.816621,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.090832,0.462995,0.219199,tractive,main,P431,derived
E0034727,N0034974,N0034440,386.367889,386.285293,8.816621,8.90123,16.519091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.225,2.091332,0.463028,0.219225,tractive,main,P431,derived
E0034728,N0034975,N0034976,377.640308,377.40542,1.55,2.065466,46.97754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P384,derived
E0034729,N0034976,N0034977,377.40542,377.363708,2.065466,2.133606,3.972566,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,5.3989,0.226727,0.298233,0.064586,tractive,lateral,P384,derived
E0034730,N0034977,N0034978,377.363708,377.323366,2.133606,2.20706,5.042725,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.4787,0.272028,0.288263,0.074756,tractive,lateral,P384,derived
E0034731,N0034978,N0034979,377.323366,377.281841,2.20706,2.320087,7.549992,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.5585,0.317337,0.266223,0.087591,tractive,lateral,P384,derived
E0034732,N0034979,N0034980,377.281841,377.215057,2.320087,2.382752,12.142592,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.3174,0.26624,0.087599,tractive,lateral,P384,derived
E0034733,N0034980,N0034430,377.215057,377.170046,2.382752,2.426512,8.183858,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.317501,0.266267,0.087612,tractive,lateral,P384,derived
E0034734,N0034981,N0034982,376.611523,376.536523,4.757191,5.933021,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40884,0.279348,0.100716,tractive,lateral,P384,provisional
E0034735,N0034982,N0034983,376.536523,376.086523,5.933021,3.90243,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4577,0.691511,0.329826,0.128767,tractive,lateral,P384,provisional
E0034736,N0034983,N0034430,376.086523,375.781869,3.90243,3.814689,60.930716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6173,0.782795,0.342857,0.136528,tractive,lateral,P384,provisional
E0034737,N0034984,N0034985,375.824638,375.574638,2.872109,3.070961,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6609,0.910044,0.359297,0.146636,tractive,lateral,P384,drafted
E0034738,N0034985,N0034986,375.574638,375.324638,3.070961,3.395821,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.98,1.09153,0.380063,0.159921,tractive,lateral,P384,drafted
E0034739,N0034986,N0034465,375.324638,375.240824,3.395821,3.55306,16.762804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.2194,1.227748,0.394044,0.1692,tractive,lateral,P384,drafted
E0034740,N0034987,N0034988,376.390937,376.040937,3.004937,3.429522,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772684,0.34147,0.135692,tractive,lateral,P384,provisional
E0034741,N0034988,N0034989,376.040937,375.690937,3.429522,3.864971,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.044871,0.374981,0.156615,tractive,lateral,P384,provisional
E0034742,N0034989,N0034990,375.690937,375.340937,3.864971,4.059698,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.090721,0.379977,0.159864,tractive,lateral,P384,provisional
E0034743,N0034990,N0034467,375.340937,375.300291,4.059698,4.151278,4.516208,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,28.0743,1.181839,0.478547,0.144106,tractive,lateral,P384,provisional
E0034744,N0034991,N0034992,377.438345,376.988345,1.551065,2.048062,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P384,provisional
E0034745,N0034992,N0034993,376.988345,376.538345,2.048062,2.782547,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725025,0.334748,0.131672,tractive,lateral,P384,provisional
E0034746,N0034993,N0034467,376.538345,376.496344,2.782547,2.955224,4.421142,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,19.4361,0.816309,0.434503,0.119441,tractive,lateral,P384,provisional
E0034747,N0034994,N0034995,376.474934,376.224934,1.583415,1.714153,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P384,provisional
E0034748,N0034995,N0034996,376.224934,375.974934,1.714153,2.035564,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453089,0.288637,0.105642,tractive,lateral,P384,provisional
E0034749,N0034996,N0034997,375.974934,375.931999,2.035564,2.088692,6.133609,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.324485,0.097602,tractive,lateral,P384,provisional
E0034750,N0034997,N0034998,375.931999,375.631999,2.088692,2.630879,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544091,0.305869,0.11506,tractive,lateral,P384,provisional
E0034751,N0034998,N0034999,375.631999,375.331999,2.630879,3.245638,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680392,0.328156,0.127787,tractive,lateral,P384,provisional
E0034752,N0034999,N0035000,375.331999,375.287217,3.245638,3.241195,8.956395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771427,0.341297,0.135587,tractive,lateral,P384,provisional
E0034753,N0035000,N0034465,375.287217,374.865917,3.241195,3.927967,84.259989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.95257,0.364417,0.149857,tractive,lateral,P384,provisional
E0034754,N0035001,N0035002,379.887278,378.887278,1.71871,1.7423,50.0,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.273386,0.036901,tractive,lateral,P384,provisional
E0034755,N0035002,N0035003,378.884617,377.959617,1.744961,1.552834,50.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,7.5585,0.317287,0.404028,0.066018,tractive,lateral,P384,provisional
E0034756,N0035003,N0035004,377.959617,377.824617,1.552834,1.55197,5.0,200,PVC-U,2.7,0.5,ground,minimum,3.6221,held,7.5585,0.317704,0.459855,0.060544,tractive,lateral,P384,provisional
E0034757,N0035004,N0035005,377.824617,377.726696,1.55197,1.55547,13.056196,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,7.5585,0.317745,0.296464,0.081493,tractive,lateral,P384,provisional
E0034758,N0035005,N0035006,377.725122,377.475122,1.557044,1.627905,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.317854,0.257714,0.089645,tractive,lateral,P384,provisional
E0034759,N0035006,N0035007,377.475122,377.225122,1.627905,1.723761,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318271,0.257822,0.089699,tractive,lateral,P384,provisional
E0034760,N0035007,N0035008,377.225122,377.183754,1.723761,1.754387,4.866791,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,7.5585,0.318687,0.309833,0.07925,tractive,lateral,P384,provisional
E0034761,N0035008,N0035009,377.183754,376.783754,1.754387,2.425383,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.532381,0.303773,0.113895,tractive,lateral,P384,provisional
E0034762,N0035009,N0035010,376.783754,376.383754,2.425383,2.874699,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.66885,0.3264,0.126762,tractive,lateral,P384,provisional
E0034763,N0035010,N0035011,376.383754,375.983754,2.874699,3.548076,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.805318,0.345902,0.138373,tractive,lateral,P384,provisional
E0034764,N0035011,N0035012,375.983754,375.583754,3.548076,4.08513,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4693,1.155439,0.386773,0.16434,tractive,lateral,P384,provisional
E0034765,N0035012,N0035013,375.583754,375.183754,4.08513,4.843376,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4693,1.156106,0.386842,0.164386,tractive,lateral,P384,provisional
E0034766,N0035013,N0035014,375.183754,374.783754,4.843376,5.520537,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.6288,1.247307,0.395957,0.170491,tractive,lateral,P384,provisional
E0034767,N0035014,N0034418,374.783754,374.743008,5.520537,5.58765,4.289089,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,31.112,1.310154,0.503467,0.149395,tractive,lateral,P384,provisional
E0034768,N0035015,N0035016,387.045723,386.948641,6.750572,6.878019,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.0726,merrimack,294.4265,10.513683,0.727776,0.515017,tractive,sub main,P431,provisional
E0034769,N0035016,N0035017,386.948641,386.887608,6.878019,6.906887,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.0712,merrimack,295.5063,10.54759,0.728354,0.516007,tractive,sub main,P431,provisional
E0034770,N0035017,N0035018,386.887608,386.837359,6.906887,6.941145,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.0685,merrimack,297.6659,10.615138,0.729499,0.51798,tractive,sub main,P431,provisional
E0034771,N0035018,N0034446,386.837359,386.415769,6.941145,7.049075,84.317924,200,PVC-U,0.5,0.5,table11,minimum,3.0631,merrimack,301.985,10.749937,0.73176,0.521913,tractive,sub main,P431,provisional
E0034772,N0035019,N0035020,389.572253,389.485235,1.55,1.626673,17.403697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P431,drafted
E0034773,N0035020,N0035021,389.485235,389.022253,1.626673,3.851923,92.596303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000145,0.013264,0.003772,tractive,lateral,P431,drafted
E0034774,N0035021,N0035022,389.022253,388.876299,3.851923,4.125898,29.190784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000917,0.031035,0.007324,tractive,lateral,P431,drafted
E0034775,N0035022,N0035023,388.876299,388.676299,4.125898,4.527619,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00116,0.03425,0.008023,tractive,lateral,P431,drafted
E0034776,N0035023,N0035024,388.676299,388.476299,4.527619,4.931049,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001493,0.038001,0.008859,tractive,lateral,P431,drafted
E0034777,N0035024,N0034446,388.476299,388.388079,4.931049,5.076765,17.644073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047094,0.13674,0.037886,tractive,lateral,P431,drafted
E0034778,N0035025,N0035026,377.557961,376.585461,1.577201,1.577869,5.0,200,PVC-U,19.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0034779,N0035026,N0034500,376.573194,376.022484,1.590136,1.576271,28.24154,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,4.2e-05,0.010032,0.001988,tractive,lateral,P403,provisional
E0034780,N0035027,N0034505,366.675461,366.634351,1.855514,1.871935,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.8821,0.289099,0.273695,0.080692,tractive,lateral,P473,provisional
E0034781,N0035028,N0035029,356.838997,356.796571,11.206687,11.254485,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.7978,0.471789,0.311491,0.103098,tractive,main,P473,provisional
E0034782,N0035029,N0035030,356.796571,356.689683,11.254485,11.489333,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.471848,0.29238,0.107657,tractive,main,P473,provisional
E0034783,N0035030,N0035031,356.689683,356.643586,11.489333,11.54245,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.472026,0.292415,0.107676,tractive,main,P473,provisional
E0034784,N0035031,N0035032,356.643586,356.569255,11.54245,11.719777,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.472103,0.29243,0.107684,tractive,main,P473,provisional
E0034785,N0035032,N0035033,356.569255,356.497666,11.719777,11.899337,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.517494,0.301061,0.112396,tractive,main,P473,provisional
E0034786,N0035033,N0034505,356.497666,356.386648,11.899337,12.119639,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.608147,0.31679,0.121219,tractive,main,P473,provisional
E0034787,N0035034,N0035035,375.124637,374.774641,2.066678,2.023546,69.999149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000564,0.025161,0.006091,tractive,lateral,P403,provisional
E0034788,N0035035,N0034500,374.774641,374.654822,2.023546,2.943933,23.963745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001148,0.034102,0.00799,tractive,lateral,P403,provisional
E0034789,N0035036,N0034512,368.415827,368.241901,1.550848,1.792492,34.785054,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P452,provisional
E0034790,N0035037,N0035038,367.409728,367.331946,2.739564,2.763147,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230066,0.232147,0.077278,tractive,main,P452,provisional
E0034791,N0035038,N0035039,367.331946,367.238538,2.763147,2.844988,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230195,0.232189,0.077298,tractive,main,P452,provisional
E0034792,N0035039,N0035040,367.238538,367.125401,2.844988,3.010127,22.627417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230351,0.23224,0.077322,tractive,main,P452,provisional
E0034793,N0035040,N0035041,367.125401,367.053812,3.010127,3.089407,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230539,0.232302,0.077351,tractive,main,P452,provisional
E0034794,N0035041,N0034512,367.053812,366.946807,3.089407,3.087586,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230659,0.232341,0.077369,tractive,main,P452,provisional
E0034795,N0035042,N0034521,379.12448,379.048816,1.550203,1.714184,15.132746,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0034796,N0035043,N0034521,376.27701,376.02681,4.364958,4.736191,50.039984,200,PVC-U,0.5,0.5,table11,minimum,3.2209,merrimack,199.3987,7.455842,0.666036,0.422929,tractive,main,P398,provisional
E0034797,N0035044,N0034523,369.104221,368.982566,1.550381,1.678536,24.33105,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P403,provisional
E0034798,N0035045,N0035046,369.13768,369.040597,1.559769,1.645743,19.416488,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P403,provisional
E0034799,N0035046,N0034523,369.040597,368.939974,1.645743,1.721128,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135963,0.195386,0.060839,tractive,lateral,P403,provisional
E0034800,N0035047,N0035048,372.732229,372.617747,1.590097,1.593526,15.264338,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034801,N0035048,N0034532,372.606144,372.412906,1.605129,1.562467,21.470911,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.000127,0.01492,0.003192,tractive,lateral,P450,provisional
E0034802,N0035049,N0035050,369.395565,369.055675,1.692875,3.535298,67.977938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136365,0.195577,0.06092,tractive,lateral,P450,provisional
E0034803,N0035050,N0034532,369.055675,368.765977,3.535298,5.209395,57.939624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136931,0.195845,0.061035,tractive,lateral,P450,provisional
E0034804,N0035051,N0035052,381.436671,381.231427,3.584264,3.577747,41.048752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.3874,2.705645,0.499836,0.249104,tractive,main,P398,provisional
E0034805,N0035052,N0034562,381.231427,380.993888,3.577747,3.052987,47.507894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.6268,2.841788,0.507113,0.255304,tractive,main,P398,provisional
E0034806,N0035053,N0035054,368.321845,367.971845,1.550286,1.975879,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P452,provisional
E0034807,N0035054,N0035055,367.971845,367.621845,1.975879,2.21867,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P452,provisional
E0034808,N0035055,N0035056,367.621845,367.271845,2.21867,2.401922,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363304,0.269004,0.095353,tractive,lateral,P452,provisional
E0034809,N0035056,N0034559,367.271845,367.231,2.401922,2.367694,6.807534,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.718,0.409155,0.297665,0.096503,tractive,lateral,P452,provisional
E0034810,N0035057,N0034559,366.180826,365.77132,3.117178,3.827374,81.901142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.768827,0.440313,0.201937,tractive,lateral,P452,provisional
E0034811,N0035058,N0035059,384.932002,384.588112,1.591497,1.594871,19.104973,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.207982,0.027843,tractive,lateral,P398,provisional
E0034812,N0035059,N0035060,384.545067,383.123603,1.637916,1.593988,69.339743,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090694,0.275836,0.036724,tractive,lateral,P398,provisional
E0034813,N0035060,N0035061,383.116109,383.008005,1.601481,1.558706,10.29563,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,3.2393,0.136539,0.252266,0.051354,tractive,lateral,P398,provisional
E0034814,N0035061,N0035062,383.001073,382.667121,1.565638,1.560815,23.853721,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,6.4787,0.272426,0.349472,0.065689,tractive,lateral,P398,provisional
E0034815,N0035062,N0034562,382.495401,382.322283,1.732534,1.724592,19.235384,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,7.5585,0.317892,0.315738,0.07811,tractive,lateral,P398,provisional
E0034816,N0035063,N0034566,370.969806,370.833791,1.55,2.267741,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034817,N0035064,N0034538,373.700164,373.349069,1.554597,1.5548,11.511294,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.248017,0.024744,tractive,lateral,P403,provisional
E0034818,N0035065,N0034570,363.674142,363.572938,5.92092,5.806975,20.240792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.197435,0.220863,0.072064,tractive,main,P450,provisional
E0034819,N0035066,N0035067,370.504945,370.428787,1.550322,2.101272,15.231546,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034820,N0035067,N0035068,370.428787,370.365542,2.101272,2.693967,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P450,provisional
E0034821,N0035068,N0035069,370.365542,370.304945,2.693967,3.108843,12.119343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000232,0.016726,0.004421,tractive,lateral,P450,provisional
E0034822,N0035069,N0035070,370.304945,370.243887,3.108843,3.168162,12.211707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P450,provisional
E0034823,N0035070,N0034566,370.243887,370.075809,3.168162,3.025723,33.615473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000435,0.02241,0.005533,tractive,lateral,P450,provisional
E0034824,N0035071,N0035072,381.599125,381.518502,3.008755,3.141562,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6396,merrimack,72.6223,3.06699,0.518583,0.265284,tractive,main,P398,provisional
E0034825,N0035072,N0035073,381.518502,381.268502,3.141562,3.250541,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6331,merrimack,73.702,3.107071,0.520556,0.267027,tractive,main,P398,provisional
E0034826,N0035073,N0035074,381.268502,381.012291,3.250541,3.187752,51.242284,200,PVC-U,0.5,0.5,table11,minimum,3.6143,merrimack,76.9414,3.226907,0.526339,0.272181,tractive,main,P398,provisional
E0034827,N0035074,N0034573,381.012291,380.896857,3.187752,3.011712,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6082,merrimack,78.0212,3.267005,0.528237,0.273888,tractive,main,P398,provisional
E0034828,N0035075,N0035076,380.234626,380.138573,3.386773,3.519874,17.464249,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9574,0.546622,0.316653,0.112724,tractive,lateral,P398,provisional
E0034829,N0035076,N0035077,380.138573,379.929139,3.519874,3.957946,38.078866,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.0372,0.592034,0.324732,0.117012,tractive,lateral,P398,provisional
E0034830,N0035077,N0034573,379.929139,379.838098,3.957946,4.070471,16.552945,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.0372,0.592352,0.324787,0.117041,tractive,lateral,P398,provisional
E0034831,N0035078,N0035079,368.171898,368.071898,1.550239,1.644441,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034832,N0035079,N0034580,368.071898,367.981759,1.644441,1.613272,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P450,provisional
E0034833,N0035080,N0035081,367.830605,367.52622,1.550194,1.834254,60.876925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034834,N0035081,N0034580,367.52622,367.293143,1.834254,2.301889,46.615448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000507,0.024002,0.005854,tractive,lateral,P450,provisional
E0034835,N0035082,N0034582,369.822284,369.732952,1.55,1.553242,9.925797,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034836,N0035083,N0034582,369.407188,369.357188,1.555031,1.929006,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034837,N0035084,N0035085,370.27361,370.130838,1.551616,1.552451,10.198039,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0034838,N0035085,N0035086,370.130838,370.057013,1.552451,2.06228,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.5e-05,0.010025,0.003184,tractive,lateral,P403,provisional
E0034839,N0035086,N0035087,370.057013,369.871406,2.06228,2.52993,37.121422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045475,0.135109,0.037306,tractive,lateral,P403,provisional
E0034840,N0035087,N0035088,369.871406,369.82787,2.52993,2.664257,7.915716,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045785,0.139896,0.03661,tractive,lateral,P403,provisional
E0034841,N0035088,N0034538,369.82787,369.486367,2.664257,5.417503,62.091427,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045851,0.139966,0.036634,tractive,lateral,P403,provisional
E0034842,N0035089,N0034594,389.214137,388.689758,1.592596,1.581879,31.780497,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.091743,0.257355,0.038774,tractive,lateral,P380,provisional
E0034843,N0035090,N0035091,387.738843,387.630908,2.636249,2.882734,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137777,0.196244,0.061205,tractive,main,P380,provisional
E0034844,N0035091,N0034594,387.630908,387.580908,2.882734,2.690729,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137957,0.196329,0.061241,tractive,main,P380,provisional
E0034845,N0035092,N0035093,374.999766,374.91776,10.075551,8.776271,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681399,0.328308,0.127876,tractive,lateral,P416,provisional
E0034846,N0035093,N0034606,374.91776,374.812641,8.776271,7.604137,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726803,0.335004,0.131825,tractive,lateral,P416,provisional
E0034847,N0035094,N0035095,379.242197,379.166996,6.084585,5.713711,15.040176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000657,0.026899,0.00645,tractive,lateral,P416,provisional
E0034848,N0035095,N0034606,379.166996,379.005055,5.713711,3.411724,32.388269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000782,0.029,0.00689,tractive,lateral,P416,provisional
E0034849,N0035096,N0034584,369.45619,368.232105,1.657885,1.66087,25.238859,200,PVC-U,4.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.36796,0.03023,tractive,lateral,P450,provisional
E0034850,N0035097,N0035098,367.786609,367.683531,1.55,1.769624,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0034851,N0035098,N0035099,367.683531,367.511339,1.769624,1.788557,34.438351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090706,0.170761,0.050709,tractive,lateral,P450,provisional
E0034852,N0035099,N0035100,367.511339,367.340313,1.788557,1.990223,34.205263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181528,0.214879,0.06936,tractive,lateral,P450,provisional
E0034853,N0035100,N0034584,367.340313,367.160036,1.990223,2.732939,36.055513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181813,0.214989,0.069409,tractive,lateral,P450,provisional
E0034854,N0035101,N0035102,366.202588,366.075113,1.551898,1.709128,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0034855,N0035102,N0034611,366.075113,366.003002,1.709128,1.85027,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P468,provisional
E0034856,N0035103,N0034611,366.273909,366.1296,2.001024,1.723672,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000391,0.021352,0.005322,tractive,lateral,P468,provisional
E0034857,N0035104,N0034609,382.387064,382.269378,1.556936,2.590119,23.537205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0034858,N0035105,N0035106,382.219226,382.145402,1.55,2.184249,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P458,provisional
E0034859,N0035106,N0035107,382.145402,382.08021,2.184249,2.4699,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04539,0.135022,0.037275,tractive,lateral,P458,provisional
E0034860,N0035107,N0034609,382.08021,382.02922,2.4699,2.830277,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045499,0.135133,0.037315,tractive,lateral,P458,provisional
E0034861,N0035108,N0034627,360.776416,360.728292,1.55,1.571604,9.62482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0034862,N0035109,N0034627,360.701007,360.651007,1.55,1.648889,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0034863,N0035110,N0035111,357.706746,357.554924,4.088451,3.929482,30.364453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18408,0.215863,0.069802,tractive,main,P475,provisional
E0034864,N0035111,N0034641,357.554924,357.426788,3.929482,4.276703,25.627101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.184333,0.21596,0.069845,tractive,main,P475,provisional
E0034865,N0035112,N0035113,344.406085,344.347562,1.55,1.660648,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0034866,N0035113,N0035114,344.347562,344.275451,1.660648,1.750306,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.8e-05,0.010822,0.003327,tractive,lateral,P418,provisional
E0034867,N0035114,N0034650,344.275451,344.194828,1.750306,1.759426,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000218,0.016232,0.004327,tractive,lateral,P418,provisional
E0034868,N0035115,N0035116,344.714363,344.466863,2.173485,2.469844,45.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045764,0.139874,0.036603,tractive,lateral,P418,provisional
E0034869,N0035116,N0034650,344.466863,344.234096,2.469844,1.720158,42.321246,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091407,0.176886,0.049777,tractive,lateral,P418,provisional
E0034870,N0035117,N0034629,373.845786,373.702608,6.483895,5.894804,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.190032,0.218122,0.07082,tractive,main,P458,provisional
E0034871,N0035118,N0035119,377.747523,377.652654,1.571417,1.57638,15.811388,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0034872,N0035119,N0034629,377.652654,377.540851,1.57638,2.056561,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000132,0.012644,0.003658,tractive,lateral,P458,provisional
E0034873,N0035120,N0035121,348.107806,348.065757,11.990125,12.00248,7.645203,315,HDPE,0.55,0.27,table11,minimum,2.5572,merrimack,1342.7099,40.086999,1.051357,0.541148,velocity,sub main,P481,derived
E0034874,N0035121,N0035122,348.065757,348.023587,12.00248,12.006564,9.371057,315,HDPE,0.45,0.27,table11,minimum,2.5572,merrimack,1342.7099,40.087062,0.972796,0.576434,velocity,sub main,P481,derived
E0034875,N0035122,N0035123,348.023587,347.972246,12.006564,11.947218,11.409246,315,HDPE,0.45,0.27,uniform,minimum,2.5572,merrimack,1342.7099,40.08714,0.972796,0.576435,velocity,sub main,P481,derived
E0034876,N0035123,N0035124,347.972246,347.92717,11.947218,11.762161,10.016777,315,HDPE,0.45,0.27,uniform,minimum,2.5572,merrimack,1342.7099,40.087235,0.972797,0.576435,velocity,sub main,P481,derived
E0034877,N0035124,N0035125,347.823641,347.669913,11.86569,10.713388,61.4912,400,GRP,0.25,0.205,table11,dod,2.5572,merrimack,1342.7099,40.087319,0.778438,0.428918,velocity,sub main,P481,derived
E0034878,N0035125,N0035126,347.669913,347.622847,10.713388,10.390153,15.688522,400,GRP,0.3,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.087831,0.832991,0.407554,velocity,sub main,P481,derived
E0034879,N0035126,N0035127,347.622847,347.582031,10.390153,10.110932,13.605395,400,GRP,0.3,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.087962,0.832992,0.407554,velocity,sub main,P481,derived
E0034880,N0035127,N0035128,347.582031,347.541917,10.110932,9.905349,13.371292,400,GRP,0.3,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.088075,0.832993,0.407555,velocity,sub main,P481,derived
E0034881,N0035128,N0035129,347.541917,347.50121,9.905349,9.858531,7.401308,400,GRP,0.55,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.088187,1.040906,0.345511,velocity,sub main,P481,derived
E0034882,N0035129,N0035130,347.50121,347.385138,9.858531,9.930872,46.42892,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.088249,0.778443,0.428923,velocity,sub main,P481,derived
E0034883,N0035130,N0035131,347.385138,347.339915,9.930872,9.998555,15.07413,400,GRP,0.3,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.088636,0.832996,0.407558,velocity,sub main,P481,derived
E0034884,N0035131,N0035132,347.339915,347.291819,9.998555,10.084829,16.032089,400,GRP,0.3,0.205,uniform,minimum,2.5572,merrimack,1342.7099,40.088761,0.832997,0.407559,velocity,sub main,P481,derived
E0034885,N0035132,N0035133,347.291819,347.249983,10.084829,9.985155,13.945476,400,GRP,0.3,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.088895,0.832997,0.40756,velocity,sub main,P481,derived
E0034886,N0035133,N0035134,347.249983,347.074424,9.985155,9.942849,58.519384,400,GRP,0.3,0.205,uniform,minimum,2.5572,merrimack,1342.7099,40.089011,0.832998,0.40756,velocity,sub main,P481,derived
E0034887,N0035134,N0035135,347.074424,347.033074,9.942849,10.006233,4.352664,400,GRP,0.95,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.089499,1.269486,0.299129,velocity,sub main,P481,derived
E0034888,N0035135,N0035136,347.033074,346.963624,10.006233,10.298552,27.779932,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.089535,0.778449,0.428931,velocity,sub main,P481,derived
E0034889,N0035136,N0035137,346.963624,346.889507,10.298552,10.48055,29.647052,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.089766,0.77845,0.428932,velocity,sub main,P481,derived
E0034890,N0035137,N0035138,346.889507,346.824618,10.48055,10.616666,25.95551,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.090013,0.778452,0.428934,velocity,sub main,P481,derived
E0034891,N0035138,N0035139,346.824618,346.683716,10.616666,11.109528,56.360859,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.09023,0.778453,0.428935,velocity,sub main,P481,derived
E0034892,N0035139,N0035140,346.683716,346.62739,11.109528,11.42449,22.53021,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.090699,0.778455,0.428938,velocity,sub main,P481,derived
E0034893,N0035140,N0035141,346.62739,346.543956,11.42449,11.766591,33.373772,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.090887,0.778456,0.428939,velocity,sub main,P481,derived
E0034894,N0035141,N0035142,356.560547,356.447136,1.75,3.368782,45.364203,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.091165,0.778457,0.428941,velocity,sub main,P481,derived
