Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0034895,N0035142,N0035143,356.447136,356.395729,3.368782,4.264671,20.562908,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.091543,0.778459,0.428943,velocity,sub main,P475,derived
E0034896,N0035143,N0034641,356.395729,356.290264,4.264671,5.413227,42.185882,400,GRP,0.25,0.205,table11,minimum,2.5572,merrimack,1342.7099,40.091715,0.77846,0.428944,velocity,sub main,P475,derived
E0034897,N0035144,N0035145,342.281116,342.126164,1.55,1.551204,22.135944,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.132781,0.029241,tractive,lateral,P414,provisional
E0034898,N0035145,N0034660,342.126164,341.483151,1.551204,1.553623,16.278821,200,PVC-U,3.95,0.5,ground,minimum,3.6221,held,1.8214,0.076542,0.324343,0.029396,tractive,lateral,P414,provisional
E0034899,N0035146,N0034655,342.236054,342.138393,1.715545,1.724766,19.53219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.08975,0.379872,0.159796,tractive,lateral,P414,provisional
E0034900,N0035147,N0035148,338.668568,338.468568,2.040051,2.580505,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531239,0.303567,0.113781,tractive,lateral,P414,provisional
E0034901,N0035148,N0035149,338.468568,338.268568,2.580505,3.203173,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531572,0.303627,0.113814,tractive,lateral,P414,provisional
E0034902,N0035149,N0035150,338.268568,338.193568,3.203173,3.472356,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531906,0.303688,0.113848,tractive,lateral,P414,provisional
E0034903,N0035150,N0035151,338.193568,338.093568,3.472356,4.676605,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.532031,0.30371,0.11386,tractive,lateral,P414,provisional
E0034904,N0035151,N0035152,338.093568,338.053568,4.676605,3.991476,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,12.6548,0.532197,0.357611,0.101868,tractive,lateral,P414,provisional
E0034905,N0035152,N0035153,338.053568,337.753568,3.991476,5.403934,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577506,0.311675,0.118316,tractive,lateral,P414,provisional
E0034906,N0035153,N0035154,337.753568,337.453568,5.403934,6.379654,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.668541,0.326353,0.126735,tractive,lateral,P414,provisional
E0034907,N0035154,N0034655,337.453568,337.396388,6.379654,6.466771,11.435889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.669041,0.32643,0.126779,tractive,lateral,P414,provisional
E0034908,N0035155,N0035156,338.772281,338.472281,1.63934,1.910806,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.8023,0.243249,0.236384,0.079274,tractive,lateral,P430,provisional
E0034909,N0035156,N0035157,338.472281,338.172281,1.910806,1.881461,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.441731,0.286317,0.104402,tractive,lateral,P430,provisional
E0034910,N0035157,N0034662,338.172281,338.13148,1.881461,1.955861,5.440072,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,12.3463,0.518588,0.346834,0.102195,tractive,lateral,P430,provisional
E0034911,N0035158,N0035159,341.245629,340.725629,2.498207,1.584491,80.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,22.6754,0.953322,0.399571,0.140723,tractive,lateral,P430,provisional
E0034912,N0035159,N0035160,340.666577,339.586577,1.643543,1.635591,80.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,26.9945,1.135057,0.544306,0.128292,tractive,lateral,P430,provisional
E0034913,N0035160,N0035161,339.57256,338.49256,1.649608,1.640191,80.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,30.2339,1.271525,0.563887,0.135366,tractive,lateral,P430,provisional
E0034914,N0035161,N0034662,338.49256,338.450746,1.640191,1.636596,3.801332,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,31.3137,1.317459,0.530836,0.144596,tractive,lateral,P430,provisional
E0034915,N0035162,N0035163,339.212942,339.114327,6.265909,6.066612,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095445,0.173697,0.05188,tractive,main,P414,provisional
E0034916,N0035163,N0035164,339.114327,339.0002,6.066612,5.835433,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095609,0.173797,0.05192,tractive,main,P414,provisional
E0034917,N0035164,N0035165,339.0002,338.959216,5.835433,5.794507,7.451493,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.0958,0.17969,0.050834,tractive,main,P414,provisional
E0034918,N0035165,N0034677,338.959216,338.835266,5.794507,6.458832,22.536461,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.141129,0.2044,0.060519,tractive,main,P414,provisional
E0034919,N0035166,N0035167,339.715142,339.669044,1.968238,1.964257,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00092,0.031078,0.007333,tractive,lateral,P414,provisional
E0034920,N0035167,N0035168,339.669044,339.562156,1.964257,2.016213,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000997,0.032149,0.007564,tractive,lateral,P414,provisional
E0034921,N0035168,N0035169,339.562156,339.411823,2.016213,2.232891,30.066593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001175,0.034433,0.008063,tractive,lateral,P414,provisional
E0034922,N0035169,N0035170,339.411823,339.342181,2.232891,2.447705,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001426,0.037295,0.0087,tractive,lateral,P414,provisional
E0034923,N0035170,N0035171,339.342181,339.299461,2.447705,2.612465,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P414,provisional
E0034924,N0035171,N0035172,339.299461,339.171692,2.612465,3.039001,25.553865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001613,0.039216,0.009134,tractive,lateral,P414,provisional
E0034925,N0035172,N0035173,339.171692,339.131692,3.039001,3.170066,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001826,0.04815,0.008652,tractive,lateral,P414,provisional
E0034926,N0035173,N0035174,339.131692,339.066692,3.170066,3.481678,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001867,0.041602,0.009682,tractive,lateral,P414,provisional
E0034927,N0035174,N0035175,339.066692,339.025875,3.481678,3.65842,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.001976,0.047573,0.009194,tractive,lateral,P414,provisional
E0034928,N0035175,N0035176,339.025875,338.951545,3.65842,4.168084,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047292,0.136937,0.037957,tractive,lateral,P414,provisional
E0034929,N0035176,N0035177,338.951545,338.909119,4.168084,4.283173,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.047415,0.145844,0.036447,tractive,lateral,P414,provisional
E0034930,N0035177,N0035178,338.909119,338.866692,4.283173,4.406867,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.047474,0.157399,0.034657,tractive,lateral,P414,provisional
E0034931,N0035178,N0035179,338.866692,338.826652,4.406867,4.329171,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.047522,0.141696,0.037217,tractive,lateral,P414,provisional
E0034932,N0035179,N0034660,338.826652,338.752657,4.329171,4.284117,13.453624,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.047582,0.141758,0.037237,tractive,lateral,P414,provisional
E0034933,N0035180,N0034666,329.984293,329.572957,8.962271,9.234904,82.267154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,114.6351,4.853085,0.591772,0.335749,tractive,sub main,P430,drafted
E0034934,N0035181,N0035182,335.930762,335.580762,1.550989,2.191272,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.3357,0.349455,0.265676,0.093654,tractive,lateral,P430,provisional
E0034935,N0035182,N0035183,335.580762,335.230762,2.191272,3.263928,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2976,0.683822,0.328673,0.12809,tractive,lateral,P430,provisional
E0034936,N0035183,N0035184,335.230762,334.880762,3.263928,4.263068,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7763,0.956008,0.364823,0.150115,tractive,lateral,P430,provisional
E0034937,N0035184,N0034666,334.880762,334.813647,4.263068,3.994215,13.422995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9359,1.047126,0.37523,0.156777,tractive,lateral,P430,provisional
E0034938,N0035185,N0035186,342.574025,342.417022,1.715495,2.535187,31.400637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.22996,0.232112,0.077262,tractive,lateral,P414,provisional
E0034939,N0035186,N0035187,342.417022,342.309087,2.535187,3.32931,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.230221,0.232197,0.077302,tractive,lateral,P414,provisional
E0034940,N0035187,N0035188,342.309087,342.077139,3.32931,4.782084,46.389654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.230401,0.232256,0.077329,tractive,lateral,P414,provisional
E0034941,N0035188,N0035189,342.077139,342.000817,4.782084,4.914832,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.230788,0.232383,0.077389,tractive,lateral,P414,provisional
E0034942,N0035189,N0035190,342.000817,341.949025,4.914832,5.127391,10.358338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.230915,0.232425,0.077408,tractive,lateral,P414,provisional
E0034943,N0035190,N0035191,341.949025,341.895342,5.127391,5.213239,10.736685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231001,0.232453,0.077421,tractive,lateral,P414,provisional
E0034944,N0035191,N0035192,341.895342,341.852075,5.213239,5.128424,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.4642,0.231091,0.247583,0.074203,tractive,lateral,P414,provisional
E0034945,N0035192,N0035193,341.852075,341.755899,5.128424,4.947837,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231151,0.232502,0.077444,tractive,lateral,P414,provisional
E0034946,N0035193,N0035194,341.755899,341.691814,4.947837,5.034779,12.816829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231311,0.232554,0.077469,tractive,lateral,P414,provisional
E0034947,N0035194,N0035195,341.691814,341.538816,5.034779,4.345218,30.599758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231418,0.232589,0.077485,tractive,lateral,P414,provisional
E0034948,N0035195,N0034677,341.538816,341.468331,4.345218,3.825767,14.096901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231673,0.232672,0.077524,tractive,lateral,P414,provisional
E0034949,N0035196,N0035197,334.279073,333.829073,2.645152,2.295256,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.7705,2.931711,0.511775,0.259328,tractive,main,P448,provisional
E0034950,N0035197,N0034691,333.829073,333.589901,2.295256,3.01981,47.834372,200,PVC-U,0.5,0.5,table11,minimum,3.6163,merrimack,76.5883,3.213117,0.525682,0.271592,tractive,main,P448,provisional
E0034951,N0035198,N0034700,333.931039,333.523732,1.554405,3.615458,81.461247,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.7392,0.366368,0.269729,0.095724,tractive,lateral,P448,provisional
E0034952,N0035199,N0035200,336.488947,335.170134,1.66828,1.680849,87.920854,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.248077,0.03939,tractive,lateral,P448,provisional
E0034953,N0035200,N0034700,335.170134,334.812535,1.680849,2.326656,71.519768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243982,0.236615,0.079384,tractive,lateral,P448,provisional
E0034954,N0035201,N0035202,335.96075,335.56075,3.056919,2.7913,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4025,0.9411,0.363053,0.148996,tractive,lateral,P448,provisional
E0034955,N0035202,N0035203,335.56075,335.16075,2.7913,1.749436,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7216,1.122836,0.383385,0.162101,tractive,lateral,P448,provisional
E0034956,N0035203,N0035204,335.16075,335.120588,1.749436,1.835375,6.178848,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,27.8014,1.16877,0.42558,0.155053,tractive,lateral,P448,provisional
E0034957,N0035204,N0034697,335.120588,334.888782,1.835375,2.798505,46.361194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8812,1.214088,0.392695,0.168293,tractive,lateral,P448,provisional
E0034958,N0035205,N0035206,335.453874,335.12011,3.682936,3.522956,66.752788,200,PVC-U,0.5,0.5,table11,minimum,3.1057,merrimack,269.4231,9.709085,0.713453,0.491371,tractive,main,P448,drafted
E0034959,N0035206,N0034697,335.12011,334.766556,3.522956,2.920731,70.71094,200,PVC-U,0.5,0.5,table11,minimum,3.0919,merrimack,279.5802,10.029848,0.719308,0.500831,tractive,main,P448,drafted
E0034960,N0035207,N0034707,337.813663,337.621289,1.550046,1.643359,38.474644,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,drafted
E0034961,N0035208,N0035209,334.996865,334.716865,10.773246,10.72387,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.909,merrimack,462.7248,15.689195,0.739194,0.490672,tractive,sub main,P448,drafted
E0034962,N0035209,N0035210,334.716865,334.436865,10.72387,10.675196,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.909,merrimack,462.7248,15.689778,0.739201,0.490683,tractive,sub main,P448,drafted
E0034963,N0035210,N0035211,334.436865,334.156865,10.675196,10.641078,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.909,merrimack,462.7248,15.690361,0.739208,0.490694,tractive,sub main,P448,drafted
E0034964,N0035211,N0035212,334.156865,333.876865,10.641078,10.235531,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.9051,merrimack,467.8212,15.841671,0.740988,0.493461,tractive,sub main,P448,drafted
E0034965,N0035212,N0035213,333.876865,333.756865,10.235531,10.117738,30.0,250,PVC-U,0.4,0.375,table11,minimum,2.9051,merrimack,467.8212,15.842255,0.740995,0.493472,tractive,sub main,P448,drafted
E0034966,N0035213,N0035214,333.756865,333.436865,10.117738,10.386652,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9047,merrimack,468.3847,15.859159,0.741193,0.49378,tractive,sub main,P448,drafted
E0034967,N0035214,N0035215,333.436865,333.116865,10.386652,10.583056,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9047,merrimack,468.3847,15.859826,0.741201,0.493793,tractive,sub main,P448,drafted
E0034968,N0035215,N0035216,333.116865,333.076865,10.583056,10.594186,5.0,250,PVC-U,0.8,0.375,table11,minimum,2.9047,merrimack,468.3847,15.860493,0.95958,0.405279,velocity,sub main,P448,drafted
E0034969,N0035216,N0035217,333.076865,332.92536,10.594186,10.23852,37.876241,250,PVC-U,0.4,0.375,table11,minimum,2.9047,merrimack,468.3847,15.860534,0.741209,0.493806,tractive,sub main,P448,drafted
E0034970,N0035217,N0035218,332.92536,332.60536,10.23852,9.667772,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9047,merrimack,468.3847,15.86085,0.741213,0.493811,tractive,sub main,P448,drafted
E0034971,N0035218,N0035219,332.60536,332.28536,9.667772,9.319376,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9047,merrimack,468.3847,15.861517,0.741221,0.493824,tractive,sub main,P448,drafted
E0034972,N0035219,N0035220,332.28536,331.96536,9.319376,8.644778,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9047,merrimack,468.3847,15.862183,0.741228,0.493836,tractive,sub main,P448,drafted
E0034973,N0035220,N0035221,331.96536,331.876865,8.644778,8.467648,22.123759,250,PVC-U,0.4,0.375,table11,minimum,2.9047,merrimack,468.3847,15.86285,0.741236,0.493848,tractive,sub main,P448,drafted
E0034974,N0035221,N0035222,331.876865,331.556865,8.467648,8.497395,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9047,merrimack,468.3847,15.863034,0.741238,0.493851,tractive,sub main,P448,drafted
E0034975,N0035222,N0035223,331.556865,331.236865,8.497395,8.563367,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9047,merrimack,468.3847,15.863701,0.741246,0.493863,tractive,sub main,P448,drafted
E0034976,N0035223,N0035224,331.236865,330.916865,8.563367,8.377813,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9005,merrimack,474.0446,16.031505,0.743198,0.496927,tractive,sub main,P448,drafted
E0034977,N0035224,N0034707,330.916865,330.873689,8.377813,8.390959,9.594612,250,PVC-U,0.45,0.375,table11,minimum,2.9005,merrimack,474.0446,16.032171,0.776961,0.480006,velocity,sub main,P448,drafted
E0034978,N0035225,N0035226,345.729922,345.544399,2.219022,2.001225,37.104644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.801707,0.345418,0.138079,tractive,main,P448,drafted
E0034979,N0035226,N0035227,345.544399,345.216326,2.001225,1.865552,65.614484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.802017,0.345459,0.138105,tractive,main,P448,drafted
E0034980,N0035227,N0035228,345.216326,344.892062,1.865552,1.860501,64.852856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.802563,0.345533,0.138149,tractive,main,P448,drafted
E0034981,N0035228,N0035229,344.892062,344.527955,1.860501,1.886261,72.821496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.803104,0.345605,0.138193,tractive,main,P448,drafted
E0034982,N0035229,N0035230,344.527955,344.282864,1.886261,1.942081,49.018013,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.803711,0.345687,0.138243,tractive,main,P448,drafted
E0034983,N0035230,N0035231,344.282864,343.782864,1.942081,1.571567,50.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,18.8606,0.804119,0.44023,0.117163,tractive,main,P448,drafted
E0034984,N0035231,N0035232,343.782864,343.282864,1.571567,1.589877,50.0,200,PVC-U,1.0,0.5,uniform,minimum,3.6221,held,18.8606,0.804536,0.440302,0.117192,tractive,main,P448,drafted
E0034985,N0035232,N0035233,343.282864,343.227764,1.589877,1.566334,11.020022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.804953,0.345853,0.138344,tractive,main,P448,drafted
E0034986,N0035233,N0035234,343.227764,342.377764,1.566334,1.573987,50.0,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,18.8606,0.805044,0.529262,0.103397,tractive,main,P448,drafted
E0034987,N0035234,N0035235,342.35652,341.541412,1.595232,1.573334,52.587565,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,18.8606,0.805461,0.512711,0.105699,tractive,main,P448,drafted
E0034988,N0035235,N0035236,341.513417,341.108226,1.601329,1.592702,57.884512,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,18.8606,0.805899,0.389119,0.12769,tractive,main,P448,drafted
E0034989,N0035236,N0035237,341.108226,340.408226,1.592702,1.559243,40.0,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,18.8606,0.806382,0.53487,0.102773,tractive,main,P448,drafted
E0034990,N0035237,N0035238,340.408226,339.928226,1.559243,1.568906,40.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,18.8606,0.806715,0.469458,0.112373,tractive,main,P448,drafted
E0034991,N0035238,N0035239,339.906714,339.726245,1.590417,1.586224,15.039077,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,18.8606,0.807048,0.469519,0.112395,tractive,main,P448,drafted
E0034992,N0035239,N0035240,339.561891,338.313566,1.750579,1.729861,83.22167,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,18.8606,0.807174,0.507269,0.106626,tractive,main,P448,drafted
E0034993,N0035240,N0035241,338.313566,338.234388,1.729861,1.561267,15.835661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.807867,0.346242,0.138581,tractive,main,P448,drafted
E0034994,N0035241,N0035242,338.234388,337.784857,1.561267,1.562586,56.191349,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,18.8606,0.807999,0.40798,0.123835,tractive,main,P448,drafted
E0034995,N0035242,N0035243,337.700623,337.340623,1.64682,1.635939,60.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,18.8606,0.808467,0.369111,0.13269,tractive,main,P448,drafted
E0034996,N0035243,N0035244,337.289877,336.689877,1.686686,1.600956,60.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,18.8606,0.808967,0.441063,0.117494,tractive,main,P448,drafted
E0034997,N0035244,N0035245,336.689877,336.398731,1.600956,1.555157,17.645182,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,18.8606,0.809467,0.524738,0.104393,tractive,main,P448,drafted
E0034998,N0035245,N0035246,336.287138,335.799875,1.66675,1.664785,81.210458,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,18.8606,0.809614,0.369275,0.132779,tractive,main,P448,drafted
E0034999,N0035246,N0035247,335.799875,335.217908,1.664785,1.586291,72.745967,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,18.8606,0.810291,0.408342,0.124,tractive,main,P448,drafted
E0035000,N0035247,N0034691,335.217908,334.810096,1.586291,1.799614,81.5623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.810897,0.346646,0.138827,tractive,main,P448,drafted
E0035001,N0035248,N0035249,393.382133,393.332133,9.182626,10.818746,20.0,800,GRP,0.25,0.085,uniform,minimum,2.07,merrimack,7701.0001,186.735867,1.126445,0.364652,velocity,trunk main,P383,drafted
E0035002,N0035249,N0035250,393.332133,393.292133,10.818746,11.479596,5.0,800,GRP,0.8,0.085,table11,minimum,2.07,merrimack,7701.0001,186.736034,1.721678,0.268176,velocity,trunk main,P383,drafted
E0035003,N0035250,N0035251,393.292133,393.240664,11.479596,12.653958,51.468099,800,GRP,0.1,0.085,table11,minimum,2.07,merrimack,7701.0001,186.736076,0.800233,0.471899,velocity,trunk main,P383,drafted
E0035004,N0035251,N0035252,393.240664,393.198005,12.653958,12.929497,8.531901,800,GRP,0.5,0.085,table11,minimum,2.07,merrimack,7701.0001,186.736504,1.451853,0.30305,velocity,trunk main,P383,drafted
E0035005,N0035252,N0035253,393.198005,393.148779,12.929497,12.934199,24.613175,800,GRP,0.2,0.085,table11,minimum,2.07,merrimack,7701.0001,186.736576,1.037286,0.387636,velocity,trunk main,P383,drafted
E0035006,N0035253,N0035254,393.148779,393.078779,12.934199,12.278552,70.0,800,GRP,0.1,0.085,table11,minimum,2.07,merrimack,7701.0001,186.736781,0.800233,0.4719,velocity,trunk main,P383,drafted
E0035007,N0035254,N0035255,393.078779,393.008779,12.278552,11.739055,70.0,800,GRP,0.1,0.085,table11,minimum,2.07,merrimack,7701.0001,186.737364,0.800234,0.471901,velocity,trunk main,P383,drafted
E0035008,N0035255,N0035256,393.008779,392.967249,11.739055,11.618903,16.612011,800,GRP,0.25,0.085,table11,minimum,2.07,merrimack,7701.0001,186.737947,1.126448,0.364654,velocity,trunk main,P383,drafted
E0035009,N0035256,N0035257,392.967249,392.917249,11.618903,11.108264,50.0,800,GRP,0.1,0.085,table11,minimum,2.07,merrimack,7701.0001,186.738086,0.800235,0.471902,velocity,trunk main,P383,drafted
E0035010,N0035257,N0034727,392.917249,392.865725,11.108264,10.748289,51.523572,800,GRP,0.1,0.085,table11,minimum,2.07,merrimack,7701.0001,186.738502,0.800235,0.471903,velocity,trunk main,P383,drafted
E0035011,N0035258,N0034727,401.723102,401.325697,1.55,2.288316,79.48091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212159,0.226106,0.074468,tractive,lateral,P383,drafted
E0035012,N0035259,N0034756,394.835895,394.719169,1.55,1.735543,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,provisional
E0035013,N0035260,N0035261,394.384082,394.234738,1.55,1.903324,29.868858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,derived
E0035014,N0035261,N0035262,394.234738,394.162697,1.903324,2.063682,14.408159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000249,0.017302,0.004531,tractive,lateral,P381,derived
E0035015,N0035262,N0035263,394.162697,394.08321,2.063682,2.222942,15.897295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000369,0.020795,0.005211,tractive,lateral,P381,derived
E0035016,N0035263,N0035264,394.08321,393.912921,2.222942,2.561078,34.057834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000501,0.023875,0.005828,tractive,lateral,P381,derived
E0035017,N0035264,N0035265,393.912921,393.612921,2.561078,2.996087,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000785,0.029048,0.0069,tractive,lateral,P381,derived
E0035018,N0035265,N0035266,393.612921,393.300842,2.996087,3.506866,62.415768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001285,0.035733,0.008351,tractive,lateral,P381,derived
E0035019,N0035266,N0035267,393.300842,393.057316,3.506866,4.079128,48.705262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001805,0.041041,0.009552,tractive,lateral,P381,derived
E0035020,N0035267,N0035268,393.057316,392.995912,4.079128,4.225676,12.280765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002211,0.044511,0.010362,tractive,lateral,P381,derived
E0035021,N0035268,N0034748,392.995912,392.914084,4.225676,4.33906,16.365723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002314,0.045323,0.010553,tractive,lateral,P381,derived
E0035022,N0035269,N0035270,394.072193,393.982478,3.248088,3.320256,17.943076,200,PVC-U,0.5,0.5,table11,minimum,3.1412,merrimack,245.2587,9.001929,0.699823,0.470316,tractive,sub main,P381,derived
E0035023,N0035270,N0034748,393.982478,393.902561,3.320256,3.350583,15.983476,200,PVC-U,0.5,0.5,table11,minimum,3.1412,merrimack,245.2587,9.002079,0.699826,0.47032,tractive,sub main,P381,derived
E0035024,N0035271,N0035272,395.789141,395.714141,1.550062,1.64444,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P363,provisional
E0035025,N0035272,N0035273,395.714141,395.473725,1.64444,1.551788,28.284271,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,5.3989,0.226461,0.277273,0.067793,tractive,lateral,P363,provisional
E0035026,N0035273,N0035274,395.453872,394.882759,1.571641,1.609673,87.863531,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,11.8776,0.4983,0.32588,0.103768,tractive,lateral,P363,provisional
E0035027,N0035274,N0034756,394.882759,394.819513,1.609673,1.635199,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680101,0.328112,0.127762,tractive,lateral,P363,provisional
E0035028,N0035275,N0034760,394.382572,394.281606,1.586483,1.590373,18.35756,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P363,provisional
E0035029,N0035276,N0034760,394.718192,394.287742,1.763833,1.584236,43.044982,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,14.8144,0.621566,0.405862,0.103878,tractive,lateral,P363,provisional
E0035030,N0035277,N0035278,389.831365,389.719758,10.75265,10.680145,37.202522,315,HDPE,0.3,0.27,table11,minimum,2.5682,merrimack,1295.7956,38.737331,0.822247,0.645375,velocity,sub main,P381,derived
E0035031,N0035278,N0035279,389.719758,389.609326,10.680145,10.563281,36.810495,315,HDPE,0.3,0.27,table11,minimum,2.5672,merrimack,1300.1148,38.850468,0.822716,0.646692,velocity,sub main,P381,derived
E0035032,N0035279,N0035280,389.609326,389.461847,10.563281,10.393225,49.159654,315,HDPE,0.3,0.27,table11,minimum,2.5667,merrimack,1302.2743,38.907171,0.82295,0.647352,velocity,sub main,P381,derived
E0035033,N0035280,N0035281,389.461847,389.311847,10.393225,10.338665,49.9999,315,HDPE,0.3,0.27,table11,minimum,2.5659,merrimack,1305.5137,38.992154,0.823299,0.648343,velocity,sub main,P381,derived
E0035034,N0035281,N0034735,389.311847,389.156183,10.338665,10.210058,51.888124,315,HDPE,0.3,0.27,table11,minimum,2.5654,merrimack,1307.6732,39.048939,0.823531,0.649005,velocity,sub main,P381,derived
E0035035,N0035282,N0035283,393.522707,393.449655,1.924345,2.077079,14.610588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9098,0.542816,0.305642,0.114934,tractive,lateral,P363,derived
E0035036,N0035283,N0035284,393.449655,393.407865,2.077079,2.188235,8.358004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.393,0.605118,0.316293,0.120935,tractive,lateral,P363,derived
E0035037,N0035284,N0035285,393.407865,393.365838,2.188235,2.311164,7.641161,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.393,0.605188,0.326989,0.118223,tractive,lateral,P363,derived
E0035038,N0035285,N0035286,393.365838,393.188687,2.311164,2.645969,32.209328,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.8763,0.667431,0.337213,0.123782,tractive,lateral,P363,derived
E0035039,N0035286,N0035287,393.188687,393.116061,2.645969,2.594663,13.204776,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.956,0.712967,0.344265,0.127686,tractive,lateral,P363,derived
E0035040,N0035287,N0034772,393.116061,392.661978,2.594663,1.687937,82.560544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.956,0.713077,0.344282,0.127695,tractive,lateral,P363,derived
E0035041,N0035288,N0035289,391.051102,390.751102,7.999435,8.101406,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3634,merrimack,139.4385,5.442031,0.611097,0.356644,tractive,main,P381,derived
E0035042,N0035289,N0035290,390.751102,390.451102,8.101406,8.629434,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.348,merrimack,144.8374,5.626842,0.616804,0.363031,tractive,main,P381,derived
E0035043,N0035290,N0035291,390.451102,390.151102,8.629434,9.173758,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3361,merrimack,149.1566,5.774192,0.621243,0.368071,tractive,main,P381,derived
E0035044,N0035291,N0034735,390.151102,390.094089,9.173758,9.272152,11.402595,200,PVC-U,0.5,0.5,table11,minimum,3.3303,merrimack,151.3161,5.847924,0.623429,0.370577,tractive,main,P381,derived
E0035045,N0035292,N0035293,392.652544,392.303176,1.551253,1.60167,69.873495,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.5713,0.275486,0.246101,0.083932,tractive,lateral,P363,derived
E0035046,N0035293,N0035294,392.268854,392.093296,1.635992,1.593685,35.111588,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.6511,0.321336,0.258618,0.090096,tractive,lateral,P363,derived
E0035047,N0035294,N0035295,392.093296,391.961276,1.593685,2.157163,26.40413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4808,0.566024,0.309708,0.117208,tractive,lateral,P363,derived
E0035048,N0035295,N0034764,391.961276,391.903767,2.157163,2.434032,11.501707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4808,0.566244,0.309746,0.117229,tractive,lateral,P363,derived
E0035049,N0035296,N0035297,392.492656,392.437532,1.550526,1.651366,11.024897,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.8827,0.204694,0.223481,0.073261,tractive,lateral,P363,derived
E0035050,N0035297,N0035298,392.437532,392.395232,1.651366,1.704133,4.699936,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,4.8827,0.204786,0.273604,0.063909,tractive,lateral,P363,derived
E0035051,N0035298,N0034764,392.395232,392.232105,1.704133,2.105694,32.625381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.204825,0.223528,0.073282,tractive,lateral,P363,derived
E0035052,N0035299,N0035300,389.234086,389.173639,4.290572,4.466101,12.08938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.5242,1.918887,0.451237,0.210147,tractive,main,P363,derived
E0035053,N0035300,N0035301,389.173639,389.130108,4.466101,4.560138,8.706154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.698,2.052043,0.460408,0.217187,tractive,main,P363,derived
E0035054,N0035301,N0035302,389.130108,388.992839,4.560138,4.874135,27.453896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7778,2.097383,0.463428,0.219537,tractive,main,P363,derived
E0035055,N0035302,N0035303,388.992839,388.918432,4.874135,5.045924,14.881363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7778,2.097612,0.463443,0.219549,tractive,main,P363,derived
E0035056,N0035303,N0035304,388.918432,388.816919,5.045924,5.362249,20.302532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7778,2.097736,0.463451,0.219555,tractive,main,P363,derived
E0035057,N0035304,N0035305,388.816919,388.381541,5.362249,6.083241,87.07555,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.5802,2.341154,0.478874,0.231794,tractive,main,P363,derived
E0035058,N0035305,N0034772,388.381541,388.110861,6.083241,6.239054,54.136173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.5802,2.34188,0.478918,0.23183,tractive,main,P363,derived
E0035059,N0035306,N0035307,391.713031,391.57128,1.55,1.768808,28.350271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P363,derived
E0035060,N0035307,N0035308,391.57128,391.485083,1.768808,1.920922,17.239246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076594,0.161327,0.047016,tractive,lateral,P363,derived
E0035061,N0035308,N0035309,391.485083,391.397728,1.920922,2.025582,17.471128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107827,0.180916,0.054801,tractive,lateral,P363,derived
E0035062,N0035309,N0035310,391.397728,391.356061,2.025582,2.051806,7.575725,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.563,0.107973,0.187016,0.053638,tractive,lateral,P363,derived
E0035063,N0035310,N0035311,391.356061,391.250947,2.051806,2.194548,19.111649,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.108036,0.187052,0.053652,tractive,lateral,P363,derived
E0035064,N0035311,N0035312,391.250947,391.208706,2.194548,2.22327,6.034479,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.563,0.108195,0.203255,0.050781,tractive,lateral,P363,derived
E0035065,N0035312,N0035313,391.208706,391.135294,2.22327,2.257437,14.682436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0617,0.212999,0.226397,0.074603,tractive,lateral,P363,derived
E0035066,N0035313,N0035314,391.135294,390.862637,2.257437,2.273808,54.531431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0617,0.213121,0.22644,0.074622,tractive,lateral,P363,derived
E0035067,N0035314,N0035315,390.862637,390.707425,2.273808,2.616549,31.042243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.321023,0.258537,0.090056,tractive,lateral,P363,derived
E0035068,N0035315,N0035316,390.707425,390.621497,2.616549,2.678674,17.185689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.321282,0.258604,0.090089,tractive,lateral,P363,derived
E0035069,N0035316,N0035317,390.621497,390.37374,2.678674,3.215158,49.551386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4461,0.397782,0.276915,0.099443,tractive,lateral,P363,derived
E0035070,N0035317,N0035318,390.37374,390.151521,3.215158,3.605681,44.443813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4461,0.398195,0.277006,0.09949,tractive,lateral,P363,derived
E0035071,N0035318,N0035319,390.151521,390.095464,3.605681,3.733485,11.211381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4461,0.398566,0.277089,0.099533,tractive,lateral,P363,derived
E0035072,N0035319,N0035320,390.095464,389.988514,3.733485,4.14674,21.390077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0091,0.506107,0.298949,0.111234,tractive,lateral,P363,derived
E0035073,N0035320,N0034764,389.988514,389.912492,4.14674,4.425307,15.204362,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7507,0.537375,0.304671,0.114393,tractive,lateral,P363,derived
E0035074,N0035321,N0034781,390.860442,390.381628,1.678864,1.722772,87.057038,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.087748,0.392573,0.156007,tractive,lateral,P397,provisional
E0035075,N0035322,N0034787,387.046925,386.915396,1.550701,1.760447,26.305893,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P413,provisional
E0035076,N0035323,N0035324,390.982746,390.682746,1.572979,1.827843,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P397,provisional
E0035077,N0035324,N0035325,390.682746,390.382746,1.827843,1.820043,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.485756,0.295087,0.109124,tractive,lateral,P397,provisional
E0035078,N0035325,N0034781,390.382746,390.282775,1.820043,1.821625,19.994125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1536,0.636277,0.321326,0.123821,tractive,lateral,P397,provisional
E0035079,N0035326,N0035327,385.778597,385.616655,2.390684,2.715132,32.388269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3106,0.93656,0.362509,0.148653,tractive,lateral,P413,provisional
E0035080,N0035327,N0034787,385.616655,385.385301,2.715132,3.290542,46.270941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8094,1.041583,0.374616,0.15638,tractive,lateral,P413,provisional
E0035081,N0035328,N0035329,393.972888,393.847888,1.55,3.616376,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.240555,0.235532,0.078871,tractive,lateral,P412,provisional
E0035082,N0035329,N0035330,393.847888,393.597888,3.616376,3.956006,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0904,0.758604,0.339516,0.134517,tractive,lateral,P412,provisional
E0035083,N0035330,N0035331,393.597888,393.347888,3.956006,3.960156,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7487,0.954309,0.364623,0.149987,tractive,lateral,P412,provisional
E0035084,N0035331,N0034797,393.347888,393.274543,3.960156,3.990167,14.669136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9083,1.04526,0.375024,0.156643,tractive,lateral,P412,provisional
E0035085,N0035332,N0034798,384.811555,384.598827,4.633697,4.821308,42.545463,200,PVC-U,0.5,0.5,table11,minimum,3.0021,merrimack,356.6732,12.431839,0.757488,0.570726,velocity,sub main,P428,provisional
E0035086,N0035333,N0035334,381.101846,380.853903,8.299918,8.569467,49.588566,200,PVC-U,0.5,0.5,table11,minimum,3.4725,merrimack,107.1072,4.317793,0.572473,0.315919,tractive,main,P428,derived
E0035087,N0035334,N0034798,380.853903,380.721485,8.569467,8.698651,26.483655,200,PVC-U,0.5,0.5,table11,minimum,3.4641,merrimack,109.2667,4.394406,0.575349,0.318813,tractive,main,P428,derived
E0035088,N0035335,N0034800,394.18723,393.760371,4.175472,4.890966,85.371768,200,PVC-U,0.5,0.5,table11,minimum,3.3352,merrimack,149.4845,5.784028,0.621536,0.368406,tractive,main,P412,provisional
E0035089,N0035336,N0035337,392.79505,392.34505,6.36712,6.469677,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.1465,merrimack,241.8931,8.875679,0.697279,0.466523,tractive,sub main,P412,provisional
E0035090,N0035337,N0034800,392.34505,391.889038,6.469677,6.762299,91.202449,200,PVC-U,0.5,0.5,table11,minimum,3.1348,merrimack,249.4515,9.117933,0.702131,0.473791,tractive,sub main,P412,provisional
E0035091,N0035338,N0035339,396.751832,396.331832,1.635436,1.647019,70.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.260911,0.079897,tractive,lateral,P412,provisional
E0035092,N0035339,N0035340,396.329508,395.979508,1.649343,1.636092,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.0372,0.589057,0.313626,0.119419,tractive,lateral,P412,provisional
E0035093,N0035340,N0035341,395.979508,395.629508,1.636092,1.778085,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861243,0.353203,0.142848,tractive,lateral,P412,provisional
E0035094,N0035341,N0035342,395.629508,395.589508,1.778085,1.795593,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,24.835,1.042895,0.441789,0.139697,tractive,lateral,P412,provisional
E0035095,N0035342,N0034801,395.589508,395.385017,1.795593,2.778832,40.898231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133472,0.384498,0.162835,tractive,lateral,P412,provisional
E0035096,N0035343,N0035344,389.807018,389.287018,1.652089,1.686981,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.26822,0.078414,tractive,lateral,P428,provisional
E0035097,N0035344,N0035345,389.287018,388.887018,1.686981,2.12052,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679675,0.328047,0.127724,tractive,lateral,P428,provisional
E0035098,N0035345,N0035346,388.887018,388.487018,2.12052,1.894757,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997212,0.369615,0.153164,tractive,lateral,P428,provisional
E0035099,N0035346,N0034808,388.487018,388.395732,1.894757,1.922902,18.257155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13368,0.38452,0.162849,tractive,lateral,P428,provisional
E0035100,N0035347,N0034808,388.32391,387.884182,2.07465,2.434452,87.945647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3689,2.662331,0.497462,0.247104,tractive,lateral,P428,provisional
E0035101,N0035348,N0035349,392.475865,392.225865,5.202968,5.139186,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3661,merrimack,138.5256,5.407475,0.610012,0.355442,tractive,main,P412,provisional
E0035102,N0035349,N0035350,392.225865,391.975865,5.139186,4.961482,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3536,merrimack,142.8447,5.555524,0.614621,0.360575,tractive,main,P412,provisional
E0035103,N0035350,N0035351,391.975865,391.935865,4.961482,4.946642,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.3415,merrimack,147.1638,5.703034,0.734201,0.322739,tractive,main,P412,provisional
E0035104,N0035351,N0035352,391.935865,391.606725,4.946642,6.254603,65.828053,200,PVC-U,0.5,0.5,table11,minimum,3.327,merrimack,152.5627,5.88621,0.624555,0.371873,tractive,main,P412,provisional
E0035105,N0035352,N0035353,391.606725,391.360865,6.254603,7.173253,49.171947,200,PVC-U,0.5,0.5,table11,minimum,3.3157,merrimack,156.8818,6.032701,0.628806,0.376808,tractive,main,P412,provisional
E0035106,N0035353,N0034801,391.360865,391.180941,7.173253,6.982908,35.984786,200,PVC-U,0.5,0.5,table11,minimum,3.3049,merrimack,161.201,6.178569,0.632953,0.381683,tractive,main,P412,provisional
E0035107,N0035354,N0034820,389.170077,388.676006,3.457913,3.847127,89.831222,200,PVC-U,0.55,0.5,uniform,minimum,3.4457,merrimack,114.1909,4.56333,0.601928,0.317097,tractive,lateral,P428,provisional
E0035108,N0035355,N0035356,390.534937,390.134937,3.143896,3.121014,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3083,merrimack,159.8443,6.133195,0.631672,0.380171,tractive,main,P428,provisional
E0035109,N0035356,N0035357,390.134937,389.734937,3.121014,3.143909,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2854,merrimack,169.2598,6.449653,0.640442,0.390643,tractive,main,P428,provisional
E0035110,N0035357,N0035358,389.734937,389.334937,3.143909,2.939233,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2779,merrimack,172.4991,6.558469,0.643372,0.394205,tractive,main,P428,provisional
E0035111,N0035358,N0035359,389.334937,389.259937,2.939233,2.874737,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.2592,merrimack,180.8348,6.836317,0.650667,0.403218,tractive,main,P428,provisional
E0035112,N0035359,N0034820,389.259937,388.825393,2.874737,3.69774,86.908791,200,PVC-U,0.5,0.5,table11,minimum,3.2545,merrimack,182.9944,6.907997,0.652507,0.405525,tractive,main,P428,provisional
E0035113,N0035360,N0034826,381.633758,381.147975,3.584412,4.406072,88.324273,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.091076,0.392943,0.156235,tractive,main,P428,provisional
E0035114,N0035361,N0035362,384.285468,383.985468,1.728417,1.77384,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P428,provisional
E0035115,N0035362,N0034826,383.985468,383.673169,1.77384,1.880878,62.459937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407905,0.279144,0.100609,tractive,lateral,P428,provisional
E0035116,N0035363,N0035364,392.961169,392.611169,1.55,1.780981,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P412,provisional
E0035117,N0035364,N0035365,392.611169,392.261169,1.780981,1.772827,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634324,0.321016,0.123642,tractive,lateral,P412,provisional
E0035118,N0035365,N0035366,392.261169,392.090472,1.772827,2.437604,34.139483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861243,0.353203,0.142848,tractive,lateral,P412,provisional
E0035119,N0035366,N0034819,392.090472,391.673888,2.437604,3.429566,83.316781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042597,0.374729,0.156452,tractive,lateral,P412,provisional
E0035120,N0035367,N0035368,393.728833,393.478833,1.579761,1.696826,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P412,provisional
E0035121,N0035368,N0035369,393.478833,393.228833,1.696826,1.641132,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P412,provisional
E0035122,N0035369,N0035370,393.228833,393.138833,1.641132,1.554038,10.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,18.3929,0.771912,0.418989,0.117853,tractive,lateral,P412,provisional
E0035123,N0035370,N0035371,393.138833,392.838833,1.554038,2.525974,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0512,0.967283,0.366149,0.150955,tractive,lateral,P412,provisional
E0035124,N0035371,N0035372,392.838833,392.538833,2.525974,2.572251,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3704,1.148852,0.386094,0.16389,tractive,lateral,P412,provisional
E0035125,N0035372,N0034819,392.538833,392.498149,2.572251,2.605306,4.786395,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,30.6097,1.285153,0.481387,0.152054,tractive,lateral,P412,provisional
E0035126,N0035373,N0035374,397.511054,396.867162,1.587243,1.600032,80.486543,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.302866,0.08017,tractive,lateral,P412,provisional
E0035127,N0035374,N0035375,396.867162,396.44537,1.600032,1.852817,84.358454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679679,0.328048,0.127724,tractive,lateral,P412,provisional
E0035128,N0035375,N0035376,396.44537,396.04537,1.852817,1.783732,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951985,0.364348,0.149813,tractive,lateral,P412,provisional
E0035129,N0035376,N0035377,396.04537,395.64537,1.783732,1.734452,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314789,0.40239,0.174871,tractive,lateral,P412,provisional
E0035130,N0035377,N0035378,395.64537,395.24537,1.734452,1.860709,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.632326,0.429757,0.194184,tractive,lateral,P412,provisional
E0035131,N0035378,N0035379,395.24537,395.150296,1.860709,1.721164,19.014827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.859329,0.44698,0.206925,tractive,lateral,P412,provisional
E0035132,N0035379,N0035380,395.150296,394.719595,1.721164,2.125223,86.140176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,1.995289,0.456555,0.214213,tractive,lateral,P412,provisional
E0035133,N0035380,N0035381,394.719595,394.469595,2.125223,3.130594,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6865,2.254927,0.473555,0.227527,tractive,lateral,P412,provisional
E0035134,N0035381,N0035382,394.469595,394.219595,3.130594,4.137034,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.0389,2.773184,0.503481,0.252196,tractive,lateral,P412,provisional
E0035135,N0035382,N0035383,394.219595,393.856487,4.137034,4.019368,72.62161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.7769,3.014156,0.515952,0.262971,tractive,lateral,P412,provisional
E0035136,N0035383,N0035384,393.856487,393.456487,4.019368,4.216548,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.1758,3.241097,0.527013,0.272786,tractive,lateral,P412,provisional
E0035137,N0035384,N0035385,393.456487,393.056487,4.216548,4.224244,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,86.5913,3.636486,0.544923,0.289221,tractive,lateral,P412,provisional
E0035138,N0035385,N0034797,393.056487,393.014787,4.224244,4.249923,8.340035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,87.6711,3.68242,0.546903,0.291081,tractive,lateral,P412,provisional
E0035139,N0035386,N0035387,377.810515,377.497822,1.552949,2.192608,62.538664,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P384,provisional
E0035140,N0035387,N0035388,377.497822,377.197822,2.192608,2.439293,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317392,0.257593,0.089585,tractive,lateral,P384,provisional
E0035141,N0035388,N0035389,377.197822,376.897822,2.439293,3.063909,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363159,0.26897,0.095335,tractive,lateral,P384,provisional
E0035142,N0035389,N0035390,376.897822,376.852047,3.063909,3.090122,9.154972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49946,0.2977,0.11055,tractive,lateral,P384,provisional
E0035143,N0035390,N0034825,376.852047,376.705348,3.090122,3.260747,29.339784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544804,0.305995,0.11513,tractive,lateral,P384,provisional
E0035144,N0035391,N0035392,377.072833,376.872833,1.55,2.076019,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P384,provisional
E0035145,N0035392,N0034981,376.872833,376.611523,2.076019,4.757191,52.26214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136135,0.195468,0.060874,tractive,lateral,P384,provisional
E0035146,N0035393,N0035394,377.592734,377.342734,1.550302,1.788675,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P384,provisional
E0035147,N0035394,N0034981,377.342734,377.192785,1.788675,4.175929,29.989772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P384,provisional
E0035148,N0035395,N0034984,376.675586,376.273073,1.55,2.423674,80.502683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P384,drafted
