Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0035149,N0035396,N0035397,376.600761,376.250761,1.550575,2.160951,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P384,drafted
E0035150,N0035397,N0035398,376.250761,375.900761,2.160951,2.792568,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484345,0.294815,0.108976,tractive,lateral,P384,drafted
E0035151,N0035398,N0034984,375.900761,375.824638,2.792568,2.872109,15.224622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.575463,0.311327,0.118119,tractive,lateral,P384,drafted
E0035152,N0035399,N0035400,377.344653,377.044653,1.55,2.220087,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P384,provisional
E0035153,N0035400,N0035401,377.044653,376.744653,2.220087,2.558661,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498439,0.297507,0.110444,tractive,lateral,P384,provisional
E0035154,N0035401,N0035402,376.744653,376.444653,2.558661,2.934131,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544206,0.305889,0.115071,tractive,lateral,P384,provisional
E0035155,N0035402,N0034987,376.444653,376.390937,2.934131,3.004937,10.743292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544706,0.305978,0.115121,tractive,lateral,P384,provisional
E0035156,N0035403,N0035404,378.290833,378.040833,1.552551,1.807556,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P384,provisional
E0035157,N0035404,N0035405,378.040833,377.790833,1.807556,1.97937,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136218,0.195507,0.060891,tractive,lateral,P384,provisional
E0035158,N0035405,N0035406,377.790833,377.749191,1.97937,2.013139,3.331362,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,3.2393,0.136635,0.267767,0.049355,tractive,lateral,P384,provisional
E0035159,N0035406,N0034987,377.749191,377.334412,2.013139,2.061462,82.955623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136663,0.195718,0.060981,tractive,lateral,P384,provisional
E0035160,N0035407,N0035408,376.601642,376.226642,1.55,2.582532,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P384,provisional
E0035161,N0035408,N0035409,376.226642,376.102362,2.582532,3.713983,24.855995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317495,0.25762,0.089598,tractive,lateral,P384,provisional
E0035162,N0035409,N0035410,376.102362,375.951642,3.713983,5.25127,30.144005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317702,0.257674,0.089625,tractive,lateral,P384,provisional
E0035163,N0035410,N0035411,375.951642,375.554388,5.25127,2.920068,79.450692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317954,0.25774,0.089658,tractive,lateral,P384,provisional
E0035164,N0035411,N0035412,375.554388,375.304388,2.920068,3.598779,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318616,0.257912,0.089744,tractive,lateral,P384,provisional
E0035165,N0035412,N0035413,375.304388,375.054388,3.598779,3.848383,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2982,0.601578,0.31571,0.120603,tractive,lateral,P384,provisional
E0035166,N0035413,N0035414,375.054388,375.001642,3.848383,3.907721,10.549308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4577,0.692529,0.329978,0.128856,tractive,lateral,P384,provisional
E0035167,N0035414,N0035415,375.001642,374.776642,3.907721,5.278687,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6173,0.783151,0.342906,0.136558,tractive,lateral,P384,provisional
E0035168,N0035415,N0035416,374.776642,374.562832,5.278687,4.880344,42.761904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9364,0.964595,0.365834,0.150755,tractive,lateral,P384,provisional
E0035169,N0035416,N0035417,374.562832,374.401642,4.880344,4.959564,32.238096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.096,1.055486,0.376151,0.157374,tractive,lateral,P384,provisional
E0035170,N0035417,N0035418,374.401642,374.161271,4.959564,5.276046,48.07411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.3353,1.191556,0.390445,0.166785,tractive,lateral,P384,provisional
E0035171,N0035418,N0035419,374.161271,373.711271,5.276046,5.989473,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.4949,1.282491,0.399342,0.172789,tractive,lateral,P384,provisional
E0035172,N0035419,N0035420,373.711271,373.261271,5.989473,6.683828,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7342,1.419043,0.411868,0.181434,tractive,lateral,P384,provisional
E0035173,N0035420,N0034825,373.261271,373.221173,6.683828,6.744922,3.645333,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,35.8938,1.510327,0.553693,0.154328,tractive,lateral,P384,provisional
E0035174,N0035421,N0035422,392.975055,392.675055,1.55,1.56048,50.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,7.5585,0.31687,0.274229,0.08576,tractive,lateral,P431,provisional
E0035175,N0035422,N0035423,392.663049,392.263049,1.572485,1.586407,50.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,12.9574,0.543623,0.360032,0.10288,tractive,lateral,P431,provisional
E0035176,N0035423,N0035015,392.263049,392.21961,1.586407,1.576685,7.8981,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.0372,0.589307,0.32426,0.116759,tractive,lateral,P431,provisional
E0035177,N0035424,N0035425,387.528131,387.378967,6.29682,6.472321,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.0995,merrimack,273.9107,9.867899,0.716376,0.496061,tractive,sub main,P431,provisional
E0035178,N0035425,N0035426,387.378967,387.130723,6.472321,6.678725,49.648766,200,PVC-U,0.5,0.5,table11,minimum,3.0937,merrimack,278.2298,10.004215,0.718847,0.500077,tractive,sub main,P431,provisional
E0035179,N0035426,N0035015,387.130723,387.045723,6.678725,6.750572,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.0908,merrimack,280.3894,10.072566,0.720072,0.502087,tractive,sub main,P431,provisional
E0035180,N0035427,N0035428,367.094653,366.97167,1.55,1.597666,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P473,provisional
E0035181,N0035428,N0035027,366.97167,366.89667,1.597666,1.634306,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198187,0.221137,0.072189,tractive,lateral,P473,provisional
E0035182,N0035429,N0035430,366.827441,366.725461,1.55,1.740878,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P473,provisional
E0035183,N0035430,N0035027,366.725461,366.675461,1.740878,1.855514,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045437,0.13507,0.037292,tractive,lateral,P473,provisional
E0035184,N0035431,N0035034,375.256641,375.124637,1.55,2.066678,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0035185,N0035432,N0035433,379.417773,377.441903,1.55,1.558341,25.495098,200,PVC-U,7.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P403,provisional
E0035186,N0035433,N0035034,377.249092,375.446593,1.751153,1.744721,15.811388,200,PVC-U,11.4,0.5,cover_min,minimum,3.6221,held,0.0,0.000212,0.040551,0.002306,tractive,lateral,P403,provisional
E0035187,N0035434,N0035435,366.717212,366.676963,1.55,1.597451,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P473,provisional
E0035188,N0035435,N0035028,366.676963,366.299438,1.597451,1.746247,75.504967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135857,0.195336,0.060818,tractive,lateral,P473,provisional
E0035189,N0035436,N0035437,357.042333,356.977141,10.842494,10.943849,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.334963,0.262091,0.09184,tractive,main,P473,provisional
E0035190,N0035437,N0035438,356.977141,356.934129,10.943849,11.026442,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.335072,0.262118,0.091854,tractive,main,P473,provisional
E0035191,N0035438,N0035028,356.934129,356.838997,11.026442,11.206687,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.335143,0.262136,0.091863,tractive,main,P473,provisional
E0035192,N0035439,N0035440,368.270272,368.220604,1.559654,1.877968,9.933532,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P452,provisional
E0035193,N0035440,N0035037,368.220604,368.160396,1.877968,1.988896,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P452,provisional
E0035194,N0035441,N0035442,367.92012,367.67012,2.579728,2.686448,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229032,0.231807,0.077119,tractive,main,P452,provisional
E0035195,N0035442,N0035037,367.67012,367.409728,2.686448,2.739564,52.078401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229448,0.231944,0.077183,tractive,main,P452,provisional
E0035196,N0035443,N0035043,378.972644,378.85464,1.55,1.787328,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0035197,N0035444,N0035445,376.852148,376.739342,4.397761,4.310279,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.2404,merrimack,189.6807,7.135286,0.658232,0.412793,tractive,main,P398,provisional
E0035198,N0035445,N0035446,376.739342,376.553533,4.310279,4.278589,37.161808,200,PVC-U,0.5,0.5,table11,minimum,3.236,merrimack,191.8403,7.20662,0.659995,0.415059,tractive,main,P398,provisional
E0035199,N0035446,N0035447,376.553533,376.503284,4.278589,4.364788,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.2338,merrimack,192.9201,7.242466,0.660875,0.416196,tractive,main,P398,provisional
E0035200,N0035447,N0035043,376.503284,376.27701,4.364788,4.364958,45.254834,200,PVC-U,0.5,0.5,table11,minimum,3.2295,merrimack,195.0796,7.31355,0.66261,0.418445,tractive,main,P398,provisional
E0035201,N0035448,N0035449,383.508557,383.4656,1.552326,1.74607,7.81025,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P398,provisional
E0035202,N0035449,N0035450,383.4656,383.424491,1.74607,1.795572,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.135867,0.21376,0.057231,tractive,lateral,P398,provisional
E0035203,N0035450,N0035051,383.424491,383.23922,1.795572,1.781715,37.054015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.1981,0.221106,0.072175,tractive,lateral,P398,provisional
E0035204,N0035451,N0035051,381.820616,381.436671,4.270723,3.584264,76.789018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.6649,2.506596,0.488676,0.239789,tractive,main,P398,provisional
E0035205,N0035452,N0035453,367.976154,367.626154,1.55,1.910071,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P452,provisional
E0035206,N0035453,N0035454,367.626154,367.276154,1.910071,2.357605,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407988,0.279162,0.100618,tractive,lateral,P452,provisional
E0035207,N0035454,N0035455,367.276154,366.926154,2.357605,2.415521,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680175,0.328123,0.127768,tractive,lateral,P452,provisional
E0035208,N0035455,N0035057,366.926154,366.883649,2.415521,2.414355,5.667298,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,17.2765,0.726025,0.385748,0.119589,tractive,lateral,P452,provisional
E0035209,N0035456,N0035457,367.146606,366.846606,1.550507,2.046125,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P452,provisional
E0035210,N0035457,N0035458,366.846606,366.546606,2.046125,2.609766,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498439,0.297507,0.110444,tractive,lateral,P452,provisional
E0035211,N0035458,N0035459,366.546606,366.246606,2.609766,3.041907,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815809,0.347299,0.139224,tractive,lateral,P452,provisional
E0035212,N0035459,N0035057,366.246606,366.180826,3.041907,3.117178,13.156015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952111,0.364362,0.149823,tractive,lateral,P452,provisional
E0035213,N0035460,N0035461,384.117833,383.995905,3.820125,3.728278,24.38562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.524,1.375901,0.40801,0.178747,tractive,main,P456,derived
E0035214,N0035461,N0035462,383.995905,383.859931,3.728278,3.760918,27.194666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6037,1.421371,0.412074,0.181578,tractive,main,P456,derived
E0035215,N0035462,N0035463,383.859931,383.679687,3.760918,3.958894,36.048869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6037,1.421598,0.412094,0.181592,tractive,main,P456,derived
E0035216,N0035463,N0035464,383.679687,383.619629,3.958894,4.026703,12.01158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6835,1.467165,0.41607,0.184385,tractive,main,P456,derived
E0035217,N0035464,N0035465,383.619629,383.507174,4.026703,4.206327,22.490986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6835,1.467265,0.416078,0.184392,tractive,main,P456,derived
E0035218,N0035465,N0035466,383.507174,383.262331,4.206327,4.483061,48.968685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6835,1.467453,0.416095,0.184403,tractive,main,P456,derived
E0035219,N0035466,N0034932,383.262331,383.164179,4.483061,4.683904,19.630299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6835,1.467861,0.41613,0.184428,tractive,main,P456,derived
E0035220,N0035467,N0035065,368.149968,368.020161,1.550196,1.574901,25.96151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0035221,N0035468,N0035065,363.754142,363.674142,5.748391,5.92092,16.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.197086,0.220735,0.072006,tractive,main,P450,provisional
E0035222,N0035469,N0035470,387.929773,387.7834,1.639136,1.686784,29.274562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000189,0.01514,0.004121,tractive,lateral,P456,provisional
E0035223,N0035470,N0035471,387.7834,387.55625,1.686784,1.55169,25.238859,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,1.4832,0.062613,0.184092,0.037569,tractive,lateral,P456,provisional
E0035224,N0035471,N0035472,387.493638,387.207413,1.614302,1.668716,57.245087,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.062823,0.150867,0.043044,tractive,lateral,P456,provisional
E0035225,N0035472,N0035473,387.207413,387.143773,1.668716,1.72668,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.0633,0.151255,0.043189,tractive,lateral,P456,provisional
E0035226,N0035473,N0035474,387.143773,387.055314,1.72668,1.934859,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063406,0.151341,0.043221,tractive,lateral,P456,provisional
E0035227,N0035474,N0035475,387.055314,386.805314,1.934859,1.970442,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094644,0.173208,0.051684,tractive,lateral,P456,provisional
E0035228,N0035475,N0035476,386.805314,386.541206,1.970442,2.167931,52.821764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126151,0.190602,0.058816,tractive,lateral,P456,provisional
E0035229,N0035476,N0034932,386.400323,386.144973,2.308814,1.703111,36.478565,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.9664,0.126591,0.214173,0.054494,tractive,lateral,P456,provisional
E0035230,N0035477,N0035478,382.09093,381.84093,1.55,1.771191,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0035231,N0035478,N0035479,381.84093,381.59093,1.771191,2.051587,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181485,0.214862,0.069352,tractive,lateral,P398,provisional
E0035232,N0035479,N0035480,381.59093,381.544556,2.051587,2.13504,9.274883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227169,0.231192,0.076831,tractive,lateral,P398,provisional
E0035233,N0035480,N0035075,381.544556,381.490472,2.13504,2.130926,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227247,0.231218,0.076843,tractive,lateral,P398,provisional
E0035234,N0035481,N0035482,383.762592,383.552592,1.55,1.550253,10.0,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.277918,0.036496,tractive,lateral,P398,provisional
E0035235,N0035482,N0035483,383.50886,383.244949,1.593984,1.593765,15.524175,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.135885,0.296708,0.04589,tractive,lateral,P398,provisional
E0035236,N0035483,N0035484,383.244949,383.203329,1.593765,1.55784,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.136014,0.213837,0.057259,tractive,lateral,P398,provisional
E0035237,N0035484,N0035071,383.203329,383.050358,1.55784,1.557521,20.396078,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,5.3989,0.226602,0.265654,0.069815,tractive,lateral,P398,provisional
E0035238,N0035485,N0035486,381.518013,381.475057,1.783684,1.855937,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045737,0.139846,0.036593,tractive,lateral,P398,provisional
E0035239,N0035486,N0035487,381.475057,381.35146,1.855937,2.189037,22.472205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045802,0.139914,0.036616,tractive,lateral,P398,provisional
E0035240,N0035487,N0035488,381.35146,381.238074,2.189037,2.46206,20.615528,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045989,0.14011,0.036682,tractive,lateral,P398,provisional
E0035241,N0035488,N0035489,381.238074,380.908074,2.46206,2.787421,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091428,0.1769,0.049782,tractive,lateral,P398,provisional
E0035242,N0035489,N0035490,380.908074,380.578074,2.787421,3.33019,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.22773,0.239119,0.075222,tractive,lateral,P398,provisional
E0035243,N0035490,N0035491,380.578074,380.48065,3.33019,3.507601,17.713471,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.318764,0.266608,0.087772,tractive,lateral,P398,provisional
E0035244,N0035491,N0035492,380.48065,380.401902,3.507601,3.421462,14.317821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.318912,0.266647,0.087791,tractive,lateral,P398,provisional
E0035245,N0035492,N0035075,380.401902,380.234626,3.421462,3.386773,30.413813,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.319031,0.266679,0.087806,tractive,lateral,P398,provisional
E0035246,N0035493,N0035049,369.541937,369.395565,1.681909,1.692875,29.274562,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0035247,N0035494,N0035495,370.104635,369.804219,1.574167,1.581218,15.811388,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.268698,0.037333,tractive,lateral,P450,provisional
E0035248,N0035495,N0035049,369.700696,369.43103,1.684741,1.65741,22.472205,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,3.2393,0.135933,0.263619,0.049704,tractive,lateral,P450,provisional
E0035249,N0035496,N0035497,384.016179,383.946,2.542629,2.386458,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.0693,1.599255,0.427102,0.192261,tractive,lateral,P398,provisional
E0035250,N0035497,N0035498,383.946,383.705948,2.386458,2.189193,48.010416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2288,1.689906,0.434287,0.19749,tractive,lateral,P398,provisional
E0035251,N0035498,N0035499,383.705948,383.499248,2.189193,2.036488,41.340053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.4682,1.826108,0.444562,0.205107,tractive,lateral,P398,provisional
E0035252,N0035499,N0035500,383.499248,383.448999,2.036488,2.006324,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.6277,1.916986,0.451103,0.210044,tractive,lateral,P398,provisional
E0035253,N0035500,N0035501,383.448999,383.004786,2.006324,1.686681,88.842557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.7873,2.007605,0.457398,0.214862,tractive,lateral,P398,provisional
E0035254,N0035501,N0035502,383.004786,382.929619,1.686681,1.728157,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.9469,2.098879,0.463527,0.219614,tractive,lateral,P398,provisional
E0035255,N0035502,N0035503,382.929619,382.722919,1.728157,1.577343,41.340053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.9469,2.099005,0.463535,0.21962,tractive,lateral,P398,provisional
E0035256,N0035503,N0035504,382.722919,382.660269,1.577343,1.629617,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0266,2.144616,0.466523,0.22196,tractive,lateral,P398,provisional
E0035257,N0035504,N0035505,382.660269,382.360269,1.629617,1.853812,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1064,2.189988,0.469448,0.224265,tractive,lateral,P398,provisional
E0035258,N0035505,N0035506,382.360269,382.049696,1.853812,2.336077,62.1147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.5053,2.416824,0.48342,0.235481,tractive,lateral,P398,provisional
E0035259,N0035506,N0035507,382.049696,381.950071,2.336077,2.602388,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.984,2.688945,0.498925,0.248335,tractive,lateral,P398,provisional
E0035260,N0035507,N0035508,381.950071,381.889039,2.602388,2.762634,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.984,2.689111,0.498934,0.248342,tractive,lateral,P398,provisional
E0035261,N0035508,N0035071,381.889039,381.599125,2.762634,3.008755,57.982756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.2234,2.825014,0.506231,0.254547,tractive,lateral,P398,provisional
E0035262,N0035509,N0035090,387.955912,387.738843,1.648183,2.636249,43.413877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.9e-05,0.009633,0.003114,tractive,lateral,P380,provisional
E0035263,N0035510,N0035089,389.691972,389.243707,1.554366,1.563025,34.481879,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0035264,N0035511,N0035512,390.565979,389.631256,1.746216,1.579895,60.304656,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,0.0,0.000246,0.024581,0.003556,tractive,lateral,P380,provisional
E0035265,N0035512,N0035089,389.630967,389.256412,1.580184,1.550321,20.808652,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.091283,0.264578,0.037931,tractive,lateral,P380,provisional
E0035266,N0035513,N0035514,388.833806,388.733806,1.679865,1.764729,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046215,0.135859,0.037573,tractive,lateral,P380,provisional
E0035267,N0035514,N0035515,388.733806,388.666724,1.764729,1.743371,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091649,0.171354,0.050944,tractive,lateral,P380,provisional
E0035268,N0035515,N0035090,388.666724,388.481117,1.743371,1.893974,37.121422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137028,0.195891,0.061054,tractive,lateral,P380,provisional
E0035269,N0035516,N0035517,389.209253,386.259253,1.58341,1.574487,20.0,200,PVC-U,14.75,0.5,cover_min,minimum,3.6221,held,0.0,0.000123,0.032207,0.00187,tractive,lateral,P416,provisional
E0035270,N0035517,N0035092,386.184777,383.443469,1.648963,1.631848,27.413078,200,PVC-U,10.0,0.5,cover_min,minimum,3.6221,held,0.0,0.00029,0.045949,0.002615,tractive,lateral,P416,provisional
E0035271,N0035518,N0035094,385.513254,383.737709,1.582999,1.589074,16.364471,200,PVC-U,10.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0035272,N0035519,N0035520,376.12337,376.067469,1.55,1.736761,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P416,provisional
E0035273,N0035520,N0035521,376.067469,375.867469,1.736761,3.128991,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090628,0.170712,0.050689,tractive,lateral,P416,provisional
E0035274,N0035521,N0035522,375.867469,375.667469,3.128991,4.538494,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27203,0.2451,0.083447,tractive,lateral,P416,provisional
E0035275,N0035522,N0035523,375.667469,375.57337,4.538494,5.372339,18.81966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362897,0.268908,0.095303,tractive,lateral,P416,provisional
E0035276,N0035523,N0035524,375.57337,375.263214,5.372339,9.411438,62.031202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544123,0.305874,0.115063,tractive,lateral,P416,provisional
E0035277,N0035524,N0035525,375.263214,375.188048,9.411438,10.677095,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635174,0.321151,0.12372,tractive,lateral,P416,provisional
E0035278,N0035525,N0035092,375.188048,374.999766,10.677095,10.075551,37.656341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.6353,0.321171,0.123731,tractive,lateral,P416,provisional
E0035279,N0035526,N0035103,366.761572,366.71352,1.550378,1.561413,9.610537,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0035280,N0035527,N0035528,366.460338,366.382075,1.558217,1.680944,15.652476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P468,provisional
E0035281,N0035528,N0035103,366.382075,366.273909,1.680944,2.001024,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P468,provisional
E0035282,N0035529,N0035530,379.554284,379.407145,1.568214,3.726095,29.427878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0035283,N0035530,N0035531,379.407145,379.365914,3.726095,4.239738,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000245,0.017169,0.004506,tractive,lateral,P416,provisional
E0035284,N0035531,N0035094,379.365914,379.242197,4.239738,6.084585,24.743301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000314,0.019301,0.004918,tractive,lateral,P416,provisional
E0035285,N0035532,N0035533,360.54317,360.371815,1.55,1.554332,22.847319,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0035286,N0035533,N0035110,360.367295,360.239485,1.558853,1.555711,13.453624,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045458,0.167985,0.032223,tractive,lateral,P475,provisional
E0035287,N0035534,N0035110,357.749325,357.706746,4.082676,4.088451,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.138459,0.220637,0.05674,tractive,main,P475,provisional
E0035288,N0035535,N0035115,345.344482,345.197343,1.550049,1.690505,29.427878,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P418,provisional
E0035289,N0035536,N0035537,344.880725,344.837347,1.55,1.656458,7.887003,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P418,provisional
E0035290,N0035537,N0035115,344.837347,344.714363,1.656458,2.173485,22.36068,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045333,0.13942,0.03645,tractive,lateral,P418,provisional
E0035291,N0035538,N0035539,379.887927,378.597927,1.55,1.552311,10.0,200,PVC-U,12.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0035292,N0035539,N0035540,378.597927,378.554922,1.552311,1.900645,8.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P458,provisional
E0035293,N0035540,N0035541,378.554922,378.513329,1.900645,2.52137,6.398925,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000155,0.014919,0.003646,tractive,lateral,P458,provisional
E0035294,N0035541,N0035117,378.513329,378.455881,2.52137,1.873801,11.489619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P458,provisional
E0035295,N0035542,N0035117,373.999815,373.845786,5.407869,6.483895,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.189471,0.217911,0.070725,tractive,main,P458,provisional
E0035296,N0035543,N0035544,350.710116,350.505602,9.698301,9.915419,40.90288,200,PVC-U,0.5,0.5,table11,minimum,3.2337,merrimack,192.9724,7.312022,0.662572,0.418397,tractive,sub main,P481,derived
E0035297,N0035544,N0035545,350.505602,350.172583,9.915419,10.327814,66.603792,200,PVC-U,0.5,0.5,table11,minimum,3.2337,merrimack,192.9724,7.312363,0.662581,0.418408,tractive,sub main,P481,derived
E0035298,N0035545,N0035546,350.172583,350.020646,10.327814,10.186782,30.387428,200,PVC-U,0.5,0.5,table11,minimum,3.2337,merrimack,192.9724,7.312918,0.662594,0.418425,tractive,sub main,P481,derived
E0035299,N0035546,N0035120,350.020646,349.955904,10.186782,10.142027,12.948264,200,PVC-U,0.5,0.5,table11,minimum,3.2337,merrimack,192.9724,7.313171,0.6626,0.418433,tractive,sub main,P481,derived
E0035300,N0035547,N0035548,351.920283,351.747372,6.100316,6.410801,57.63727,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.920589,0.804847,0.601639,velocity,sub main,P481,provisional
E0035301,N0035548,N0035549,351.747372,351.705398,6.410801,6.482682,3.997508,315,HDPE,1.05,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.921069,1.29466,0.413751,velocity,sub main,P481,provisional
E0035302,N0035549,N0035550,351.705398,351.662179,6.482682,6.537039,7.85789,315,HDPE,0.55,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.921103,1.016857,0.49802,velocity,sub main,P481,provisional
E0035303,N0035550,N0035551,351.662179,351.561766,6.537039,6.622377,33.471144,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.921168,0.80485,0.601646,velocity,sub main,P481,provisional
E0035304,N0035551,N0035552,351.561766,351.510763,6.622377,6.694529,17.000952,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.921447,0.804851,0.601649,velocity,sub main,P481,provisional
E0035305,N0035552,N0035553,351.510763,351.465946,6.694529,6.777615,11.204213,315,HDPE,0.4,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.921589,0.900425,0.548626,velocity,sub main,P481,provisional
E0035306,N0035553,N0035554,351.465946,351.384527,6.777615,6.957483,27.139703,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.921682,0.804852,0.601652,velocity,sub main,P481,provisional
E0035307,N0035554,N0035555,351.384527,351.318385,6.957483,7.11591,22.047233,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.921908,0.804854,0.601654,velocity,sub main,P481,provisional
E0035308,N0035555,N0035556,351.318385,351.275871,7.11591,7.229683,12.147057,315,HDPE,0.35,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.922092,0.855018,0.572241,velocity,sub main,P481,provisional
E0035309,N0035556,N0035557,351.275871,351.158188,7.229683,7.411698,33.623732,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.922193,0.855018,0.572242,velocity,sub main,P481,provisional
E0035310,N0035557,N0035558,351.158188,351.114567,7.411698,7.506313,12.463091,315,HDPE,0.35,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.922473,0.85502,0.572245,velocity,sub main,P481,provisional
E0035311,N0035558,N0035559,351.114567,351.040041,7.506313,7.710387,21.2932,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.922577,0.855021,0.572246,velocity,sub main,P481,provisional
E0035312,N0035559,N0035560,351.040041,350.982109,7.710387,7.791176,16.551999,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.922755,0.855022,0.572248,velocity,sub main,P481,provisional
E0035313,N0035560,N0035561,350.982109,350.916036,7.791176,7.9369,18.877992,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.922893,0.855022,0.57225,velocity,sub main,P481,provisional
E0035314,N0035561,N0035562,350.916036,350.850523,7.9369,8.03058,18.717794,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.92305,0.855023,0.572251,velocity,sub main,P481,provisional
E0035315,N0035562,N0035563,350.850523,350.68504,8.03058,8.384601,47.281014,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.923206,0.855024,0.572253,velocity,sub main,P481,provisional
E0035316,N0035563,N0035564,350.68504,350.581656,8.384601,8.62684,29.538222,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.9236,0.855026,0.572257,velocity,sub main,P481,provisional
E0035317,N0035564,N0035565,350.581656,350.524899,8.62684,8.718936,16.216186,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.923846,0.855028,0.57226,velocity,sub main,P481,provisional
E0035318,N0035565,N0035566,350.524899,350.436496,8.718936,8.923337,25.258254,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.923981,0.855028,0.572261,velocity,sub main,P481,provisional
E0035319,N0035566,N0035567,350.436496,350.214327,8.923337,9.330565,63.476799,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.924192,0.85503,0.572263,velocity,sub main,P481,provisional
E0035320,N0035567,N0035568,350.214327,350.043544,9.330565,9.604497,48.79499,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.924721,0.855032,0.572269,velocity,sub main,P481,provisional
E0035321,N0035568,N0035569,350.043544,349.805743,9.604497,9.983137,67.943338,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.925127,0.855035,0.572273,velocity,sub main,P481,provisional
E0035322,N0035569,N0035570,349.805743,349.722746,9.983137,10.152315,23.713398,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.925694,0.855038,0.572279,velocity,sub main,P481,provisional
E0035323,N0035570,N0035571,349.722746,349.617656,10.152315,10.368855,30.025513,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.925891,0.855039,0.572281,velocity,sub main,P481,provisional
E0035324,N0035571,N0035572,349.617656,349.532303,10.368855,10.546676,24.38655,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.926141,0.85504,0.572284,velocity,sub main,P481,provisional
E0035325,N0035572,N0035573,349.532303,349.422035,10.546676,10.781883,31.505229,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.926345,0.855041,0.572286,velocity,sub main,P481,provisional
E0035326,N0035573,N0035574,349.422035,349.342131,10.781883,10.918581,22.829727,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.926607,0.855043,0.572288,velocity,sub main,P481,provisional
E0035327,N0035574,N0035575,349.342131,349.248499,10.918581,10.916113,26.752095,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.926797,0.855044,0.57229,velocity,sub main,P481,provisional
E0035328,N0035575,N0035576,349.248499,349.201348,10.916113,10.903358,13.471718,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.92702,0.855045,0.572293,velocity,sub main,P481,provisional
E0035329,N0035576,N0035577,349.201348,349.01119,10.903358,10.932414,54.33083,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.927133,0.855046,0.572294,velocity,sub main,P481,provisional
E0035330,N0035577,N0035578,349.01119,348.886189,10.932414,11.116893,35.714479,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.927585,0.855048,0.572299,velocity,sub main,P481,provisional
E0035331,N0035578,N0035579,348.886189,348.776816,11.116893,11.279458,31.249416,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.927883,0.85505,0.572302,velocity,sub main,P481,provisional
E0035332,N0035579,N0035580,348.776816,348.7245,11.279458,11.425555,14.947492,315,HDPE,0.35,0.27,uniform,minimum,2.6056,merrimack,1149.7375,34.928143,0.855051,0.572304,velocity,sub main,P481,provisional
E0035333,N0035580,N0035581,348.7245,348.682777,11.425555,11.485558,7.586087,315,HDPE,0.55,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.928268,1.016909,0.49808,velocity,sub main,P481,provisional
E0035334,N0035581,N0035582,348.682777,348.642483,11.485558,11.515598,3.223448,315,HDPE,1.25,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.928331,1.380632,0.39434,velocity,sub main,P481,provisional
E0035335,N0035582,N0035583,348.642483,348.562838,11.515598,11.323515,26.548572,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.928358,0.804886,0.601727,velocity,sub main,P481,provisional
E0035336,N0035583,N0035584,348.562838,348.458853,11.323515,11.210062,34.661732,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.928579,0.804887,0.60173,velocity,sub main,P481,provisional
E0035337,N0035584,N0035585,348.458853,348.415042,11.210062,11.224332,14.603557,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.928868,0.804888,0.601733,velocity,sub main,P481,provisional
E0035338,N0035585,N0035586,348.415042,348.366657,11.224332,11.334667,16.12814,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.92899,0.804889,0.601734,velocity,sub main,P481,provisional
E0035339,N0035586,N0035587,348.366657,348.323277,11.334667,11.514705,14.460166,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.929124,0.804889,0.601736,velocity,sub main,P481,provisional
E0035340,N0035587,N0035588,348.323277,348.280679,11.514705,11.650596,12.170881,315,HDPE,0.35,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.929245,0.855058,0.572316,velocity,sub main,P481,provisional
E0035341,N0035588,N0035589,348.280679,348.23917,11.650596,11.685971,8.301796,315,HDPE,0.5,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.929346,0.980796,0.512483,velocity,sub main,P481,provisional
E0035342,N0035589,N0035590,348.23917,348.197756,11.685971,11.752409,4.141392,315,HDPE,1.0,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.929415,1.271602,0.419471,velocity,sub main,P481,provisional
E0035343,N0035590,N0035591,348.197756,348.15637,11.752409,11.843813,5.912214,315,HDPE,0.7,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.92945,1.113559,0.464144,velocity,sub main,P481,provisional
E0035344,N0035591,N0035120,348.15637,348.107806,11.843813,11.990125,16.188282,315,HDPE,0.3,0.27,table11,minimum,2.6056,merrimack,1149.7375,34.929499,0.804891,0.60174,velocity,sub main,P481,provisional
E0035345,N0035592,N0035593,343.299771,342.899771,1.614322,1.61506,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P414,provisional
E0035346,N0035593,N0035594,342.899771,342.419771,1.61506,1.57675,80.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,15.1169,0.634407,0.342093,0.118384,tractive,lateral,P414,provisional
E0035347,N0035594,N0035146,342.419771,342.361521,1.57675,1.590079,11.650132,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770876,0.341221,0.135541,tractive,lateral,P414,provisional
E0035348,N0035595,N0035596,343.568744,343.218744,1.55,1.910101,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P414,provisional
E0035349,N0035596,N0035597,343.205415,342.680415,1.92343,1.577886,70.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,6.4787,0.272186,0.28198,0.075911,tractive,lateral,P414,provisional
E0035350,N0035597,N0035598,342.680415,342.631232,1.577886,1.564172,9.83658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318037,0.257761,0.089669,tractive,lateral,P414,provisional
E0035351,N0035598,N0035146,342.631232,342.236054,1.564172,1.715545,79.035571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318119,0.257783,0.089679,tractive,lateral,P414,provisional
E0035352,N0035599,N0035600,343.930228,343.663652,1.684823,1.870497,53.315225,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0035353,N0035600,N0035601,343.663652,343.363652,1.870497,1.550502,50.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045711,0.144022,0.035864,tractive,lateral,P430,provisional
E0035354,N0035601,N0035602,343.263378,342.463378,1.650776,1.664643,50.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.136663,0.291222,0.046649,tractive,lateral,P430,provisional
E0035355,N0035602,N0035158,342.463378,342.184946,1.664643,1.558889,19.202175,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,4.3191,0.182346,0.309971,0.05432,tractive,lateral,P430,provisional
E0035356,N0035603,N0035604,343.244393,341.684393,1.776664,1.77926,65.0,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.367012,0.048247,tractive,lateral,P430,provisional
E0035357,N0035604,N0035605,341.684393,341.626754,1.77926,1.92775,11.527811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453214,0.288663,0.105656,tractive,lateral,P430,provisional
E0035358,N0035605,N0035158,341.626754,341.245629,1.92775,2.498207,76.225087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724913,0.334731,0.131663,tractive,lateral,P430,provisional
E0035359,N0035606,N0035166,340.616093,340.11932,1.551723,1.56406,31.048349,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0035360,N0035607,N0035608,340.719078,340.537956,1.553383,1.554024,13.416408,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0035361,N0035608,N0035166,340.503161,340.088769,1.588819,1.594611,23.021729,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000112,0.017219,0.002668,tractive,lateral,P414,provisional
E0035362,N0035609,N0035610,339.929721,339.811189,1.553372,1.773833,23.706539,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0035363,N0035610,N0035166,339.811189,339.715142,1.773833,1.968238,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P414,provisional
E0035364,N0035611,N0035612,343.580288,343.364504,1.818119,1.821958,17.262677,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0035365,N0035612,N0035162,343.364504,343.313026,1.821958,2.165825,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000144,0.013218,0.003763,tractive,lateral,P414,provisional
E0035366,N0035613,N0035162,339.331791,339.212942,6.350369,6.265909,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095017,0.173436,0.051775,tractive,main,P414,provisional
E0035367,N0035614,N0035180,337.566868,337.312753,2.197902,1.633811,50.823181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.271171,0.39826,0.172053,tractive,lateral,P430,provisional
E0035368,N0035615,N0035616,332.866208,332.492983,3.620547,4.271635,74.645091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0024,3.350377,0.532126,0.277408,tractive,sub main,P430,drafted
E0035369,N0035616,N0035617,332.492983,332.142983,4.271635,5.028648,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0024,3.350999,0.532155,0.277435,tractive,sub main,P430,drafted
E0035370,N0035617,N0035618,332.142983,331.792983,5.028648,5.896959,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0024,3.351583,0.532182,0.277459,tractive,sub main,P430,drafted
E0035371,N0035618,N0035619,331.792983,331.442983,5.896959,6.470531,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0024,3.352166,0.532209,0.277484,tractive,sub main,P430,drafted
E0035372,N0035619,N0035620,331.442983,331.40136,6.470531,6.514717,5.202846,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,79.0024,3.352749,0.629505,0.246259,tractive,sub main,P430,drafted
E0035373,N0035620,N0035621,331.40136,331.10136,6.514717,6.962025,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0024,3.352793,0.532238,0.27751,tractive,sub main,P430,drafted
E0035374,N0035621,N0035622,331.10136,330.8006,6.962025,7.992919,60.152062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,80.0821,3.39856,0.53434,0.279426,tractive,sub main,P430,drafted
E0035375,N0035622,N0035623,330.8006,330.415755,7.992919,8.474779,76.968926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.1619,3.444328,0.536419,0.281332,tractive,sub main,P430,drafted
E0035376,N0035623,N0035180,330.415755,329.984293,8.474779,8.962271,86.292439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,83.3215,3.535504,0.540499,0.285097,tractive,sub main,P430,drafted
E0035377,N0035624,N0035147,338.865451,338.668568,1.551725,2.040051,39.376628,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P414,provisional
E0035378,N0035625,N0035147,339.102286,338.86982,1.552469,1.838799,46.493264,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1762,0.25892,0.241215,0.081576,tractive,lateral,P414,provisional
E0035379,N0035626,N0035627,342.750375,342.680913,2.202536,1.754817,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184399,0.215985,0.069857,tractive,lateral,P414,provisional
E0035380,N0035627,N0035185,342.680913,342.574025,1.754817,1.715495,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.229782,0.232053,0.077234,tractive,lateral,P414,provisional
E0035381,N0035628,N0035196,335.762719,335.355183,1.555976,1.569042,35.437968,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.178914,0.030801,tractive,lateral,P448,provisional
E0035382,N0035629,N0035630,335.788888,335.403663,3.131095,3.198235,77.045087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8476,1.339075,0.404646,0.176422,tractive,lateral,P448,drafted
E0035383,N0035630,N0035631,335.403663,335.055203,3.198235,3.003483,69.692058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.4859,1.701855,0.435212,0.198169,tractive,lateral,P448,drafted
E0035384,N0035631,N0035632,335.055203,334.705203,3.003483,2.770536,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0108,2.143666,0.466461,0.221912,tractive,lateral,P448,drafted
E0035385,N0035632,N0035633,334.705203,334.355203,2.770536,2.752311,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.1322,2.568568,0.492221,0.242723,tractive,lateral,P448,drafted
E0035386,N0035633,N0035196,334.355203,334.279073,2.752311,2.645152,15.22592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.4514,2.75022,0.502249,0.251149,tractive,lateral,P448,drafted
E0035387,N0035634,N0035635,338.127555,337.022555,1.776559,1.573087,85.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,38.0415,1.596678,0.597124,0.152221,tractive,lateral,P448,drafted
E0035388,N0035635,N0035205,337.022555,336.753842,1.573087,2.382968,53.742678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.3772,1.946841,0.453201,0.211643,tractive,lateral,P448,drafted
E0035389,N0035636,N0035201,337.526602,337.098813,1.897958,1.918857,57.038557,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.196036,0.046149,tractive,lateral,P448,provisional
E0035390,N0035637,N0035638,336.392073,336.242073,2.636033,3.387688,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362874,0.268903,0.095301,tractive,lateral,P448,provisional
E0035391,N0035638,N0035639,336.242073,336.174913,3.387688,3.448133,13.431967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.623286,0.31925,0.122626,tractive,lateral,P448,provisional
E0035392,N0035639,N0035201,336.174913,335.96075,3.448133,3.056919,42.832617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1632,0.804466,0.345788,0.138304,tractive,lateral,P448,provisional
E0035393,N0035640,N0035641,336.800811,336.600811,4.556245,4.450611,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2283,merrimack,195.648,7.329521,0.662997,0.41895,tractive,main,P448,provisional
E0035394,N0035641,N0035642,336.600811,336.400811,4.450611,4.213111,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.219,merrimack,200.3705,7.484736,0.666725,0.423836,tractive,main,P448,provisional
E0035395,N0035642,N0035643,336.400811,336.320005,4.213111,3.892459,16.161293,200,PVC-U,0.5,0.5,table11,minimum,3.2107,merrimack,204.6896,7.626334,0.670065,0.42827,tractive,main,P448,provisional
E0035396,N0035643,N0035644,336.320005,336.225811,3.892459,3.673694,18.838707,200,PVC-U,0.5,0.5,table11,minimum,3.2107,merrimack,204.6896,7.626469,0.670068,0.428274,tractive,main,P448,provisional
E0035397,N0035644,N0035645,336.225811,335.975811,3.673694,3.743915,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2026,merrimack,209.0088,7.76753,0.67334,0.432668,tractive,main,P448,provisional
E0035398,N0035645,N0035646,335.975811,335.725811,3.743915,3.991901,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1947,merrimack,213.3279,7.908499,0.676556,0.437039,tractive,main,P448,provisional
E0035399,N0035646,N0035647,335.725811,335.685141,3.991901,3.977822,6.256879,200,PVC-U,0.65,0.5,table11,minimum,3.1889,merrimack,216.5672,8.014103,0.748063,0.409152,tractive,main,P448,provisional
E0035400,N0035647,N0035205,335.685141,335.453874,3.977822,3.682936,46.25342,200,PVC-U,0.5,0.5,table11,minimum,3.187,merrimack,217.647,8.049176,0.679713,0.44138,tractive,main,P448,provisional
E0035401,N0035648,N0035649,363.347205,362.731833,1.994378,1.605173,53.510641,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,1.0798,0.045818,0.179664,0.030965,tractive,main,P448,drafted
