Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0035402,N0035649,N0035650,362.731833,361.685206,1.605173,1.580846,63.43191,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,1.0798,0.046264,0.203537,0.028665,tractive,main,P448,drafted
E0035403,N0035650,N0035651,361.685206,360.215206,1.580846,1.574528,70.0,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,1.0798,0.046793,0.221533,0.027289,tractive,main,P448,drafted
E0035404,N0035651,N0035652,360.188918,358.928918,1.600816,1.582069,70.0,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.047376,0.211296,0.028404,tractive,main,P448,drafted
E0035405,N0035652,N0035653,358.791395,357.251395,1.719591,1.713754,70.0,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.047959,0.226939,0.027299,tractive,main,P448,drafted
E0035406,N0035653,N0035654,357.24912,355.88412,1.716029,1.553625,70.0,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.048543,0.218879,0.028196,tractive,main,P448,drafted
E0035407,N0035654,N0035655,355.87233,355.365066,1.565414,1.569291,23.057449,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.049126,0.228842,0.027587,tractive,main,P448,drafted
E0035408,N0035655,N0035656,355.365066,354.175066,1.569291,1.57176,70.0,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,1.0798,0.049318,0.21019,0.029282,tractive,main,P448,drafted
E0035409,N0035656,N0035657,354.124061,352.724061,1.622765,1.635314,70.0,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.049902,0.222867,0.028378,tractive,main,P448,drafted
E0035410,N0035657,N0035658,352.724061,351.884061,1.635314,1.575259,70.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,1.0798,0.050485,0.188467,0.032004,tractive,main,P448,drafted
E0035411,N0035658,N0035659,351.884061,351.651561,1.575259,1.556233,15.0,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,1.0798,0.051068,0.206241,0.030359,tractive,main,P448,drafted
E0035412,N0035659,N0035660,351.651561,349.866562,1.556233,1.570847,69.999981,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,1.0798,0.051193,0.243881,0.027175,tractive,main,P448,drafted
E0035413,N0035660,N0035661,349.757734,347.692734,1.679675,1.689896,70.0,200,PVC-U,2.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.051777,0.257042,0.026435,tractive,main,P448,drafted
E0035414,N0035661,N0035662,347.692734,347.572734,1.689896,1.55486,10.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,1.0798,0.05236,0.190849,0.032521,tractive,main,P448,drafted
E0035415,N0035662,N0035663,347.532191,347.057191,1.595403,1.614806,50.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.052443,0.176459,0.034315,tractive,main,P448,drafted
E0035416,N0035663,N0035664,347.043177,346.543177,1.62882,1.567083,50.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.05286,0.180037,0.034036,tractive,main,P448,drafted
E0035417,N0035664,N0035225,346.543177,346.392157,1.567083,1.556787,15.102015,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.0798,0.053277,0.180524,0.034154,tractive,main,P448,drafted
E0035418,N0035665,N0035666,350.289674,350.139674,1.676238,1.849309,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062389,0.150512,0.042912,tractive,lateral,P448,drafted
E0035419,N0035666,N0035667,350.091542,348.966542,1.897442,1.611675,30.0,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,4.0462,0.170086,0.417956,0.042384,tractive,lateral,P448,drafted
E0035420,N0035667,N0035668,348.966542,348.841542,1.611675,2.24049,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215604,0.227295,0.075018,tractive,lateral,P448,drafted
E0035421,N0035668,N0035669,348.841542,348.119042,2.24049,1.576973,85.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,11.3022,0.474732,0.352146,0.095236,tractive,lateral,P448,drafted
E0035422,N0035669,N0035670,348.119042,347.936503,1.576973,2.228536,36.507702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6213,0.656509,0.324499,0.125656,tractive,lateral,P448,drafted
E0035423,N0035670,N0035671,347.936503,347.819042,2.228536,2.25478,23.492298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6213,0.656814,0.324546,0.125684,tractive,lateral,P448,drafted
E0035424,N0035671,N0035672,347.786298,347.671997,2.287524,1.644837,22.860203,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,15.6213,0.657009,0.324577,0.125701,tractive,lateral,P448,drafted
E0035425,N0035672,N0035673,347.497205,345.936667,1.819628,1.725809,27.139797,200,PVC-U,5.75,0.5,cover_min,minimum,3.6221,held,17.7808,0.747734,0.785669,0.075187,velocity,lateral,P448,drafted
E0035426,N0035673,N0035225,345.936667,345.729922,1.725809,2.219022,41.348996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7808,0.747961,0.338021,0.133622,tractive,lateral,P448,drafted
E0035427,N0035674,N0035675,335.374863,335.214863,10.760757,10.927135,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.55208,0.737565,0.488161,tractive,sub main,P448,drafted
E0035428,N0035675,N0035676,335.214863,335.054863,10.927135,10.820595,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.552413,0.737569,0.488167,tractive,sub main,P448,drafted
E0035429,N0035676,N0035208,335.054863,334.996865,10.820595,10.773246,14.499568,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.552746,0.737573,0.488173,tractive,sub main,P448,drafted
E0035430,N0035677,N0035678,348.600803,347.880803,1.551113,1.560084,60.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,4.5083,0.189,0.294052,0.057664,tractive,lateral,P448,derived
E0035431,N0035678,N0035679,347.877321,346.497321,1.563566,1.555199,60.0,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,4.5083,0.1895,0.367266,0.049726,tractive,lateral,P448,derived
E0035432,N0035679,N0035680,346.496235,346.326235,1.556286,1.553953,10.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,4.5083,0.19,0.331706,0.053353,tractive,lateral,P448,derived
E0035433,N0035680,N0035681,346.254528,345.744528,1.62566,1.63099,60.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,4.5083,0.190084,0.261812,0.062608,tractive,lateral,P448,derived
E0035434,N0035681,N0035682,345.726238,345.186238,1.649281,1.587657,60.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,4.5083,0.190584,0.267223,0.061859,tractive,lateral,P448,derived
E0035435,N0035682,N0035683,345.186238,344.376238,1.587657,1.569777,60.0,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,4.5083,0.191084,0.307225,0.0564,tractive,lateral,P448,derived
E0035436,N0035683,N0035208,344.231449,344.071653,1.714566,1.698458,29.053818,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.5083,0.191584,0.226009,0.06952,tractive,lateral,P448,derived
E0035437,N0035684,N0035685,394.553954,394.499417,12.812043,12.429446,36.358053,800,GRP,0.15,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.592767,0.931841,0.419833,velocity,trunk main,P383,drafted
E0035438,N0035685,N0035686,394.499417,394.408073,12.429446,12.127327,60.895997,800,GRP,0.15,0.085,uniform,minimum,2.0702,merrimack,7694.5214,186.59307,0.931842,0.419833,velocity,trunk main,P383,drafted
E0035439,N0035686,N0035687,394.408073,394.362655,12.127327,12.079332,15.139499,800,GRP,0.3,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.593577,1.204343,0.346961,velocity,trunk main,P383,drafted
E0035440,N0035687,N0035688,394.362655,394.313985,12.079332,11.980388,16.223342,800,GRP,0.3,0.085,uniform,minimum,2.0702,merrimack,7694.5214,186.593703,1.204343,0.346961,velocity,trunk main,P383,drafted
E0035441,N0035688,N0035689,394.313985,394.25248,11.980388,11.903678,61.50419,800,GRP,0.1,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.593839,0.800082,0.47169,velocity,trunk main,P383,drafted
E0035442,N0035689,N0035690,394.25248,394.194475,11.903678,11.955763,38.670541,800,GRP,0.15,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.594351,0.931843,0.419835,velocity,trunk main,P383,drafted
E0035443,N0035690,N0035691,394.194475,394.153352,11.955763,11.776671,20.561125,800,GRP,0.2,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.594673,1.037079,0.387474,velocity,trunk main,P383,drafted
E0035444,N0035691,N0035692,394.153352,394.110763,11.776671,11.799973,10.647252,800,GRP,0.4,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.594845,1.338142,0.3213,velocity,trunk main,P383,drafted
E0035445,N0035692,N0035693,394.110763,394.067073,11.799973,11.590794,21.845058,800,GRP,0.2,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.594933,1.037079,0.387474,velocity,trunk main,P383,drafted
E0035446,N0035693,N0035694,394.067073,394.023712,11.590794,11.388641,21.680424,800,GRP,0.2,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.595116,1.037079,0.387474,velocity,trunk main,P383,drafted
E0035447,N0035694,N0035695,394.023712,393.948746,11.388641,11.02391,37.483277,800,GRP,0.2,0.085,uniform,minimum,2.0702,merrimack,7694.5214,186.595296,1.03708,0.387475,velocity,trunk main,P383,drafted
E0035448,N0035695,N0035696,393.948746,393.907211,11.02391,10.992355,16.61371,800,GRP,0.25,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.595609,1.126219,0.364504,velocity,trunk main,P383,drafted
E0035449,N0035696,N0035697,393.907211,393.85697,10.992355,10.937524,20.096545,800,GRP,0.25,0.085,uniform,minimum,2.0702,merrimack,7694.5214,186.595747,1.126219,0.364504,velocity,trunk main,P383,drafted
E0035450,N0035697,N0035698,393.85697,393.803384,10.937524,10.481161,35.723787,800,GRP,0.15,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.595914,0.931845,0.419837,velocity,trunk main,P383,drafted
E0035451,N0035698,N0035699,393.803384,393.666049,10.481161,9.155454,91.557193,800,GRP,0.15,0.085,uniform,minimum,2.0702,merrimack,7694.5214,186.596212,0.931846,0.419837,velocity,trunk main,P383,drafted
E0035452,N0035699,N0035700,393.666049,393.546049,9.155454,8.889315,80.0,800,GRP,0.15,0.085,uniform,minimum,2.0702,merrimack,7694.5214,186.596975,0.931847,0.419838,velocity,trunk main,P383,drafted
E0035453,N0035700,N0035701,393.546049,393.426049,8.889315,9.088935,80.0,800,GRP,0.15,0.085,uniform,minimum,2.0702,merrimack,7694.5214,186.597642,0.931847,0.419839,velocity,trunk main,P383,drafted
E0035454,N0035701,N0035248,393.426049,393.382133,9.088935,9.182626,17.566435,800,GRP,0.25,0.085,table11,minimum,2.0702,merrimack,7694.5214,186.598308,1.126224,0.364507,velocity,trunk main,P383,drafted
E0035455,N0035702,N0035703,401.467728,399.832728,1.862533,1.872167,30.0,200,PVC-U,5.45,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.521586,0.044255,tractive,lateral,P383,provisional
E0035456,N0035703,N0035704,399.832728,399.746095,1.872167,1.850035,17.326536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226586,0.230999,0.076741,tractive,lateral,P383,provisional
E0035457,N0035704,N0035248,399.746095,399.518801,1.850035,3.045957,45.45887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22673,0.231047,0.076763,tractive,lateral,P383,provisional
E0035458,N0035705,N0035706,402.048175,401.689505,1.55,1.553507,7.472301,200,PVC-U,4.8,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P383,drafted
E0035459,N0035706,N0035248,401.681092,401.001386,1.56192,1.563372,15.807116,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,0.0,6.2e-05,0.015739,0.001909,tractive,lateral,P383,drafted
E0035460,N0035707,N0035708,397.819439,397.762553,3.14751,3.196248,11.377219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9434,0.422483,0.282285,0.102262,tractive,main,P381,derived
E0035461,N0035708,N0035709,397.762553,397.476573,3.196248,2.86739,57.195943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1682,0.515849,0.300758,0.112229,tractive,main,P381,derived
E0035462,N0035709,N0035710,397.476573,397.38891,2.86739,2.828131,17.532648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.248,0.561592,0.308941,0.116777,tractive,main,P381,derived
E0035463,N0035710,N0035711,397.38891,397.344556,2.828131,2.80855,8.870749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0694,0.638096,0.321614,0.123987,tractive,main,P381,derived
E0035464,N0035711,N0035712,397.344556,397.275634,2.80855,2.779786,13.784458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0694,0.63817,0.321626,0.123994,tractive,main,P381,derived
E0035465,N0035712,N0035713,397.275634,397.145379,2.779786,2.746893,26.050896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1658,0.851938,0.352012,0.142113,tractive,main,P381,derived
E0035466,N0035713,N0035714,397.145379,397.0365,2.746893,2.747557,21.775823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2456,0.897422,0.357744,0.145666,tractive,main,P381,derived
E0035467,N0035714,N0035715,397.0365,396.7365,2.747557,2.817485,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3253,0.942871,0.363264,0.149129,tractive,main,P381,derived
E0035468,N0035715,N0035716,396.7365,396.4365,2.817485,2.723656,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5657,1.079214,0.378737,0.159055,tractive,main,P381,derived
E0035469,N0035716,N0035717,396.4365,396.389872,2.723656,2.649862,9.325692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3073,1.110804,0.382116,0.161267,tractive,main,P381,derived
E0035470,N0035717,N0035718,396.389872,396.249019,2.649862,2.613377,28.170605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3073,1.110882,0.382125,0.161272,tractive,main,P381,derived
E0035471,N0035718,N0035719,396.249019,396.121298,2.613377,2.717509,25.544272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4037,1.32477,0.403321,0.17551,tractive,main,P381,derived
E0035472,N0035719,N0035720,396.121298,395.821298,2.717509,2.635215,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4037,1.324983,0.403341,0.175524,tractive,main,P381,derived
E0035473,N0035720,N0035721,395.821298,395.521298,2.635215,2.898624,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4834,1.37075,0.407544,0.178423,tractive,main,P381,derived
E0035474,N0035721,N0035722,395.521298,395.427874,2.898624,2.928907,18.684746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.5632,1.416517,0.411644,0.181278,tractive,main,P381,derived
E0035475,N0035722,N0035723,395.427874,395.127874,2.928907,2.83462,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7228,1.507207,0.419489,0.186807,tractive,main,P381,derived
E0035476,N0035723,N0035724,395.127874,394.827874,2.83462,2.728095,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7228,1.507707,0.419531,0.186837,tractive,main,P381,derived
E0035477,N0035724,N0035725,394.827874,394.745848,2.728095,2.695376,16.405245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7228,1.508207,0.419574,0.186867,tractive,main,P381,derived
E0035478,N0035725,N0035726,394.745848,394.531476,2.695376,2.776293,42.874234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7228,1.508344,0.419585,0.186875,tractive,main,P381,derived
E0035479,N0035726,N0035727,394.531476,394.300269,2.776293,2.854119,46.241416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8192,1.722355,0.436789,0.19933,tractive,main,P381,derived
E0035480,N0035727,N0035728,394.300269,394.258253,2.854119,2.885607,4.943074,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,40.8192,1.72274,0.526654,0.175007,tractive,main,P381,derived
E0035481,N0035728,N0035729,394.258253,394.165501,2.885607,3.029628,18.550369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8192,1.722781,0.436822,0.199354,tractive,main,P381,derived
E0035482,N0035729,N0035269,394.165501,394.072193,3.029628,3.248088,18.661574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8989,1.768203,0.440266,0.201902,tractive,main,P381,derived
E0035483,N0035730,N0035276,394.999988,394.927584,1.55,1.554441,10.343329,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.219225,0.056246,tractive,lateral,P363,provisional
E0035484,N0035731,N0035732,395.015277,394.902916,1.55,1.610451,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.394722,0.276233,0.099087,tractive,lateral,P363,provisional
E0035485,N0035732,N0035733,394.902916,394.861685,1.610451,1.643411,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440176,0.285996,0.104231,tractive,lateral,P363,provisional
E0035486,N0035733,N0035734,394.861685,394.820065,1.643411,1.666813,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,11.5751,0.485512,0.323198,0.102521,tractive,lateral,P363,provisional
E0035487,N0035734,N0035276,394.820065,394.752402,1.666813,1.729623,13.532536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.485566,0.29505,0.109105,tractive,lateral,P363,provisional
E0035488,N0035735,N0035736,387.209748,386.979437,11.441619,11.260797,46.062166,200,PVC-U,0.5,0.5,table11,minimum,3.2396,merrimack,190.0844,7.195248,0.659715,0.414699,tractive,sub main,P402,derived
E0035489,N0035736,N0035737,386.979437,386.890687,11.260797,11.085113,17.750043,200,PVC-U,0.5,0.5,table11,minimum,3.2352,merrimack,192.244,7.266759,0.66147,0.416965,tractive,sub main,P402,derived
E0035490,N0035737,N0035738,386.890687,386.734748,11.085113,10.981042,31.187791,200,PVC-U,0.5,0.5,table11,minimum,3.2352,merrimack,192.244,7.266907,0.661473,0.41697,tractive,sub main,P402,derived
E0035491,N0035738,N0035739,386.734748,386.693544,10.981042,11.01779,6.339095,200,PVC-U,0.65,0.5,table11,minimum,3.2319,merrimack,193.8873,7.321227,0.729926,0.38947,tractive,sub main,P402,derived
E0035492,N0035739,N0035740,386.693544,386.599053,11.01779,11.091407,18.898124,200,PVC-U,0.5,0.5,table11,minimum,3.2319,merrimack,193.8873,7.32128,0.662797,0.41869,tractive,sub main,P402,derived
E0035493,N0035740,N0035741,386.599053,386.481749,11.091407,11.245241,23.4608,200,PVC-U,0.5,0.5,table11,minimum,3.2319,merrimack,193.8873,7.321437,0.662801,0.418694,tractive,sub main,P402,derived
E0035494,N0035741,N0035742,386.481749,386.39778,11.245241,11.352067,16.793781,200,PVC-U,0.5,0.5,table11,minimum,3.2319,merrimack,193.8873,7.321633,0.662806,0.418701,tractive,sub main,P402,derived
E0035495,N0035742,N0035743,386.39778,386.266024,11.352067,11.545346,26.351173,200,PVC-U,0.5,0.5,table11,minimum,3.2319,merrimack,193.8873,7.321773,0.662809,0.418705,tractive,sub main,P402,derived
E0035496,N0035743,N0035744,386.266024,386.151557,11.545346,11.640954,22.893516,200,PVC-U,0.5,0.5,table11,minimum,3.2304,merrimack,194.6289,7.34637,0.663405,0.419482,tractive,sub main,P402,derived
E0035497,N0035744,N0035745,386.151557,386.080344,11.640954,11.663675,14.242559,200,PVC-U,0.5,0.5,table11,minimum,3.2304,merrimack,194.6289,7.346561,0.66341,0.419488,tractive,sub main,P402,derived
E0035498,N0035745,N0035746,386.080344,385.991543,11.663675,11.734378,17.76017,200,PVC-U,0.5,0.5,table11,minimum,3.2304,merrimack,194.6289,7.34668,0.663413,0.419491,tractive,sub main,P402,derived
E0035499,N0035746,N0035747,385.991543,385.791543,11.734378,12.015372,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2304,merrimack,194.6289,7.346828,0.663416,0.419496,tractive,sub main,P402,derived
E0035500,N0035747,N0035748,385.791543,385.591543,12.015372,12.183573,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2304,merrimack,194.6289,7.347161,0.663424,0.419507,tractive,sub main,P402,derived
E0035501,N0035748,N0035749,385.591543,385.517152,12.183573,12.199676,14.878311,200,PVC-U,0.5,0.5,table11,minimum,3.2289,merrimack,195.3705,7.371861,0.664021,0.420286,tractive,sub main,P402,derived
E0035502,N0035749,N0035750,396.166546,395.742316,1.550282,2.27694,84.84589,200,PVC-U,0.5,0.5,cover_min,minimum,3.2289,merrimack,195.3705,7.371985,0.664024,0.42029,tractive,sub main,P402,derived
E0035503,N0035750,N0035751,395.742316,395.602071,2.27694,2.349039,28.048949,200,PVC-U,0.5,0.5,table11,minimum,3.2153,merrimack,202.28,7.599185,0.669429,0.427422,tractive,sub main,P381,derived
E0035504,N0035751,N0035752,395.602071,395.2544,2.349039,2.359034,69.534269,200,PVC-U,0.5,0.5,table11,minimum,3.2153,merrimack,202.28,7.599419,0.669434,0.427429,tractive,sub main,P381,derived
E0035505,N0035752,N0035753,395.2544,395.079108,2.359034,2.526239,35.058462,200,PVC-U,0.5,0.5,table11,minimum,3.2153,merrimack,202.28,7.599998,0.669448,0.427447,tractive,sub main,P381,derived
E0035506,N0035753,N0035754,395.079108,395.014357,2.526239,2.554491,12.950155,200,PVC-U,0.5,0.5,table11,minimum,3.2153,merrimack,202.28,7.600291,0.669455,0.427456,tractive,sub main,P381,derived
E0035507,N0035754,N0035755,395.014357,394.889591,2.554491,2.519375,24.95321,200,PVC-U,0.5,0.5,table11,minimum,3.2133,merrimack,203.3598,7.635708,0.670284,0.428563,tractive,sub main,P381,derived
E0035508,N0035755,N0035269,394.889591,394.675947,2.519375,2.644335,42.728769,200,PVC-U,0.5,0.5,table11,minimum,3.2133,merrimack,203.3598,7.635916,0.670289,0.428569,tractive,sub main,P381,derived
E0035509,N0035756,N0035282,393.682391,393.537232,1.55,1.90982,29.031859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.6433,0.068892,0.155656,0.044847,tractive,lateral,P363,derived
E0035510,N0035757,N0035288,391.202067,391.051102,7.72698,7.999435,30.192931,200,PVC-U,0.5,0.5,table11,minimum,3.3665,merrimack,138.3588,5.404249,0.609911,0.355329,tractive,main,P381,derived
E0035511,N0035758,N0035288,397.771165,397.432293,1.550063,1.618244,67.774265,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,derived
E0035512,N0035759,N0035760,394.339221,394.025569,1.55,1.814122,62.730356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P363,derived
E0035513,N0035760,N0035761,394.025569,393.884669,1.814122,1.588017,28.180015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181592,0.214904,0.069371,tractive,lateral,P363,derived
E0035514,N0035761,N0035282,393.884669,393.522707,1.588017,1.924345,72.392367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.441988,0.28637,0.10443,tractive,lateral,P363,derived
E0035515,N0035762,N0035763,390.859872,390.679815,10.892387,10.789393,60.018937,315,HDPE,0.3,0.27,table11,minimum,2.6127,merrimack,1124.2837,34.200804,0.801216,0.593499,velocity,sub main,P381,derived
E0035516,N0035763,N0035764,390.679815,390.639027,10.789393,10.804759,11.653576,315,HDPE,0.35,0.27,table11,minimum,2.6127,merrimack,1124.2837,34.201305,0.850971,0.564744,velocity,sub main,P381,derived
E0035517,N0035764,N0035765,390.639027,390.57555,10.804759,10.801709,18.136413,315,HDPE,0.35,0.27,uniform,minimum,2.6127,merrimack,1124.2837,34.201402,0.850972,0.564745,velocity,sub main,P381,derived
E0035518,N0035765,N0035766,390.57555,390.526168,10.801709,10.762071,14.109162,315,HDPE,0.35,0.27,uniform,minimum,2.6127,merrimack,1124.2837,34.201553,0.850973,0.564746,velocity,sub main,P381,derived
E0035519,N0035766,N0035767,390.526168,390.463233,10.762071,10.716729,17.981349,315,HDPE,0.35,0.27,uniform,minimum,2.6127,merrimack,1124.2837,34.20167,0.850973,0.564748,velocity,sub main,P381,derived
E0035520,N0035767,N0035768,390.463233,390.411852,10.716729,10.691908,14.680249,315,HDPE,0.35,0.27,uniform,minimum,2.6127,merrimack,1124.2837,34.20182,0.850974,0.564749,velocity,sub main,P381,derived
E0035521,N0035768,N0035769,390.411852,390.368063,10.691908,10.685953,9.730987,315,HDPE,0.45,0.27,table11,minimum,2.6124,merrimack,1125.3635,34.230642,0.937589,0.522683,velocity,sub main,P381,derived
E0035522,N0035769,N0035770,390.368063,390.327178,10.685953,10.68918,8.177028,315,HDPE,0.5,0.27,table11,minimum,2.6118,merrimack,1127.5231,34.288112,0.976363,0.506849,velocity,sub main,P381,derived
E0035523,N0035770,N0035771,390.327178,390.260996,10.68918,10.711722,22.060643,315,HDPE,0.3,0.27,table11,minimum,2.6118,merrimack,1127.5231,34.288181,0.801663,0.594486,velocity,sub main,P381,derived
E0035524,N0035771,N0035772,390.260996,390.201082,10.711722,10.661986,19.971288,315,HDPE,0.3,0.27,table11,minimum,2.6112,merrimack,1129.6826,34.34574,0.801956,0.595136,velocity,sub main,P381,derived
E0035525,N0035772,N0035773,390.201082,390.052605,10.661986,10.600135,49.492147,315,HDPE,0.3,0.27,table11,minimum,2.6106,merrimack,1131.8422,34.403269,0.802249,0.595786,velocity,sub main,P381,derived
E0035526,N0035773,N0035277,390.052605,389.831365,10.600135,10.75265,73.746735,315,HDPE,0.3,0.27,table11,minimum,2.6103,merrimack,1132.922,34.432358,0.802397,0.596115,velocity,sub main,P381,derived
E0035527,N0035774,N0035775,391.337386,391.135142,1.550401,1.78069,40.448691,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0035528,N0035775,N0035776,391.135142,391.029729,1.78069,1.89059,21.08269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000337,0.019944,0.005044,tractive,lateral,P363,derived
E0035529,N0035776,N0035777,391.029729,390.954594,1.89059,2.130123,15.026988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031603,0.119136,0.031795,tractive,lateral,P363,derived
E0035530,N0035777,N0035299,390.954594,390.799341,2.130123,2.725317,31.050449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076995,0.161611,0.047126,tractive,lateral,P363,derived
E0035531,N0035778,N0035779,391.081759,390.869339,4.307249,4.340652,38.621743,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.6139,1.290109,0.413709,0.169299,tractive,main,P363,derived
E0035532,N0035779,N0035780,390.869339,390.555292,4.340652,4.654089,57.099501,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.6139,1.29043,0.41374,0.169319,tractive,main,P363,derived
E0035533,N0035780,N0035781,390.555292,390.146759,4.654089,5.234711,74.278756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.1769,1.398354,0.424028,0.175997,tractive,main,P363,derived
E0035534,N0035781,N0035782,390.146759,389.939809,5.234711,4.99702,37.627216,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,36.4815,1.53751,0.436462,0.184255,tractive,main,P363,derived
E0035535,N0035782,N0035783,389.939809,389.899767,4.99702,5.007368,5.720344,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,36.4815,1.537824,0.475165,0.173717,tractive,main,P363,derived
E0035536,N0035783,N0035784,389.899767,389.859725,5.007368,5.054735,5.72029,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,36.4815,1.537871,0.475169,0.173719,tractive,main,P363,derived
E0035537,N0035784,N0035785,389.859725,389.724092,5.054735,4.86975,27.126562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6411,1.628453,0.429448,0.19396,tractive,main,P363,derived
E0035538,N0035785,N0035786,389.724092,389.559112,4.86975,4.652406,32.996056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2041,1.736127,0.437841,0.200106,tractive,main,P363,derived
E0035539,N0035786,N0035787,389.559112,389.439452,4.652406,4.555421,23.931903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2041,1.736402,0.437862,0.200121,tractive,main,P363,derived
E0035540,N0035787,N0035788,389.439452,389.39712,4.555421,4.4997,4.70355,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,43.7028,1.841355,0.54835,0.178223,tractive,main,P363,derived
E0035541,N0035788,N0035789,389.39712,389.353262,4.4997,4.432261,4.87314,200,PVC-U,0.9,0.5,uniform,minimum,3.6221,held,43.7028,1.841394,0.548353,0.178224,tractive,main,P363,derived
E0035542,N0035789,N0035790,389.353262,389.306332,4.432261,4.38013,9.38597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7028,1.841435,0.445682,0.205948,tractive,main,P363,derived
E0035543,N0035790,N0035299,389.306332,389.234086,4.38013,4.290572,14.449228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7028,1.841513,0.445687,0.205952,tractive,main,P363,derived
E0035544,N0035791,N0035792,395.750479,395.420479,5.49125,5.406516,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4057,merrimack,125.7577,4.967621,0.616608,0.331422,tractive,main,P381,derived
E0035545,N0035792,N0035793,395.420479,395.090479,5.406516,5.730199,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3918,merrimack,130.0768,5.117462,0.621804,0.336618,tractive,main,P381,derived
E0035546,N0035793,N0035794,395.090479,394.760479,5.730199,6.075702,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3687,merrimack,137.6353,5.377882,0.630545,0.345516,tractive,main,P381,derived
E0035547,N0035794,N0035795,394.760479,394.682364,6.075702,6.111276,14.202873,200,PVC-U,0.55,0.5,uniform,minimum,3.3592,merrimack,140.8746,5.489243,0.634178,0.349272,tractive,main,P381,derived
E0035548,N0035795,N0035796,394.682364,394.297364,6.111276,6.229431,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.353,merrimack,143.0342,5.563097,0.636553,0.351748,tractive,main,P381,derived
E0035549,N0035796,N0035797,394.297364,393.912364,6.229431,6.079152,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3351,merrimack,149.5129,5.784089,0.643509,0.359088,tractive,main,P381,derived
E0035550,N0035797,N0035798,393.912364,393.852979,6.079152,6.079149,10.797127,200,PVC-U,0.55,0.5,uniform,minimum,3.3322,merrimack,150.5926,5.821293,0.644658,0.360314,tractive,main,P381,derived
E0035551,N0035798,N0035799,393.852979,393.811609,6.079149,6.115088,4.137017,200,PVC-U,1.0,0.5,table11,minimum,3.3322,merrimack,150.5926,5.821383,0.800342,0.307732,velocity,main,P381,derived
E0035552,N0035799,N0035800,393.811609,393.769666,6.115088,6.148577,8.388667,200,PVC-U,0.5,0.5,table11,minimum,3.3322,merrimack,150.5926,5.821417,0.622646,0.369677,tractive,main,P381,derived
E0035553,N0035800,N0035801,393.769666,393.726415,6.148577,6.201808,7.863794,200,PVC-U,0.55,0.5,table11,minimum,3.3322,merrimack,150.5926,5.821487,0.644664,0.36032,tractive,main,P381,derived
E0035554,N0035801,N0035802,393.726415,393.577817,6.201808,6.618716,27.01775,200,PVC-U,0.55,0.5,uniform,minimum,3.3293,merrimack,151.6724,5.858142,0.64579,0.361525,tractive,main,P381,derived
E0035555,N0035802,N0035803,393.577817,393.509686,6.618716,6.718677,12.387598,200,PVC-U,0.55,0.5,uniform,minimum,3.3236,merrimack,153.832,5.931452,0.648025,0.363927,tractive,main,P381,derived
E0035556,N0035803,N0035804,393.509686,393.418003,6.718677,6.818722,16.669587,200,PVC-U,0.55,0.5,uniform,minimum,3.318,merrimack,155.9915,6.004515,0.65023,0.366311,tractive,main,P381,derived
E0035557,N0035804,N0035805,393.418003,393.33626,6.818722,6.862348,14.862329,200,PVC-U,0.55,0.5,uniform,minimum,3.3115,merrimack,158.5545,6.091086,0.652813,0.369123,tractive,main,P381,derived
E0035558,N0035805,N0035806,393.33626,393.286277,6.862348,6.870583,9.087784,200,PVC-U,0.55,0.5,uniform,minimum,3.3115,merrimack,158.5545,6.09121,0.652817,0.369127,tractive,main,P381,derived
E0035559,N0035806,N0035807,393.286277,393.244881,6.870583,6.921379,4.139669,200,PVC-U,1.0,0.5,table11,minimum,3.3088,merrimack,159.6343,6.127649,0.812132,0.316003,velocity,main,P381,derived
E0035560,N0035807,N0035808,393.244881,393.189387,6.921379,6.999577,11.098643,200,PVC-U,0.5,0.5,table11,minimum,3.3088,merrimack,159.6343,6.127683,0.631516,0.379987,tractive,main,P381,derived
E0035561,N0035808,N0035277,393.189387,392.942794,6.999577,7.641221,49.318731,200,PVC-U,0.5,0.5,table11,minimum,3.3061,merrimack,160.7141,6.164109,0.632545,0.381201,tractive,main,P381,derived
E0035562,N0035809,N0035321,391.339762,390.927515,1.550986,1.611792,82.449338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P397,provisional
E0035563,N0035810,N0035321,391.288541,390.860442,1.640536,1.678864,77.836163,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.277757,0.093094,tractive,lateral,P397,provisional
E0035564,N0035811,N0035812,385.968755,385.87052,1.91009,2.183313,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9915,0.754852,0.338991,0.134203,tractive,lateral,P413,provisional
E0035565,N0035812,N0035326,385.87052,385.778597,2.183313,2.390684,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9915,0.755016,0.339014,0.134216,tractive,lateral,P413,provisional
E0035566,N0035813,N0035814,386.628833,386.54281,1.55,1.636023,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P413,provisional
E0035567,N0035814,N0035326,386.54281,386.435455,1.636023,1.733826,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135945,0.195378,0.060836,tractive,lateral,P413,provisional
E0035568,N0035815,N0035816,388.567981,388.212629,1.55,1.620439,71.070311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P428,provisional
E0035569,N0035816,N0035332,388.188841,387.849104,1.644228,1.596147,56.622804,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,12.9574,0.543799,0.325849,0.110151,tractive,lateral,P428,provisional
E0035570,N0035817,N0035332,385.248417,384.811555,4.409878,4.633697,87.372394,200,PVC-U,0.5,0.5,table11,minimum,3.0167,merrimack,342.636,12.000289,0.751307,0.558221,velocity,sub main,P428,provisional
E0035571,N0035818,N0035333,387.677606,387.249027,1.550696,2.152736,85.715761,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1762,0.25892,0.241215,0.081576,tractive,lateral,P428,provisional
E0035572,N0035819,N0035820,381.634895,381.393088,8.08712,8.221292,48.361439,200,PVC-U,0.5,0.5,table11,minimum,3.5532,merrimack,88.5787,3.654286,0.545692,0.289943,tractive,main,P428,derived
E0035573,N0035820,N0035821,381.393088,381.203415,8.221292,8.252243,37.934613,200,PVC-U,0.5,0.5,table11,minimum,3.548,merrimack,89.6585,3.693693,0.547386,0.291536,tractive,main,P428,derived
E0035574,N0035821,N0035333,381.203415,381.101846,8.252243,8.299918,20.313822,200,PVC-U,0.5,0.5,table11,minimum,3.5243,merrimack,94.7549,3.877348,0.555096,0.298872,tractive,main,P428,derived
E0035575,N0035822,N0035336,393.213451,392.79505,6.271016,6.36712,83.680126,200,PVC-U,0.5,0.5,table11,minimum,3.1938,merrimack,213.8187,7.968251,0.677903,0.438885,tractive,sub main,P412,provisional
E0035576,N0035823,N0035824,397.808643,397.408643,1.55,2.022083,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P412,provisional
E0035577,N0035824,N0035825,397.408643,397.008643,2.022083,2.136621,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679675,0.328047,0.127724,tractive,lateral,P412,provisional
E0035578,N0035825,N0035336,397.008643,396.947492,2.136621,2.214678,12.23012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951944,0.364343,0.14981,tractive,lateral,P412,provisional
E0035579,N0035826,N0035827,390.327258,389.767258,1.713086,1.751419,80.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.275163,0.077068,tractive,lateral,P428,provisional
E0035580,N0035827,N0035828,389.767258,389.367258,1.751419,1.721701,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679675,0.328047,0.127724,tractive,lateral,P428,provisional
E0035581,N0035828,N0035829,389.367258,388.967258,1.721701,1.623898,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951944,0.364343,0.14981,tractive,lateral,P428,provisional
E0035582,N0035829,N0035347,388.827222,388.708309,1.763934,1.690251,14.864221,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,29.1541,1.224214,0.464271,0.150761,tractive,lateral,P428,provisional
E0035583,N0035830,N0035831,398.211327,397.581327,1.652381,1.663821,70.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.262758,0.06044,tractive,lateral,P412,provisional
E0035584,N0035831,N0035832,397.581327,397.231327,1.663821,1.844234,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498522,0.297523,0.110453,tractive,lateral,P412,provisional
E0035585,N0035832,N0035833,397.231327,397.181327,1.844234,1.796883,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680175,0.328123,0.127768,tractive,lateral,P412,provisional
E0035586,N0035833,N0035834,397.181327,396.781368,1.796883,2.554722,79.991729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861327,0.353213,0.142854,tractive,lateral,P412,provisional
E0035587,N0035834,N0035835,396.781368,396.656327,2.554722,2.679092,25.008271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088329,0.37972,0.159697,tractive,lateral,P412,provisional
E0035588,N0035835,N0035335,396.656327,396.282873,2.679092,2.079829,74.690886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269606,0.39811,0.171951,tractive,lateral,P412,provisional
E0035589,N0035836,N0035837,395.166153,394.866153,4.112137,4.067319,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4843,merrimack,104.1337,4.208772,0.568308,0.311766,tractive,lateral,P412,provisional
E0035590,N0035837,N0035838,394.866153,394.566153,4.067319,3.92753,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4672,merrimack,108.4528,4.361999,0.574137,0.317591,tractive,lateral,P412,provisional
E0035591,N0035838,N0035839,394.566153,394.266153,3.92753,3.840354,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4469,merrimack,113.8518,4.552377,0.581155,0.324719,tractive,lateral,P412,provisional
E0035592,N0035839,N0035335,394.266153,394.18723,3.840354,4.175472,15.784536,200,PVC-U,0.5,0.5,table11,minimum,3.4352,merrimack,117.0911,4.666279,0.585242,0.328928,tractive,lateral,P412,provisional
E0035593,N0035840,N0035841,390.495841,390.02713,1.582223,1.906342,93.742315,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P428,provisional
E0035594,N0035841,N0035842,390.02713,389.62713,1.906342,1.826514,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408186,0.279205,0.100641,tractive,lateral,P428,provisional
E0035595,N0035842,N0035843,389.62713,389.22713,1.826514,2.097486,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589921,0.313771,0.119501,tractive,lateral,P428,provisional
E0035596,N0035843,N0035844,389.22713,388.82713,2.097486,2.013752,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.848014,0.351507,0.141802,tractive,lateral,P428,provisional
E0035597,N0035844,N0035845,388.82713,388.770848,2.013752,1.937496,11.256361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.02975,0.373298,0.155529,tractive,lateral,P428,provisional
E0035598,N0035845,N0035347,388.770848,388.32391,1.937496,2.07465,89.387583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.8957,1.256179,0.396817,0.171073,tractive,lateral,P428,provisional
E0035599,N0035846,N0035847,393.329944,392.900271,4.123913,4.878568,85.934613,200,PVC-U,0.5,0.5,table11,minimum,3.4777,merrimack,105.7929,4.266017,0.570505,0.313952,tractive,lateral,P412,provisional
E0035600,N0035847,N0035348,392.900271,392.475865,4.878568,5.202968,84.881147,200,PVC-U,0.5,0.5,table11,minimum,3.4487,merrimack,113.3514,4.533028,0.580453,0.323999,tractive,lateral,P412,provisional
E0035601,N0035848,N0035354,389.623752,389.170077,3.068508,3.457913,82.486398,200,PVC-U,0.55,0.5,uniform,minimum,3.5819,merrimack,82.8773,3.442386,0.554968,0.274461,tractive,lateral,P428,provisional
E0035602,N0035849,N0035850,391.731631,391.211631,1.630338,1.667214,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.25279,0.072142,tractive,lateral,P428,provisional
E0035603,N0035850,N0035851,391.211631,390.691631,1.667214,1.594471,80.0,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,15.1169,0.634407,0.351758,0.11615,tractive,lateral,P428,provisional
E0035604,N0035851,N0035852,390.691631,390.466631,1.594471,2.522352,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86141,0.353224,0.142861,tractive,lateral,P428,provisional
E0035605,N0035852,N0035354,390.466631,390.198219,2.522352,2.429771,53.682389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133388,0.384489,0.162829,tractive,lateral,P428,provisional
E0035606,N0035853,N0035854,395.10414,394.70414,1.55327,2.374687,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.8976,0.331089,0.261114,0.091348,tractive,lateral,P412,provisional
E0035607,N0035854,N0035855,394.70414,394.30414,2.374687,3.229704,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6157,0.739161,0.336774,0.132878,tractive,lateral,P412,provisional
E0035608,N0035855,N0035348,394.30414,394.227037,3.229704,3.451796,15.420509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9348,0.920896,0.36062,0.147465,tractive,lateral,P412,provisional
E0035609,N0035856,N0035360,384.163636,383.476926,1.737457,1.741244,68.670941,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.247656,0.051807,tractive,lateral,P428,provisional
E0035610,N0035857,N0035858,391.86836,391.422526,2.407732,2.891317,89.166947,200,PVC-U,0.5,0.5,table11,minimum,3.5231,merrimack,95.0207,3.881676,0.555275,0.299043,tractive,lateral,P428,provisional
E0035611,N0035858,N0035355,391.422526,390.984406,2.891317,2.694427,87.62391,200,PVC-U,0.5,0.5,table11,minimum,3.5028,merrimack,99.679,4.048901,0.562042,0.305599,tractive,lateral,P428,provisional
E0035612,N0035859,N0035860,393.192561,392.673531,1.616277,1.624565,86.50512,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,9.718,0.407405,0.297257,0.096311,tractive,lateral,P428,provisional
E0035613,N0035860,N0035861,392.673531,392.273531,1.624565,1.886748,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81553,0.347262,0.139202,tractive,lateral,P428,provisional
E0035614,N0035861,N0035862,392.273531,391.873531,1.886748,2.105321,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133067,0.384456,0.162807,tractive,lateral,P428,provisional
E0035615,N0035862,N0035863,391.873531,391.473531,2.105321,2.505321,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.495872,0.418528,0.186124,tractive,lateral,P428,provisional
E0035616,N0035863,N0035864,391.473531,391.073531,2.505321,2.820329,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.768141,0.440261,0.201899,tractive,lateral,P428,provisional
E0035617,N0035864,N0035865,391.073531,390.673531,2.820329,3.006615,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5902,2.040411,0.459625,0.216581,tractive,lateral,P428,provisional
E0035618,N0035865,N0035355,390.673531,390.534937,3.006615,3.143896,27.718806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.312681,0.477134,0.230393,tractive,lateral,P428,provisional
E0035619,N0035866,N0035867,383.083449,383.033011,2.808335,2.782632,9.170605,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.228231,0.23929,0.075297,tractive,main,P428,provisional
E0035620,N0035867,N0035868,383.033011,382.825974,2.782632,2.945083,37.64306,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.273575,0.253778,0.081814,tractive,main,P428,provisional
E0035621,N0035868,N0035869,382.825974,382.697222,2.945083,4.810285,23.4094,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.364423,0.278318,0.093365,tractive,main,P428,provisional
E0035622,N0035869,N0035870,382.697222,382.56194,4.810285,3.257396,24.596748,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.364618,0.278366,0.093388,tractive,main,P428,provisional
E0035623,N0035870,N0035871,382.56194,382.423449,3.257396,2.868787,25.180187,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.41009,0.289027,0.09861,tractive,main,P428,provisional
E0035624,N0035871,N0035872,382.423449,382.365263,2.868787,2.865084,10.579378,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.4103,0.289074,0.098634,tractive,main,P428,provisional
E0035625,N0035872,N0035873,382.365263,382.035263,2.865084,3.121537,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8776,0.500922,0.30802,0.108223,tractive,main,P428,provisional
E0035626,N0035873,N0035874,382.035263,381.705263,3.121537,3.471007,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.1967,0.682491,0.339583,0.125087,tractive,main,P428,provisional
E0035627,N0035874,N0035360,381.705263,381.633758,3.471007,3.584412,13.000813,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.773525,0.353157,0.13269,tractive,main,P428,provisional
E0035628,N0035875,N0035876,392.787909,392.736431,1.550501,1.573262,10.29563,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P431,provisional
E0035629,N0035876,N0035877,392.736431,392.614339,1.573262,1.552531,16.278821,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,4.3191,0.181155,0.246875,0.063059,tractive,lateral,P431,provisional
E0035630,N0035877,N0035878,392.614339,392.333515,1.552531,1.57063,37.44329,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,5.3989,0.226557,0.265636,0.069808,tractive,lateral,P431,provisional
E0035631,N0035878,N0035424,392.333515,392.248515,1.57063,1.576437,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226869,0.231093,0.076785,tractive,lateral,P431,provisional
E0035632,N0035879,N0035880,387.939107,387.878692,5.393992,5.604493,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.1116,merrimack,265.2724,9.59362,0.711297,0.487953,tractive,sub main,P431,provisional
E0035633,N0035880,N0035881,387.878692,387.763583,5.604493,5.915219,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.1116,merrimack,265.2724,9.59372,0.711299,0.487956,tractive,sub main,P431,provisional
E0035634,N0035881,N0035882,387.763583,387.676262,5.915219,5.979011,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.1116,merrimack,265.2724,9.593912,0.711303,0.487961,tractive,sub main,P431,provisional
E0035635,N0035882,N0035883,387.676262,387.63325,5.979011,5.952351,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.1085,merrimack,267.432,9.662387,0.712585,0.489989,tractive,sub main,P431,provisional
E0035636,N0035883,N0035424,387.63325,387.528131,5.952351,6.29682,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.107,merrimack,268.5118,9.696598,0.713221,0.491001,tractive,sub main,P431,provisional
E0035637,N0035884,N0035436,364.015068,363.972112,3.818947,3.912715,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.093723,0.178376,0.050338,tractive,main,P473,provisional
E0035638,N0035885,N0035886,357.438389,357.367326,10.503658,10.550856,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.149981,0.201818,0.063601,tractive,main,P473,provisional
E0035639,N0035886,N0035887,357.367326,357.295737,10.550856,10.585428,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.195366,0.220104,0.071719,tractive,main,P473,provisional
E0035640,N0035887,N0035888,357.295737,357.166026,10.585428,10.716878,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.240753,0.235595,0.078901,tractive,main,P473,provisional
E0035641,N0035888,N0035436,357.166026,357.042333,10.716878,10.842494,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.240969,0.235663,0.078933,tractive,main,P473,provisional
E0035642,N0035889,N0035441,368.974933,368.924933,1.55,1.574915,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P452,provisional
E0035643,N0035890,N0035891,368.358673,368.291405,2.395234,2.437325,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137683,0.1962,0.061186,tractive,lateral,P452,provisional
E0035644,N0035891,N0035892,368.291405,368.197997,2.437325,2.490693,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183062,0.215472,0.069626,tractive,lateral,P452,provisional
E0035645,N0035892,N0035893,368.197997,368.095405,2.490693,2.526878,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183218,0.215532,0.069653,tractive,lateral,P452,provisional
E0035646,N0035893,N0035894,368.095405,368.005267,2.526878,2.563978,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228656,0.231683,0.077061,tractive,lateral,P452,provisional
E0035647,N0035894,N0035441,368.005267,367.92012,2.563978,2.579728,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228807,0.231733,0.077084,tractive,lateral,P452,provisional
E0035648,N0035895,N0035896,379.141619,379.046094,4.362867,4.358173,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.5724,merrimack,84.7273,3.512923,0.539496,0.284169,tractive,main,P398,provisional
E0035649,N0035896,N0035897,379.046094,378.696094,4.358173,4.454358,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5615,merrimack,86.8868,3.591449,0.542962,0.287388,tractive,main,P398,provisional
E0035650,N0035897,N0035898,378.696094,378.346094,4.454358,4.298834,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5407,merrimack,91.206,3.748066,0.5497,0.293723,tractive,main,P398,provisional
E0035651,N0035898,N0035899,378.346094,377.996094,4.298834,4.058166,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5146,merrimack,96.944,3.954573,0.558253,0.301915,tractive,main,P398,provisional
E0035652,N0035899,N0035900,377.996094,377.646094,4.058166,3.977197,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4578,merrimack,110.9189,4.450707,0.577438,0.320927,tractive,main,P398,provisional
E0035653,N0035900,N0035901,377.646094,377.511086,3.977197,3.851646,27.001629,200,PVC-U,0.5,0.5,table11,minimum,3.4497,merrimack,113.0785,4.527171,0.58024,0.323782,tractive,main,P398,provisional
E0035654,N0035901,N0035444,377.511086,377.450878,3.851646,3.799031,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.4458,merrimack,114.1583,4.56527,0.581622,0.325197,tractive,main,P398,provisional
