Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0035655,N0035902,N0035903,377.207785,377.164518,4.358072,4.333071,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6352,merrimack,73.3629,3.094801,0.554945,0.254427,tractive,main,P398,provisional
E0035656,N0035903,N0035904,377.164518,377.124269,4.333071,4.273558,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6352,merrimack,73.3629,3.094861,0.554948,0.254429,tractive,main,P398,provisional
E0035657,N0035904,N0035444,377.124269,376.852148,4.273558,4.397761,54.424259,200,PVC-U,0.5,0.5,table11,minimum,3.6224,merrimack,75.5224,3.174643,0.523838,0.269943,tractive,main,P398,provisional
E0035658,N0035905,N0035906,382.027552,381.928936,4.480017,4.519947,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.542793,0.422472,0.188933,tractive,main,P398,provisional
E0035659,N0035906,N0035907,381.928936,381.887705,4.519947,4.309225,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.588224,0.426207,0.191615,tractive,main,P398,provisional
E0035660,N0035907,N0035451,381.887705,381.820616,4.309225,4.270723,13.417852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.63356,0.429855,0.194256,tractive,main,P398,provisional
E0035661,N0035908,N0035909,383.557864,383.311642,1.999937,3.080081,49.244289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3964,0.436309,0.285194,0.103804,tractive,lateral,P398,provisional
E0035662,N0035909,N0035451,383.311642,383.094044,3.080081,2.997295,43.519665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6332,0.782028,0.342753,0.136465,tractive,lateral,P398,provisional
E0035663,N0035910,N0035911,387.113666,386.714671,1.55,1.553854,18.999767,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,derived
E0035664,N0035911,N0035912,386.713796,386.596507,1.554728,1.552022,7.819278,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000158,0.019521,0.003087,tractive,lateral,P456,derived
E0035665,N0035912,N0035913,386.596507,386.501206,1.552022,1.55043,8.287093,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.000223,0.021373,0.003656,tractive,lateral,P456,derived
E0035666,N0035913,N0035460,386.497588,386.382828,1.554048,1.55513,12.751124,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.000293,0.022564,0.004231,tractive,lateral,P456,derived
E0035667,N0035914,N0035468,368.053311,367.927771,1.57178,1.574762,22.825424,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0035668,N0035915,N0035916,384.484064,384.402058,3.988501,3.804729,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.524,1.374892,0.407919,0.178684,tractive,main,P456,provisional
E0035669,N0035916,N0035917,384.402058,384.285761,3.804729,3.655981,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.524,1.375028,0.407931,0.178692,tractive,main,P456,provisional
E0035670,N0035917,N0035460,384.285761,384.117833,3.655981,3.820125,33.585684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.524,1.375222,0.407949,0.178704,tractive,main,P456,provisional
E0035671,N0035918,N0035469,387.979773,387.929773,1.550379,1.639136,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0035672,N0035919,N0035469,388.027209,387.963964,1.55,1.604945,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0035673,N0035920,N0035921,364.117176,364.021651,5.212261,5.29857,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.19629,0.220444,0.071873,tractive,main,P450,provisional
E0035674,N0035921,N0035922,364.021651,363.947321,5.29857,5.399084,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.196449,0.220502,0.0719,tractive,main,P450,provisional
E0035675,N0035922,N0035923,363.947321,363.872991,5.399084,5.517421,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.196573,0.220548,0.071921,tractive,main,P450,provisional
E0035676,N0035923,N0035468,363.872991,363.754142,5.517421,5.748391,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.196697,0.220593,0.071941,tractive,main,P450,provisional
E0035677,N0035924,N0035485,381.628467,381.518013,1.55,1.783684,22.090722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0035678,N0035925,N0035926,381.782855,381.704753,1.55,1.700216,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0035679,N0035926,N0035485,381.704753,381.611345,1.700216,1.690352,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P398,provisional
E0035680,N0035927,N0035928,384.976064,384.856386,1.551493,1.55786,13.297586,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P398,provisional
E0035681,N0035928,N0035496,384.856386,384.537325,1.55786,2.021483,63.812225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135912,0.195362,0.060829,tractive,lateral,P398,provisional
E0035682,N0035929,N0035930,384.661484,384.605582,2.18544,2.272958,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816409,0.347378,0.139273,tractive,lateral,P398,provisional
E0035683,N0035930,N0035931,384.605582,384.510582,2.272958,2.15641,19.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9348,0.921255,0.360663,0.147492,tractive,lateral,P398,provisional
E0035684,N0035931,N0035932,384.510582,384.468156,2.15641,2.110671,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,21.9348,0.921414,0.415621,0.133796,tractive,lateral,P398,provisional
E0035685,N0035932,N0035933,384.468156,384.276779,2.110671,2.132156,38.275318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9348,0.921461,0.360688,0.147508,tractive,lateral,P398,provisional
E0035686,N0035933,N0035934,384.276779,384.181254,2.132156,2.314778,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0944,1.012314,0.371335,0.154266,tractive,lateral,P398,provisional
E0035687,N0035934,N0035496,384.181254,384.016179,2.314778,2.542629,33.015148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.6729,1.162494,0.387497,0.164821,tractive,lateral,P398,provisional
E0035688,N0035935,N0035513,389.425703,388.953423,1.810229,1.560249,33.734256,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,1.0798,0.045857,0.192021,0.029631,tractive,lateral,P380,provisional
E0035689,N0035936,N0035513,388.879962,388.833806,1.55,1.679865,9.231155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0035690,N0035937,N0035511,390.64342,390.565979,1.55,1.746216,15.488367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0035691,N0035938,N0035511,390.921264,390.753282,1.556,1.558912,13.998482,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0035692,N0035939,N0035516,390.51789,389.23335,1.558069,1.559314,14.764823,200,PVC-U,8.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P416,provisional
E0035693,N0035940,N0035509,388.003028,387.955912,1.555932,1.648183,9.423154,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0035694,N0035941,N0035942,360.443469,360.378469,1.55,1.631449,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P475,provisional
E0035695,N0035942,N0035534,360.378469,360.281164,1.631449,1.550836,17.691806,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045376,0.139466,0.036466,tractive,lateral,P475,provisional
E0035696,N0035943,N0035944,358.249694,358.169694,4.240937,4.173995,16.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046835,0.136482,0.037794,tractive,lateral,P475,provisional
E0035697,N0035944,N0035945,358.169694,358.02748,4.173995,4.029344,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092236,0.17172,0.05109,tractive,lateral,P475,provisional
E0035698,N0035945,N0035946,358.02748,357.953655,4.029344,4.040394,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092473,0.171868,0.051149,tractive,lateral,P475,provisional
E0035699,N0035946,N0035947,357.953655,357.879325,4.040394,4.054696,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092596,0.171945,0.05118,tractive,lateral,P475,provisional
E0035700,N0035947,N0035534,357.879325,357.749325,4.054696,4.082676,26.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092719,0.172021,0.05121,tractive,lateral,P475,provisional
E0035701,N0035948,N0035949,376.796985,376.73657,2.203869,2.195711,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047139,0.136785,0.037902,tractive,lateral,P458,provisional
E0035702,N0035949,N0035950,376.73657,376.668563,2.195711,2.259507,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047239,0.136885,0.037938,tractive,lateral,P458,provisional
E0035703,N0035950,N0035951,376.668563,376.569947,2.259507,2.401946,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047353,0.136998,0.037978,tractive,lateral,P458,provisional
E0035704,N0035951,N0035542,376.569947,376.454513,2.401946,2.953171,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092784,0.172061,0.051226,tractive,lateral,P458,provisional
E0035705,N0035952,N0035953,374.678345,374.568572,3.722198,3.784455,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095364,0.173648,0.05186,tractive,main,P458,provisional
E0035706,N0035953,N0035954,374.568572,374.457554,3.784455,4.038783,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095546,0.173759,0.051904,tractive,main,P458,provisional
E0035707,N0035954,N0035542,374.457554,373.999815,4.038783,5.407869,91.547802,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095732,0.173872,0.05195,tractive,main,P458,provisional
E0035708,N0035955,N0035956,356.413153,356.113157,5.759882,4.769808,59.999181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.047534,0.137177,0.038042,tractive,main,P481,derived
E0035709,N0035956,N0035957,356.113157,356.029806,4.769808,4.696421,16.670165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.048034,0.13767,0.038219,tractive,main,P481,derived
E0035710,N0035957,N0035958,356.029806,355.779806,4.696421,4.79307,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.048173,0.137806,0.038267,tractive,main,P481,derived
E0035711,N0035958,N0035959,355.779806,355.529806,4.79307,4.894632,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.04859,0.138214,0.038413,tractive,main,P481,derived
E0035712,N0035959,N0035543,355.529806,355.487087,4.894632,4.921329,7.76702,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.7416,0.049007,0.143199,0.037726,tractive,main,P481,derived
E0035713,N0035960,N0035961,357.873417,357.78303,7.855862,8.256765,18.077446,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.184586,0.659452,0.41436,tractive,sub main,P481,derived
E0035714,N0035961,N0035962,357.78303,357.692627,8.256765,8.758393,18.080621,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.184737,0.659456,0.414365,tractive,sub main,P481,derived
E0035715,N0035962,N0035963,357.692627,357.573417,8.758393,9.159615,23.841934,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.184887,0.659459,0.41437,tractive,sub main,P481,derived
E0035716,N0035963,N0035964,357.573417,357.532966,9.159615,9.204888,3.111635,200,PVC-U,1.3,0.5,table11,minimum,3.2398,merrimack,190.006,7.185086,0.933968,0.320485,velocity,sub main,P481,derived
E0035717,N0035964,N0035965,357.532966,357.441615,9.204888,9.146428,18.270155,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.185112,0.659465,0.414377,tractive,sub main,P481,derived
E0035718,N0035965,N0035966,357.441615,357.36433,9.146428,9.053486,15.456895,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.185264,0.659469,0.414382,tractive,sub main,P481,derived
E0035719,N0035966,N0035967,357.36433,357.123524,9.053486,8.87904,48.161315,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.185393,0.659472,0.414386,tractive,sub main,P481,derived
E0035720,N0035967,N0035968,357.123524,357.029327,8.87904,9.00647,18.839324,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.185794,0.659482,0.414398,tractive,sub main,P481,derived
E0035721,N0035968,N0035969,357.029327,356.810421,9.00647,9.413456,43.78122,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.185951,0.659486,0.414403,tractive,sub main,P481,derived
E0035722,N0035969,N0035970,356.810421,356.684544,9.413456,9.951808,25.17536,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.186316,0.659495,0.414415,tractive,sub main,P481,derived
E0035723,N0035970,N0035971,356.684544,356.586732,9.951808,10.367003,19.562451,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.186526,0.6595,0.414422,tractive,sub main,P481,derived
E0035724,N0035971,N0035972,356.586732,356.298524,10.367003,10.187957,57.641645,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.186689,0.659504,0.414427,tractive,sub main,P481,derived
E0035725,N0035972,N0035973,356.298524,356.253303,10.187957,10.315117,9.044081,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.187169,0.659516,0.414442,tractive,sub main,P481,derived
E0035726,N0035973,N0035974,356.253303,356.143338,10.315117,10.905979,21.99318,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.187245,0.659518,0.414444,tractive,sub main,P481,derived
E0035727,N0035974,N0035975,356.143338,355.976818,10.905979,11.629078,33.303878,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.187428,0.659522,0.41445,tractive,sub main,P481,derived
E0035728,N0035975,N0035976,355.976818,355.923524,11.629078,11.73059,10.658861,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.187705,0.659529,0.414459,tractive,sub main,P481,derived
E0035729,N0035976,N0035977,355.923524,355.69845,11.73059,11.598242,45.014809,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.187794,0.659531,0.414462,tractive,sub main,P481,derived
E0035730,N0035977,N0035978,355.69845,355.586288,11.598242,11.498734,22.432289,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.188169,0.65954,0.414474,tractive,sub main,P481,derived
E0035731,N0035978,N0035979,355.586288,355.534157,11.498734,11.517876,10.426344,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.188356,0.659545,0.41448,tractive,sub main,P481,derived
E0035732,N0035979,N0035980,355.534157,355.402341,11.517876,11.626529,26.363182,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.188443,0.659547,0.414482,tractive,sub main,P481,derived
E0035733,N0035980,N0035981,355.402341,355.306379,11.626529,11.848162,19.192355,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.188663,0.659553,0.414489,tractive,sub main,P481,derived
E0035734,N0035981,N0035982,355.306379,355.255662,11.848162,11.912032,10.143456,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.188823,0.659557,0.414495,tractive,sub main,P481,derived
E0035735,N0035982,N0035983,355.255662,355.193407,11.912032,11.900526,12.450852,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.188907,0.659559,0.414497,tractive,sub main,P481,derived
E0035736,N0035983,N0035984,355.193407,355.147286,11.900526,11.861992,9.224373,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.189011,0.659561,0.414501,tractive,sub main,P481,derived
E0035737,N0035984,N0035985,355.147286,354.998524,11.861992,11.887524,29.752339,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.189088,0.659563,0.414503,tractive,sub main,P481,derived
E0035738,N0035985,N0035986,354.998524,354.9582,11.887524,11.937125,5.760621,200,PVC-U,0.7,0.5,table11,minimum,3.2398,merrimack,190.006,7.189336,0.746257,0.377971,tractive,sub main,P481,derived
E0035739,N0035986,N0035987,354.9582,354.846722,11.937125,12.081165,22.295428,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.189384,0.65957,0.414512,tractive,sub main,P481,derived
E0035740,N0035987,N0035988,354.846722,354.737255,12.081165,12.19875,21.893486,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.18957,0.659575,0.414518,tractive,sub main,P481,derived
E0035741,N0035988,N0035989,354.737255,354.3856,12.19875,13.169057,70.331015,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.189752,0.659579,0.414524,tractive,sub main,P481,derived
E0035742,N0035989,N0035990,354.3856,354.321131,13.169057,13.141301,12.893689,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.190338,0.659594,0.414543,tractive,sub main,P481,derived
E0035743,N0035990,N0035991,354.321131,354.269284,13.141301,13.104343,10.369542,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.190446,0.659597,0.414546,tractive,sub main,P481,derived
E0035744,N0035991,N0035992,354.269284,354.226943,13.104343,13.031785,7.698274,200,PVC-U,0.55,0.5,table11,minimum,3.2398,merrimack,190.006,7.190532,0.683161,0.403757,tractive,sub main,P481,derived
E0035745,N0035992,N0035993,354.226943,354.186429,13.031785,12.960361,4.501576,200,PVC-U,0.9,0.5,table11,minimum,3.2398,merrimack,190.006,7.190596,0.817823,0.353312,velocity,sub main,P481,derived
E0035746,N0035993,N0035994,354.186429,354.146104,12.960361,12.863021,4.744143,200,PVC-U,0.85,0.5,cover_max,minimum,3.2398,merrimack,190.006,7.190634,0.801014,0.358751,velocity,sub main,P481,derived
E0035747,N0035994,N0035995,354.146104,354.102848,12.863021,12.729611,6.654775,200,PVC-U,0.65,0.5,table11,minimum,3.2398,merrimack,190.006,7.190673,0.726343,0.385697,tractive,sub main,P481,derived
E0035748,N0035995,N0035996,354.102848,353.802848,12.729611,11.996987,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.190729,0.659604,0.414555,tractive,sub main,P481,derived
E0035749,N0035996,N0035997,353.802848,353.502848,11.996987,11.618948,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.191229,0.659616,0.414571,tractive,sub main,P481,derived
E0035750,N0035997,N0035998,353.502848,353.438561,11.618948,11.524452,12.857451,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.191729,0.659628,0.414587,tractive,sub main,P481,derived
E0035751,N0035998,N0035999,353.438561,353.392875,11.524452,11.488778,9.137095,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.191836,0.659631,0.41459,tractive,sub main,P481,derived
E0035752,N0035999,N0036000,353.392875,353.169332,11.488778,11.68986,44.708568,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.191912,0.659633,0.414593,tractive,sub main,P481,derived
E0035753,N0036000,N0036001,353.169332,353.087033,11.68986,11.971103,16.459926,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.192285,0.659642,0.414604,tractive,sub main,P481,derived
E0035754,N0036001,N0036002,353.087033,352.963566,11.971103,12.099789,24.69341,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.192422,0.659645,0.414609,tractive,sub main,P481,derived
E0035755,N0036002,N0036003,352.963566,352.923558,12.099789,12.095272,5.001002,200,PVC-U,0.8,0.5,table11,minimum,3.2398,merrimack,190.006,7.192628,0.783598,0.364686,velocity,sub main,P481,derived
E0035756,N0036003,N0036004,352.923558,352.84235,12.095272,11.900754,16.241599,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.192669,0.659651,0.414617,tractive,sub main,P481,derived
E0035757,N0036004,N0036005,352.84235,352.708098,11.900754,11.29001,26.850318,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.192805,0.659655,0.414621,tractive,sub main,P481,derived
E0035758,N0036005,N0036006,352.708098,352.598558,11.29001,11.018294,21.908083,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.193028,0.65966,0.414628,tractive,sub main,P481,derived
E0035759,N0036006,N0036007,352.598558,352.390064,11.018294,11.393353,41.698782,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.193211,0.659665,0.414634,tractive,sub main,P481,derived
E0035760,N0036007,N0036008,352.390064,352.161691,11.393353,11.928306,45.674571,200,PVC-U,0.5,0.5,table11,minimum,3.2398,merrimack,190.006,7.193558,0.659673,0.414645,tractive,sub main,P481,derived
E0035761,N0036008,N0036009,352.161691,351.947329,11.928306,12.041318,42.872328,200,PVC-U,0.5,0.5,table11,minimum,3.2382,merrimack,190.7476,7.218377,0.660284,0.415432,tractive,sub main,P481,derived
E0035762,N0036009,N0036010,351.947329,351.724383,12.041318,12.061628,44.58924,200,PVC-U,0.5,0.5,table11,minimum,3.2352,merrimack,192.2308,7.267575,0.66149,0.416991,tractive,sub main,P481,derived
E0035763,N0036010,N0036011,351.724383,351.542352,12.061628,12.040625,36.406091,200,PVC-U,0.5,0.5,table11,minimum,3.2352,merrimack,192.2308,7.267947,0.661499,0.417003,tractive,sub main,P481,derived
E0035764,N0036011,N0036012,351.542352,351.319872,12.040625,11.264692,44.496028,200,PVC-U,0.5,0.5,table11,minimum,3.2352,merrimack,192.2308,7.26825,0.661506,0.417013,tractive,sub main,P481,derived
E0035765,N0036012,N0036013,351.319872,351.134033,11.264692,10.5206,37.1679,200,PVC-U,0.5,0.5,table11,minimum,3.2352,merrimack,192.2308,7.268621,0.661515,0.417024,tractive,sub main,P481,derived
E0035766,N0036013,N0036014,351.134033,350.985135,10.5206,9.96796,29.779581,200,PVC-U,0.5,0.5,table11,minimum,3.2352,merrimack,192.2308,7.268931,0.661523,0.417034,tractive,sub main,P481,derived
E0035767,N0036014,N0036015,350.985135,350.872976,9.96796,9.721201,22.431704,200,PVC-U,0.5,0.5,table11,minimum,3.2352,merrimack,192.2308,7.269179,0.661529,0.417042,tractive,sub main,P481,derived
E0035768,N0036015,N0035543,350.872976,350.710116,9.721201,9.698301,32.572033,200,PVC-U,0.5,0.5,table11,minimum,3.2352,merrimack,192.2308,7.269366,0.661533,0.417048,tractive,sub main,P481,derived
E0035769,N0036016,N0035547,356.470546,356.246697,1.575535,1.773903,44.76997,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P481,provisional
E0035770,N0036017,N0036018,352.223146,352.181361,5.182097,5.209691,4.642802,315,HDPE,0.9,0.27,table11,minimum,2.6065,merrimack,1146.4981,34.833567,1.222042,0.431386,velocity,sub main,P481,provisional
E0035771,N0036018,N0035547,352.181361,351.920283,5.209691,6.100316,87.025835,315,HDPE,0.3,0.27,table11,minimum,2.6065,merrimack,1146.4981,34.833605,0.804414,0.600654,velocity,sub main,P481,provisional
E0035772,N0036019,N0036020,344.458451,344.165257,1.592575,1.602321,25.495098,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0035773,N0036020,N0035613,344.165257,344.093146,1.602321,1.589014,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P414,provisional
E0035774,N0036021,N0036022,339.746947,339.627678,5.054109,5.332283,23.853721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093993,0.172809,0.051524,tractive,main,P414,provisional
E0035775,N0036022,N0036023,339.627678,339.553854,5.332283,5.649363,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094192,0.172931,0.051573,tractive,main,P414,provisional
E0035776,N0036023,N0036024,339.553854,339.479524,5.649363,5.874328,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094315,0.173007,0.051603,tractive,main,P414,provisional
E0035777,N0036024,N0035613,339.479524,339.331791,5.874328,6.350369,29.546573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094439,0.173083,0.051634,tractive,main,P414,provisional
E0035778,N0036025,N0036026,340.345258,339.465258,1.55202,1.586194,80.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.281431,0.057703,tractive,lateral,P430,provisional
E0035779,N0036026,N0036027,339.465258,338.705258,1.586194,1.574832,80.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,12.9574,0.543873,0.382165,0.098813,tractive,lateral,P430,provisional
E0035780,N0036027,N0036028,338.705258,338.105258,1.574832,1.575833,80.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,21.5956,0.906677,0.413537,0.132781,tractive,lateral,P430,provisional
E0035781,N0036028,N0035614,338.105258,338.059489,1.575833,1.705282,9.153928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043145,0.37479,0.156492,tractive,lateral,P430,provisional
E0035782,N0036029,N0035614,337.847123,337.566868,1.551376,2.197902,56.050866,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0035783,N0036030,N0036031,338.548387,337.941629,1.656386,1.679831,80.901131,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.224466,0.055357,tractive,lateral,P430,provisional
E0035784,N0036031,N0035614,337.941629,337.658367,1.679831,2.106404,56.652468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22701,0.23114,0.076807,tractive,lateral,P430,provisional
E0035785,N0036032,N0036033,344.729891,344.39048,1.560331,1.561027,7.071068,200,PVC-U,4.8,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.252361,0.019018,tractive,lateral,P414,provisional
E0035786,N0036033,N0036034,344.384676,343.927776,1.566832,1.558552,7.81025,200,PVC-U,5.85,0.5,cover_min,minimum,3.6221,held,0.7416,0.031149,0.269485,0.018224,tractive,lateral,P414,provisional
E0035787,N0036034,N0035626,343.898515,343.371803,1.587813,1.581108,11.7047,200,PVC-U,4.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076481,0.338663,0.028541,tractive,lateral,P414,provisional
E0035788,N0036035,N0035626,342.973815,342.750375,1.55301,2.202536,44.687806,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P414,provisional
E0035789,N0036036,N0036037,335.121478,334.821478,1.55,1.82171,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P430,drafted
E0035790,N0036037,N0036038,334.821478,334.521478,1.82171,2.031927,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136302,0.195547,0.060908,tractive,lateral,P430,drafted
E0035791,N0036038,N0035615,334.521478,334.447029,2.031927,2.039726,14.889825,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136802,0.195784,0.061009,tractive,lateral,P430,drafted
E0035792,N0036039,N0036040,333.144026,332.991055,4.134813,3.986423,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.763,3.212989,0.525676,0.271587,tractive,sub main,P430,provisional
E0035793,N0036040,N0035615,332.991055,332.866208,3.986423,3.620547,24.969463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.763,3.213244,0.525689,0.271598,tractive,sub main,P430,provisional
E0035794,N0036041,N0036042,336.361547,336.138379,1.552546,2.25008,44.633666,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P448,provisional
E0035795,N0036042,N0035629,336.138379,335.788888,2.25008,3.131095,69.89806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181441,0.214845,0.069344,tractive,lateral,P448,provisional
E0035796,N0036043,N0035634,338.65624,338.135039,1.744639,1.769075,54.863347,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,6.1762,0.25892,0.300937,0.070223,tractive,lateral,P448,drafted
E0035797,N0036044,N0036045,340.390887,339.620887,1.55,1.576531,70.0,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.223327,0.042274,tractive,lateral,P448,provisional
E0035798,N0036045,N0036046,339.620887,339.200887,1.576531,1.575876,70.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,6.8821,0.2891,0.266233,0.082219,tractive,lateral,P448,provisional
E0035799,N0036046,N0036047,339.200887,339.15824,1.575876,1.608484,5.686346,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,7.9619,0.33495,0.30155,0.083492,tractive,lateral,P448,provisional
E0035800,N0036047,N0036048,339.146002,338.421002,1.620722,1.572193,50.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,11.2012,0.470799,0.42226,0.083706,tractive,lateral,P448,provisional
E0035801,N0036048,N0036049,338.385139,337.935139,1.608055,1.587169,50.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,13.3608,0.56175,0.378955,0.101596,tractive,lateral,P448,provisional
E0035802,N0036049,N0036050,337.894199,337.813487,1.628109,1.640218,16.142373,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,15.9238,0.669614,0.326517,0.12683,tractive,lateral,P448,provisional
E0035803,N0036050,N0036051,337.751831,337.125604,1.701874,1.625373,48.171281,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,20.2429,0.850817,0.490826,0.113044,tractive,lateral,P448,provisional
E0035804,N0036051,N0036052,337.125604,337.083253,1.625373,1.766021,8.470193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.3227,0.896486,0.357628,0.145594,tractive,lateral,P448,provisional
E0035805,N0036052,N0035629,337.083253,336.883166,1.766021,2.036817,40.017427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.3227,0.896557,0.357637,0.145599,tractive,lateral,P448,provisional
E0035806,N0036053,N0036054,339.133441,338.978703,1.55,2.140713,30.947731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P448,provisional
E0035807,N0036054,N0036055,338.978703,338.678703,2.140713,1.803994,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4583,0.606387,0.316502,0.121054,tractive,lateral,P448,provisional
E0035808,N0036055,N0036056,338.678703,338.378703,1.803994,1.948568,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5798,1.031205,0.373461,0.155634,tractive,lateral,P448,provisional
E0035809,N0036056,N0035634,338.378703,338.279181,1.948568,1.624933,19.904329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3023,1.229687,0.394235,0.169328,tractive,lateral,P448,provisional
E0035810,N0036057,N0035637,337.2357,337.105929,1.689104,1.922177,25.954236,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P448,provisional
E0035811,N0036058,N0035637,336.703951,336.392073,1.552672,2.636033,62.375491,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P448,provisional
E0035812,N0036059,N0035640,339.481573,339.032156,2.365901,2.324899,89.883221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.263,0.682927,0.328538,0.128011,tractive,lateral,P448,provisional
E0035813,N0036060,N0036061,339.012649,338.972649,7.503952,7.470466,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.3544,merrimack,142.5591,5.548374,0.789408,0.300213,velocity,main,P448,derived
E0035814,N0036061,N0036062,338.972649,338.766349,7.470466,7.044015,41.260039,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5591,5.548407,0.614401,0.36033,tractive,main,P448,derived
E0035815,N0036062,N0036063,338.766349,338.723629,7.044015,6.863102,8.543933,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5591,5.548751,0.614412,0.360342,tractive,main,P448,derived
E0035816,N0036063,N0036064,338.723629,338.683629,6.863102,7.009028,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.3544,merrimack,142.5591,5.548822,0.789427,0.300225,velocity,main,P448,derived
E0035817,N0036064,N0036065,338.683629,338.607124,7.009028,6.923454,15.30096,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5591,5.548856,0.614415,0.360345,tractive,main,P448,derived
E0035818,N0036065,N0036066,338.607124,338.497704,6.923454,6.954261,21.88407,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5591,5.548983,0.614419,0.36035,tractive,main,P448,derived
E0035819,N0036066,N0036067,338.497704,338.202652,6.954261,5.115158,59.010415,200,PVC-U,0.5,0.5,table11,minimum,3.3483,merrimack,144.7187,5.622796,0.616681,0.362892,tractive,main,P448,derived
E0035820,N0036067,N0036068,338.202652,337.822704,5.115158,6.356495,75.989585,200,PVC-U,0.5,0.5,table11,minimum,3.3393,merrimack,147.958,5.733485,0.620027,0.366683,tractive,main,P448,derived
E0035821,N0036068,N0036069,337.822704,337.723259,6.356495,6.223457,19.889055,200,PVC-U,0.5,0.5,table11,minimum,3.3277,merrimack,152.2771,5.880596,0.62439,0.371683,tractive,main,P448,derived
E0035822,N0036069,N0036070,337.723259,337.342927,6.223457,5.470275,76.066462,200,PVC-U,0.5,0.5,table11,minimum,3.3221,merrimack,154.4367,5.953811,0.626528,0.374156,tractive,main,P448,derived
E0035823,N0036070,N0036071,337.342927,337.092927,5.470275,4.777435,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3064,merrimack,160.5772,6.161486,0.632471,0.381114,tractive,main,P448,derived
E0035824,N0036071,N0036072,337.092927,336.842927,4.777435,4.528808,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2863,merrimack,168.8783,6.440279,0.640188,0.390335,tractive,main,P448,derived
E0035825,N0036072,N0035640,336.842927,336.800811,4.528808,4.556245,4.67949,200,PVC-U,0.9,0.5,table11,minimum,3.2672,merrimack,177.2254,6.718952,0.802439,0.340886,velocity,main,P448,derived
E0035826,N0036073,N0036074,350.508511,350.466511,1.552829,1.680828,4.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.193505,0.036162,tractive,lateral,P448,derived
E0035827,N0036074,N0035665,350.466511,350.403669,1.680828,1.562243,12.568399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062214,0.150369,0.042858,tractive,lateral,P448,derived
E0035828,N0036075,N0035665,350.332111,350.289674,1.55,1.676238,8.487298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,derived
E0035829,N0036076,N0036077,336.14417,335.90417,9.994106,10.282567,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.544247,0.737471,0.488017,tractive,sub main,P448,drafted
E0035830,N0036077,N0036078,335.90417,335.66417,10.282567,10.223709,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.544747,0.737477,0.488026,tractive,sub main,P448,drafted
E0035831,N0036078,N0036079,335.66417,335.42417,10.223709,10.675562,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.545247,0.737483,0.488035,tractive,sub main,P448,drafted
E0035832,N0036079,N0035674,335.42417,335.374863,10.675562,10.760757,12.326625,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.545747,0.737489,0.488044,tractive,sub main,P448,drafted
E0035833,N0036080,N0035674,341.724938,341.518182,4.999763,4.617439,41.351236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005885,0.064948,0.015485,tractive,main,P448,drafted
E0035834,N0036081,N0036082,366.265293,365.786566,1.557033,1.557367,12.766061,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.265638,0.023632,tractive,lateral,P448,drafted
E0035835,N0036082,N0035648,365.379651,363.378804,1.964282,1.962779,53.355915,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045374,0.265858,0.023656,tractive,lateral,P448,drafted
E0035836,N0036083,N0036084,396.719017,396.64968,11.785195,11.729318,69.336663,800,GRP,0.1,0.085,table11,minimum,2.0812,merrimack,7364.8219,179.57545,0.792483,0.461323,velocity,trunk main,P399,drafted
E0035837,N0036084,N0036085,396.64968,396.609325,11.729318,11.785358,20.177384,800,GRP,0.2,0.085,table11,minimum,2.0812,merrimack,7364.8219,179.576028,1.026642,0.379428,velocity,trunk main,P383,drafted
E0035838,N0036085,N0036086,396.609325,396.529325,11.785358,12.500002,80.0,800,GRP,0.1,0.085,table11,minimum,2.0812,merrimack,7364.8219,179.576196,0.792483,0.461324,velocity,trunk main,P383,drafted
E0035839,N0036086,N0036087,396.529325,396.449325,12.500002,12.834427,80.0,800,GRP,0.1,0.085,table11,minimum,2.0812,merrimack,7364.8219,179.576863,0.792484,0.461325,velocity,trunk main,P383,drafted
E0035840,N0036087,N0036088,396.449325,396.402877,12.834427,13.008378,15.482952,800,GRP,0.3,0.085,table11,minimum,2.0812,merrimack,7364.8219,179.57753,1.191957,0.339925,velocity,trunk main,P383,drafted
E0035841,N0036088,N0035684,396.402877,396.312253,13.008378,11.053744,90.623394,800,GRP,0.1,0.085,table11,minimum,2.0812,merrimack,7364.8219,179.577659,0.792485,0.461326,velocity,trunk main,P383,drafted
E0035842,N0036089,N0035684,403.547229,403.38038,4.677227,3.985617,33.369808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.398815,0.277144,0.099562,tractive,main,P383,provisional
E0035843,N0036090,N0035684,395.519313,395.165719,11.23499,12.200278,70.7188,200,PVC-U,0.5,0.5,table11,minimum,3.0412,merrimack,320.461,11.319634,0.740978,0.538485,tractive,sub main,P383,provisional
E0035844,N0036091,N0036092,389.072974,388.911757,8.749139,9.163103,32.243372,200,PVC-U,0.5,0.5,table11,minimum,3.3036,merrimack,161.6956,6.233067,0.634481,0.383494,tractive,sub main,P402,derived
E0035845,N0036092,N0036093,388.911757,388.604408,9.163103,9.572929,61.469725,200,PVC-U,0.5,0.5,table11,minimum,3.3036,merrimack,161.6956,6.233336,0.634488,0.383503,tractive,sub main,P402,derived
E0035846,N0036093,N0036094,388.604408,388.209187,9.572929,9.999766,79.044178,200,PVC-U,0.5,0.5,table11,minimum,3.3036,merrimack,161.6956,6.233848,0.634502,0.38352,tractive,sub main,P402,derived
E0035847,N0036094,N0036095,388.209187,388.122185,9.999766,10.114784,17.400417,200,PVC-U,0.5,0.5,table11,minimum,3.3036,merrimack,161.6956,6.234507,0.634521,0.383542,tractive,sub main,P402,derived
E0035848,N0036095,N0036096,388.122185,388.007652,10.114784,10.361122,22.906651,200,PVC-U,0.5,0.5,table11,minimum,3.3,merrimack,163.1789,6.284475,0.635912,0.385198,tractive,sub main,P402,derived
E0035849,N0036096,N0036097,388.007652,387.781957,10.361122,10.750147,45.138993,200,PVC-U,0.5,0.5,table11,minimum,3.3,merrimack,163.1789,6.284666,0.635917,0.385204,tractive,sub main,P402,derived
E0035850,N0036097,N0036098,387.781957,387.682897,10.750147,10.942408,19.812061,200,PVC-U,0.5,0.5,table11,minimum,3.3,merrimack,163.1789,6.285042,0.635927,0.385217,tractive,sub main,P402,derived
E0035851,N0036098,N0036099,387.682897,387.550191,10.942408,11.007487,26.541207,200,PVC-U,0.5,0.5,table11,minimum,3.3,merrimack,163.1789,6.285207,0.635932,0.385222,tractive,sub main,P402,derived
E0035852,N0036099,N0036100,387.550191,387.331082,11.007487,11.288944,43.821783,200,PVC-U,0.5,0.5,table11,minimum,3.3,merrimack,163.1789,6.285428,0.635938,0.38523,tractive,sub main,P402,derived
E0035853,N0036100,N0035735,387.331082,387.209748,11.288944,11.441619,24.266786,200,PVC-U,0.5,0.5,table11,minimum,3.2823,merrimack,170.5949,6.5341,0.64272,0.393409,tractive,sub main,P402,derived
E0035854,N0036101,N0036102,390.840919,390.733526,5.095543,5.156336,21.478549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4768,0.533885,0.304044,0.114045,tractive,main,P402,derived
E0035855,N0036102,N0036103,390.733526,390.523914,5.156336,5.422314,41.9224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4768,0.534064,0.304077,0.114063,tractive,main,P402,derived
E0035856,N0036103,N0036104,390.523914,390.375923,5.422314,5.772575,29.598224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4432,0.658774,0.32485,0.12586,tractive,main,P402,derived
E0035857,N0036104,N0036105,390.375923,390.104623,5.772575,6.319541,54.260122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4432,0.659021,0.324888,0.125882,tractive,main,P402,derived
E0035858,N0036105,N0036106,390.104623,389.790624,6.319541,7.4555,62.799732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.523,0.70474,0.331789,0.129922,tractive,main,P402,derived
E0035859,N0036106,N0036107,389.790624,389.644685,7.4555,7.781462,29.18777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7479,0.798534,0.344991,0.13782,tractive,main,P402,derived
E0035860,N0036107,N0036108,389.644685,389.498486,7.781462,7.966297,29.239837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7479,0.798777,0.345024,0.13784,tractive,main,P402,derived
E0035861,N0036108,N0036109,389.498486,389.203301,7.966297,8.847389,59.03698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7479,0.799021,0.345057,0.13786,tractive,main,P402,derived
E0035862,N0036109,N0036110,389.203301,388.909796,8.847389,9.577783,58.700982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7479,0.799513,0.345123,0.1379,tractive,main,P402,derived
E0035863,N0036110,N0035735,388.909796,388.663077,9.577783,9.98829,49.343869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4895,0.831092,0.349311,0.140454,tractive,main,P402,derived
E0035864,N0036111,N0036112,398.360822,398.197038,2.64693,2.873305,32.756679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9434,0.420947,0.281958,0.10209,tractive,main,P381,provisional
E0035865,N0036112,N0035707,398.197038,397.819439,2.873305,3.14751,75.519812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9434,0.42122,0.282016,0.10212,tractive,main,P381,provisional
E0035866,N0036113,N0035757,396.002495,395.713729,3.068275,3.215317,57.753266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.245,2.572934,0.492468,0.242928,tractive,lateral,P381,derived
E0035867,N0036114,N0035757,391.391328,391.202067,7.267211,7.72698,37.852151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.9542,3.149243,0.522611,0.26885,tractive,main,P381,derived
E0035868,N0036115,N0035762,390.978546,390.859872,10.915283,10.892387,39.558199,315,HDPE,0.3,0.27,table11,minimum,2.6766,merrimack,920.6345,28.696303,0.769581,0.531559,velocity,sub main,P381,derived
E0035869,N0036116,N0036117,399.773947,399.491543,1.576395,1.592808,43.446796,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,derived
E0035870,N0036117,N0036118,399.491543,399.415121,1.592808,1.664683,15.284399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000362,0.020613,0.005175,tractive,lateral,P381,derived
E0035871,N0036118,N0035707,399.415121,399.328501,1.664683,1.638448,17.323871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000489,0.023618,0.005776,tractive,lateral,P381,derived
E0035872,N0036119,N0036120,395.757999,395.39314,5.7673,6.2112,72.971735,200,PVC-U,0.5,0.5,table11,minimum,3.2232,merrimack,198.2503,7.421196,0.665207,0.42184,tractive,main,P381,derived
E0035873,N0036120,N0036121,395.39314,395.350854,6.2112,6.249335,5.638065,200,PVC-U,0.75,0.5,table11,minimum,3.2211,merrimack,199.3301,7.4572,0.773042,0.378341,velocity,main,P381,derived
E0035874,N0036121,N0036122,395.350854,395.281753,6.249335,6.308182,13.820226,200,PVC-U,0.5,0.5,table11,minimum,3.2189,merrimack,200.4099,7.49262,0.666912,0.424084,tractive,main,P381,derived
E0035875,N0036122,N0036123,395.281753,395.233796,6.308182,6.380279,9.591566,200,PVC-U,0.5,0.5,table11,minimum,3.2189,merrimack,200.4099,7.492735,0.666915,0.424088,tractive,main,P381,derived
E0035876,N0036123,N0036124,395.233796,395.185838,6.380279,6.443832,9.591579,200,PVC-U,0.5,0.5,table11,minimum,3.2189,merrimack,200.4099,7.492815,0.666917,0.42409,tractive,main,P381,derived
E0035877,N0036124,N0036125,395.185838,395.144004,6.443832,6.474618,7.606149,200,PVC-U,0.55,0.5,table11,minimum,3.2169,merrimack,201.4897,7.528244,0.691674,0.414054,tractive,main,P381,derived
E0035878,N0036125,N0036126,395.144004,395.081602,6.474618,6.491457,11.345726,200,PVC-U,0.55,0.5,uniform,minimum,3.2148,merrimack,202.5694,7.563634,0.692546,0.415125,tractive,main,P381,derived
E0035879,N0036126,N0036127,395.081602,395.022073,6.491457,6.523947,10.823418,200,PVC-U,0.55,0.5,uniform,minimum,3.2127,merrimack,203.6492,7.599033,0.693415,0.416195,tractive,main,P381,derived
E0035880,N0036127,N0036128,395.022073,394.953245,6.523947,6.589846,12.51424,200,PVC-U,0.55,0.5,uniform,minimum,3.2127,merrimack,203.6492,7.599123,0.693417,0.416198,tractive,main,P381,derived
E0035881,N0036128,N0036129,394.953245,394.868288,6.589846,6.691191,15.446743,200,PVC-U,0.55,0.5,uniform,minimum,3.2127,merrimack,203.6492,7.599227,0.69342,0.416201,tractive,main,P381,derived
E0035882,N0036129,N0036130,394.868288,394.803715,6.691191,6.773036,11.740507,200,PVC-U,0.55,0.5,uniform,minimum,3.2127,merrimack,203.6492,7.599356,0.693423,0.416205,tractive,main,P381,derived
E0035883,N0036130,N0036131,394.803715,394.758255,6.773036,6.885697,8.26555,200,PVC-U,0.55,0.5,uniform,minimum,3.2127,merrimack,203.6492,7.599454,0.693425,0.416208,tractive,main,P381,derived
E0035884,N0036131,N0036132,394.758255,394.695614,6.885697,7.087742,11.389234,200,PVC-U,0.55,0.5,uniform,minimum,3.2127,merrimack,203.6492,7.599523,0.693427,0.41621,tractive,main,P381,derived
E0035885,N0036132,N0035762,394.695614,394.580143,7.087742,7.172115,20.994729,200,PVC-U,0.55,0.5,uniform,minimum,3.2127,merrimack,203.6492,7.599617,0.693429,0.416212,tractive,main,P381,derived
E0035886,N0036133,N0035778,393.805191,393.639074,1.925431,1.749933,33.223253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.517034,0.300977,0.112349,tractive,lateral,P363,derived
E0035887,N0036134,N0036135,399.510181,399.260181,1.55,1.716656,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P381,derived
E0035888,N0036135,N0036136,399.260181,399.010181,1.716656,2.214215,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543623,0.305786,0.115014,tractive,lateral,P381,derived
E0035889,N0036136,N0035791,399.010181,398.968267,2.214215,2.273463,5.239194,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,14.0372,0.589307,0.369364,0.10682,tractive,lateral,P381,derived
E0035890,N0036137,N0036138,392.020531,391.900633,3.63874,3.71985,21.799588,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3329,0.771376,0.35285,0.132516,tractive,lateral,P363,derived
E0035891,N0036138,N0036139,391.900633,391.730139,3.71985,3.891962,30.998865,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3329,0.771557,0.352876,0.132531,tractive,lateral,P363,derived
E0035892,N0036139,N0036140,391.730139,391.598426,3.891962,4.152093,23.947885,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3329,0.771816,0.352913,0.132552,tractive,lateral,P363,derived
E0035893,N0036140,N0035778,391.598426,391.081759,4.152093,4.307249,93.939476,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3329,0.772015,0.352941,0.132568,tractive,lateral,P363,derived
E0035894,N0036141,N0036142,397.484579,397.042309,2.857401,3.508563,88.453893,200,PVC-U,0.5,0.5,table11,minimum,3.5531,merrimack,88.606,3.650752,0.54554,0.2898,tractive,lateral,P381,derived
E0035895,N0036142,N0036143,397.042309,396.824082,3.508563,3.721999,43.645444,200,PVC-U,0.5,0.5,table11,minimum,3.5242,merrimack,94.7822,3.873824,0.554951,0.298733,tractive,lateral,P381,derived
E0035896,N0036143,N0036144,396.824082,396.781082,3.721999,3.793564,7.818251,200,PVC-U,0.55,0.5,table11,minimum,3.5146,merrimack,96.9417,3.95151,0.577596,0.294433,tractive,lateral,P381,derived
E0035897,N0036144,N0036145,396.781082,396.738085,3.793564,3.896039,7.817559,200,PVC-U,0.55,0.5,table11,minimum,3.5099,merrimack,98.0215,3.990159,0.579219,0.295904,tractive,lateral,P381,derived
E0035898,N0036145,N0036146,396.738085,396.673755,3.896039,4.075024,11.696395,200,PVC-U,0.55,0.5,uniform,minimum,3.5099,merrimack,98.0215,3.990224,0.579221,0.295907,tractive,lateral,P381,derived
E0035899,N0036146,N0036147,396.673755,396.630757,4.075024,4.237438,7.817854,200,PVC-U,0.55,0.5,table11,minimum,3.5067,merrimack,98.7631,4.016791,0.580329,0.296915,tractive,lateral,P381,derived
E0035900,N0036147,N0036148,396.630757,396.490228,4.237438,4.837165,25.550792,200,PVC-U,0.55,0.5,uniform,minimum,3.5021,merrimack,99.8429,4.055353,0.581927,0.298374,tractive,lateral,P381,derived
E0035901,N0036148,N0036149,396.490228,396.424227,4.837165,5.12338,12.000103,200,PVC-U,0.55,0.5,uniform,minimum,3.5021,merrimack,99.8429,4.055566,0.581936,0.298382,tractive,lateral,P381,derived
E0035902,N0036149,N0036150,396.424227,396.368165,5.12338,5.295104,10.193045,200,PVC-U,0.55,0.5,uniform,minimum,3.5021,merrimack,99.8429,4.055666,0.58194,0.298385,tractive,lateral,P381,derived
E0035903,N0036150,N0036151,396.368165,396.093165,5.295104,5.443608,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5021,merrimack,99.8429,4.055751,0.581944,0.298389,tractive,lateral,P381,derived
E0035904,N0036151,N0036152,396.093165,395.818165,5.443608,5.541545,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4756,merrimack,106.3216,4.286112,0.591246,0.306988,tractive,lateral,P381,derived
E0035905,N0036152,N0035791,395.818165,395.750479,5.541545,5.49125,12.306506,200,PVC-U,0.55,0.5,uniform,minimum,3.463,merrimack,109.5609,4.400859,0.595733,0.311203,tractive,lateral,P381,derived
E0035906,N0036153,N0036154,386.221393,386.133929,1.55,1.674787,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.209507,0.225181,0.074042,tractive,lateral,P413,provisional
E0035907,N0036154,N0035811,386.133929,386.019911,1.674787,1.858934,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5926,0.528059,0.302992,0.113462,tractive,lateral,P413,provisional
