Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0035908,N0036155,N0035811,386.128833,385.968755,1.55,1.91009,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P413,provisional
E0035909,N0036156,N0036157,388.778151,388.329965,1.552233,1.558188,49.798431,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.282717,0.066883,tractive,lateral,P428,provisional
E0035910,N0036157,N0035817,388.329965,388.091952,1.558188,1.566343,47.602609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543621,0.305785,0.115013,tractive,lateral,P428,provisional
E0035911,N0036158,N0036159,386.099576,385.699576,4.205813,4.309365,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0381,merrimack,323.2,11.399461,0.742227,0.540802,tractive,sub main,P428,provisional
E0035912,N0036159,N0036160,385.699576,385.299576,4.309365,4.400283,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.032,merrimack,328.5989,11.566831,0.744813,0.545658,tractive,sub main,P428,provisional
E0035913,N0036160,N0035817,385.299576,385.248417,4.400283,4.409878,10.231945,200,PVC-U,0.5,0.5,table11,minimum,3.0308,merrimack,329.6787,11.600799,0.745333,0.546643,tractive,sub main,P428,provisional
E0035914,N0036161,N0035819,381.984879,381.634895,7.600875,8.08712,69.996713,200,PVC-U,0.5,0.5,table11,minimum,3.5994,merrimack,79.6013,3.325785,0.530987,0.276374,tractive,main,P428,provisional
E0035915,N0036162,N0036163,388.720752,388.370758,1.55,1.662598,69.998834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P428,derived
E0035916,N0036163,N0036164,388.370758,388.020758,1.662598,1.799951,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.286406,0.249209,0.085446,tractive,lateral,P428,derived
E0035917,N0036164,N0036165,388.020758,387.979494,1.799951,1.816618,4.343524,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,6.8179,0.286989,0.31118,0.073603,tractive,lateral,P428,derived
E0035918,N0036165,N0035819,387.979494,387.906415,1.816618,1.815601,14.615927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8976,0.332292,0.261418,0.091501,tractive,lateral,P428,derived
E0035919,N0036166,N0035822,393.621666,393.213451,5.951699,6.271016,81.642916,200,PVC-U,0.5,0.5,table11,minimum,3.3722,merrimack,136.4393,5.383203,0.609247,0.354595,tractive,sub main,P412,provisional
E0035920,N0036167,N0036168,396.210851,395.810851,3.892665,4.001069,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.1627,2.736138,0.50149,0.250504,tractive,lateral,P412,provisional
E0035921,N0036168,N0036169,395.810851,395.410851,4.001069,4.202247,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.4818,2.917873,0.511064,0.258712,tractive,lateral,P412,provisional
E0035922,N0036169,N0035822,395.410851,395.368212,4.202247,4.116254,7.752428,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,74.1401,3.113827,0.538941,0.260909,tractive,lateral,P412,provisional
E0035923,N0036170,N0036171,395.706985,395.456985,2.874222,3.587479,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.1858,2.94816,0.512615,0.260059,tractive,lateral,P412,provisional
E0035924,N0036171,N0036172,395.456985,395.206985,3.587479,4.049149,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,merrimack,75.5847,3.174868,0.523849,0.269953,tractive,lateral,P412,provisional
E0035925,N0036172,N0035836,395.206985,395.166153,4.049149,4.112137,3.140967,200,PVC-U,1.3,0.5,table11,minimum,3.6221,merrimack,75.5847,3.175284,0.735762,0.212329,tractive,lateral,P412,provisional
E0035926,N0036173,N0036174,398.887592,398.537592,1.55,1.600012,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.472574,0.292523,0.107734,tractive,lateral,P412,provisional
E0035927,N0036174,N0036175,398.537592,398.187592,1.600012,1.778198,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.654226,0.324145,0.125451,tractive,lateral,P412,provisional
E0035928,N0036175,N0036176,398.187592,397.837592,1.778198,1.770929,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.9108,0.835878,0.349935,0.140837,tractive,lateral,P412,provisional
E0035929,N0036176,N0036177,397.837592,397.487592,1.770929,1.99126,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.1501,0.972263,0.366731,0.151325,tractive,lateral,P412,provisional
E0035930,N0036177,N0035836,397.487592,397.300154,1.99126,1.978136,37.487454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3895,1.108648,0.381888,0.161117,tractive,lateral,P412,provisional
E0035931,N0036178,N0036179,391.896547,391.47441,1.562346,1.904436,84.427403,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P428,provisional
E0035932,N0036179,N0036180,391.47441,391.07441,1.904436,1.828575,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634444,0.321035,0.123653,tractive,lateral,P428,provisional
E0035933,N0036180,N0036181,391.07441,390.67441,1.828575,1.792784,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997249,0.369619,0.153167,tractive,lateral,P428,provisional
E0035934,N0036181,N0036182,390.67441,390.27441,1.792784,2.525426,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269518,0.398102,0.171945,tractive,lateral,P428,provisional
E0035935,N0036182,N0035848,390.27441,390.18301,2.525426,2.50925,18.279861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.541788,0.422388,0.188874,tractive,lateral,P428,provisional
E0035936,N0036183,N0036184,396.670093,396.270093,1.55,1.929309,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452672,0.288553,0.105597,tractive,lateral,P412,provisional
E0035937,N0036184,N0036185,396.270093,395.870093,1.929309,2.083429,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770209,0.341128,0.135486,tractive,lateral,P412,provisional
E0035938,N0036185,N0036186,395.870093,395.470093,2.083429,2.20874,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133013,0.38445,0.162803,tractive,lateral,P412,provisional
E0035939,N0036186,N0036187,395.470093,395.070093,2.20874,2.408575,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.360016,0.406568,0.177748,tractive,lateral,P412,provisional
E0035940,N0036187,N0035846,395.070093,394.97473,2.408575,2.479128,19.072602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.587018,0.426109,0.191544,tractive,lateral,P412,provisional
E0035941,N0036188,N0036189,394.156617,393.74986,2.92221,3.102587,81.351313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0432,2.311132,0.477039,0.230317,tractive,lateral,P412,provisional
E0035942,N0036189,N0035846,393.74986,393.329944,3.102587,4.123913,83.983256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.6815,2.673948,0.498102,0.247642,tractive,lateral,P412,provisional
E0035943,N0036190,N0036191,392.038851,391.598851,1.592039,1.62469,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.253184,0.081543,tractive,lateral,P428,provisional
E0035944,N0036191,N0036192,391.598851,391.158851,1.62469,2.20974,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3929,0.771745,0.352903,0.132546,tractive,lateral,P428,provisional
E0035945,N0036192,N0036193,391.158851,390.718851,2.20974,2.33196,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.8084,1.167134,0.401183,0.161353,tractive,lateral,P428,provisional
E0035946,N0036193,N0036194,390.718851,390.630076,2.33196,2.310842,16.1409,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8882,1.213068,0.40597,0.164366,tractive,lateral,P428,provisional
E0035947,N0036194,N0036195,390.630076,390.135076,2.310842,2.522486,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.1276,1.349004,0.419399,0.172975,tractive,lateral,P428,provisional
E0035948,N0036195,N0035848,390.135076,389.623752,2.522486,3.068508,92.967983,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.8456,1.757159,0.454492,0.196603,tractive,lateral,P428,provisional
E0035949,N0036196,N0035857,392.368621,391.956002,2.455506,2.320091,82.523826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.674984,0.498159,0.247689,tractive,lateral,P428,provisional
E0035950,N0036197,N0036198,393.128833,392.728833,1.55,1.901508,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P428,provisional
E0035951,N0036198,N0036199,392.728833,392.328833,1.901508,2.249994,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P428,provisional
E0035952,N0036199,N0036200,392.328833,391.928833,2.249994,2.43689,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951944,0.364343,0.14981,tractive,lateral,P428,provisional
E0035953,N0036200,N0035857,391.928833,391.86836,2.43689,2.407732,12.094517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13368,0.38452,0.162849,tractive,lateral,P428,provisional
E0035954,N0036201,N0035866,384.441058,384.33784,1.55,1.553945,8.975525,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P428,provisional
E0035955,N0036202,N0036203,383.338989,383.296033,3.293732,3.098743,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.3989,0.227769,0.239133,0.075228,tractive,lateral,P428,provisional
E0035956,N0036203,N0036204,383.296033,383.199979,3.098743,3.044009,17.464249,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.227834,0.239155,0.075238,tractive,lateral,P428,provisional
E0035957,N0036204,N0035866,383.199979,383.083449,3.044009,2.808335,21.18726,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.22798,0.239205,0.07526,tractive,lateral,P428,provisional
E0035958,N0036205,N0036206,388.371077,388.281635,4.835527,4.93562,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.3443,merrimack,146.1463,5.683587,0.618525,0.364978,tractive,main,P431,provisional
E0035959,N0036206,N0035879,388.281635,387.939107,4.93562,5.393992,68.505474,200,PVC-U,0.5,0.5,table11,minimum,3.3355,merrimack,149.3856,5.793804,0.621827,0.368739,tractive,main,P431,provisional
E0035960,N0036207,N0035879,388.404765,388.348864,4.967305,4.984236,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.4395,merrimack,115.8868,4.626124,0.583811,0.327449,tractive,main,P431,provisional
E0035961,N0036208,N0035884,364.098785,364.015068,3.856507,3.818947,16.743294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093276,0.172366,0.051348,tractive,main,P473,provisional
E0035962,N0036209,N0036210,366.195911,366.108446,1.55,1.680403,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0035963,N0036210,N0035884,366.108446,366.011364,1.680403,1.822651,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000146,0.013311,0.00378,tractive,lateral,P473,provisional
E0035964,N0036211,N0035885,366.506753,366.352961,1.576499,1.589086,25.632011,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P473,provisional
E0035965,N0036212,N0035885,357.478389,357.438389,10.519505,10.503658,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.104433,0.178998,0.054019,tractive,main,P473,provisional
E0035966,N0036213,N0036214,369.285368,369.150739,1.550692,1.658038,26.925824,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P452,provisional
E0035967,N0036214,N0035890,369.150739,369.083471,1.658038,1.670436,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000224,0.016446,0.004368,tractive,lateral,P452,provisional
E0035968,N0036215,N0036216,368.927399,368.677399,1.844665,2.082244,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091132,0.171029,0.050815,tractive,lateral,P452,provisional
E0035969,N0036216,N0036217,368.677399,368.427399,2.082244,2.344787,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136815,0.19579,0.061011,tractive,lateral,P452,provisional
E0035970,N0036217,N0035890,368.427399,368.358673,2.344787,2.395234,13.74533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137232,0.195987,0.061095,tractive,lateral,P452,provisional
E0035971,N0036218,N0036219,379.999568,379.898325,1.567052,1.573293,20.248457,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.157,0.300041,0.252974,0.087294,tractive,lateral,P398,provisional
E0035972,N0036219,N0036220,379.898325,379.782891,1.573293,1.84809,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450231,0.288057,0.105332,tractive,lateral,P398,provisional
E0035973,N0036220,N0035902,379.782891,379.684403,1.84809,1.881454,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.8951,0.540957,0.305311,0.114749,tractive,lateral,P398,provisional
E0035974,N0036221,N0036222,377.984376,377.941949,2.909759,3.012396,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,49.6699,2.088645,0.49374,0.209375,tractive,main,P398,provisional
E0035975,N0036222,N0036223,377.941949,377.724636,3.012396,3.490024,43.462628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.133972,0.46583,0.221416,tractive,main,P398,provisional
E0035976,N0036223,N0036224,377.724636,377.675139,3.490024,3.57834,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9891,2.270135,0.474504,0.228285,tractive,main,P398,provisional
E0035977,N0036224,N0036225,377.675139,377.60355,3.57834,3.637051,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.315485,0.477306,0.230531,tractive,main,P398,provisional
E0035978,N0036225,N0036226,377.60355,377.314673,3.637051,4.094751,57.775427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3082,2.451406,0.485462,0.237149,tractive,main,P398,provisional
E0035979,N0036226,N0035902,377.314673,377.207785,4.094751,4.358072,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.542422,0.490733,0.241489,tractive,main,P398,provisional
E0035980,N0036227,N0036228,381.132906,381.020101,2.872831,2.914378,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9329,1.847213,0.446102,0.206264,tractive,main,P398,provisional
E0035981,N0036228,N0036229,381.020101,380.787023,2.914378,2.742884,46.615448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0924,1.937935,0.452578,0.211167,tractive,main,P398,provisional
E0035982,N0036229,N0036230,380.787023,380.746774,2.742884,2.774649,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,48.252,2.028858,0.48945,0.206417,tractive,main,P398,provisional
E0035983,N0036230,N0035895,380.746774,380.696774,2.774649,2.807712,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.252,2.028914,0.458847,0.21598,tractive,main,P398,provisional
E0035984,N0036231,N0036232,379.417702,379.376593,4.069267,4.093531,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,29.5575,1.242258,0.433647,0.15964,tractive,lateral,P398,provisional
E0035985,N0036232,N0036233,379.376593,379.290279,4.093531,4.134129,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.5575,1.242311,0.39547,0.170162,tractive,lateral,P398,provisional
E0035986,N0036233,N0035895,379.290279,379.141619,4.134129,4.362867,29.732137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.4753,1.532465,0.421611,0.188319,tractive,lateral,P398,provisional
E0035987,N0036234,N0036235,382.196242,382.119747,4.345201,4.608189,15.29904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315724,0.402478,0.174931,tractive,lateral,P398,provisional
E0035988,N0036235,N0035905,382.119747,382.027552,4.608189,4.480017,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.361119,0.406668,0.177817,tractive,lateral,P398,provisional
E0035989,N0036236,N0036237,385.681018,385.639018,1.55,1.635152,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P398,provisional
E0035990,N0036237,N0036238,385.59111,385.025237,1.68306,1.601747,33.286634,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090593,0.258855,0.038297,tractive,lateral,P398,provisional
E0035991,N0036238,N0035905,385.025237,384.955775,1.601747,1.551793,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181404,0.214831,0.069338,tractive,lateral,P398,provisional
E0035992,N0036239,N0035915,384.637035,384.484064,3.653187,3.988501,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.1251,1.146834,0.385886,0.163752,tractive,main,P456,provisional
E0035993,N0036240,N0035908,383.709933,383.557864,1.551176,1.999937,30.413813,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0035994,N0036241,N0035908,384.517243,383.994594,1.551696,1.563207,25.495098,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.326779,0.045965,tractive,lateral,P398,provisional
E0035995,N0036242,N0036243,386.81427,386.771843,1.941803,1.879371,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.136647,0.208365,0.058452,tractive,lateral,P456,provisional
E0035996,N0036243,N0036244,386.771843,386.683243,1.879371,1.868393,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136706,0.195739,0.060989,tractive,lateral,P456,provisional
E0035997,N0036244,N0036245,386.683243,386.580652,1.868393,1.899909,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136853,0.195808,0.061019,tractive,lateral,P456,provisional
E0035998,N0036245,N0036246,386.580652,386.498189,1.899909,1.966776,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182291,0.215174,0.069492,tractive,lateral,P456,provisional
E0035999,N0036246,N0035915,386.498189,386.434158,1.966776,2.038406,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227696,0.231367,0.076913,tractive,lateral,P456,provisional
E0036000,N0036247,N0035920,367.732046,367.541652,1.635843,1.787785,38.078866,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0036001,N0036248,N0035920,364.3826,364.117176,4.717314,5.212261,53.084838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.150263,0.201943,0.063656,tractive,main,P450,provisional
E0036002,N0036249,N0036250,386.542163,386.179948,1.55,1.555251,18.11077,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.313442,0.044208,tractive,lateral,P398,provisional
E0036003,N0036250,N0035929,386.140859,385.228171,1.59434,1.618753,65.192024,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,5.3989,0.226487,0.328965,0.060403,tractive,lateral,P398,provisional
E0036004,N0036251,N0036252,390.209926,389.739729,1.615544,1.624101,18.439089,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.233659,0.025753,tractive,lateral,P380,provisional
E0036005,N0036252,N0035935,389.739729,389.681264,1.624101,1.554668,10.630146,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045421,0.139513,0.036482,tractive,lateral,P380,provisional
E0036006,N0036253,N0036254,390.376528,389.559028,1.551939,1.55404,15.0,200,PVC-U,5.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P380,provisional
E0036007,N0036254,N0036255,389.559028,389.502024,1.55404,1.586294,11.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,lateral,P380,provisional
E0036008,N0036255,N0035935,389.502024,389.425703,1.586294,1.810229,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00022,0.016304,0.004341,tractive,lateral,P380,provisional
E0036009,N0036256,N0036257,385.211597,385.16917,1.55,1.686085,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P398,provisional
E0036010,N0036257,N0036258,385.16917,384.941739,1.686085,1.662082,45.486262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181128,0.214724,0.06929,tractive,lateral,P398,provisional
E0036011,N0036258,N0036259,384.941739,384.820084,1.662082,1.843857,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407843,0.27913,0.100602,tractive,lateral,P398,provisional
E0036012,N0036259,N0036260,384.820084,384.726676,1.843857,2.124734,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453313,0.288683,0.105667,tractive,lateral,P398,provisional
E0036013,N0036260,N0035929,384.726676,384.661484,2.124734,2.18544,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544003,0.305853,0.115051,tractive,lateral,P398,provisional
E0036014,N0036261,N0036262,358.643973,358.543973,3.859323,4.088565,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046095,0.135738,0.03753,tractive,lateral,P475,provisional
E0036015,N0036262,N0035943,358.543973,358.249694,4.088565,4.240937,58.855756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046261,0.135906,0.037589,tractive,lateral,P475,provisional
E0036016,N0036263,N0035943,361.012251,360.937251,1.5515,1.55338,10.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0036017,N0036264,N0036265,377.515964,377.265964,1.734463,1.841915,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045351,0.134982,0.037261,tractive,lateral,P458,provisional
E0036018,N0036265,N0036266,377.265964,377.015964,1.841915,2.060177,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045767,0.135406,0.037412,tractive,lateral,P458,provisional
E0036019,N0036266,N0036267,377.015964,376.975399,2.060177,2.176243,3.004854,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,1.0798,0.046184,0.190154,0.029968,tractive,lateral,P458,provisional
E0036020,N0036267,N0036268,376.975399,376.899077,2.176243,2.184267,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046209,0.135853,0.037571,tractive,lateral,P458,provisional
E0036021,N0036268,N0035948,376.899077,376.831995,2.184267,2.16886,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046336,0.135981,0.037616,tractive,lateral,P458,provisional
E0036022,N0036269,N0036270,377.224841,377.184453,1.55,1.601863,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0036023,N0036270,N0036271,377.184453,377.074339,1.601863,1.836794,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.5e-05,0.00699,0.002649,tractive,lateral,P458,provisional
E0036024,N0036271,N0035948,377.074339,376.796985,1.836794,2.203869,55.470713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000228,0.016587,0.004395,tractive,lateral,P458,provisional
E0036025,N0036272,N0035952,374.935736,374.678345,3.362879,3.722198,51.478151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094691,0.173237,0.051696,tractive,main,P458,provisional
E0036026,N0036273,N0035952,377.161998,376.737516,1.652211,1.663027,29.274562,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0036027,N0036274,N0036275,366.476337,366.053316,1.55,1.768705,84.604035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P481,derived
E0036028,N0036275,N0036276,366.053316,365.880401,1.768705,1.862061,34.583038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000705,0.027734,0.006624,tractive,lateral,P481,derived
E0036029,N0036276,N0036277,365.880401,365.707759,1.862061,1.920018,34.528384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000993,0.032095,0.007553,tractive,lateral,P481,derived
E0036030,N0036277,N0036278,365.707759,365.355955,1.920018,2.006472,70.360962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001281,0.035687,0.008341,tractive,lateral,P481,derived
E0036031,N0036278,N0036279,365.355955,365.278631,2.006472,2.023432,15.464649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001867,0.041602,0.009682,tractive,lateral,P481,derived
E0036032,N0036279,N0036280,365.278631,365.193761,2.023432,2.067805,16.973993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001996,0.042732,0.009944,tractive,lateral,P481,derived
E0036033,N0036280,N0036281,365.193761,365.007315,2.067805,2.165628,37.289277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002138,0.04392,0.010223,tractive,lateral,P481,derived
E0036034,N0036281,N0036282,365.007315,364.876266,2.165628,2.222642,26.209875,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002448,0.046343,0.010796,tractive,lateral,P481,derived
E0036035,N0036282,N0036283,364.876266,364.729657,2.222642,2.289386,29.321763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002667,0.047934,0.011177,tractive,lateral,P481,derived
E0036036,N0036283,N0036284,364.729657,364.521699,2.289386,2.448089,41.591594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002911,0.049606,0.011582,tractive,lateral,P481,derived
E0036037,N0036284,N0036285,364.521699,364.395733,2.448089,2.510212,25.193208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003258,0.051829,0.012127,tractive,lateral,P481,derived
E0036038,N0036285,N0036286,364.395733,364.33183,2.510212,2.507922,12.780554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003468,0.053099,0.012441,tractive,lateral,P481,derived
E0036039,N0036286,N0036287,364.33183,363.901478,2.507922,2.773418,86.070434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003574,0.05372,0.012596,tractive,lateral,P481,derived
E0036040,N0036287,N0036288,363.901478,363.73414,2.773418,2.90142,33.467654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004291,0.057626,0.013581,tractive,lateral,P481,derived
E0036041,N0036288,N0036289,363.73414,363.560283,2.90142,2.988545,34.77134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00457,0.059027,0.013939,tractive,lateral,P481,derived
E0036042,N0036289,N0036290,363.560283,363.473691,2.988545,3.028201,17.31835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00486,0.060423,0.014299,tractive,lateral,P481,derived
E0036043,N0036290,N0036291,363.473691,363.373737,3.028201,3.056805,19.990754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005004,0.061095,0.014474,tractive,lateral,P481,derived
E0036044,N0036291,N0036292,363.373737,363.151337,3.056805,3.193665,44.480137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005171,0.061859,0.014672,tractive,lateral,P481,derived
E0036045,N0036292,N0036293,363.151337,363.044544,3.193665,3.40614,21.358614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005542,0.063498,0.015102,tractive,lateral,P481,derived
E0036046,N0036293,N0036294,363.044544,362.904455,3.40614,3.743647,28.017782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00572,0.064258,0.015302,tractive,lateral,P481,derived
E0036047,N0036294,N0036295,362.904455,362.757388,3.743647,4.119748,29.413252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005953,0.065229,0.01556,tractive,lateral,P481,derived
E0036048,N0036295,N0036296,362.757388,362.717021,4.119748,4.247762,6.210352,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.006198,0.072305,0.014921,tractive,lateral,P481,derived
E0036049,N0036296,N0036297,362.717021,362.603267,4.247762,4.837315,22.750813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00625,0.06643,0.01588,tractive,lateral,P481,derived
E0036050,N0036297,N0036298,362.603267,362.345382,4.837315,6.501603,51.577043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00644,0.067178,0.01608,tractive,lateral,P481,derived
E0036051,N0036298,N0036299,362.345382,362.091398,6.501603,7.750826,50.796836,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006869,0.068814,0.016521,tractive,lateral,P481,derived
E0036052,N0036299,N0036300,362.091398,362.049958,7.750826,7.844452,4.875308,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.007293,0.084028,0.015046,tractive,lateral,P481,derived
E0036053,N0036300,N0036301,362.049958,361.885636,7.844452,8.110152,32.86426,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007333,0.070507,0.016981,tractive,lateral,P481,derived
E0036054,N0036301,N0036302,361.885636,361.700567,8.110152,8.496363,37.013861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007607,0.071473,0.017245,tractive,lateral,P481,derived
E0036055,N0036302,N0036303,361.700567,361.28233,8.496363,8.698689,83.647483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007916,0.072534,0.017537,tractive,lateral,P481,derived
E0036056,N0036303,N0036304,361.28233,361.143143,8.698689,8.935623,27.837252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008613,0.074829,0.018173,tractive,lateral,P481,derived
E0036057,N0036304,N0036305,361.143143,360.974958,8.935623,9.480487,33.637145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008845,0.075564,0.018378,tractive,lateral,P481,derived
E0036058,N0036305,N0036306,360.974958,360.934336,9.480487,9.46813,5.803049,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.009125,0.085578,0.017266,tractive,lateral,P481,derived
E0036059,N0036306,N0036307,360.934336,360.85153,9.46813,9.178713,16.561233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009173,0.076582,0.018663,tractive,lateral,P481,derived
E0036060,N0036307,N0036308,360.85153,360.618592,9.178713,8.775939,46.587546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009311,0.077003,0.018782,tractive,lateral,P481,derived
E0036061,N0036308,N0036309,360.618592,360.463351,8.775939,8.53381,31.048172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0097,0.078167,0.019111,tractive,lateral,P481,derived
E0036062,N0036309,N0036310,360.463351,360.340013,8.53381,7.703078,24.667783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009958,0.078922,0.019325,tractive,lateral,P481,derived
E0036063,N0036310,N0036311,360.340013,360.213351,7.703078,6.855252,25.332217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010164,0.079515,0.019493,tractive,lateral,P481,derived
E0036064,N0036311,N0036312,360.213351,360.107418,6.855252,6.576664,21.186601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010375,0.080114,0.019664,tractive,lateral,P481,derived
E0036065,N0036312,N0036313,360.107418,360.00778,6.576664,6.418795,19.927689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010552,0.08061,0.019806,tractive,lateral,P481,derived
E0036066,N0036313,N0036314,360.00778,359.965918,6.418795,6.364648,8.372404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010718,0.08107,0.019938,tractive,lateral,P481,derived
E0036067,N0036314,N0036315,359.965918,359.924568,6.364648,6.327354,5.513306,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.010787,0.093122,0.01825,tractive,lateral,P481,derived
E0036068,N0036315,N0036316,359.924568,359.857593,6.327354,6.326031,13.394963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010833,0.081386,0.020029,tractive,lateral,P481,derived
E0036069,N0036316,N0036317,359.857593,359.766943,6.326031,6.469569,18.130169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010945,0.081691,0.020117,tractive,lateral,P481,derived
E0036070,N0036317,N0036318,359.766943,359.715272,6.469569,6.558775,10.334028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011096,0.0821,0.020234,tractive,lateral,P481,derived
E0036071,N0036318,N0036319,359.715272,359.624568,6.558775,6.719182,18.14084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011182,0.082331,0.020301,tractive,lateral,P481,derived
E0036072,N0036319,N0036320,359.624568,359.528804,6.719182,7.296513,19.152827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011333,0.082733,0.020417,tractive,lateral,P481,derived
E0036073,N0036320,N0036321,359.528804,359.436562,7.296513,7.890006,18.448387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011493,0.083156,0.02054,tractive,lateral,P481,derived
E0036074,N0036321,N0036322,359.436562,359.324568,7.890006,8.163683,22.398786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011647,0.083559,0.020657,tractive,lateral,P481,derived
E0036075,N0036322,N0036323,359.324568,359.282972,8.163683,8.144945,5.199486,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.011833,0.098423,0.01871,tractive,lateral,P481,derived
E0036076,N0036323,N0036324,359.282972,359.144854,8.144945,7.854261,27.62365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011877,0.084154,0.02083,tractive,lateral,P481,derived
E0036077,N0036324,N0036325,359.144854,359.027276,7.854261,7.600684,23.515573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012107,0.084741,0.021001,tractive,lateral,P481,derived
E0036078,N0036325,N0036326,359.027276,358.857294,7.600684,7.824866,33.996472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012303,0.085236,0.021145,tractive,lateral,P481,derived
E0036079,N0036326,N0036327,358.857294,358.774582,7.824866,7.630935,16.54232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012586,0.08594,0.021352,tractive,lateral,P481,derived
E0036080,N0036327,N0036328,358.774582,358.681999,7.630935,7.606301,18.516675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012724,0.08628,0.021452,tractive,lateral,P481,derived
E0036081,N0036328,N0036329,358.681999,358.58397,7.606301,7.651107,19.605825,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012878,0.086656,0.021562,tractive,lateral,P481,derived
E0036082,N0036329,N0036330,358.58397,358.540283,7.651107,7.59369,7.943108,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.013042,0.0899,0.021217,tractive,lateral,P481,derived
E0036083,N0036330,N0036331,358.540283,358.423093,7.59369,7.373141,21.307185,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013108,0.090064,0.021263,tractive,lateral,P481,derived
E0036084,N0036331,N0036332,358.423093,358.255173,7.373141,7.057601,30.53089,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013285,0.090501,0.021385,tractive,lateral,P481,derived
E0036085,N0036332,N0036333,358.255173,358.173525,7.057601,6.998472,14.845115,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.01354,0.091125,0.02156,tractive,lateral,P481,derived
E0036086,N0036333,N0036334,358.173525,358.132118,6.998472,6.961846,3.312587,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.013664,0.120355,0.018006,tractive,lateral,P481,derived
E0036087,N0036334,N0036335,358.132118,358.065834,6.961846,6.828117,13.256685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013691,0.088592,0.022134,tractive,lateral,P481,derived
E0036088,N0036335,N0036336,358.065834,358.023979,6.828117,6.828469,4.650595,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.013802,0.108264,0.019459,tractive,lateral,P481,derived
E0036089,N0036336,N0036337,358.023979,357.983409,6.828469,6.858419,5.07129,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.01384,0.104182,0.020003,tractive,lateral,P481,derived
E0036090,N0036337,N0036338,357.983409,357.940286,6.858419,6.699515,6.63428,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.013883,0.097275,0.020986,tractive,lateral,P481,derived
E0036091,N0036338,N0036339,357.940286,357.858318,6.699515,6.527058,16.393531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013938,0.089165,0.022305,tractive,lateral,P481,derived
E0036092,N0036339,N0036340,357.858318,357.758215,6.527058,6.104944,20.020623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014075,0.089479,0.022398,tractive,lateral,P481,derived
E0036093,N0036340,N0036341,357.758215,357.653118,6.104944,5.938953,21.019391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014241,0.089858,0.022511,tractive,lateral,P481,derived
E0036094,N0036341,N0036342,357.653118,357.455194,5.938953,6.170356,39.584924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014417,0.090256,0.02263,tractive,lateral,P481,derived
E0036095,N0036342,N0036343,357.455194,357.318713,6.170356,6.402357,27.296185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014746,0.090991,0.02285,tractive,lateral,P481,derived
E0036096,N0036343,N0036344,357.318713,357.200579,6.402357,6.487745,23.62668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014974,0.091493,0.023001,tractive,lateral,P481,derived
E0036097,N0036344,N0036345,357.200579,357.003171,6.487745,6.29761,39.48157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015171,0.091924,0.023131,tractive,lateral,P481,derived
E0036098,N0036345,N0036346,357.003171,356.930529,6.29761,6.333692,14.52849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0155,0.092634,0.023345,tractive,lateral,P481,derived
E0036099,N0036346,N0036347,356.930529,356.849441,6.333692,6.405228,16.217491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015621,0.092892,0.023423,tractive,lateral,P481,derived
E0036100,N0036347,N0036348,356.849441,356.64607,6.405228,6.668109,40.674324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015756,0.093179,0.02351,tractive,lateral,P481,derived
E0036101,N0036348,N0036349,356.64607,356.604792,6.668109,6.681432,3.589333,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.016095,0.124207,0.019672,tractive,lateral,P481,derived
E0036102,N0036349,N0036350,356.604792,356.520562,6.681432,6.407051,16.846144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016125,0.093955,0.023745,tractive,lateral,P481,derived
E0036103,N0036350,N0035955,356.520562,356.413153,6.407051,5.759882,21.481788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.047355,0.137,0.037979,tractive,lateral,P481,derived
E0036104,N0036351,N0036352,353.133668,353.024234,10.563812,11.06915,21.886714,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.106999,0.630929,0.379296,tractive,sub main,P493,derived
E0036105,N0036352,N0036353,353.024234,352.980709,11.06915,11.412754,8.705053,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.107181,0.630934,0.379302,tractive,sub main,P493,derived
E0036106,N0036353,N0036354,352.980709,352.939159,11.412754,11.635456,6.924911,200,PVC-U,0.6,0.5,table11,minimum,3.3125,merrimack,158.1573,6.107254,0.674344,0.361094,tractive,sub main,P493,derived
E0036107,N0036354,N0036355,352.939159,352.894259,11.635456,11.7525,7.483322,200,PVC-U,0.6,0.5,uniform,minimum,3.3125,merrimack,158.1573,6.107312,0.674346,0.361096,tractive,sub main,P493,derived
E0036108,N0036355,N0036356,352.894259,352.551059,11.7525,12.067471,68.640057,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.107374,0.630939,0.379308,tractive,sub main,P493,derived
E0036109,N0036356,N0036357,363.06853,362.861731,1.55,1.755243,41.359943,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.107946,0.630956,0.379328,tractive,sub main,P493,derived
E0036110,N0036357,N0036358,362.861731,362.650392,1.755243,2.50479,42.267686,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.108291,0.630965,0.379339,tractive,sub main,P481,derived
E0036111,N0036358,N0035960,362.650392,362.36738,2.50479,3.361899,56.602468,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.108643,0.630975,0.379351,tractive,sub main,P481,derived
E0036112,N0036359,N0036017,352.482784,352.223146,5.180547,5.182097,86.545803,315,HDPE,0.3,0.27,table11,minimum,2.6098,merrimack,1134.6205,34.515975,0.80282,0.59706,velocity,sub main,P481,provisional
E0036113,N0036360,N0036361,357.236439,356.976595,1.568035,1.721495,51.968743,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P481,provisional
E0036114,N0036361,N0036362,356.976595,356.626595,1.721495,1.786857,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181502,0.214869,0.069355,tractive,lateral,P481,provisional
E0036115,N0036362,N0036363,356.617001,356.022001,1.796451,1.569277,70.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,9.718,0.408421,0.335597,0.088835,tractive,lateral,P481,provisional
E0036116,N0036363,N0036017,356.001794,355.831786,1.589484,1.573457,12.593176,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,10.7978,0.454272,0.407302,0.083725,tractive,lateral,P481,provisional
E0036117,N0036364,N0036021,343.463608,343.234311,1.550644,1.566745,32.756679,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0036118,N0036365,N0036366,340.25902,340.090349,2.899153,3.490584,33.734256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092866,0.172112,0.051246,tractive,main,P414,provisional
E0036119,N0036366,N0036021,340.090349,339.746947,3.490584,5.054109,68.680419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093147,0.172287,0.051316,tractive,main,P414,provisional
E0036120,N0036367,N0036039,335.661666,335.413372,1.812241,1.865467,49.658836,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3855,0.865507,0.353745,0.143183,tractive,main,P430,provisional
E0036121,N0036368,N0036369,333.573238,333.530812,4.499852,4.553508,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,55.3775,2.346376,0.553289,0.20974,tractive,main,P430,provisional
E0036122,N0036369,N0036370,333.530812,333.429693,4.553508,4.156641,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3775,2.346423,0.479194,0.232052,tractive,main,P430,provisional
E0036123,N0036370,N0036371,333.429693,333.326615,4.156641,4.026107,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3775,2.346592,0.479204,0.232061,tractive,main,P430,provisional
E0036124,N0036371,N0036372,333.326615,333.240592,4.026107,4.202798,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3775,2.346763,0.479215,0.232069,tractive,main,P430,provisional
E0036125,N0036372,N0036039,333.240592,333.144026,4.202798,4.134813,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3775,2.346907,0.479223,0.232076,tractive,main,P430,provisional
E0036126,N0036373,N0036374,353.360055,353.320055,4.370444,4.404402,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,23.2104,0.979416,0.468285,0.128552,tractive,main,P494,derived
E0036127,N0036374,N0036375,353.320055,353.198083,4.404402,4.652197,24.394298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2901,1.024717,0.372734,0.155165,tractive,main,P494,derived
E0036128,N0036375,N0036376,353.198083,353.115892,4.652197,4.720015,16.438247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2901,1.02492,0.372757,0.15518,tractive,main,P494,derived
E0036129,N0036376,N0036377,353.115892,353.037353,4.720015,4.824311,15.707932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3699,1.070324,0.377774,0.158427,tractive,main,P494,derived
E0036130,N0036377,N0036378,353.037353,352.970933,4.824311,4.941696,13.28397,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6093,1.206257,0.391917,0.16777,tractive,main,P494,derived
E0036131,N0036378,N0036379,352.970933,352.819062,4.941696,5.198669,30.374109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.6891,1.251635,0.396377,0.170775,tractive,main,P494,derived
E0036132,N0036379,N0036380,352.819062,352.623237,5.198669,5.543328,39.164955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7688,1.297155,0.400733,0.173737,tractive,main,P494,derived
E0036133,N0036380,N0036381,352.623237,352.533212,5.543328,5.646201,18.005044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.342748,0.404985,0.176655,tractive,main,P494,derived
E0036134,N0036381,N0036382,352.533212,352.308266,5.646201,6.127036,44.989168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.342899,0.404999,0.176665,tractive,main,P494,derived
E0036135,N0036382,N0036383,352.308266,352.190777,6.127036,6.375202,23.497951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.343273,0.405033,0.176688,tractive,main,P494,derived
E0036136,N0036383,N0036384,352.190777,351.953797,6.375202,7.397613,47.395834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.343469,0.405051,0.176701,tractive,main,P494,derived
E0036137,N0036384,N0036385,351.953797,351.79129,7.397613,8.157563,32.501537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.343864,0.405088,0.176726,tractive,main,P494,derived
E0036138,N0036385,N0036386,351.79129,351.750469,8.157563,8.257039,5.102629,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,31.8486,1.344135,0.477836,0.157643,tractive,main,P494,derived
E0036139,N0036386,N0036387,351.750469,351.632582,8.257039,8.5208,23.577413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.344178,0.405117,0.176746,tractive,main,P494,derived
E0036140,N0036387,N0036388,351.632582,351.369494,8.5208,9.112012,52.617485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.344374,0.405135,0.176758,tractive,main,P494,derived
E0036141,N0036388,N0036389,351.369494,351.200469,9.112012,9.487123,33.805102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.344813,0.405175,0.176786,tractive,main,P494,derived
E0036142,N0036389,N0036390,351.200469,351.120606,9.487123,9.582397,15.972475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.345094,0.405201,0.176804,tractive,main,P494,derived
E0036143,N0036390,N0036391,351.120606,350.953416,9.582397,9.851546,33.438087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.345227,0.405213,0.176812,tractive,main,P494,derived
E0036144,N0036391,N0036392,350.953416,350.786187,9.851546,9.944313,33.445837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.345506,0.405239,0.17683,tractive,main,P494,derived
E0036145,N0036392,N0036393,350.786187,350.568686,9.944313,9.972818,43.500172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.345785,0.405264,0.176848,tractive,main,P494,derived
E0036146,N0036393,N0036394,350.568686,350.39735,9.972818,10.073444,34.267112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.346147,0.405298,0.176871,tractive,main,P494,derived
E0036147,N0036394,N0036395,350.39735,350.230839,10.073444,10.314358,33.302306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.346433,0.405324,0.176889,tractive,main,P494,derived
E0036148,N0036395,N0036396,350.230839,349.92807,10.314358,10.756958,60.553739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.34671,0.405349,0.176906,tractive,main,P494,derived
E0036149,N0036396,N0036397,349.92807,349.875469,10.756958,10.884999,10.520272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.347215,0.405396,0.176938,tractive,main,P494,derived
E0036150,N0036397,N0036398,359.210468,358.900523,1.55,3.368246,61.988952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.347303,0.405404,0.176944,tractive,main,P494,derived
E0036151,N0036398,N0036399,358.900523,358.618865,3.368246,4.995057,56.331486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.347819,0.405451,0.176976,tractive,main,P481,derived
E0036152,N0036399,N0036400,358.618865,358.260468,4.995057,7.142395,71.679562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.348289,0.405494,0.177006,tractive,main,P481,derived
E0036153,N0036400,N0036401,358.260468,358.190932,7.142395,7.353135,13.907018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.348886,0.405549,0.177044,tractive,main,P481,derived
E0036154,N0036401,N0035960,358.190932,357.873417,7.353135,7.855862,63.503099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8486,1.349002,0.40556,0.177051,tractive,main,P481,derived
E0036155,N0036402,N0036059,339.782977,339.481573,1.55,2.365901,60.280954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.169628,0.210155,0.067254,tractive,lateral,P448,provisional
E0036156,N0036403,N0036059,341.153699,340.118274,1.723743,1.729199,76.698116,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.309438,0.056957,tractive,lateral,P448,provisional
E0036157,N0036404,N0036060,339.245207,339.012649,6.59189,7.503952,46.511541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,83.0958,3.490939,0.538515,0.283262,tractive,main,P448,provisional
E0036158,N0036405,N0036060,343.272953,343.230443,3.350277,3.286159,5.668099,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,59.4633,2.498748,0.563814,0.216326,tractive,main,P448,provisional
E0036159,N0036406,N0036407,342.894616,342.724711,4.485145,4.271505,33.980955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003935,0.055747,0.013104,tractive,lateral,P448,derived
E0036160,N0036407,N0036408,342.724711,342.374711,4.271505,4.339126,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004218,0.057249,0.013485,tractive,lateral,P448,derived
E0036161,N0036408,N0036409,342.374711,342.018911,4.339126,4.653544,71.160018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004802,0.060148,0.014228,tractive,lateral,P448,derived
E0036162,N0036409,N0036080,342.018911,341.724938,4.653544,4.999763,58.794596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005395,0.062858,0.014934,tractive,lateral,P448,derived
E0036163,N0036410,N0036411,336.607944,336.285525,9.573452,9.754514,80.60474,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.538887,0.737407,0.487919,tractive,sub main,P448,drafted
E0036164,N0036411,N0036076,336.285525,336.14417,9.754514,9.994106,35.338953,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.539559,0.737415,0.487931,tractive,sub main,P448,drafted
