Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0036165,N0036412,N0036413,351.650689,350.130689,1.743843,1.763171,80.0,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,drafted
E0036166,N0036413,N0036414,350.130689,349.410689,1.763171,1.559435,80.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.000667,0.032779,0.00571,tractive,lateral,P448,drafted
E0036167,N0036414,N0036415,349.410689,348.250689,1.559435,1.583082,80.0,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,0.0,0.001333,0.051314,0.006721,tractive,lateral,P448,drafted
E0036168,N0036415,N0036416,348.21099,347.17099,1.62278,1.600128,80.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.002,0.058511,0.008072,tractive,lateral,P448,drafted
E0036169,N0036416,N0036417,347.17099,346.37099,1.600128,1.555737,80.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.002667,0.06027,0.009592,tractive,lateral,P448,drafted
E0036170,N0036417,N0036418,346.343079,345.183079,1.583648,1.579769,80.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.003333,0.074275,0.009682,tractive,lateral,P448,drafted
E0036171,N0036418,N0036076,345.183079,344.56797,1.579769,1.570306,47.316125,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.004,0.076953,0.010681,tractive,lateral,P448,drafted
E0036172,N0036419,N0036420,400.787722,400.740286,12.177152,12.229654,18.974419,800,GRP,0.25,0.085,table11,minimum,2.0936,merrimack,7011.66,172.028643,1.101963,0.348892,velocity,trunk main,P399,drafted
E0036173,N0036420,N0036421,400.740286,400.690286,12.229654,11.845908,50.0,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.028801,0.783983,0.450076,velocity,trunk main,P399,drafted
E0036174,N0036421,N0036422,400.690286,400.640286,11.845908,11.652347,50.0,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.029218,0.783984,0.450077,velocity,trunk main,P399,drafted
E0036175,N0036422,N0036423,400.640286,400.597102,11.652347,11.629918,6.643751,800,GRP,0.65,0.085,table11,minimum,2.0936,merrimack,7011.66,172.029635,1.560948,0.27125,velocity,trunk main,P399,drafted
E0036176,N0036423,N0036424,400.597102,400.553029,11.629918,11.517924,29.38183,800,GRP,0.15,0.085,table11,minimum,2.0936,merrimack,7011.66,172.02969,0.912403,0.401258,velocity,trunk main,P399,drafted
E0036177,N0036424,N0036425,400.553029,400.494487,11.517924,11.730122,39.027757,800,GRP,0.15,0.085,table11,minimum,2.0936,merrimack,7011.66,172.029935,0.912403,0.401258,velocity,trunk main,P399,drafted
E0036178,N0036425,N0036426,400.494487,400.389487,11.730122,11.625039,70.0,800,GRP,0.15,0.085,uniform,minimum,2.0936,merrimack,7011.66,172.03026,0.912403,0.401259,velocity,trunk main,P399,drafted
E0036179,N0036426,N0036427,400.389487,400.284487,11.625039,11.873685,70.0,800,GRP,0.15,0.085,uniform,minimum,2.0936,merrimack,7011.66,172.030843,0.912404,0.40126,velocity,trunk main,P399,drafted
E0036180,N0036427,N0036428,400.284487,400.243367,11.873685,11.912547,5.139993,800,GRP,0.8,0.085,table11,minimum,2.0936,merrimack,7011.66,172.031427,1.682566,0.257136,velocity,trunk main,P399,drafted
E0036181,N0036428,N0036429,400.243367,400.193367,11.912547,11.986869,50.0,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.03147,0.783986,0.45008,velocity,trunk main,P399,drafted
E0036182,N0036429,N0036430,400.193367,400.143367,11.986869,11.921391,50.0,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.031886,0.783987,0.450081,velocity,trunk main,P399,drafted
E0036183,N0036430,N0036431,400.143367,400.102387,11.921391,11.943786,6.83003,800,GRP,0.6,0.085,table11,minimum,2.0936,merrimack,7011.66,172.032303,1.516375,0.276927,velocity,trunk main,P399,drafted
E0036184,N0036431,N0036432,400.102387,400.054882,11.943786,11.986073,19.00222,800,GRP,0.25,0.085,table11,minimum,2.0936,merrimack,7011.66,172.03236,1.101969,0.348896,velocity,trunk main,P399,drafted
E0036185,N0036432,N0036433,400.054882,399.987988,11.986073,11.400134,66.893253,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.032518,0.783987,0.450082,velocity,trunk main,P399,drafted
E0036186,N0036433,N0036434,399.987988,399.945288,11.400134,11.230982,21.350429,800,GRP,0.2,0.085,table11,minimum,2.0936,merrimack,7011.66,172.033076,1.015027,0.370666,velocity,trunk main,P399,drafted
E0036187,N0036434,N0036435,399.945288,399.890699,11.230982,10.897784,27.294366,800,GRP,0.2,0.085,uniform,minimum,2.0936,merrimack,7011.66,172.033254,1.015027,0.370666,velocity,trunk main,P399,drafted
E0036188,N0036435,N0036436,399.890699,399.828115,10.897784,10.711314,31.291891,800,GRP,0.2,0.085,uniform,minimum,2.0936,merrimack,7011.66,172.033481,1.015027,0.370667,velocity,trunk main,P399,drafted
E0036189,N0036436,N0036437,399.828115,399.749945,10.711314,10.200098,78.170031,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.033742,0.783989,0.450083,velocity,trunk main,P399,drafted
E0036190,N0036437,N0036438,399.749945,399.698315,10.200098,10.326038,25.814863,800,GRP,0.2,0.085,table11,minimum,2.0936,merrimack,7011.66,172.034393,1.015029,0.370668,velocity,trunk main,P399,drafted
E0036191,N0036438,N0036439,399.698315,399.648315,10.326038,10.489502,50.0,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.034608,0.78399,0.450085,velocity,trunk main,P399,drafted
E0036192,N0036439,N0036440,399.648315,399.598315,10.489502,10.998364,50.0,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.035025,0.78399,0.450085,velocity,trunk main,P399,drafted
E0036193,N0036440,N0036441,399.598315,399.553506,10.998364,11.064811,11.20239,800,GRP,0.4,0.085,table11,minimum,2.0936,merrimack,7011.66,172.035442,1.308718,0.307857,velocity,trunk main,P399,drafted
E0036194,N0036441,N0036442,399.553506,399.512479,11.064811,10.872867,16.41082,800,GRP,0.25,0.085,table11,minimum,2.0936,merrimack,7011.66,172.035535,1.101975,0.348899,velocity,trunk main,P399,drafted
E0036195,N0036442,N0036443,399.512479,399.471902,10.872867,10.753989,13.525585,800,GRP,0.3,0.085,table11,minimum,2.0936,merrimack,7011.66,172.035672,1.178188,0.33225,velocity,trunk main,P399,drafted
E0036196,N0036443,N0036444,399.471902,399.423852,10.753989,9.992133,48.049545,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.035785,0.783991,0.450086,velocity,trunk main,P399,drafted
E0036197,N0036444,N0036083,399.423852,399.34148,9.992133,9.162732,82.372604,800,GRP,0.1,0.085,table11,minimum,2.0936,merrimack,7011.66,172.036185,0.783992,0.450087,velocity,trunk main,P399,drafted
E0036198,N0036445,N0036446,399.582896,399.132896,7.884176,8.482308,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0244,merrimack,335.482,11.778386,0.748019,0.551791,tractive,sub main,P399,provisional
E0036199,N0036446,N0036447,399.132896,398.682896,8.482308,9.074337,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0181,merrimack,341.2843,11.957484,0.750679,0.55698,velocity,sub main,P399,provisional
E0036200,N0036447,N0036448,398.682896,398.232896,9.074337,9.743484,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0158,merrimack,343.4439,12.024518,0.751661,0.558923,velocity,sub main,P399,provisional
E0036201,N0036448,N0036449,398.232896,397.782896,9.743484,10.304141,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.0113,merrimack,347.763,12.157687,0.753594,0.562781,velocity,sub main,P399,provisional
E0036202,N0036449,N0036083,397.782896,397.330782,10.304141,11.17343,90.422809,200,PVC-U,0.5,0.5,table11,minimum,3.0068,merrimack,352.0821,12.290657,0.755497,0.566634,velocity,sub main,P399,provisional
E0036203,N0036450,N0036083,407.087727,406.952727,1.550304,1.551485,10.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0036204,N0036451,N0036452,409.860555,409.410555,2.579875,2.776213,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.388528,0.274841,0.098363,tractive,main,P383,drafted
E0036205,N0036452,N0036453,409.410555,408.960555,2.776213,2.487138,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.389278,0.27501,0.098451,tractive,main,P383,drafted
E0036206,N0036453,N0036454,408.960555,408.510555,2.487138,2.359745,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.390028,0.27518,0.098539,tractive,main,P383,drafted
E0036207,N0036454,N0036455,408.510555,408.060555,2.359745,2.174278,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.390778,0.275348,0.098627,tractive,main,P383,drafted
E0036208,N0036455,N0036456,408.060555,407.760555,2.174278,2.824437,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.391528,0.275517,0.098715,tractive,main,P383,drafted
E0036209,N0036456,N0036457,407.760555,407.460555,2.824437,3.135789,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.392028,0.275629,0.098773,tractive,main,P383,drafted
E0036210,N0036457,N0036458,407.460555,407.410555,3.135789,3.201323,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.392528,0.275742,0.098831,tractive,main,P383,drafted
E0036211,N0036458,N0036459,407.410555,407.010555,3.201323,2.62949,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.392611,0.27576,0.098841,tractive,main,P383,drafted
E0036212,N0036459,N0036460,407.010555,406.606404,2.62949,2.092876,80.830187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.393278,0.27591,0.098919,tractive,main,P383,drafted
E0036213,N0036460,N0036461,406.606404,406.535555,2.092876,2.079618,14.169813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.393951,0.27606,0.098997,tractive,main,P383,drafted
E0036214,N0036461,N0036462,406.535555,406.135555,2.079618,2.6572,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.394069,0.276087,0.099011,tractive,main,P383,drafted
E0036215,N0036462,N0036463,406.135555,405.735555,2.6572,3.874217,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.394736,0.276236,0.099089,tractive,main,P383,drafted
E0036216,N0036463,N0036464,405.735555,405.335555,3.874217,4.831346,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.395403,0.276385,0.099166,tractive,main,P383,drafted
E0036217,N0036464,N0036465,405.335555,405.285555,4.831346,4.902952,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.396069,0.276533,0.099244,tractive,main,P383,drafted
E0036218,N0036465,N0036089,405.285555,404.83414,4.902952,3.390316,90.282912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.396153,0.276552,0.099254,tractive,main,P383,drafted
E0036219,N0036466,N0036467,404.6932,404.3932,1.551673,2.140217,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P383,drafted
E0036220,N0036467,N0036468,404.3932,404.0932,2.140217,2.58426,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P383,drafted
E0036221,N0036468,N0036469,404.0932,403.8432,2.58426,3.298829,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P383,drafted
E0036222,N0036469,N0036470,403.8432,403.5932,3.298829,4.372529,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001417,0.037198,0.008678,tractive,lateral,P383,drafted
E0036223,N0036470,N0036089,403.5932,403.547229,4.372529,4.677227,9.194059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001833,0.041296,0.009611,tractive,lateral,P383,drafted
E0036224,N0036471,N0036472,396.118248,395.868248,10.234658,10.682167,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1281,merrimack,253.8881,9.228847,0.70431,0.477105,tractive,sub main,P383,provisional
E0036225,N0036472,N0036473,395.868248,395.618248,10.682167,11.081704,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1281,merrimack,253.8881,9.229264,0.704318,0.477118,tractive,sub main,P383,provisional
E0036226,N0036473,N0036090,395.618248,395.519313,11.081704,11.23499,19.786959,200,PVC-U,0.5,0.5,table11,minimum,3.1228,merrimack,257.4667,9.343468,0.706535,0.480522,tractive,sub main,P383,provisional
E0036227,N0036474,N0036090,405.493384,405.083003,1.850366,1.671299,82.076174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.4158,2.492042,0.487833,0.239095,tractive,lateral,P383,provisional
E0036228,N0036475,N0036111,398.46677,398.360822,2.503659,2.64693,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.306297,0.254661,0.088128,tractive,main,P381,provisional
E0036229,N0036476,N0036477,399.044298,398.961082,1.550001,1.733926,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0036230,N0036477,N0036111,398.961082,398.855607,1.733926,2.152145,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090673,0.17074,0.050701,tractive,lateral,P381,provisional
E0036231,N0036478,N0036113,397.745576,397.47926,1.58618,1.59151,28.033287,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P381,derived
E0036232,N0036479,N0036480,401.05603,401.01523,1.5513,1.590269,4.080003,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,5.5294,0.231808,0.295421,0.065982,tractive,lateral,P381,derived
E0036233,N0036480,N0036481,401.01523,400.92706,1.590269,1.624118,17.634093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.231842,0.232727,0.07755,tractive,lateral,P381,derived
E0036234,N0036481,N0036482,400.92706,400.792202,1.624118,1.687962,26.971668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.231989,0.232775,0.077573,tractive,lateral,P381,derived
E0036235,N0036482,N0036483,400.792202,400.53029,1.687962,1.776381,52.382379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.232214,0.232849,0.077607,tractive,lateral,P381,derived
E0036236,N0036483,N0036484,400.53029,400.408163,1.776381,1.761423,24.425374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.23265,0.232991,0.077674,tractive,lateral,P381,derived
E0036237,N0036484,N0036485,400.408163,400.158163,1.761423,2.035349,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.323388,0.259148,0.090361,tractive,lateral,P381,derived
E0036238,N0036485,N0036486,400.158163,399.905775,2.035349,2.407763,50.477646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.414339,0.28054,0.101342,tractive,lateral,P381,derived
E0036239,N0036486,N0036487,399.905775,399.655775,2.407763,2.407153,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.41476,0.280631,0.10139,tractive,lateral,P381,derived
E0036240,N0036487,N0036488,399.655775,399.405775,2.407153,2.515429,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.415176,0.280721,0.101437,tractive,lateral,P381,derived
E0036241,N0036488,N0036115,399.405775,399.365366,2.515429,2.528464,5.772718,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,9.8486,0.415593,0.315562,0.093734,tractive,lateral,P381,derived
E0036242,N0036489,N0036490,391.492267,391.32045,11.406842,11.136032,57.27228,315,HDPE,0.3,0.27,table11,minimum,2.6801,merrimack,910.7859,28.423778,0.767825,0.528485,velocity,sub main,P381,derived
E0036243,N0036490,N0036491,391.32045,391.17045,11.136032,11.172506,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6801,merrimack,910.7859,28.424256,0.767828,0.528491,velocity,sub main,P381,derived
E0036244,N0036491,N0036492,391.17045,391.02045,11.172506,10.972989,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6801,merrimack,910.7859,28.424672,0.767831,0.528495,velocity,sub main,P381,derived
E0036245,N0036492,N0036115,391.02045,390.978546,10.972989,10.915283,10.475997,315,HDPE,0.4,0.27,table11,minimum,2.6801,merrimack,910.7859,28.425089,0.85653,0.484867,velocity,sub main,P381,derived
E0036246,N0036493,N0036494,397.066908,396.974559,1.550188,1.67281,18.469694,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,derived
E0036247,N0036494,N0036495,396.974559,396.899757,1.67281,1.755211,14.960402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045421,0.135054,0.037287,tractive,lateral,P381,derived
E0036248,N0036495,N0036496,396.899757,396.840669,1.755211,1.813231,11.817557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045546,0.135181,0.037332,tractive,lateral,P381,derived
E0036249,N0036496,N0036497,396.840669,396.732855,1.813231,1.912806,21.562935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090911,0.17089,0.05076,tractive,lateral,P381,derived
E0036250,N0036497,N0036498,396.732855,396.675803,1.912806,1.97944,11.410363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9893,0.335487,0.262223,0.091906,tractive,lateral,P381,derived
E0036251,N0036498,N0036499,396.675803,396.598283,1.97944,2.071791,15.503952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9893,0.335582,0.262246,0.091918,tractive,lateral,P381,derived
E0036252,N0036499,N0036114,396.598283,396.520389,2.071791,2.13815,15.578854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.069,0.380979,0.273123,0.097473,tractive,lateral,P381,derived
E0036253,N0036500,N0036501,396.89308,396.59308,2.641283,2.603392,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9685,1.846941,0.446082,0.206249,tractive,lateral,P381,derived
E0036254,N0036501,N0036502,396.59308,396.280653,2.603392,2.473955,62.485425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.2876,2.02851,0.45882,0.215959,tractive,lateral,P381,derived
E0036255,N0036502,N0036503,396.280653,396.227084,2.473955,2.457883,10.713775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.6068,2.210099,0.47073,0.22528,tractive,lateral,P381,derived
E0036256,N0036503,N0036113,396.227084,396.002495,2.457883,3.068275,44.917714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8461,2.34599,0.479168,0.232031,tractive,lateral,P381,derived
E0036257,N0036504,N0036505,399.31532,399.01532,2.542621,2.598022,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.5304,1.829338,0.444798,0.205285,tractive,lateral,P381,derived
E0036258,N0036505,N0036506,399.01532,398.71532,2.598022,2.948163,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8495,2.010907,0.457623,0.215035,tractive,lateral,P381,derived
E0036259,N0036506,N0036119,398.71532,398.624949,2.948163,2.90035,18.074099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0091,2.101941,0.463729,0.219772,tractive,lateral,P381,derived
E0036260,N0036507,N0036133,393.98487,393.805191,1.551172,1.925431,35.935813,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P363,derived
E0036261,N0036508,N0036133,394.379641,394.169275,1.708738,1.561347,24.749022,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,4.7226,0.199658,0.266071,0.06402,tractive,lateral,P363,derived
E0036262,N0036509,N0036510,392.31848,392.162463,2.669618,3.060712,31.203409,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.341664,0.263762,0.092684,tractive,main,P402,derived
E0036263,N0036510,N0036511,392.162463,391.903084,3.060712,3.505699,51.875732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.341924,0.263827,0.092716,tractive,main,P402,derived
E0036264,N0036511,N0036512,391.903084,391.774685,3.505699,3.710483,25.679781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.342357,0.263934,0.092771,tractive,main,P402,derived
E0036265,N0036512,N0036513,391.774685,391.694178,3.710483,3.876592,16.101354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.342571,0.263987,0.092797,tractive,main,P402,derived
E0036266,N0036513,N0036514,391.694178,391.533643,3.876592,3.944659,32.10703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.404885,0.278483,0.100262,tractive,main,P402,derived
E0036267,N0036514,N0036515,391.533643,391.492542,3.944659,3.961102,6.850182,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.5104,0.405153,0.296731,0.096065,tractive,main,P402,derived
E0036268,N0036515,N0036516,391.492542,391.271374,3.961102,4.409625,44.233556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.40521,0.278554,0.1003,tractive,main,P402,derived
E0036269,N0036516,N0036517,391.271374,391.053086,4.409625,4.860092,43.657778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.405578,0.278635,0.100342,tractive,main,P402,derived
E0036270,N0036517,N0036518,391.053086,390.996634,4.860092,4.909281,11.29041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.405942,0.278715,0.100384,tractive,main,P402,derived
E0036271,N0036518,N0036519,390.996634,390.939147,4.909281,5.011323,11.497406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.406036,0.278735,0.100395,tractive,main,P402,derived
E0036272,N0036519,N0036520,390.939147,390.828892,5.011323,5.245693,22.050984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.406132,0.278756,0.100406,tractive,main,P402,derived
E0036273,N0036520,N0036521,390.828892,390.392478,5.245693,6.097787,87.282673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.406316,0.278796,0.100427,tractive,main,P402,derived
E0036274,N0036521,N0036522,390.392478,390.116468,6.097787,6.5385,55.201983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.45231,0.288479,0.105558,tractive,main,P402,derived
E0036275,N0036522,N0036523,390.116468,389.895657,6.5385,6.915561,44.162276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.45277,0.288573,0.105608,tractive,main,P402,derived
E0036276,N0036523,N0036524,389.895657,389.844533,6.915561,7.068767,10.224872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.453138,0.288647,0.105648,tractive,main,P402,derived
E0036277,N0036524,N0036525,389.844533,389.787906,7.068767,7.225491,11.325256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.453223,0.288664,0.105657,tractive,main,P402,derived
E0036278,N0036525,N0036526,389.787906,389.656176,7.225491,7.743483,26.346117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.453318,0.288684,0.105667,tractive,main,P402,derived
E0036279,N0036526,N0036527,389.656176,389.614653,7.743483,7.768343,6.920522,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.5902,0.453537,0.307604,0.101224,tractive,main,P402,derived
E0036280,N0036527,N0036528,389.614653,389.50985,7.768343,8.082649,20.960545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.453595,0.28874,0.105697,tractive,main,P402,derived
E0036281,N0036528,N0036529,389.50985,389.46701,8.082649,8.162445,8.567919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.45377,0.288775,0.105716,tractive,main,P402,derived
E0036282,N0036529,N0036530,389.46701,389.425449,8.162445,8.233364,6.39404,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,10.5902,0.453841,0.316332,0.099359,tractive,main,P402,derived
E0036283,N0036530,N0036531,389.425449,389.38412,8.233364,8.321721,8.26585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.453894,0.2888,0.10573,tractive,main,P402,derived
E0036284,N0036531,N0036091,389.38412,389.295601,8.321721,8.526512,17.703707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.453963,0.288814,0.105737,tractive,main,P402,derived
E0036285,N0036532,N0036533,391.093604,390.928887,7.760736,7.899146,32.943214,200,PVC-U,0.5,0.5,table11,minimum,3.3388,merrimack,148.1391,5.761531,0.620866,0.36764,tractive,sub main,P402,derived
E0036286,N0036533,N0036534,390.928887,390.728887,7.899146,7.933924,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3388,merrimack,148.1391,5.761806,0.620874,0.367649,tractive,sub main,P402,derived
E0036287,N0036534,N0036535,390.728887,390.528887,7.933924,7.943647,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3388,merrimack,148.1391,5.762139,0.620884,0.367661,tractive,sub main,P402,derived
E0036288,N0036535,N0036536,390.528887,390.432106,7.943647,8.004112,19.356253,200,PVC-U,0.5,0.5,table11,minimum,3.3388,merrimack,148.1391,5.762472,0.620894,0.367672,tractive,sub main,P402,derived
E0036289,N0036536,N0036537,390.432106,390.267849,8.004112,8.027256,32.851394,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3639,5.838138,0.62314,0.370245,tractive,sub main,P402,derived
E0036290,N0036537,N0036538,390.267849,390.104649,8.027256,8.018672,32.639956,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3639,5.838412,0.623148,0.370254,tractive,sub main,P402,derived
E0036291,N0036538,N0036539,390.104649,390.04465,8.018672,7.9736,11.999961,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3639,5.838684,0.623156,0.370263,tractive,sub main,P402,derived
E0036292,N0036539,N0036540,390.04465,389.988508,7.9736,7.958483,11.22838,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3639,5.838784,0.623159,0.370267,tractive,sub main,P402,derived
E0036293,N0036540,N0036541,389.988508,389.93868,7.958483,7.939951,9.965527,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3639,5.838878,0.623162,0.37027,tractive,sub main,P402,derived
E0036294,N0036541,N0036542,389.93868,389.874887,7.939951,7.942648,12.758523,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3639,5.838961,0.623165,0.370273,tractive,sub main,P402,derived
E0036295,N0036542,N0036543,389.874887,389.818376,7.942648,7.935622,11.302294,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3639,5.839067,0.623168,0.370276,tractive,sub main,P402,derived
E0036296,N0036543,N0036544,389.818376,389.540885,7.935622,7.792489,55.498295,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3639,5.839161,0.62317,0.370279,tractive,sub main,P402,derived
E0036297,N0036544,N0036545,389.540885,389.458698,7.792489,7.888379,16.437353,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3639,5.839624,0.623184,0.370295,tractive,sub main,P402,derived
E0036298,N0036545,N0036546,389.458698,389.364486,7.888379,8.113877,18.842311,200,PVC-U,0.5,0.5,table11,minimum,3.3308,merrimack,151.1055,5.864899,0.623929,0.371152,tractive,sub main,P402,derived
E0036299,N0036546,N0036547,389.364486,389.293491,8.113877,8.266354,14.199118,200,PVC-U,0.5,0.5,table11,minimum,3.3308,merrimack,151.1055,5.865056,0.623934,0.371157,tractive,sub main,P402,derived
E0036300,N0036547,N0036548,389.293491,389.184363,8.266354,8.505823,21.825594,200,PVC-U,0.5,0.5,table11,minimum,3.3308,merrimack,151.1055,5.865174,0.623937,0.371161,tractive,sub main,P402,derived
E0036301,N0036548,N0036091,389.184363,389.072974,8.505823,8.749139,22.277776,200,PVC-U,0.5,0.5,table11,minimum,3.3308,merrimack,151.1055,5.865356,0.623942,0.371167,tractive,sub main,P402,derived
E0036302,N0036549,N0036550,397.443344,397.161821,4.929794,5.204451,56.304545,200,PVC-U,0.5,0.5,table11,minimum,3.4138,merrimack,123.3146,4.889339,0.593016,0.337061,tractive,main,P381,derived
E0036303,N0036550,N0036551,397.161821,396.876144,5.204451,5.350327,57.135392,200,PVC-U,0.5,0.5,table11,minimum,3.3958,merrimack,128.8051,5.07999,0.599435,0.343904,tractive,main,P381,derived
E0036304,N0036551,N0036552,396.876144,396.526144,5.350327,5.487833,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3958,merrimack,128.8051,5.080466,0.599451,0.34392,tractive,main,P381,derived
E0036305,N0036552,N0036553,396.526144,396.176144,5.487833,5.578403,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3757,merrimack,135.2838,5.304205,0.606735,0.351831,tractive,main,P381,derived
E0036306,N0036553,N0036554,396.176144,395.826144,5.578403,5.757718,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3536,merrimack,142.8423,5.56351,0.614866,0.360851,tractive,main,P381,derived
E0036307,N0036554,N0036119,395.826144,395.757999,5.757718,5.7673,13.629125,200,PVC-U,0.5,0.5,table11,minimum,3.3475,merrimack,145.0019,5.637706,0.617135,0.363404,tractive,main,P381,derived
E0036308,N0036555,N0036137,393.494474,393.27507,2.671419,2.384201,43.880813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046138,0.135782,0.037545,tractive,lateral,P363,derived
E0036309,N0036556,N0036557,392.89086,392.433355,3.079782,3.559169,91.501059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.296207,0.251928,0.086779,tractive,lateral,P402,derived
E0036310,N0036557,N0036101,392.433355,392.304012,3.559169,3.63245,25.868473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.29697,0.252137,0.086882,tractive,lateral,P402,derived
E0036311,N0036558,N0036559,391.27832,391.190856,4.529755,4.590821,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.235971,0.234065,0.078179,tractive,main,P402,provisional
E0036312,N0036559,N0036560,391.190856,391.069922,4.590821,4.375787,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.236117,0.234112,0.078201,tractive,main,P402,provisional
E0036313,N0036560,N0036561,391.069922,391.02832,4.375787,4.340637,8.320371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.236318,0.234177,0.078232,tractive,main,P402,provisional
E0036314,N0036561,N0036101,391.02832,390.840919,4.340637,5.095543,37.480214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.236388,0.2342,0.078243,tractive,main,P402,provisional
E0036315,N0036562,N0036141,397.78467,397.484579,2.42523,2.857401,60.018248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.8728,2.514129,0.48911,0.240147,tractive,lateral,P381,derived
E0036316,N0036563,N0036564,393.136617,392.934611,1.554881,1.564778,20.200591,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,7.3129,0.306576,0.323574,0.074959,tractive,lateral,P363,derived
E0036317,N0036564,N0036565,392.933991,392.864301,1.565399,1.551775,13.937841,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.7237,0.491654,0.296218,0.10974,tractive,lateral,P363,derived
E0036318,N0036565,N0036566,392.864301,392.817801,1.551775,1.575967,9.30005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.8034,0.537038,0.304611,0.11436,tractive,lateral,P363,derived
E0036319,N0036566,N0036567,392.817801,392.765197,1.575967,1.641663,10.520834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5451,0.568205,0.310084,0.117419,tractive,lateral,P363,derived
E0036320,N0036567,N0036568,392.765197,392.724238,1.641663,1.734594,7.447125,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,13.5451,0.568293,0.320566,0.114792,tractive,lateral,P363,derived
E0036321,N0036568,N0036569,392.724238,392.683125,1.734594,1.863658,7.475007,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,13.5451,0.568355,0.320578,0.114798,tractive,lateral,P363,derived
E0036322,N0036569,N0036570,392.683125,392.353125,1.863658,2.893365,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.5451,0.568417,0.320589,0.114803,tractive,lateral,P363,derived
E0036323,N0036570,N0036137,392.353125,392.020531,2.893365,3.63874,60.471738,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.5451,0.568917,0.320678,0.114851,tractive,lateral,P363,derived
E0036324,N0036571,N0036572,394.378565,394.263134,2.060918,2.06905,23.086268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.571,0.863518,0.353492,0.143026,tractive,lateral,P381,derived
E0036325,N0036572,N0036573,394.263134,393.913134,2.06905,2.46385,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.571,0.86371,0.353517,0.143042,tractive,lateral,P381,derived
E0036326,N0036573,N0036574,393.913134,393.563134,2.46385,3.13639,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4007,1.108689,0.381892,0.16112,tractive,lateral,P381,derived
E0036327,N0036574,N0036575,393.563134,393.213134,3.13639,3.983033,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5769,1.368193,0.407312,0.178263,tractive,lateral,P381,derived
E0036328,N0036575,N0036576,393.213134,392.863134,3.983033,4.425105,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6733,1.58243,0.425735,0.191275,tractive,lateral,P381,derived
E0036329,N0036576,N0036577,392.863134,392.744015,4.425105,4.427494,23.823734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7697,1.796666,0.44239,0.203484,tractive,lateral,P381,derived
E0036330,N0036577,N0036578,392.744015,392.698877,4.427494,4.442694,9.027561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.8494,1.842132,0.445732,0.205986,tractive,lateral,P381,derived
E0036331,N0036578,N0036579,392.698877,392.658135,4.442694,4.481605,5.432303,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,43.8494,1.842207,0.514348,0.186397,tractive,lateral,P381,derived
E0036332,N0036579,N0036580,392.658135,392.617394,4.481605,4.515296,5.432133,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,43.8494,1.842252,0.514352,0.186399,tractive,lateral,P381,derived
E0036333,N0036580,N0036581,392.617394,392.572256,4.515296,4.57789,9.027592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.9292,1.887565,0.449011,0.208458,tractive,lateral,P381,derived
E0036334,N0036581,N0036582,392.572256,392.222256,4.57789,5.555057,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.1054,2.14656,0.466649,0.222059,tractive,lateral,P381,derived
E0036335,N0036582,N0036583,392.222256,391.872256,5.555057,6.423734,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.3447,2.282945,0.4753,0.228922,tractive,lateral,P381,derived
E0036336,N0036583,N0036584,391.872256,391.522256,6.423734,7.102439,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.566,2.586264,0.493221,0.243555,tractive,lateral,P381,derived
E0036337,N0036584,N0036114,391.522256,391.391328,7.102439,7.267211,26.185728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.8054,2.722649,0.50076,0.249886,tractive,lateral,P381,derived
E0036338,N0036585,N0036586,400.454785,400.249161,1.555957,1.572342,37.386256,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P381,derived
E0036339,N0036586,N0036587,400.167302,399.727302,1.654201,1.632103,40.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,5.3989,0.226648,0.302989,0.063884,tractive,lateral,P381,derived
E0036340,N0036587,N0036588,399.716766,399.456766,1.64264,1.578238,40.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,10.1215,0.424963,0.309766,0.096375,tractive,lateral,P381,derived
E0036341,N0036588,N0036589,399.456766,399.277947,1.578238,1.555854,17.881857,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,12.281,0.51583,0.3825,0.095258,tractive,lateral,P381,derived
E0036342,N0036589,N0036590,399.243723,398.912753,1.590079,1.58685,47.281389,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,13.7642,0.57816,0.35051,0.109275,tractive,lateral,P381,derived
E0036343,N0036590,N0036591,398.912753,398.834515,1.58685,1.556293,15.647637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.578554,0.311853,0.118416,tractive,lateral,P381,derived
E0036344,N0036591,N0036592,398.834515,398.779268,1.556293,1.58206,11.049279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.623951,0.319357,0.122688,tractive,lateral,P381,derived
E0036345,N0036592,N0036593,398.779268,398.639035,1.58206,1.734317,28.046596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9238,0.66931,0.326471,0.126803,tractive,lateral,P381,derived
E0036346,N0036593,N0036594,398.639035,398.599028,1.734317,1.783143,7.274063,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,17.0036,0.714811,0.344544,0.127841,tractive,lateral,P381,derived
E0036347,N0036594,N0036141,398.599028,398.384435,1.783143,1.957545,39.017017,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.0834,0.760139,0.351236,0.131601,tractive,lateral,P381,derived
E0036348,N0036595,N0036158,386.552826,386.099576,3.898163,4.205813,90.649917,200,PVC-U,0.5,0.5,table11,minimum,3.0703,merrimack,296.2055,10.556912,0.728512,0.51628,tractive,sub main,P428,provisional
E0036349,N0036596,N0036597,384.390947,384.005947,3.805312,4.643254,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.1912,1.814005,0.458883,0.199678,tractive,lateral,P428,provisional
E0036350,N0036597,N0036598,384.005947,383.620947,4.643254,5.184351,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,45.3508,1.905122,0.465712,0.204517,tractive,lateral,P428,provisional
E0036351,N0036598,N0036599,383.620947,383.235947,5.184351,5.829117,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.5104,1.99624,0.472302,0.209249,tractive,lateral,P428,provisional
E0036352,N0036599,N0036600,383.235947,383.195504,5.829117,5.928092,4.493619,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,47.5104,1.996824,0.562021,0.185355,tractive,lateral,P428,provisional
E0036353,N0036600,N0036601,383.195504,382.845504,5.928092,6.526047,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.6068,2.210514,0.470756,0.225301,tractive,lateral,P428,provisional
E0036354,N0036601,N0036602,382.845504,382.492972,6.526047,7.365304,70.506381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7663,2.301632,0.476455,0.229847,tractive,lateral,P428,provisional
E0036355,N0036602,N0036603,382.492972,382.440695,7.365304,7.44227,10.455441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.9259,2.392754,0.481986,0.234314,tractive,lateral,P428,provisional
E0036356,N0036603,N0036604,382.440695,382.284568,7.44227,7.512764,31.225298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.3248,2.619177,0.495068,0.245096,tractive,lateral,P428,provisional
E0036357,N0036604,N0036161,382.284568,381.984879,7.512764,7.600875,59.937888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.4046,2.664704,0.497593,0.247214,tractive,lateral,P428,provisional
E0036358,N0036605,N0036606,389.308344,389.008344,1.973242,2.01897,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408776,0.279334,0.100708,tractive,lateral,P428,provisional
E0036359,N0036606,N0036607,389.008344,388.708344,2.01897,1.913055,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.68088,0.328229,0.12783,tractive,lateral,P428,provisional
E0036360,N0036607,N0036608,388.708344,388.408344,1.913055,1.911908,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.99825,0.369734,0.15324,tractive,lateral,P428,provisional
E0036361,N0036608,N0036158,388.408344,388.280514,1.911908,2.024875,25.56588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089284,0.379822,0.159764,tractive,lateral,P428,provisional
E0036362,N0036609,N0036610,387.09209,386.84209,1.55,2.085614,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P428,provisional
E0036363,N0036610,N0036611,386.84209,386.59209,2.085614,2.586804,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136218,0.195507,0.060891,tractive,lateral,P428,provisional
E0036364,N0036611,N0036612,386.59209,386.551634,2.586804,2.575807,5.394098,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,4.3191,0.181902,0.247209,0.063177,tractive,lateral,P428,provisional
E0036365,N0036612,N0036613,386.551634,386.129123,2.575807,3.016233,84.502317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227214,0.231207,0.076838,tractive,lateral,P428,provisional
E0036366,N0036613,N0036614,386.129123,385.995269,3.016233,3.186036,26.770731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318453,0.25787,0.089723,tractive,lateral,P428,provisional
E0036367,N0036614,N0036161,385.995269,385.60131,3.186036,3.984444,78.791787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499745,0.297754,0.110579,tractive,lateral,P428,provisional
E0036368,N0036615,N0036616,398.528369,398.128369,1.55,1.861774,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P412,provisional
E0036369,N0036616,N0036617,398.128369,397.728369,1.861774,2.461877,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P412,provisional
E0036370,N0036617,N0036618,397.728369,397.667677,2.461877,2.648791,12.138471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770876,0.341221,0.135541,tractive,lateral,P412,provisional
E0036371,N0036618,N0036166,397.667677,397.240553,2.648791,2.332811,85.424803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770977,0.341234,0.13555,tractive,lateral,P412,provisional
E0036372,N0036619,N0036167,397.248279,396.803291,1.55,3.300224,88.997508,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P412,provisional
E0036373,N0036620,N0036621,394.91377,394.51377,5.765063,5.665063,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5181,merrimack,96.1482,3.968656,0.558823,0.302467,tractive,sub main,P412,provisional
E0036374,N0036621,N0036622,394.51377,394.11377,5.665063,5.584961,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4949,merrimack,101.5471,4.161917,0.566492,0.309968,tractive,sub main,P412,provisional
E0036375,N0036622,N0036623,394.11377,393.71377,5.584961,5.626654,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4606,merrimack,110.1854,4.468194,0.578082,0.321581,tractive,sub main,P412,provisional
E0036376,N0036623,N0036166,393.71377,393.621666,5.626654,5.951699,18.420859,200,PVC-U,0.5,0.5,table11,minimum,3.4485,merrimack,113.4247,4.582706,0.582252,0.325843,tractive,sub main,P412,provisional
E0036377,N0036624,N0036625,398.257526,397.857526,1.55,1.821307,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P412,provisional
E0036378,N0036625,N0036626,397.857526,397.457526,1.821307,1.858759,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P412,provisional
E0036379,N0036626,N0036627,397.457526,397.057526,1.858759,2.018494,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770876,0.341221,0.135541,tractive,lateral,P412,provisional
E0036380,N0036627,N0036628,397.057526,396.657526,2.018494,2.196631,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13368,0.38452,0.162849,tractive,lateral,P412,provisional
E0036381,N0036628,N0036170,396.657526,396.494219,2.196631,2.086989,32.661375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.360682,0.406628,0.17779,tractive,lateral,P412,provisional
E0036382,N0036629,N0036630,398.376196,397.926856,1.550684,2.347162,89.868051,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P412,provisional
E0036383,N0036630,N0036631,397.926856,397.801196,2.347162,3.175855,25.131949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589222,0.313654,0.119435,tractive,lateral,P412,provisional
E0036384,N0036631,N0036632,397.801196,397.493091,3.175855,2.983441,61.620979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815768,0.347293,0.139221,tractive,lateral,P412,provisional
E0036385,N0036632,N0036633,397.493091,397.193091,2.983441,3.062555,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042617,0.374731,0.156454,tractive,lateral,P412,provisional
E0036386,N0036633,N0036634,397.193091,396.893091,3.062555,2.996863,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269453,0.398096,0.171941,tractive,lateral,P412,provisional
E0036387,N0036634,N0036635,396.893091,396.826196,2.996863,2.862037,13.379021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.451022,0.414672,0.1834,tractive,lateral,P412,provisional
E0036388,N0036635,N0036636,396.826196,396.551196,2.862037,3.865003,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.632202,0.429747,0.194177,tractive,lateral,P412,provisional
E0036389,N0036636,N0036167,396.551196,396.210851,3.865003,3.892665,68.069014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.1255,2.146355,0.466636,0.222049,tractive,lateral,P412,provisional
E0036390,N0036637,N0036638,397.428851,397.028851,1.55,1.753955,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P412,provisional
E0036391,N0036638,N0036639,397.028851,396.628851,1.753955,1.852808,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770209,0.341128,0.135486,tractive,lateral,P412,provisional
E0036392,N0036639,N0036640,396.628851,396.228851,1.852808,1.948242,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133013,0.38445,0.162803,tractive,lateral,P412,provisional
E0036393,N0036640,N0036641,396.228851,396.178851,1.948242,1.899976,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269481,0.398098,0.171942,tractive,lateral,P412,provisional
E0036394,N0036641,N0036642,396.178851,396.136679,1.899976,2.007578,6.488045,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,30.2339,1.269565,0.436556,0.161311,tractive,lateral,P412,provisional
E0036395,N0036642,N0036170,396.136679,395.706985,2.007578,2.874222,85.938789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.450688,0.414643,0.18338,tractive,lateral,P412,provisional
E0036396,N0036643,N0036644,395.437488,395.009036,1.55,2.461484,85.690328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P412,provisional
E0036397,N0036644,N0036645,395.009036,394.937488,2.461484,2.643079,14.309672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54392,0.305838,0.115043,tractive,lateral,P412,provisional
E0036398,N0036645,N0036646,394.937488,394.587488,2.643079,2.792426,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2108,1.057734,0.376398,0.157534,tractive,lateral,P412,provisional
E0036399,N0036646,N0036647,394.587488,394.237488,2.792426,2.945526,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.5299,1.239386,0.395185,0.169969,tractive,lateral,P412,provisional
E0036400,N0036647,N0036188,394.237488,394.156617,2.945526,2.92221,16.174177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6072,1.494744,0.418432,0.186056,tractive,lateral,P412,provisional
E0036401,N0036648,N0036649,395.263679,394.82844,1.553124,1.752798,87.047714,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P412,provisional
E0036402,N0036649,N0036188,394.82844,394.397167,1.752798,2.68166,86.25457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634466,0.321038,0.123655,tractive,lateral,P412,provisional
E0036403,N0036650,N0036651,393.628833,393.228833,1.55,1.870563,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P428,provisional
E0036404,N0036651,N0036652,393.228833,392.828833,1.870563,2.180963,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679675,0.328047,0.127724,tractive,lateral,P428,provisional
E0036405,N0036652,N0036653,392.828833,392.428833,2.180963,2.380005,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042479,0.374716,0.156444,tractive,lateral,P428,provisional
E0036406,N0036653,N0036196,392.428833,392.368621,2.380005,2.455506,12.04244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178947,0.389173,0.165936,tractive,lateral,P428,provisional
E0036407,N0036654,N0036655,394.133224,393.733224,1.55043,1.82717,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P428,provisional
E0036408,N0036655,N0036656,393.733224,393.333224,1.82717,2.145627,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815476,0.347255,0.139197,tractive,lateral,P428,provisional
E0036409,N0036656,N0036657,393.333224,393.291194,2.145627,2.187657,8.406047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997212,0.369615,0.153164,tractive,lateral,P428,provisional
E0036410,N0036657,N0036196,393.291194,392.861876,2.187657,1.962251,85.863627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314152,0.402331,0.174831,tractive,lateral,P428,provisional
E0036411,N0036658,N0036202,385.50913,385.078999,2.117671,1.553722,9.055385,200,PVC-U,4.75,0.5,ground,minimum,3.6221,held,0.0,0.000517,0.04897,0.003685,tractive,lateral,P428,provisional
E0036412,N0036659,N0036660,383.701601,383.406996,1.627135,3.052537,58.920843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226572,0.230995,0.076739,tractive,lateral,P428,provisional
E0036413,N0036660,N0036202,383.406996,383.338989,3.052537,3.293732,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227063,0.231157,0.076815,tractive,lateral,P428,provisional
E0036414,N0036661,N0036662,391.431049,391.377898,1.55,1.840211,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P431,provisional
E0036415,N0036662,N0036207,391.377898,391.297275,1.840211,2.074795,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090623,0.170709,0.050688,tractive,lateral,P431,provisional
E0036416,N0036663,N0036664,391.609052,391.559052,1.552417,1.723815,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P431,provisional
E0036417,N0036664,N0036665,391.559052,391.259052,1.723815,2.194012,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407488,0.279053,0.100561,tractive,lateral,P431,provisional
E0036418,N0036665,N0036666,391.259052,390.959052,2.194012,2.29635,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770126,0.341117,0.135479,tractive,lateral,P431,provisional
E0036419,N0036666,N0036667,390.959052,390.659052,2.29635,2.506597,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087496,0.37963,0.159638,tractive,lateral,P431,provisional
E0036420,N0036667,N0036205,390.659052,390.584103,2.506597,2.622501,14.989743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133263,0.384476,0.16282,tractive,lateral,P431,provisional
