Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0036421,N0036668,N0036669,388.708042,388.477965,4.294094,4.656556,46.015411,200,PVC-U,0.5,0.5,table11,minimum,3.4433,merrimack,114.8326,4.600848,0.582904,0.326515,tractive,main,P431,provisional
E0036422,N0036669,N0036205,388.477965,388.371077,4.656556,4.835527,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.428,merrimack,119.1518,4.752196,0.588271,0.332078,tractive,main,P431,provisional
E0036423,N0036670,N0036671,388.802941,388.737749,4.489113,4.576918,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.4607,merrimack,110.1487,4.423836,0.576443,0.319919,tractive,main,P431,provisional
E0036424,N0036671,N0036672,388.737749,388.696517,4.576918,4.533036,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.4607,merrimack,110.1487,4.423944,0.576447,0.319923,tractive,main,P431,provisional
E0036425,N0036672,N0036673,388.696517,388.653506,4.533036,4.601652,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.4566,merrimack,111.2285,4.462008,0.577854,0.32135,tractive,main,P431,provisional
E0036426,N0036673,N0036674,388.653506,388.612275,4.601652,4.603545,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.4566,merrimack,111.2285,4.462079,0.577857,0.321353,tractive,main,P431,provisional
E0036427,N0036674,N0036675,388.612275,388.567553,4.603545,4.724835,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.4566,merrimack,111.2285,4.462148,0.577859,0.321355,tractive,main,P431,provisional
E0036428,N0036675,N0036207,388.567553,388.404765,4.724835,4.967305,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.4474,merrimack,113.7272,4.549976,0.581068,0.324629,tractive,main,P431,provisional
E0036429,N0036676,N0036208,366.467738,366.402738,1.550176,1.552554,10.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P473,provisional
E0036430,N0036677,N0036678,366.568103,366.442704,1.55,1.565963,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0036431,N0036678,N0036212,366.442704,366.389553,1.565963,1.608341,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P473,provisional
E0036432,N0036679,N0036680,364.463785,364.367738,3.236044,3.344512,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00205,0.04319,0.010051,tractive,lateral,P473,provisional
E0036433,N0036680,N0036681,364.367738,364.262619,3.344512,3.583451,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00221,0.044503,0.01036,tractive,lateral,P473,provisional
E0036434,N0036681,N0036208,364.262619,364.098785,3.583451,3.856507,32.766783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002385,0.045868,0.010683,tractive,lateral,P473,provisional
E0036435,N0036682,N0036683,357.960766,357.864589,9.586994,9.752506,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103332,0.178366,0.053762,tractive,main,P473,provisional
E0036436,N0036683,N0036684,357.864589,357.767507,9.752506,9.942973,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103492,0.178458,0.053799,tractive,main,P473,provisional
E0036437,N0036684,N0036685,357.767507,357.630212,9.942973,10.196601,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103654,0.178552,0.053837,tractive,main,P473,provisional
E0036438,N0036685,N0036212,357.630212,357.478389,10.196601,10.519505,30.364453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103883,0.178683,0.053891,tractive,main,P473,provisional
E0036439,N0036686,N0036687,369.103717,369.047815,1.55,1.601416,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P452,provisional
E0036440,N0036687,N0036215,369.047815,368.927399,1.601416,1.844665,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090628,0.170712,0.050689,tractive,lateral,P452,provisional
E0036441,N0036688,N0036215,369.229056,369.047053,1.551309,1.725011,36.400549,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P452,provisional
E0036442,N0036689,N0036221,378.432998,378.215915,2.262254,2.67822,43.416587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.226264,0.393898,0.169102,tractive,main,P398,provisional
E0036443,N0036690,N0036691,383.590188,383.042005,1.572105,1.589617,60.909206,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.238907,0.053078,tractive,lateral,P398,provisional
E0036444,N0036691,N0036227,382.985583,382.357579,1.646039,1.648158,69.77822,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,6.4787,0.272111,0.300213,0.072743,tractive,lateral,P398,provisional
E0036445,N0036692,N0036693,381.676213,381.597156,2.431178,2.479291,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0553,1.347279,0.405402,0.176942,tractive,lateral,P398,provisional
E0036446,N0036693,N0036694,381.597156,381.462527,2.479291,2.62338,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.135,1.392678,0.409521,0.179796,tractive,lateral,P398,provisional
E0036447,N0036694,N0036227,381.462527,381.132906,2.62338,2.872831,65.924199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.483437,0.417467,0.185373,tractive,lateral,P398,provisional
E0036448,N0036695,N0036696,378.329265,378.217462,2.267628,2.521582,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635109,0.32114,0.123714,tractive,lateral,P398,provisional
E0036449,N0036696,N0036697,378.217462,378.138405,2.521582,2.631492,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816364,0.347372,0.139269,tractive,lateral,P398,provisional
E0036450,N0036697,N0036221,378.138405,377.984376,2.631492,2.909759,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861763,0.353269,0.142888,tractive,lateral,P398,provisional
E0036451,N0036698,N0036699,382.94922,382.59922,2.476287,3.184227,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634964,0.321117,0.1237,tractive,lateral,P398,provisional
E0036452,N0036699,N0036700,382.59922,382.24922,3.184227,4.026964,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997685,0.369669,0.153199,tractive,lateral,P398,provisional
E0036453,N0036700,N0036234,382.24922,382.196242,4.026964,4.345201,10.595521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13407,0.38456,0.162876,tractive,lateral,P398,provisional
E0036454,N0036701,N0036234,385.071931,384.594928,1.932952,1.946515,59.625349,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.252363,0.06211,tractive,lateral,P398,provisional
E0036455,N0036702,N0036703,381.698749,381.451767,1.55,1.796402,49.396356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P398,provisional
E0036456,N0036703,N0036704,381.451767,381.379656,1.796402,1.937116,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317282,0.257564,0.08957,tractive,lateral,P398,provisional
E0036457,N0036704,N0036705,381.379656,381.265638,1.937116,2.177538,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453204,0.288661,0.105655,tractive,lateral,P398,provisional
E0036458,N0036705,N0036706,381.265638,380.964599,2.177538,2.468782,60.207973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589195,0.313649,0.119432,tractive,lateral,P398,provisional
E0036459,N0036706,N0036231,380.964599,380.882592,2.468782,2.604377,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680231,0.328131,0.127773,tractive,lateral,P398,provisional
E0036460,N0036707,N0036242,387.302875,387.127316,1.619885,1.628757,25.079872,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P456,provisional
E0036461,N0036708,N0036242,386.87927,386.81427,1.918735,1.941803,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045795,0.135434,0.037422,tractive,lateral,P456,provisional
E0036462,N0036709,N0036239,386.525653,386.476817,1.55,1.813405,9.767188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0036463,N0036710,N0036711,380.487222,380.383179,1.550803,1.933105,20.808652,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.8023,0.243249,0.236384,0.079274,tractive,lateral,P398,provisional
E0036464,N0036711,N0036712,380.383179,380.302556,1.933105,2.064967,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.333957,0.261838,0.091712,tractive,lateral,P398,provisional
E0036465,N0036712,N0036713,380.302556,379.874479,2.064967,3.058474,85.615419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379358,0.272751,0.097281,tractive,lateral,P398,provisional
E0036466,N0036713,N0036714,379.874479,379.652387,3.058474,3.57033,44.418465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.515873,0.300763,0.112231,tractive,lateral,P398,provisional
E0036467,N0036714,N0036715,379.652387,379.60912,3.57033,3.652019,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.3608,0.561511,0.32917,0.111812,tractive,lateral,P398,provisional
E0036468,N0036715,N0036716,379.60912,379.496759,3.652019,3.896338,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.561571,0.308937,0.116775,tractive,lateral,P398,provisional
E0036469,N0036716,N0036231,379.496759,379.417702,3.896338,4.069267,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.561758,0.30897,0.116793,tractive,lateral,P398,provisional
E0036470,N0036717,N0036718,385.034691,384.919257,3.031471,3.208459,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.8059,0.965021,0.365884,0.150787,tractive,main,P456,provisional
E0036471,N0036718,N0036719,384.919257,384.823732,3.208459,3.339872,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.8059,0.965213,0.365907,0.150801,tractive,main,P456,provisional
E0036472,N0036719,N0036720,384.823732,384.752143,3.339872,3.626366,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8857,1.01064,0.371146,0.154144,tractive,main,P456,provisional
E0036473,N0036720,N0036239,384.752143,384.637035,3.626366,3.653187,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.1251,1.146561,0.385857,0.163733,tractive,main,P456,provisional
E0036474,N0036721,N0036722,367.64397,367.569639,1.55,1.699495,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0036475,N0036722,N0036248,367.569639,367.48118,1.699495,1.618734,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000124,0.012244,0.003584,tractive,lateral,P450,provisional
E0036476,N0036723,N0036724,364.706519,364.584771,4.74801,4.753516,24.349538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.149452,0.201583,0.0635,tractive,main,P450,provisional
E0036477,N0036724,N0036725,364.584771,364.439169,4.753516,4.764658,29.12044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.149655,0.201673,0.063539,tractive,main,P450,provisional
E0036478,N0036725,N0036248,364.439169,364.3826,4.764658,4.717314,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.149898,0.201781,0.063586,tractive,main,P450,provisional
E0036479,N0036726,N0036727,360.934621,360.892475,1.554332,1.602795,4.436419,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0036480,N0036727,N0036261,360.892475,360.822297,1.602795,1.680999,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045304,0.134934,0.037244,tractive,lateral,P475,provisional
E0036481,N0036728,N0036729,359.048022,358.898022,1.55,2.783069,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P475,provisional
E0036482,N0036729,N0036730,358.898022,358.796042,2.783069,3.438913,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00025,0.017335,0.004538,tractive,lateral,P475,provisional
E0036483,N0036730,N0036261,358.796042,358.643973,3.438913,3.859323,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00042,0.022057,0.005462,tractive,lateral,P475,provisional
E0036484,N0036731,N0036264,377.731128,377.681128,1.55,1.569299,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0036485,N0036732,N0036733,375.216998,375.0849,3.015759,3.162842,26.41969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093372,0.172426,0.051371,tractive,main,P458,provisional
E0036486,N0036733,N0036272,375.0849,374.935736,3.162842,3.362879,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093593,0.172562,0.051426,tractive,main,P458,provisional
E0036487,N0036734,N0036735,377.401752,377.268868,1.55,1.550162,14.764823,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0036488,N0036735,N0036736,377.268868,377.228557,1.550162,1.698811,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000123,0.012192,0.003575,tractive,lateral,P458,provisional
E0036489,N0036736,N0036737,377.228557,377.040076,1.698811,1.693261,37.696154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P458,provisional
E0036490,N0036737,N0036738,377.02625,376.769913,1.707087,1.573654,24.413111,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000504,0.030415,0.004978,tractive,lateral,P458,provisional
E0036491,N0036738,N0036272,376.769913,376.684913,1.573654,1.613702,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000708,0.027785,0.006635,tractive,lateral,P458,provisional
E0036492,N0036739,N0036740,352.741106,352.595823,5.031629,5.153109,48.427674,315,HDPE,0.3,0.27,table11,minimum,2.6147,merrimack,1117.344,34.054831,0.800466,0.59185,velocity,sub main,P481,provisional
E0036493,N0036740,N0036359,352.595823,352.482784,5.153109,5.180547,37.679868,315,HDPE,0.3,0.27,table11,minimum,2.6137,merrimack,1120.5834,34.141388,0.800912,0.592828,velocity,sub main,P481,provisional
E0036494,N0036741,N0036742,356.768329,356.61685,1.55,1.576906,30.295734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P481,provisional
E0036495,N0036742,N0036743,356.61685,356.31685,1.576906,1.959944,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226588,0.231,0.076741,tractive,lateral,P481,provisional
E0036496,N0036743,N0036744,356.31685,356.01685,1.959944,1.72491,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453424,0.288705,0.105679,tractive,lateral,P481,provisional
E0036497,N0036744,N0036359,356.01685,355.976313,1.72491,1.687017,4.504143,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,11.8776,0.499192,0.36498,0.096176,tractive,lateral,P481,provisional
E0036498,N0036745,N0036746,359.835773,359.435773,1.55,1.938251,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P493,derived
E0036499,N0036746,N0036747,359.435773,359.02965,1.938251,2.445112,81.224523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P493,derived
E0036500,N0036747,N0036748,359.02965,358.62965,2.445112,2.819538,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001344,0.036399,0.008499,tractive,lateral,P493,derived
E0036501,N0036748,N0036749,358.62965,358.22965,2.819538,3.319025,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00201,0.042851,0.009972,tractive,lateral,P493,derived
E0036502,N0036749,N0036750,358.22965,357.82965,3.319025,4.033753,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002677,0.048004,0.011194,tractive,lateral,P493,derived
E0036503,N0036750,N0036751,357.82965,357.789044,4.033753,4.055255,5.41409,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.003344,0.05991,0.011201,tractive,lateral,P493,derived
E0036504,N0036751,N0036752,357.789044,357.482694,4.055255,4.28232,61.270022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003389,0.052627,0.012324,tractive,lateral,P493,derived
E0036505,N0036752,N0036753,357.482694,357.379691,4.28232,4.436777,20.600736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003899,0.05555,0.013054,tractive,lateral,P493,derived
E0036506,N0036753,N0036754,357.379691,356.970723,4.436777,4.965892,81.793592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004071,0.056478,0.013289,tractive,lateral,P493,derived
E0036507,N0036754,N0036755,356.970723,356.822237,4.965892,5.172147,29.697037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004753,0.059915,0.014168,tractive,lateral,P493,derived
E0036508,N0036755,N0036756,356.822237,356.765118,5.172147,5.181995,11.423937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005,0.061077,0.014469,tractive,lateral,P493,derived
E0036509,N0036756,N0036757,356.765118,356.542632,5.181995,5.185487,44.497254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005095,0.061514,0.014582,tractive,lateral,P493,derived
E0036510,N0036757,N0036758,356.542632,356.361806,5.185487,5.212535,36.165104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005466,0.063168,0.015015,tractive,lateral,P493,derived
E0036511,N0036758,N0036759,356.361806,356.213154,5.212535,5.404278,29.730491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005767,0.064456,0.015355,tractive,lateral,P493,derived
E0036512,N0036759,N0036760,356.213154,356.052359,5.404278,5.56492,32.158906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006015,0.065483,0.015627,tractive,lateral,P493,derived
E0036513,N0036760,N0036761,356.052359,355.928907,5.56492,5.571001,24.690367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006283,0.066561,0.015915,tractive,lateral,P493,derived
E0036514,N0036761,N0036762,355.928907,355.49351,5.571001,5.796316,87.079486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006489,0.067368,0.016131,tractive,lateral,P493,derived
E0036515,N0036762,N0036763,355.49351,355.111078,5.796316,6.336035,76.48644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007215,0.070083,0.016865,tractive,lateral,P493,derived
E0036516,N0036763,N0036764,355.111078,354.75039,6.336035,6.447394,72.137499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007852,0.072317,0.017477,tractive,lateral,P493,derived
E0036517,N0036764,N0036765,354.75039,354.577261,6.447394,6.854441,34.625811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008453,0.074313,0.018029,tractive,lateral,P493,derived
E0036518,N0036765,N0036766,354.577261,354.51986,6.854441,6.966194,11.480297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008742,0.075239,0.018287,tractive,lateral,P493,derived
E0036519,N0036766,N0036767,354.51986,354.192204,6.966194,7.236294,65.531194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008837,0.075539,0.018371,tractive,lateral,P493,derived
E0036520,N0036767,N0036768,354.192204,354.047237,7.236294,7.279209,28.993214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009383,0.077221,0.018843,tractive,lateral,P493,derived
E0036521,N0036768,N0036769,354.047237,353.951729,7.279209,7.605247,19.101628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009625,0.077945,0.019048,tractive,lateral,P493,derived
E0036522,N0036769,N0036770,353.951729,353.75505,7.605247,9.197129,39.335943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009784,0.078414,0.019181,tractive,lateral,P493,derived
E0036523,N0036770,N0036771,353.75505,353.712394,9.197129,9.359078,6.562428,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.010112,0.086688,0.018336,tractive,lateral,P493,derived
E0036524,N0036771,N0036772,353.712394,353.59399,9.359078,9.32465,23.68079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010167,0.079523,0.019496,tractive,lateral,P493,derived
E0036525,N0036772,N0036351,353.59399,353.133668,9.32465,10.563812,92.064467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010364,0.080083,0.019655,tractive,lateral,P493,derived
E0036526,N0036773,N0036774,351.151093,350.944434,9.202697,9.884301,41.331806,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.093388,0.630541,0.378841,tractive,sub main,P496,derived
E0036527,N0036774,N0036775,350.944434,350.873654,9.884301,10.315402,14.155956,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.093733,0.630551,0.378852,tractive,sub main,P496,derived
E0036528,N0036775,N0036776,350.873654,350.776093,10.315402,10.996551,19.512238,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.093851,0.630555,0.378856,tractive,sub main,P496,derived
E0036529,N0036776,N0036777,350.776093,350.734409,10.996551,11.062405,4.904026,200,PVC-U,0.85,0.5,table11,minimum,3.3125,merrimack,158.1573,6.094013,0.764684,0.32881,velocity,sub main,P496,derived
E0036530,N0036777,N0036778,350.734409,350.395885,11.062405,11.374318,67.70481,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.094054,0.63056,0.378863,tractive,sub main,P496,derived
E0036531,N0036778,N0036779,350.395885,350.308929,11.374318,11.520295,17.391165,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.094618,0.630576,0.378882,tractive,sub main,P496,derived
E0036532,N0036779,N0036780,360.279224,359.95357,1.55,3.772656,65.130654,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.094763,0.630581,0.378887,tractive,sub main,P496,derived
E0036533,N0036780,N0036781,359.95357,359.854224,3.772656,4.236932,19.869346,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.095306,0.630596,0.378905,tractive,sub main,P493,derived
E0036534,N0036781,N0036782,359.854224,359.812603,4.236932,4.316151,4.624553,200,PVC-U,0.9,0.5,table11,minimum,3.3125,merrimack,158.1573,6.095472,0.780686,0.323951,velocity,sub main,P493,derived
E0036535,N0036782,N0036783,359.812603,359.686202,4.316151,4.202684,25.280211,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.09551,0.630602,0.378912,tractive,sub main,P493,derived
E0036536,N0036783,N0036351,359.686202,359.598053,4.202684,4.099426,17.62963,200,PVC-U,0.5,0.5,table11,minimum,3.3125,merrimack,158.1573,6.095721,0.630608,0.378919,tractive,sub main,P493,derived
E0036537,N0036784,N0036785,341.243542,341.120558,1.552295,1.927232,24.596748,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0036538,N0036785,N0036365,341.120558,341.041501,1.927232,2.116671,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000205,0.015754,0.004237,tractive,lateral,P414,provisional
E0036539,N0036786,N0036787,340.664582,340.557577,1.988159,2.265879,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046587,0.136234,0.037706,tractive,lateral,P414,provisional
E0036540,N0036787,N0036788,340.557577,340.481419,2.265879,2.339137,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092032,0.171593,0.05104,tractive,lateral,P414,provisional
E0036541,N0036788,N0036789,340.481419,340.414151,2.339137,2.552554,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092159,0.171672,0.051071,tractive,lateral,P414,provisional
E0036542,N0036789,N0036790,340.414151,340.312171,2.552554,2.753717,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092271,0.171742,0.051099,tractive,lateral,P414,provisional
E0036543,N0036790,N0036365,340.312171,340.25902,2.753717,2.899153,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092441,0.171848,0.051141,tractive,lateral,P414,provisional
E0036544,N0036791,N0036792,335.867084,335.810075,1.55,1.613784,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0036545,N0036792,N0036793,335.810075,335.744883,1.613784,1.62145,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.5e-05,0.010644,0.003295,tractive,lateral,P430,provisional
E0036546,N0036793,N0036367,335.744883,335.661666,1.62145,1.812241,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000204,0.015717,0.00423,tractive,lateral,P430,provisional
E0036547,N0036794,N0036368,334.031854,333.573238,4.333289,4.499852,83.384651,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,55.3775,2.345315,0.495631,0.226526,tractive,main,P430,provisional
E0036548,N0036795,N0036796,335.725269,335.604335,1.55,1.965551,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0036549,N0036796,N0036368,335.604335,335.505719,1.965551,2.56737,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P430,provisional
E0036550,N0036797,N0036798,336.3292,336.217397,1.87539,1.815623,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3855,0.864398,0.353604,0.143096,tractive,main,P430,provisional
E0036551,N0036798,N0036799,336.217397,336.142397,1.815623,1.710325,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3855,0.864585,0.353628,0.14311,tractive,main,P430,provisional
E0036552,N0036799,N0036800,336.142397,336.011534,1.710325,1.707857,26.172505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3855,0.86471,0.353644,0.14312,tractive,main,P430,provisional
E0036553,N0036800,N0036801,336.011534,335.919339,1.707857,1.580386,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3855,0.864928,0.353671,0.143137,tractive,main,P430,provisional
E0036554,N0036801,N0036367,335.919339,335.869339,1.580386,1.604569,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3855,0.865081,0.353691,0.143149,tractive,main,P430,provisional
E0036555,N0036802,N0036373,354.112814,353.962211,3.871805,3.768289,27.382523,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5114,0.401727,0.287132,0.097673,tractive,lateral,P494,drafted
E0036556,N0036803,N0036804,355.208602,354.858602,1.583299,2.358073,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135885,0.195349,0.060823,tractive,lateral,P494,drafted
E0036557,N0036804,N0036805,354.858602,354.508602,2.358073,2.903325,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258093,0.240965,0.081457,tractive,lateral,P494,drafted
E0036558,N0036805,N0036806,354.508602,354.158602,2.903325,3.335356,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.34921,0.265616,0.093624,tractive,lateral,P494,drafted
E0036559,N0036806,N0036807,354.158602,354.108239,3.335356,3.382209,10.072551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.395061,0.276309,0.099127,tractive,lateral,P494,drafted
E0036560,N0036807,N0036808,354.108239,353.758239,3.382209,3.522675,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.530947,0.303515,0.113752,tractive,lateral,P494,drafted
E0036561,N0036808,N0036809,353.758239,353.408253,3.522675,4.253185,69.997154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576797,0.311554,0.118248,tractive,lateral,P494,drafted
E0036562,N0036809,N0036373,353.408253,353.360055,4.253185,4.370444,9.639647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.57738,0.311654,0.118304,tractive,lateral,P494,drafted
E0036563,N0036810,N0036811,346.16275,346.025487,1.76358,1.552729,13.072685,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,45.4884,1.91059,0.585407,0.174732,tractive,lateral,P448,provisional
E0036564,N0036811,N0036812,346.025487,345.983487,1.552729,1.659579,4.0,200,PVC-U,1.05,0.5,uniform,minimum,3.6221,held,45.4884,1.910699,0.585417,0.174737,tractive,lateral,P448,provisional
E0036565,N0036812,N0036813,345.983487,345.442731,1.659579,1.560656,38.625414,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,47.6479,2.001267,0.656776,0.166608,tractive,lateral,P448,provisional
E0036566,N0036813,N0036405,345.442731,345.067048,1.560656,1.556182,31.306935,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,48.7277,2.046856,0.626512,0.174857,tractive,lateral,P448,provisional
E0036567,N0036814,N0036815,346.877704,346.027704,1.979229,2.012701,85.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.279272,0.06104,tractive,lateral,P448,provisional
E0036568,N0036815,N0036816,345.809391,343.589391,2.231014,1.778193,40.0,200,PVC-U,5.55,0.5,cover_min,minimum,3.6221,held,9.6558,0.405503,0.636347,0.05733,tractive,lateral,P448,provisional
E0036569,N0036816,N0036817,343.589391,343.389391,1.778193,3.421156,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6558,0.405836,0.278691,0.100372,tractive,lateral,P448,provisional
E0036570,N0036817,N0036405,343.389391,343.272953,3.421156,3.350277,23.287521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.451437,0.288302,0.105463,tractive,lateral,P448,provisional
E0036571,N0036818,N0036404,339.649949,339.245207,5.451125,6.59189,80.948515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.4912,3.003034,0.515394,0.262482,tractive,lateral,P448,provisional
E0036572,N0036819,N0036820,344.936206,344.786206,1.55,2.085956,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260162,0.241589,0.081755,tractive,lateral,P448,provisional
E0036573,N0036820,N0036404,344.786206,344.26583,2.085956,1.571267,57.81953,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,11.6047,0.486748,0.362053,0.095058,tractive,lateral,P448,provisional
E0036574,N0036821,N0036406,342.999918,342.894616,5.86025,4.485145,21.060542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003676,0.054306,0.012742,tractive,lateral,P448,derived
E0036575,N0036822,N0036406,345.928577,345.828577,1.55,1.551184,10.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,derived
E0036576,N0036823,N0036824,338.26905,337.94905,6.857171,7.434648,80.0,250,PVC-U,0.4,0.375,table11,dod,2.9124,merrimack,458.2165,15.525035,0.737242,0.487665,tractive,sub main,P448,drafted
E0036577,N0036824,N0036825,337.94905,337.62905,7.434648,8.21763,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.525702,0.73725,0.487677,tractive,sub main,P448,drafted
E0036578,N0036825,N0036826,337.62905,337.30905,8.21763,8.58719,79.999967,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.526369,0.737258,0.487689,tractive,sub main,P448,drafted
E0036579,N0036826,N0036827,337.30905,336.98905,8.58719,8.812555,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.527035,0.737266,0.487701,tractive,sub main,P448,drafted
E0036580,N0036827,N0036828,336.98905,336.66905,8.812555,9.378802,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.527702,0.737274,0.487714,tractive,sub main,P448,drafted
E0036581,N0036828,N0036410,336.66905,336.607944,9.378802,9.573452,15.27636,250,PVC-U,0.4,0.375,table11,minimum,2.9124,merrimack,458.2165,15.528369,0.737282,0.487726,tractive,sub main,P448,drafted
E0036582,N0036829,N0036410,342.967292,342.604178,4.200586,3.577219,72.622732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009786,0.07842,0.019182,tractive,main,P448,drafted
E0036583,N0036830,N0036831,408.75426,408.69426,11.087079,10.886063,59.999913,800,GRP,0.1,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.360517,0.777362,0.441553,velocity,trunk main,P399,drafted
E0036584,N0036831,N0036832,408.69426,408.63426,10.886063,10.415606,60.0,800,GRP,0.1,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.361017,0.777363,0.441553,velocity,trunk main,P399,drafted
E0036585,N0036832,N0036833,408.63426,408.57426,10.415606,10.585225,60.0,800,GRP,0.1,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.361517,0.777363,0.441554,velocity,trunk main,P399,drafted
E0036586,N0036833,N0036834,408.57426,408.533419,10.585225,10.708158,27.227333,800,GRP,0.15,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.362017,0.90444,0.393904,velocity,trunk main,P399,drafted
E0036587,N0036834,N0036835,408.533419,408.428419,10.708158,10.573718,70.0,800,GRP,0.15,0.085,uniform,minimum,2.1032,merrimack,6751.2183,166.362244,0.90444,0.393905,velocity,trunk main,P399,drafted
E0036588,N0036835,N0036836,408.428419,408.323419,10.573718,9.931586,70.0,800,GRP,0.15,0.085,uniform,minimum,2.1032,merrimack,6751.2183,166.362827,0.904441,0.393905,velocity,trunk main,P399,drafted
E0036589,N0036836,N0036837,408.323419,408.218419,9.931586,9.990535,70.0,800,GRP,0.15,0.085,uniform,minimum,2.1032,merrimack,6751.2183,166.363411,0.904442,0.393906,velocity,trunk main,P399,drafted
E0036590,N0036837,N0036838,408.218419,408.113419,9.990535,9.291763,70.0,800,GRP,0.15,0.085,uniform,minimum,2.1032,merrimack,6751.2183,166.363994,0.904443,0.393907,velocity,trunk main,P399,drafted
E0036591,N0036838,N0036839,408.113419,408.070226,9.291763,9.077235,28.795445,800,GRP,0.15,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.364577,0.904444,0.393908,velocity,trunk main,P399,drafted
E0036592,N0036839,N0036840,408.070226,407.950226,9.077235,9.10907,80.0,800,GRP,0.15,0.085,uniform,minimum,2.1032,merrimack,6751.2183,166.364817,0.904444,0.393908,velocity,trunk main,P399,drafted
E0036593,N0036840,N0036841,407.950226,407.830226,9.10907,8.828618,80.0,800,GRP,0.15,0.085,uniform,minimum,2.1032,merrimack,6751.2183,166.365484,0.904445,0.393909,velocity,trunk main,P399,drafted
E0036594,N0036841,N0036842,407.830226,407.785873,8.828618,8.93242,11.088224,800,GRP,0.4,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.366151,1.296716,0.302504,velocity,trunk main,P399,drafted
E0036595,N0036842,N0036843,407.785873,407.74115,8.93242,8.875183,17.888998,800,GRP,0.25,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.366243,1.092069,0.342698,velocity,trunk main,P399,drafted
E0036596,N0036843,N0036844,407.74115,407.68115,8.875183,8.214052,60.0,800,GRP,0.1,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.366392,0.777369,0.441561,velocity,trunk main,P399,drafted
E0036597,N0036844,N0036845,407.68115,407.62115,8.214052,7.715001,60.0,800,GRP,0.1,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.366892,0.77737,0.441562,velocity,trunk main,P399,drafted
E0036598,N0036845,N0036846,407.62115,407.578598,7.715001,7.665695,7.73678,800,GRP,0.55,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.367392,1.455692,0.278389,velocity,trunk main,P399,drafted
E0036599,N0036846,N0036847,407.578598,407.535064,7.665695,7.185731,21.766906,800,GRP,0.2,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.367457,1.006013,0.364,velocity,trunk main,P399,drafted
E0036600,N0036847,N0036848,407.535064,407.485983,7.185731,6.870646,19.632599,800,GRP,0.25,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.367638,1.092071,0.3427,velocity,trunk main,P399,drafted
E0036601,N0036848,N0036849,407.485983,407.424734,6.870646,6.48231,24.49944,800,GRP,0.25,0.085,uniform,minimum,2.1032,merrimack,6751.2183,166.367802,1.092071,0.3427,velocity,trunk main,P399,drafted
E0036602,N0036849,N0036850,407.424734,407.373232,6.48231,6.158536,20.600639,800,GRP,0.25,0.085,uniform,minimum,2.1032,merrimack,6751.2183,166.368006,1.092072,0.3427,velocity,trunk main,P399,drafted
E0036603,N0036850,N0036851,407.373232,407.318355,6.158536,5.987248,21.950799,800,GRP,0.25,0.085,uniform,minimum,2.1032,merrimack,6751.2183,166.368178,1.092072,0.3427,velocity,trunk main,P399,drafted
E0036604,N0036851,N0036419,407.318355,407.270155,5.987248,5.69472,48.200665,800,GRP,0.1,0.085,table11,minimum,2.1032,merrimack,6751.2183,166.36836,0.777372,0.441564,velocity,trunk main,P399,drafted
E0036605,N0036852,N0036419,401.813736,401.399487,10.771988,11.565387,82.849832,200,PVC-U,0.5,0.5,table11,minimum,3.1185,merrimack,260.4417,9.499477,0.70952,0.485161,tractive,sub main,P399,drafted
E0036606,N0036853,N0036474,405.534393,405.493384,1.88028,1.850366,3.905592,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,48.6803,2.041948,0.597372,0.180438,tractive,lateral,P383,provisional
E0036607,N0036854,N0036471,397.962007,397.528577,8.086638,8.824329,86.68608,200,PVC-U,0.5,0.5,table11,minimum,3.576,merrimack,84.0213,3.497514,0.538809,0.283533,tractive,main,P383,provisional
E0036608,N0036855,N0036856,396.973423,396.573423,8.455654,9.33893,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3184,merrimack,155.8297,5.999756,0.627858,0.375702,tractive,main,P383,provisional
E0036609,N0036856,N0036857,396.573423,396.173423,9.33893,10.05378,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2995,merrimack,163.3881,6.254866,0.635089,0.384217,tractive,main,P383,provisional
E0036610,N0036857,N0036471,396.173423,396.118248,10.05378,10.234658,11.035134,200,PVC-U,0.5,0.5,table11,minimum,3.2917,merrimack,166.6275,6.364141,0.638109,0.38783,tractive,main,P383,provisional
E0036611,N0036858,N0036859,400.973475,400.523475,5.607305,6.556725,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.1427,merrimack,244.3413,8.913212,0.698039,0.467652,tractive,main,P399,provisional
E0036612,N0036859,N0036860,400.523475,400.073475,6.556725,7.359905,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.136,merrimack,248.6604,9.051907,0.700821,0.471814,tractive,main,P399,provisional
E0036613,N0036860,N0036861,400.073475,399.623475,7.359905,7.774474,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.1295,merrimack,252.9795,9.190313,0.703556,0.475955,tractive,main,P399,provisional
E0036614,N0036861,N0036445,399.623475,399.582896,7.774474,7.884176,4.508848,200,PVC-U,0.9,0.5,table11,minimum,3.1279,merrimack,254.0593,9.225432,0.875797,0.403998,velocity,main,P399,provisional
E0036615,N0036862,N0036863,404.558384,404.501816,3.198665,3.238083,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.9274,2.97964,0.514214,0.261451,tractive,main,P399,provisional
E0036616,N0036863,N0036864,404.501816,404.459096,3.238083,3.223003,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.0072,3.025001,0.516495,0.263447,tractive,main,P399,provisional
E0036617,N0036864,N0036865,404.459096,404.417865,3.223003,3.270612,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.087,3.07034,0.518749,0.26543,tractive,main,P399,provisional
E0036618,N0036865,N0036445,404.417865,404.078548,3.270612,3.388524,67.863377,200,PVC-U,0.5,0.5,table11,minimum,3.624,merrimack,75.2465,3.16261,0.523258,0.269426,tractive,main,P399,provisional
E0036619,N0036866,N0036867,411.235416,410.472916,1.738187,1.746139,25.0,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,5.6599,0.237278,0.435418,0.05159,tractive,lateral,P383,provisional
E0036620,N0036867,N0036868,410.472916,410.397916,1.746139,2.750461,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.387507,0.27461,0.098243,tractive,lateral,P383,provisional
E0036621,N0036868,N0036869,410.397916,409.997919,2.750461,4.350042,79.999273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.387632,0.274638,0.098258,tractive,lateral,P383,provisional
E0036622,N0036869,N0036451,409.997919,409.860555,4.350042,2.579875,27.472882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2384,0.388299,0.274789,0.098336,tractive,lateral,P383,provisional
E0036623,N0036870,N0036475,398.965198,398.828559,1.55,2.141869,27.327735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0036624,N0036871,N0036872,398.905625,398.813429,2.183456,2.014238,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.260071,0.241562,0.081742,tractive,lateral,P381,provisional
E0036625,N0036872,N0036873,398.813429,398.723291,2.014238,1.997992,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.260224,0.241608,0.081764,tractive,lateral,P381,provisional
E0036626,N0036873,N0036874,398.723291,398.64896,1.997992,1.963772,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.260374,0.241653,0.081786,tractive,lateral,P381,provisional
E0036627,N0036874,N0036875,398.64896,398.581878,1.963772,2.146546,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.260498,0.24169,0.081804,tractive,lateral,P381,provisional
E0036628,N0036875,N0036475,398.581878,398.46677,2.146546,2.503659,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.26061,0.241723,0.08182,tractive,lateral,P381,provisional
E0036629,N0036876,N0036500,397.964679,397.633764,1.55,1.900599,66.183064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.349455,0.265676,0.093654,tractive,lateral,P381,derived
E0036630,N0036877,N0036489,391.753482,391.492267,11.41943,11.406842,87.071749,315,HDPE,0.3,0.27,table11,minimum,2.6844,merrimack,898.9084,28.097505,0.765698,0.524802,velocity,sub main,P381,derived
E0036631,N0036878,N0036879,401.480396,401.080396,1.55,2.367694,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P381,derived
E0036632,N0036879,N0036880,401.080396,400.680396,2.367694,2.3435,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P381,derived
E0036633,N0036880,N0036489,400.680396,400.623077,2.3435,2.276031,11.463615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499272,0.297664,0.11053,tractive,lateral,P381,derived
E0036634,N0036881,N0036882,397.910327,397.660327,1.55,1.733136,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P381,derived
E0036635,N0036882,N0036883,397.660327,397.410327,1.733136,2.08598,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P381,derived
E0036636,N0036883,N0036500,397.410327,397.359227,2.08598,2.175136,10.220129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408238,0.279216,0.100647,tractive,lateral,P381,derived
E0036637,N0036884,N0036508,394.954711,394.486164,1.56479,1.602215,93.70943,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P363,derived
E0036638,N0036885,N0036886,401.27189,400.82189,1.593131,1.628061,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.7381,0.240555,0.235532,0.078871,tractive,lateral,P381,derived
E0036639,N0036886,N0036504,400.630988,400.077377,1.818963,1.780564,92.268594,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,12.2168,0.512908,0.319867,0.107187,tractive,lateral,P381,derived
E0036640,N0036887,N0036504,399.724562,399.31532,2.236803,2.542621,81.848457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043376,0.374815,0.156508,tractive,lateral,P381,derived
E0036641,N0036888,N0036889,395.214832,394.618265,1.55,1.569723,59.656616,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.4832,0.06218,0.190334,0.036566,tractive,lateral,P363,derived
E0036642,N0036889,N0036508,394.618265,394.379641,1.569723,1.708738,47.724798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062677,0.150748,0.043,tractive,lateral,P363,derived
E0036643,N0036890,N0036891,398.225612,397.986439,1.551458,1.91154,47.834413,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,derived
E0036644,N0036891,N0036892,397.986439,397.700612,1.91154,2.829082,57.165587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090933,0.170904,0.050766,tractive,lateral,P381,derived
E0036645,N0036892,N0036893,397.700612,397.433109,2.829082,2.826321,53.500543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40828,0.279225,0.100652,tractive,lateral,P381,derived
E0036646,N0036893,N0036894,397.433109,397.183109,2.826321,2.713223,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635062,0.321133,0.123709,tractive,lateral,P381,derived
E0036647,N0036894,N0036895,397.183109,396.933109,2.713223,2.612637,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907081,0.358934,0.146409,tractive,lateral,P381,derived
E0036648,N0036895,N0036500,396.933109,396.89308,2.612637,2.641283,5.337166,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,23.7552,0.998032,0.426083,0.138952,tractive,lateral,P381,derived
E0036649,N0036896,N0036897,398.118718,398.039008,4.435695,4.721521,15.942011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.0217,3.070327,0.518748,0.265429,tractive,main,P381,derived
E0036650,N0036897,N0036898,398.039008,397.931058,4.721521,4.663241,21.590031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.0217,3.07046,0.518755,0.265435,tractive,main,P381,derived
E0036651,N0036898,N0036899,397.931058,397.763798,4.663241,4.594295,33.452003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.0217,3.07064,0.518764,0.265443,tractive,main,P381,derived
E0036652,N0036899,N0036549,397.763798,397.443344,4.594295,4.929794,64.090788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.505,3.133099,0.521827,0.268153,tractive,main,P381,derived
E0036653,N0036900,N0036549,398.83066,398.634101,3.888609,3.739038,39.311919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.6501,1.962209,0.454272,0.212461,tractive,main,P381,derived
E0036654,N0036901,N0036555,394.66296,394.485143,1.553318,1.680751,35.563451,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0036655,N0036902,N0036903,393.839252,393.640449,1.55,2.288597,39.760488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P363,derived
E0036656,N0036903,N0036555,393.640449,393.494474,2.288597,2.671419,29.194986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000331,0.019779,0.005011,tractive,lateral,P363,derived
E0036657,N0036904,N0036905,391.43033,391.342866,7.573027,7.776305,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.5792,merrimack,83.4019,3.46666,0.537426,0.282258,tractive,main,P402,provisional
E0036658,N0036905,N0036906,391.342866,391.210768,7.776305,7.994188,26.41969,200,PVC-U,0.5,0.5,table11,minimum,3.5792,merrimack,83.4019,3.466806,0.537433,0.282264,tractive,main,P402,provisional
E0036659,N0036906,N0036532,391.210768,391.093604,7.994188,7.760736,23.432822,200,PVC-U,0.5,0.5,table11,minimum,3.5792,merrimack,83.4019,3.467026,0.537443,0.282273,tractive,main,P402,provisional
E0036660,N0036907,N0036556,393.830005,393.641655,1.55,2.328987,37.669903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,derived
E0036661,N0036908,N0036909,394.034019,393.729865,1.550057,2.081078,60.830802,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.3046,0.138538,0.196602,0.061357,tractive,lateral,P402,derived
E0036662,N0036909,N0036910,393.729865,393.479865,2.081078,2.703668,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139044,0.196839,0.061459,tractive,lateral,P402,derived
E0036663,N0036910,N0036911,393.479865,393.229865,2.703668,3.174157,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170551,0.21053,0.06742,tractive,lateral,P402,derived
E0036664,N0036911,N0036912,393.229865,393.184019,3.174157,3.241396,9.169198,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.295328,0.251687,0.08666,tractive,lateral,P402,derived
E0036665,N0036912,N0036913,393.184019,393.122334,3.241396,3.311352,12.337145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.295405,0.251708,0.086671,tractive,lateral,P402,derived
E0036666,N0036913,N0036556,393.122334,392.89086,3.311352,3.079782,46.294731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.295508,0.251736,0.086684,tractive,lateral,P402,derived
E0036667,N0036914,N0036558,394.285893,394.164135,1.550746,1.64394,24.351591,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0036668,N0036915,N0036558,391.468715,391.27832,4.902562,4.529755,38.078866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.235451,0.233898,0.0781,tractive,main,P402,provisional
E0036669,N0036916,N0036571,394.573149,394.378565,1.550416,2.060918,38.916797,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.0462,0.169628,0.210155,0.067254,tractive,lateral,P381,derived
E0036670,N0036917,N0036918,395.40995,395.266989,1.554314,1.612314,28.592241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P381,derived
E0036671,N0036918,N0036919,395.266989,395.156496,1.612314,1.579954,22.098635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1259,0.466749,0.291373,0.107113,tractive,lateral,P381,derived
E0036672,N0036919,N0036920,395.156496,395.108543,1.579954,1.565713,9.590639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2855,0.557467,0.308223,0.116375,tractive,lateral,P381,derived
E0036673,N0036920,N0036571,395.108543,394.887439,1.565713,1.552044,26.012174,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,14.3653,0.602814,0.37993,0.106417,tractive,lateral,P381,derived
E0036674,N0036921,N0036922,399.333331,399.003331,1.55,1.558833,60.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P381,derived
E0036675,N0036922,N0036923,399.003331,398.673331,1.558833,1.882455,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.1936,0.55361,0.317927,0.113395,tractive,lateral,P381,derived
E0036676,N0036923,N0036924,398.673331,398.59194,1.882455,1.804422,14.798389,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.4723,0.859253,0.36492,0.139453,tractive,lateral,P381,derived
