Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0036677,N0036924,N0036562,398.59194,398.125702,1.804422,2.084198,84.77055,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.0509,1.009397,0.383614,0.150542,tractive,lateral,P381,derived
E0036678,N0036925,N0036926,399.171436,399.130581,1.55,1.578922,4.085463,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,derived
E0036679,N0036926,N0036927,399.130581,399.058838,1.578922,1.671936,14.348665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.4e-05,0.005898,0.002461,tractive,lateral,P381,derived
E0036680,N0036927,N0036928,399.058838,398.975915,1.671936,1.819679,16.584597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000154,0.013674,0.003848,tractive,lateral,P381,derived
E0036681,N0036928,N0036929,398.975915,398.924168,1.819679,2.022091,10.349327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.113,0.591946,0.314109,0.119693,tractive,lateral,P381,derived
E0036682,N0036929,N0036930,398.924168,398.872506,2.022091,2.088523,10.332339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.113,0.592032,0.314124,0.119701,tractive,lateral,P381,derived
E0036683,N0036930,N0036931,398.872506,398.825584,2.088523,2.103096,9.38436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5962,0.654298,0.324156,0.125457,tractive,lateral,P381,derived
E0036684,N0036931,N0036932,398.825584,398.625584,2.103096,2.2102,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.676,0.699644,0.331036,0.129478,tractive,lateral,P381,derived
E0036685,N0036932,N0036933,398.625584,398.425584,2.2102,2.229964,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8356,0.790511,0.343907,0.137163,tractive,lateral,P381,derived
E0036686,N0036933,N0036934,398.425584,398.34573,2.229964,2.304997,15.970969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9951,0.881379,0.355747,0.144423,tractive,lateral,P381,derived
E0036687,N0036934,N0036935,398.34573,398.09573,2.304997,2.641514,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0749,0.926779,0.361332,0.147912,tractive,lateral,P381,derived
E0036688,N0036935,N0036936,398.09573,397.84573,2.641514,2.621494,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0414,1.051556,0.375719,0.157093,tractive,lateral,P381,derived
E0036689,N0036936,N0036562,397.84573,397.78467,2.621494,2.42523,12.211898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.2009,1.142507,0.385438,0.163456,tractive,lateral,P381,derived
E0036690,N0036937,N0036938,394.858862,394.744626,6.136713,6.262668,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.8695,2.488845,0.487648,0.238942,tractive,main,P402,provisional
E0036691,N0036938,N0036939,394.744626,394.598595,6.262668,6.736274,29.206164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.8695,2.489036,0.487659,0.238952,tractive,main,P402,provisional
E0036692,N0036939,N0036940,394.598595,394.46546,6.736274,8.018732,26.627054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.9493,2.534546,0.490283,0.241116,tractive,main,P402,provisional
E0036693,N0036940,N0036941,394.46546,394.383862,8.018732,6.959613,16.319463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.580035,0.49287,0.243262,tractive,main,P402,provisional
E0036694,N0036941,N0036942,394.383862,394.343376,6.959613,6.904274,3.680537,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,61.0291,2.580171,0.651758,0.19988,tractive,main,P402,provisional
E0036695,N0036942,N0036943,394.343376,394.135968,6.904274,6.384144,41.481777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.580202,0.492879,0.24327,tractive,main,P402,provisional
E0036696,N0036943,N0036944,394.135968,394.011787,6.384144,6.108636,24.836159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.580548,0.492898,0.243286,tractive,main,P402,provisional
E0036697,N0036944,N0036945,394.011787,393.89204,6.108636,6.200886,23.949392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.580755,0.49291,0.243296,tractive,main,P402,provisional
E0036698,N0036945,N0036946,393.89204,393.851067,6.200886,6.309212,6.828847,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,61.0291,2.580954,0.525958,0.232405,tractive,main,P402,provisional
E0036699,N0036946,N0036947,393.851067,393.794346,6.309212,6.529171,11.344167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.581011,0.492925,0.243308,tractive,main,P402,provisional
E0036700,N0036947,N0036948,393.794346,393.73005,6.529171,6.464042,12.859276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.581106,0.49293,0.243313,tractive,main,P402,provisional
E0036701,N0036948,N0036949,393.73005,393.514605,6.464042,6.521009,43.088951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.581213,0.492936,0.243318,tractive,main,P402,provisional
E0036702,N0036949,N0036950,393.514605,393.455329,6.521009,6.505334,11.855222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.581572,0.492956,0.243335,tractive,main,P402,provisional
E0036703,N0036950,N0036951,393.455329,393.411646,6.505334,6.514441,8.73656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.581671,0.492962,0.243339,tractive,main,P402,provisional
E0036704,N0036951,N0036952,393.411646,393.365819,6.514441,6.578426,9.165424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.581744,0.492966,0.243343,tractive,main,P402,provisional
E0036705,N0036952,N0036953,393.365819,393.304584,6.578426,6.613446,12.246958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.58182,0.49297,0.243346,tractive,main,P402,provisional
E0036706,N0036953,N0036954,393.304584,393.241366,6.613446,6.559079,12.643562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.581922,0.492976,0.243351,tractive,main,P402,provisional
E0036707,N0036954,N0036955,393.241366,393.152489,6.559079,6.327095,17.775418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0291,2.582027,0.492982,0.243356,tractive,main,P402,provisional
E0036708,N0036955,N0036956,393.152489,393.031475,6.327095,6.214436,24.202868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.2539,2.675446,0.498184,0.247711,tractive,main,P402,provisional
E0036709,N0036956,N0036532,393.031475,392.588587,6.214436,6.265753,88.577634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7371,2.737828,0.501582,0.250582,tractive,main,P402,provisional
E0036710,N0036957,N0036958,395.974053,395.613916,1.562385,1.590613,72.027508,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P402,derived
E0036711,N0036958,N0036959,395.613916,395.242094,1.590613,1.560976,49.576225,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,3.2393,0.136402,0.224795,0.055467,tractive,lateral,P402,derived
E0036712,N0036959,N0036960,395.242094,395.07612,1.560976,1.555411,16.597436,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,3.981,0.167905,0.265706,0.057007,tractive,lateral,P402,derived
E0036713,N0036960,N0036961,395.073574,394.934494,1.557957,1.552841,10.698488,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,3.981,0.168043,0.290681,0.053685,tractive,lateral,P402,derived
E0036714,N0036961,N0036962,394.932554,394.861609,1.554782,1.557214,14.188979,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.981,0.168133,0.209545,0.066984,tractive,lateral,P402,derived
E0036715,N0036962,N0036963,394.861609,394.813598,1.557214,1.595277,9.602217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168251,0.209594,0.067006,tractive,lateral,P402,derived
E0036716,N0036963,N0036964,394.813598,394.748285,1.595277,1.60755,13.062599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168331,0.209626,0.06702,tractive,lateral,P402,derived
E0036717,N0036964,N0036965,394.748285,394.571427,1.60755,1.679946,35.37144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.16844,0.209671,0.06704,tractive,lateral,P402,derived
E0036718,N0036965,N0036966,394.571427,394.271427,1.679946,1.80685,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199825,0.221732,0.072461,tractive,lateral,P402,derived
E0036719,N0036966,N0036967,394.271427,393.956715,1.80685,1.865703,62.942418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.200325,0.221913,0.072543,tractive,lateral,P402,derived
E0036720,N0036967,N0036968,393.956715,393.770691,1.865703,1.812927,37.204866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231939,0.232759,0.077565,tractive,lateral,P402,derived
E0036721,N0036968,N0036969,393.770691,393.646107,1.812927,1.762432,24.916899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.294429,0.25144,0.086539,tractive,lateral,P402,derived
E0036722,N0036969,N0036970,393.646107,393.521921,1.762432,1.757467,24.83705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.294637,0.251497,0.086567,tractive,lateral,P402,derived
E0036723,N0036970,N0036971,393.521921,393.336092,1.757467,1.637175,37.165878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.340111,0.263377,0.092489,tractive,lateral,P402,derived
E0036724,N0036971,N0036972,393.336092,393.268562,1.637175,1.728203,13.505992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.340421,0.263454,0.092528,tractive,lateral,P402,derived
E0036725,N0036972,N0036509,393.268562,393.199457,1.728203,1.788641,13.820939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.340533,0.263482,0.092542,tractive,lateral,P402,derived
E0036726,N0036973,N0036974,392.927856,392.597115,1.554138,2.22335,66.148194,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,derived
E0036727,N0036974,N0036975,392.597115,392.526161,2.22335,2.362145,14.190949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000551,0.024903,0.006038,tractive,lateral,P402,derived
E0036728,N0036975,N0036976,392.526161,392.43849,2.362145,2.515795,17.534164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000669,0.027112,0.006494,tractive,lateral,P402,derived
E0036729,N0036976,N0036509,392.43849,392.31848,2.515795,2.669618,24.001969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000816,0.029533,0.007003,tractive,lateral,P402,derived
E0036730,N0036977,N0036595,386.689,386.552826,3.926387,3.898163,27.234741,200,PVC-U,0.5,0.5,table11,minimum,3.0768,merrimack,291.1091,10.397327,0.725778,0.511613,tractive,sub main,P428,provisional
E0036731,N0036978,N0036605,389.798633,389.375328,1.55,1.906257,84.660908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P428,provisional
E0036732,N0036979,N0036605,389.708002,389.308344,1.550848,1.973242,79.931629,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P428,provisional
E0036733,N0036980,N0036981,395.776462,395.3589,5.686062,5.820116,83.512487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.399,2.540193,0.490606,0.241383,tractive,sub main,P412,provisional
E0036734,N0036981,N0036620,395.3589,394.91377,5.820116,5.765063,89.026029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5586,2.631424,0.49575,0.245667,tractive,sub main,P412,provisional
E0036735,N0036982,N0036983,399.701839,399.041839,1.627629,1.646943,55.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.289921,0.056557,tractive,lateral,P412,provisional
E0036736,N0036983,N0036984,399.041839,398.741839,1.646943,2.137006,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45313,0.288646,0.105647,tractive,lateral,P412,provisional
E0036737,N0036984,N0036985,398.741839,398.441839,2.137006,2.266047,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725233,0.334778,0.13169,tractive,lateral,P412,provisional
E0036738,N0036985,N0036986,398.441839,398.141839,2.266047,2.536994,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952069,0.364357,0.14982,tractive,lateral,P412,provisional
E0036739,N0036986,N0036620,398.141839,398.037733,2.536994,2.6411,20.82124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133638,0.384515,0.162846,tractive,lateral,P412,provisional
E0036740,N0036987,N0036596,387.099493,386.608638,1.550196,1.587621,81.809132,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.245913,0.073502,tractive,lateral,P428,provisional
E0036741,N0036988,N0036989,385.975879,385.675879,1.55,1.834314,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P428,provisional
E0036742,N0036989,N0036990,385.675879,385.375879,1.834314,2.127173,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679508,0.328022,0.127709,tractive,lateral,P428,provisional
E0036743,N0036990,N0036991,385.375879,385.332803,2.127173,2.117667,8.615254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815809,0.347299,0.139224,tractive,lateral,P428,provisional
E0036744,N0036991,N0036992,385.332803,384.882803,2.117667,2.932688,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.99695,0.369585,0.153145,tractive,lateral,P428,provisional
E0036745,N0036992,N0036993,384.882803,384.432803,2.932688,3.699064,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.31457,0.40237,0.174857,tractive,lateral,P428,provisional
E0036746,N0036993,N0036596,384.432803,384.390947,3.699064,3.805312,7.610182,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,35.6328,1.496389,0.432877,0.181853,tractive,lateral,P428,provisional
E0036747,N0036994,N0036995,390.517902,388.041838,1.55,1.551485,18.973666,200,PVC-U,13.05,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P428,provisional
E0036748,N0036995,N0036658,388.041838,386.073383,1.551485,1.553417,14.21267,200,PVC-U,13.85,0.5,ground,minimum,3.6221,held,0.0,0.000158,0.03646,0.002035,tractive,lateral,P428,provisional
E0036749,N0036996,N0036658,386.793477,385.50913,2.111399,2.117671,28.861739,200,PVC-U,4.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P428,provisional
E0036750,N0036997,N0036659,383.881521,383.764799,1.560099,1.563936,13.731954,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P428,provisional
E0036751,N0036998,N0036659,383.774599,383.701601,1.550566,1.627135,14.599662,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P428,provisional
E0036752,N0036999,N0037000,389.533621,389.488344,4.306284,4.425321,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3453,3.039611,0.517224,0.264088,tractive,main,P431,provisional
E0036753,N0037000,N0037001,389.488344,389.398902,4.425321,4.658716,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3453,3.039687,0.517228,0.264091,tractive,main,P431,provisional
E0036754,N0037001,N0037002,389.398902,389.308348,4.658716,4.806124,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4251,3.085103,0.519477,0.266073,tractive,main,P431,provisional
E0036755,N0037002,N0037003,389.308348,389.236237,4.806124,5.060638,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4251,3.085254,0.519485,0.266079,tractive,main,P431,provisional
E0036756,N0037003,N0037004,389.236237,389.180335,5.060638,5.266473,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4251,3.085374,0.519491,0.266084,tractive,main,P431,provisional
E0036757,N0037004,N0037005,389.180335,389.123766,5.266473,5.258741,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4251,3.085468,0.519495,0.266088,tractive,main,P431,provisional
E0036758,N0037005,N0037006,389.123766,388.856091,5.258741,4.306506,53.535035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4251,3.085562,0.5195,0.266092,tractive,main,P431,provisional
E0036759,N0037006,N0036670,388.856091,388.802941,4.306506,4.489113,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6284,merrimack,74.5049,3.136673,0.522001,0.268308,tractive,main,P431,provisional
E0036760,N0037007,N0037008,391.439304,391.362983,3.22958,3.193872,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4842,1.4068,0.410782,0.180675,tractive,lateral,P431,provisional
E0036761,N0037008,N0037009,391.362983,391.292272,3.193872,3.169764,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4842,1.406928,0.410793,0.180683,tractive,lateral,P431,provisional
E0036762,N0037009,N0037010,391.292272,391.032946,3.169764,2.346388,51.86521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.564,1.452313,0.414784,0.183479,tractive,lateral,P431,provisional
E0036763,N0037010,N0037011,391.032946,390.962235,2.346388,2.400039,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6438,1.498012,0.41871,0.186253,tractive,lateral,P431,provisional
E0036764,N0037011,N0036670,390.962235,390.906334,2.400039,2.38572,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6438,1.49813,0.41872,0.186261,tractive,lateral,P431,provisional
E0036765,N0037012,N0037013,389.271627,389.021627,3.308085,3.737528,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4718,merrimack,107.2742,4.334047,0.573086,0.316534,tractive,main,P431,provisional
E0036766,N0037013,N0037014,389.021627,388.771627,3.737528,4.209269,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4553,merrimack,111.5933,4.486652,0.57876,0.322271,tractive,main,P431,provisional
E0036767,N0037014,N0036668,388.771627,388.708042,4.209269,4.294094,12.717004,200,PVC-U,0.5,0.5,table11,minimum,3.4512,merrimack,112.6731,4.525004,0.580161,0.323701,tractive,main,P431,provisional
E0036768,N0037015,N0037016,364.89401,364.672651,2.448641,2.857074,44.271887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000577,0.025415,0.006143,tractive,lateral,P473,provisional
E0036769,N0037016,N0036679,364.672651,364.463785,2.857074,3.236044,41.773197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000946,0.031446,0.007413,tractive,lateral,P473,provisional
E0036770,N0037017,N0037018,366.68761,366.46511,1.55,1.552102,5.0,200,PVC-U,4.45,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0036771,N0037018,N0037019,366.46511,366.379963,1.552102,1.741039,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.2e-05,0.006708,0.002601,tractive,lateral,P473,provisional
E0036772,N0037019,N0037020,366.379963,366.338732,1.741039,1.695417,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000184,0.014942,0.004084,tractive,lateral,P473,provisional
E0036773,N0037020,N0037021,366.338732,366.195728,1.695417,1.674877,28.600699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000252,0.017401,0.00455,tractive,lateral,P473,provisional
E0036774,N0037021,N0037022,366.195728,366.093748,1.674877,1.6709,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000491,0.023661,0.005785,tractive,lateral,P473,provisional
E0036775,N0037022,N0036679,366.093748,366.036739,1.6709,1.66309,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000661,0.02697,0.006465,tractive,lateral,P473,provisional
E0036776,N0037023,N0036682,366.018695,365.870624,1.55,1.677136,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0036777,N0037024,N0036682,358.046206,357.960766,9.478696,9.586994,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102943,0.178142,0.053671,tractive,main,P473,provisional
E0036778,N0037025,N0036689,378.73957,378.667459,1.79049,2.027793,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272027,0.245099,0.083447,tractive,lateral,P398,provisional
E0036779,N0037026,N0037027,383.682357,383.612008,1.550553,1.554008,10.049876,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P398,provisional
E0036780,N0037027,N0037028,383.612008,382.982008,1.554008,1.570086,60.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,4.3191,0.181153,0.277034,0.058338,tractive,lateral,P398,provisional
E0036781,N0037028,N0037029,382.962255,382.572255,1.589839,1.595409,60.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,8.6382,0.362721,0.29445,0.089571,tractive,lateral,P398,provisional
E0036782,N0037029,N0036692,382.572255,382.492236,1.595409,1.615155,16.003676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499023,0.297617,0.110505,tractive,lateral,P398,provisional
E0036783,N0037030,N0037031,382.111328,382.032271,2.142243,2.156511,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.666329,0.326014,0.126537,tractive,lateral,P398,provisional
E0036784,N0037031,N0037032,382.032271,381.796421,2.156511,2.380367,47.169906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.711728,0.332815,0.130528,tractive,lateral,P398,provisional
E0036785,N0037032,N0036692,381.796421,381.676213,2.380367,2.431178,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.847922,0.351495,0.141795,tractive,lateral,P398,provisional
E0036786,N0037033,N0036695,378.652375,378.329265,2.073424,2.267628,64.621978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362712,0.268864,0.095281,tractive,lateral,P398,provisional
E0036787,N0037034,N0036695,378.97597,378.823,1.55,1.773893,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0036788,N0037035,N0037036,378.817649,378.767649,1.705483,1.865285,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.72714,0.335053,0.131853,tractive,lateral,P398,provisional
E0036789,N0037036,N0037037,378.767649,378.687027,1.865285,1.99617,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817757,0.347557,0.139382,tractive,lateral,P398,provisional
E0036790,N0037037,N0037038,378.687027,378.570301,1.99617,2.226971,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817892,0.347575,0.139392,tractive,lateral,P398,provisional
E0036791,N0037038,N0037039,378.570301,378.49819,2.226971,2.286051,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863353,0.353471,0.143013,tractive,lateral,P398,provisional
E0036792,N0037039,N0036689,378.49819,378.432998,2.286051,2.262254,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908741,0.359137,0.146536,tractive,lateral,P398,provisional
E0036793,N0037040,N0036708,387.03435,386.87927,1.550519,1.918735,31.016125,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0036794,N0037041,N0036708,387.383922,387.173901,1.616963,1.624104,32.310989,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P456,provisional
E0036795,N0037042,N0036717,385.084941,385.034691,2.885183,3.031471,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.601799,0.315746,0.120624,tractive,main,P456,provisional
E0036796,N0037043,N0037044,384.521601,384.411147,1.554418,1.556626,11.045361,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.216212,0.043205,tractive,lateral,P398,provisional
E0036797,N0037044,N0037045,384.411147,384.335121,1.556626,1.551811,4.472136,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,2.1596,0.090626,0.258887,0.038303,tractive,lateral,P398,provisional
E0036798,N0037045,N0037046,384.335121,383.938202,1.551811,1.566468,44.102154,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,4.3191,0.181198,0.26282,0.060459,tractive,lateral,P398,provisional
E0036799,N0037046,N0036698,383.938202,383.868739,1.566468,1.556767,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.2721,0.24512,0.083457,tractive,lateral,P398,provisional
E0036800,N0037047,N0037048,383.315784,383.052297,1.55,2.185496,52.697249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P398,provisional
E0036801,N0037048,N0036698,383.052297,382.94922,2.185496,2.476287,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31731,0.257572,0.089574,tractive,lateral,P398,provisional
E0036802,N0037049,N0037050,387.542463,387.497463,1.550005,1.628208,9.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P456,provisional
E0036803,N0037050,N0037051,387.329355,386.607299,1.796317,1.742921,55.542776,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,4.3191,0.181144,0.297991,0.055535,tractive,lateral,P456,provisional
E0036804,N0037051,N0037052,386.607299,386.566068,1.742921,1.693179,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,7.5585,0.317408,0.327234,0.076161,tractive,lateral,P456,provisional
E0036805,N0037052,N0037053,386.566068,386.459766,1.693179,1.736096,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317443,0.257606,0.089591,tractive,lateral,P456,provisional
E0036806,N0037053,N0037054,386.459766,386.370324,1.736096,1.887031,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362887,0.268906,0.095302,tractive,lateral,P456,provisional
E0036807,N0037054,N0036717,386.370324,386.309291,1.887031,1.756871,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363036,0.268941,0.09532,tractive,lateral,P456,provisional
E0036808,N0037055,N0037056,365.021115,364.92559,4.438205,4.569222,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.14649,0.200257,0.062927,tractive,main,P450,provisional
E0036809,N0037056,N0037057,364.92559,364.835451,4.569222,4.532346,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.146649,0.200329,0.062958,tractive,main,P450,provisional
E0036810,N0037057,N0037058,364.835451,364.768183,4.532346,4.617895,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.146799,0.200396,0.062987,tractive,main,P450,provisional
E0036811,N0037058,N0036723,364.768183,364.706519,4.617895,4.74801,12.332883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.146911,0.200447,0.063009,tractive,main,P450,provisional
E0036812,N0037059,N0037060,367.951672,367.856147,1.906482,1.978509,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001145,0.034065,0.007982,tractive,lateral,P450,provisional
E0036813,N0037060,N0037061,367.856147,367.781817,1.978509,2.061506,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001304,0.03595,0.008399,tractive,lateral,P450,provisional
E0036814,N0037061,N0037062,367.781817,367.693358,2.061506,2.066286,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001428,0.037316,0.008705,tractive,lateral,P450,provisional
E0036815,N0037062,N0037063,367.693358,367.61258,2.066286,2.058807,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001575,0.038838,0.009048,tractive,lateral,P450,provisional
E0036816,N0037063,N0036723,367.61258,367.175839,2.058807,2.278689,87.348154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00171,0.040155,0.009349,tractive,lateral,P450,provisional
E0036817,N0037064,N0037065,375.602093,375.545084,2.292103,2.503622,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002196,0.044391,0.010333,tractive,main,P458,provisional
E0036818,N0037065,N0037066,375.545084,375.479892,2.503622,2.592282,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002291,0.045144,0.010511,tractive,main,P458,provisional
E0036819,N0037066,N0037067,375.479892,375.391433,2.592282,2.85753,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047667,0.137309,0.038089,tractive,main,P458,provisional
E0036820,N0037067,N0037068,375.391433,375.335531,2.85753,2.94755,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047814,0.137454,0.038141,tractive,main,P458,provisional
E0036821,N0037068,N0036732,375.335531,375.216998,2.94755,3.015759,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047908,0.137546,0.038174,tractive,main,P458,provisional
E0036822,N0037069,N0036739,352.996253,352.741106,4.154137,5.031629,85.049091,315,HDPE,0.3,0.27,table11,minimum,2.6187,merrimack,1103.3069,33.679354,0.798516,0.587614,velocity,sub main,P481,provisional
E0036823,N0037070,N0037071,356.237511,356.049227,1.603736,1.611784,28.96684,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P481,provisional
E0036824,N0037071,N0037072,356.049227,355.799227,1.611784,2.159941,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271845,0.245046,0.083421,tractive,lateral,P481,provisional
E0036825,N0037072,N0036739,355.799227,355.541632,2.159941,2.231104,51.518944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45333,0.288686,0.105668,tractive,lateral,P481,provisional
E0036826,N0037073,N0036773,351.468265,351.151093,8.928494,9.202697,63.434488,200,PVC-U,0.5,0.5,table11,minimum,3.3163,merrimack,156.6741,6.042847,0.629097,0.377149,tractive,main,P496,derived
E0036827,N0037074,N0036786,340.918599,340.664582,2.228007,1.988159,50.803543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045865,0.135505,0.037447,tractive,lateral,P414,provisional
E0036828,N0037075,N0036786,341.020831,340.842156,1.55,1.810585,35.735137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0036829,N0037076,N0036797,336.709989,336.3292,2.254794,1.87539,76.157731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.64984,0.323461,0.125054,tractive,main,P430,provisional
E0036830,N0037077,N0036797,336.513843,336.351901,1.55,1.852688,32.388269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P430,provisional
E0036831,N0037078,N0037079,337.220041,336.801516,1.550345,1.556089,18.601075,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.379315,0.052752,tractive,lateral,P430,provisional
E0036832,N0037079,N0036794,336.751319,336.650076,1.606286,1.715066,20.248457,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213808,0.226677,0.074732,tractive,lateral,P430,provisional
E0036833,N0037080,N0037081,334.551646,334.428662,4.230245,4.250354,22.36068,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,50.2811,2.130551,0.481616,0.216048,tractive,main,P430,provisional
E0036834,N0037081,N0037082,334.428662,334.341699,4.250354,4.495337,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,50.2811,2.130737,0.481628,0.216057,tractive,main,P430,provisional
E0036835,N0037082,N0037083,334.341699,334.18829,4.495337,4.568455,27.892651,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,50.2811,2.130869,0.481637,0.216064,tractive,main,P430,provisional
E0036836,N0037083,N0036794,334.18829,334.031854,4.568455,4.333289,28.442925,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,50.2811,2.131101,0.481653,0.216076,tractive,main,P430,provisional
E0036837,N0037084,N0037085,355.740772,355.659977,1.675366,1.707088,16.158906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.232255,0.232862,0.077613,tractive,lateral,P494,derived
E0036838,N0037085,N0037086,355.659977,355.566265,1.707088,1.752888,18.742412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.23239,0.232906,0.077634,tractive,lateral,P494,derived
E0036839,N0037086,N0037087,355.566265,355.523973,1.752888,1.763808,7.048667,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.5294,0.232546,0.248089,0.074416,tractive,lateral,P494,derived
E0036840,N0037087,N0037088,355.523973,355.481682,1.763808,1.802773,7.0486,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.0282,0.337358,0.279815,0.088271,tractive,lateral,P494,derived
E0036841,N0037088,N0037089,355.481682,355.440529,1.802773,1.896782,6.858827,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.0282,0.337417,0.27983,0.088278,tractive,lateral,P494,derived
E0036842,N0037089,N0037090,355.440529,355.388701,1.896782,2.04535,10.365516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0282,0.337474,0.26272,0.092157,tractive,lateral,P494,derived
E0036843,N0037090,N0037091,355.388701,355.263371,2.04535,2.438228,25.066006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0282,0.33756,0.262742,0.092168,tractive,lateral,P494,derived
E0036844,N0037091,N0037092,355.263371,355.201223,2.438228,2.626017,12.429528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5114,0.39995,0.277395,0.099694,tractive,lateral,P494,derived
E0036845,N0037092,N0037093,355.201223,355.160384,2.626017,2.710221,8.167783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5114,0.400053,0.277418,0.099706,tractive,lateral,P494,derived
E0036846,N0037093,N0037094,355.160384,355.102428,2.710221,2.81786,11.591327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5114,0.400121,0.277433,0.099713,tractive,lateral,P494,derived
E0036847,N0037094,N0037095,355.102428,355.035639,2.81786,2.914007,13.35776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5114,0.400218,0.277455,0.099725,tractive,lateral,P494,derived
E0036848,N0037095,N0037096,355.035639,354.992218,2.914007,2.972503,7.89465,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.5114,0.400329,0.286812,0.097516,tractive,lateral,P494,derived
E0036849,N0037096,N0037097,354.992218,354.935527,2.972503,3.055684,10.307624,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5114,0.400395,0.286827,0.097523,tractive,lateral,P494,derived
E0036850,N0037097,N0037098,354.935527,354.77756,3.055684,3.288877,28.721194,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5114,0.400481,0.286847,0.097533,tractive,lateral,P494,derived
E0036851,N0037098,N0037099,354.77756,354.47385,3.288877,3.510616,55.219973,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5114,0.40072,0.286901,0.09756,tractive,lateral,P494,derived
E0036852,N0037099,N0037100,354.47385,354.408197,3.510616,3.538061,11.936902,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5114,0.40118,0.287007,0.097612,tractive,lateral,P494,derived
E0036853,N0037100,N0037101,354.408197,354.302004,3.538061,3.583036,19.307771,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5114,0.40128,0.28703,0.097623,tractive,lateral,P494,derived
E0036854,N0037101,N0036802,354.302004,354.112814,3.583036,3.871805,34.398182,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5114,0.401441,0.287066,0.097641,tractive,lateral,P494,derived
E0036855,N0037102,N0037103,346.656268,346.456268,1.55,1.6315,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288516,0.2498,0.085735,tractive,lateral,P448,provisional
E0036856,N0037103,N0037104,346.456268,346.256268,1.6315,2.128833,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.424651,0.282746,0.102506,tractive,lateral,P448,provisional
E0036857,N0037104,N0036810,346.256268,346.16275,2.128833,1.76358,18.703571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470252,0.292066,0.107487,tractive,lateral,P448,provisional
E0036858,N0037105,N0036803,355.258602,355.208602,1.551762,1.583299,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P494,drafted
E0036859,N0037106,N0037107,348.269111,348.226452,1.927666,1.968739,6.094185,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,11.8776,0.498963,0.334508,0.102029,tractive,lateral,P448,provisional
E0036860,N0037107,N0037108,348.226452,348.143928,1.968739,1.820794,16.504791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.803201,0.345618,0.138201,tractive,lateral,P448,provisional
E0036861,N0037108,N0037109,348.143928,348.103928,1.820794,1.839615,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,20.2133,0.848606,0.447738,0.120162,tractive,lateral,P448,provisional
E0036862,N0037109,N0037110,348.103928,348.047906,1.839615,1.77973,11.204287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2133,0.848639,0.351588,0.141852,tractive,lateral,P448,provisional
E0036863,N0037110,N0037111,348.047906,347.597906,1.77973,1.566766,60.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,27.4693,1.15292,0.445568,0.148811,tractive,lateral,P448,provisional
E0036864,N0037111,N0037112,347.559998,346.832947,1.604674,1.608398,60.587616,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,28.549,1.198687,0.531392,0.1354,tractive,lateral,P448,provisional
E0036865,N0037112,N0037113,346.832947,346.634845,1.608398,1.556439,22.01133,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,33.2073,1.39448,0.503625,0.155932,tractive,lateral,P448,provisional
E0036866,N0037113,N0036810,346.617059,346.344564,1.574225,1.581766,30.277222,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,34.2871,1.439931,0.508618,0.158343,tractive,lateral,P448,provisional
E0036867,N0037114,N0037115,344.788715,343.948715,1.55,1.567551,60.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.277723,0.047959,tractive,lateral,P448,drafted
E0036868,N0037115,N0037116,343.948715,343.648715,1.567551,2.185575,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0879,0.549178,0.306769,0.115562,tractive,lateral,P448,drafted
E0036869,N0037116,N0037117,343.55964,343.25964,2.274649,1.797428,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,20.6464,0.866549,0.353877,0.143264,tractive,lateral,P448,drafted
E0036870,N0037117,N0036818,343.25964,343.146399,1.797428,1.954675,22.648251,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8225,1.125969,0.383714,0.162317,tractive,lateral,P448,drafted
E0036871,N0037118,N0037119,340.466885,340.266885,2.726749,2.583182,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.0283,1.387523,0.409058,0.179475,tractive,lateral,P448,drafted
E0036872,N0037119,N0037120,340.266885,340.066885,2.583182,3.091836,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3495,1.69478,0.434665,0.197767,tractive,lateral,P448,drafted
E0036873,N0037120,N0037121,340.066885,339.991885,3.091836,3.30032,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5091,1.785647,0.441571,0.202873,tractive,lateral,P448,drafted
E0036874,N0037121,N0036818,339.991885,339.649949,3.30032,5.451125,68.387202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6686,1.876307,0.448204,0.207848,tractive,lateral,P448,drafted
E0036875,N0037122,N0036821,348.031403,347.290304,1.550537,1.569864,52.935607,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,derived
E0036876,N0037123,N0037124,343.60358,343.40358,4.466061,4.351913,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005473,0.063199,0.015023,tractive,lateral,P448,drafted
E0036877,N0037124,N0037125,343.40358,343.20358,4.351913,4.138461,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005806,0.064619,0.015398,tractive,lateral,P448,drafted
E0036878,N0037125,N0036829,343.20358,343.123028,4.138461,4.044849,16.110415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00614,0.065989,0.015762,tractive,lateral,P448,drafted
E0036879,N0037126,N0037127,344.0425,344.0025,3.825817,3.901217,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.001753,0.050941,0.008109,tractive,lateral,P448,derived
E0036880,N0037127,N0037128,344.0025,343.851315,3.901217,3.877994,30.236984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001787,0.040875,0.009514,tractive,lateral,P448,derived
E0036881,N0037128,N0037129,343.851315,343.603301,3.877994,3.716767,49.602762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002039,0.043097,0.01003,tractive,lateral,P448,derived
E0036882,N0037129,N0037130,343.603301,343.524145,3.716767,3.698634,15.831319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002452,0.046373,0.010803,tractive,lateral,P448,derived
E0036883,N0037130,N0037131,343.524145,343.198987,3.698634,3.87337,65.031479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002584,0.047342,0.011035,tractive,lateral,P448,derived
E0036884,N0037131,N0036829,343.198987,342.967292,3.87337,4.200586,46.339113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003126,0.051003,0.011924,tractive,lateral,P448,derived
E0036885,N0037132,N0037133,345.155615,344.96555,1.55044,1.638302,38.013007,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,derived
E0036886,N0037133,N0037134,344.96555,344.92536,1.638302,1.684839,6.183061,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000317,0.021105,0.004663,tractive,lateral,P448,derived
E0036887,N0037134,N0037135,344.92536,344.883338,1.684839,1.741296,4.669134,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.000368,0.025098,0.004588,tractive,lateral,P448,derived
E0036888,N0037135,N0037136,344.883338,344.843333,1.741296,1.800099,4.444893,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.000407,0.026287,0.004758,tractive,lateral,P448,derived
E0036889,N0037136,N0037137,344.843333,344.800653,1.800099,1.871863,5.690775,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000444,0.025797,0.005106,tractive,lateral,P448,derived
E0036890,N0037137,N0037138,344.800653,344.400653,1.871863,2.726514,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000492,0.023683,0.005789,tractive,lateral,P448,derived
E0036891,N0037138,N0037139,344.400653,343.995673,2.726514,3.27636,80.995878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001158,0.034226,0.008018,tractive,lateral,P448,derived
E0036892,N0037139,N0037140,343.995673,343.882296,3.27636,4.877867,22.675513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001833,0.041296,0.009611,tractive,lateral,P448,derived
E0036893,N0037140,N0037141,343.882296,343.66128,4.877867,5.665838,44.203192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002022,0.042953,0.009996,tractive,lateral,P448,derived
E0036894,N0037141,N0037142,343.66128,343.609567,5.665838,5.752615,10.342459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002391,0.045914,0.010694,tractive,lateral,P448,derived
E0036895,N0037142,N0037143,343.609567,343.56859,5.752615,5.851485,4.09779,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.002477,0.05853,0.00931,tractive,lateral,P448,derived
E0036896,N0037143,N0037144,343.56859,343.527933,5.851485,5.945974,3.12741,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.002511,0.064101,0.008842,tractive,lateral,P448,derived
E0036897,N0037144,N0037145,343.527933,343.485668,5.945974,6.060566,4.972353,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.002537,0.056023,0.009741,tractive,lateral,P448,derived
E0036898,N0037145,N0037146,343.485668,343.444623,6.060566,6.170764,7.462778,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002578,0.048823,0.010793,tractive,lateral,P448,derived
E0036899,N0037146,N0037147,343.444623,343.404083,6.170764,6.23169,3.118481,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.002641,0.0654,0.009023,tractive,lateral,P448,derived
E0036900,N0037147,N0037148,343.404083,343.362709,6.23169,6.281304,3.064727,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,0.0,0.002667,0.066465,0.008985,tractive,lateral,P448,derived
E0036901,N0037148,N0037149,343.362709,343.320665,6.281304,6.29991,5.255506,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.002692,0.056219,0.010111,tractive,lateral,P448,derived
E0036902,N0037149,N0037150,343.320665,343.280347,6.29991,6.288256,3.839776,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.002736,0.061861,0.009588,tractive,lateral,P448,derived
E0036903,N0037150,N0037151,343.280347,343.223189,6.288256,6.045854,11.431581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002768,0.048638,0.011347,tractive,lateral,P448,derived
E0036904,N0037151,N0036821,343.223189,342.999918,6.045854,5.86025,44.654193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002863,0.049285,0.011504,tractive,lateral,P448,derived
E0036905,N0037152,N0037153,339.564587,339.164587,3.226704,4.372675,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9782,merrimack,380.9553,13.192245,0.767717,0.592807,velocity,sub main,P448,drafted
E0036906,N0037153,N0037154,339.164587,338.764587,4.372675,5.212922,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9782,merrimack,380.9553,13.192912,0.767726,0.592827,velocity,sub main,P448,drafted
E0036907,N0037154,N0037155,338.764587,338.364587,5.212922,6.658637,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9772,merrimack,382.035,13.22629,0.768156,0.593799,velocity,sub main,P448,drafted
E0036908,N0037155,N0036823,338.364587,338.316108,6.658637,6.810112,9.695643,200,PVC-U,0.5,0.5,table11,minimum,2.9772,merrimack,382.035,13.226957,0.768164,0.593818,velocity,sub main,P448,drafted
E0036909,N0037156,N0037157,341.777983,341.327983,5.397585,5.085378,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.7234,3.021775,0.516334,0.263306,tractive,main,P448,provisional
E0036910,N0037157,N0037158,341.327983,340.877983,5.085378,4.302682,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.7234,3.022525,0.516371,0.263339,tractive,main,P448,provisional
E0036911,N0037158,N0036823,340.877983,340.837881,4.302682,4.28834,5.01271,200,PVC-U,0.8,0.5,table11,minimum,3.6186,merrimack,76.1814,3.207085,0.621306,0.240861,tractive,main,P448,provisional
E0036912,N0037159,N0037160,410.221737,410.116743,11.714633,11.706682,69.995959,800,GRP,0.15,0.085,uniform,minimum,2.106,merrimack,6679.9646,164.814384,0.902225,0.391883,velocity,trunk main,P399,drafted
E0036913,N0037160,N0037161,410.116743,410.011743,11.706682,11.535437,70.0,800,GRP,0.15,0.085,uniform,minimum,2.106,merrimack,6679.9646,164.814968,0.902225,0.391884,velocity,trunk main,P399,drafted
E0036914,N0037161,N0037162,410.011743,409.906743,11.535437,11.205836,70.0,800,GRP,0.15,0.085,uniform,minimum,2.106,merrimack,6679.9646,164.815551,0.902226,0.391884,velocity,trunk main,P399,drafted
E0036915,N0037162,N0037163,409.906743,409.801743,11.205836,10.940871,70.0,800,GRP,0.15,0.085,uniform,minimum,2.106,merrimack,6679.9646,164.816134,0.902227,0.391885,velocity,trunk main,P399,drafted
E0036916,N0037163,N0037164,409.801743,409.756241,10.940871,10.851395,30.335098,800,GRP,0.15,0.085,table11,minimum,2.106,merrimack,6679.9646,164.816718,0.902228,0.391886,velocity,trunk main,P399,drafted
E0036917,N0037164,N0037165,409.756241,409.651241,10.851395,10.466008,70.0,800,GRP,0.15,0.085,uniform,minimum,2.106,merrimack,6679.9646,164.816971,0.902228,0.391886,velocity,trunk main,P399,drafted
E0036918,N0037165,N0037166,409.651241,409.546241,10.466008,10.59765,69.999992,800,GRP,0.15,0.085,uniform,minimum,2.106,merrimack,6679.9646,164.817554,0.902229,0.391887,velocity,trunk main,P399,drafted
E0036919,N0037166,N0037167,409.546241,409.441241,10.59765,10.408185,70.0,800,GRP,0.15,0.085,uniform,minimum,2.106,merrimack,6679.9646,164.818137,0.90223,0.391888,velocity,trunk main,P399,drafted
E0036920,N0037167,N0036830,409.441241,409.399477,10.408185,10.441862,3.977491,800,GRP,1.05,0.085,table11,minimum,2.106,merrimack,6679.9646,164.818721,1.833379,0.234738,velocity,trunk main,P399,drafted
E0036921,N0037168,N0037169,415.430491,415.080491,2.067251,2.216018,69.999963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.6068,2.211458,0.470816,0.225348,tractive,main,P399,derived
E0036922,N0037169,N0037170,415.080491,414.730491,2.216018,2.196328,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8461,2.347843,0.47928,0.232122,tractive,main,P399,derived
E0036923,N0037170,N0037171,414.730491,414.380491,2.196328,2.23398,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.0057,2.438961,0.48473,0.23655,tractive,main,P399,derived
E0036924,N0037171,N0037172,414.380491,414.030491,2.23398,2.336971,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0854,2.484811,0.487414,0.23875,tractive,main,P399,derived
E0036925,N0037172,N0037173,414.030491,413.861687,2.336971,2.490119,33.760782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.3248,2.621196,0.49518,0.24519,tractive,main,P399,derived
E0036926,N0037173,N0037174,413.861687,413.669805,2.490119,2.681208,38.376513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4843,2.712012,0.500183,0.249397,tractive,main,P399,derived
E0036927,N0037174,N0037175,413.669805,413.453388,2.681208,2.733044,43.283427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.226,2.743422,0.501883,0.250838,tractive,main,P399,derived
E0036928,N0037175,N0037176,413.453388,413.203388,2.733044,2.591321,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3057,2.78905,0.504327,0.252918,tractive,main,P399,derived
E0036929,N0037176,N0037177,413.203388,412.953388,2.591321,2.56535,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3057,2.789466,0.504349,0.252937,tractive,main,P399,derived
E0036930,N0037177,N0037178,412.953388,412.911847,2.56535,2.605518,7.552916,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,66.3057,2.789883,0.521809,0.246931,tractive,main,P399,derived
E0036931,N0037178,N0037179,412.911847,412.870174,2.605518,2.650517,5.5563,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,66.3057,2.789946,0.582655,0.228423,tractive,main,P399,derived
E0036932,N0037179,N0037180,412.870174,412.804028,2.650517,2.73891,13.229203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3057,2.789992,0.504377,0.252961,tractive,main,P399,derived
E0036933,N0037180,N0037181,412.804028,412.663209,2.73891,2.883391,28.163791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3057,2.790102,0.504383,0.252966,tractive,main,P399,derived
