Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0036934,N0037181,N0037182,412.663209,412.56022,2.883391,3.07833,20.597969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3057,2.790337,0.504395,0.252976,tractive,main,P399,derived
E0036935,N0037182,N0037183,412.56022,412.21022,3.07833,3.551316,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3057,2.790509,0.504405,0.252984,tractive,main,P399,derived
E0036936,N0037183,N0037184,412.21022,411.86022,3.551316,4.205424,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3057,2.791092,0.504436,0.253011,tractive,main,P399,derived
E0036937,N0037184,N0037185,411.86022,411.51022,4.205424,4.998173,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.0288,2.905835,0.510445,0.258176,tractive,main,P399,derived
E0036938,N0037185,N0037186,411.51022,411.16022,4.998173,5.63104,69.999933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.0288,2.906418,0.510475,0.258202,tractive,main,P399,derived
E0036939,N0037186,N0037187,411.16022,410.81022,5.63104,6.726371,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.7704,2.938092,0.512101,0.259612,tractive,main,P399,derived
E0036940,N0037187,N0037188,410.81022,410.624938,6.726371,6.948365,37.0564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.7704,2.938675,0.512131,0.259638,tractive,main,P399,derived
E0036941,N0037188,N0037189,410.624938,410.38821,6.948365,7.27277,47.34563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.5121,2.970074,0.51373,0.261029,tractive,main,P399,derived
E0036942,N0037189,N0037190,410.38821,410.346278,7.27277,7.405644,8.386279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.5121,2.970468,0.51375,0.261046,tractive,main,P399,derived
E0036943,N0037190,N0037191,410.346278,410.186797,7.405644,7.884248,31.896337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.001628,0.515323,0.262421,tractive,main,P399,derived
E0036944,N0037191,N0037192,410.186797,410.041727,7.884248,8.446096,29.013885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.001894,0.515337,0.262432,tractive,main,P399,derived
E0036945,N0037192,N0037193,410.041727,409.98423,8.446096,8.700646,11.499507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.002136,0.515349,0.262443,tractive,main,P399,derived
E0036946,N0037193,N0037194,409.98423,409.918083,8.700646,8.986641,13.22932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.002232,0.515354,0.262447,tractive,main,P399,derived
E0036947,N0037194,N0037195,409.918083,409.838006,8.986641,9.262397,16.015466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.002342,0.515359,0.262452,tractive,main,P399,derived
E0036948,N0037195,N0037196,409.838006,409.782381,9.262397,9.403227,11.124978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.002476,0.515366,0.262458,tractive,main,P399,derived
E0036949,N0037196,N0037197,409.782381,409.729199,9.403227,9.618487,10.636306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.002568,0.51537,0.262462,tractive,main,P399,derived
E0036950,N0037197,N0037198,409.729199,409.668346,9.618487,9.818013,12.170674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.002657,0.515375,0.262466,tractive,main,P399,derived
E0036951,N0037198,N0037199,409.668346,409.584156,9.818013,9.840557,16.838049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.002758,0.51538,0.26247,tractive,main,P399,derived
E0036952,N0037199,N0037200,409.584156,409.53378,9.840557,9.906497,10.075126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.002899,0.515387,0.262477,tractive,main,P399,derived
E0036953,N0037200,N0037201,409.53378,409.434619,9.906497,10.195722,19.83232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.002983,0.515391,0.26248,tractive,main,P399,derived
E0036954,N0037201,N0036830,409.434619,409.366024,10.195722,10.475315,13.718838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2537,3.003148,0.5154,0.262487,tractive,main,P399,derived
E0036955,N0037202,N0037203,403.178079,402.728079,8.760123,9.229288,89.999893,200,PVC-U,0.5,0.5,table11,minimum,3.2764,merrimack,173.1586,6.660511,0.646082,0.397529,tractive,sub main,P399,drafted
E0036956,N0037203,N0037204,402.728079,402.278079,9.229288,10.16171,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.2739,merrimack,174.2384,6.697239,0.647049,0.398721,tractive,sub main,P399,drafted
E0036957,N0037204,N0036852,402.278079,401.813736,10.16171,10.771988,92.868604,200,PVC-U,0.5,0.5,table11,minimum,3.2739,merrimack,174.2384,6.697989,0.647068,0.398745,tractive,sub main,P399,drafted
E0036958,N0037205,N0037206,414.147898,413.697898,1.750753,1.766214,50.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,14.3141,0.600082,0.386976,0.104766,tractive,lateral,P399,provisional
E0036959,N0037206,N0037207,413.697898,413.447898,1.766214,2.063272,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1041,1.513995,0.420062,0.187214,tractive,lateral,P399,provisional
E0036960,N0037207,N0037208,413.447898,413.397898,2.063272,2.112051,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2612,1.814452,0.443705,0.204466,tractive,lateral,P399,provisional
E0036961,N0037208,N0037209,413.397898,412.887898,2.112051,1.557293,60.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,57.5752,2.414618,0.583316,0.206218,tractive,lateral,P399,provisional
E0036962,N0037209,N0037210,412.800925,412.077141,1.644266,1.654793,62.93776,200,PVC-U,1.15,0.5,cover_min,minimum,3.6441,merrimack,71.8893,3.033493,0.695008,0.214019,tractive,lateral,P399,provisional
E0036963,N0037210,N0037211,412.077141,412.012141,1.654793,1.618749,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6227,merrimack,75.4678,3.166293,0.523435,0.269584,tractive,lateral,P399,provisional
E0036964,N0037211,N0036852,411.989594,410.984909,1.641296,1.600815,83.723685,200,PVC-U,1.2,0.5,cover_min,minimum,3.5649,merrimack,86.2034,3.558838,0.739938,0.229139,tractive,lateral,P399,provisional
E0036965,N0037212,N0037213,406.221667,405.921667,1.55,1.777307,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2343,0.554815,0.307759,0.116115,tractive,lateral,P383,provisional
E0036966,N0037213,N0037214,405.921667,405.621667,1.777307,1.843726,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7852,1.500706,0.418939,0.186416,tractive,lateral,P383,provisional
E0036967,N0037214,N0036853,405.621667,405.534393,1.843726,1.88028,17.454882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.6005,1.996535,0.456641,0.214278,tractive,lateral,P383,provisional
E0036968,N0037215,N0036854,398.155336,397.962007,7.654723,8.086638,38.665755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7022,3.360985,0.532616,0.277854,tractive,main,P383,provisional
E0036969,N0037216,N0037217,406.416949,406.321425,1.55,1.617876,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P399,provisional
E0036970,N0037217,N0037218,406.321425,406.278413,1.617876,1.623412,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181228,0.214762,0.069307,tractive,lateral,P399,provisional
E0036971,N0037218,N0036862,406.278413,406.176433,1.623412,1.580617,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226567,0.230993,0.076738,tractive,lateral,P399,provisional
E0036972,N0037219,N0037220,398.120825,397.770825,6.453058,7.219623,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.562,merrimack,86.7859,3.586902,0.542763,0.287202,tractive,main,P383,provisional
E0036973,N0037220,N0037221,397.770825,397.420825,7.219623,7.700635,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5514,merrimack,88.9455,3.665627,0.546181,0.290402,tractive,main,P383,provisional
E0036974,N0037221,N0037222,397.420825,397.070825,7.700635,8.329291,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5411,merrimack,91.1051,3.744124,0.549533,0.293565,tractive,main,P383,provisional
E0036975,N0037222,N0036855,397.070825,396.973423,8.329291,8.455654,19.480417,200,PVC-U,0.5,0.5,table11,minimum,3.5262,merrimack,94.3444,3.86116,0.554429,0.298231,tractive,main,P383,provisional
E0036976,N0037223,N0036858,405.075893,404.933674,1.559697,1.647106,28.4437,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P399,provisional
E0036977,N0037224,N0037225,406.07209,405.72209,2.44033,2.590166,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.949771,0.453406,0.211799,tractive,lateral,P399,provisional
E0036978,N0037225,N0037226,405.72209,405.37209,2.590166,2.934337,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.312492,0.477123,0.230384,tractive,lateral,P399,provisional
E0036979,N0037226,N0037227,405.37209,405.315899,2.934337,2.978443,11.238223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.388,2.494144,0.487955,0.239195,tractive,lateral,P399,provisional
E0036980,N0037227,N0037228,405.315899,405.240733,2.978443,2.894064,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.388,2.494238,0.487961,0.2392,tractive,lateral,P399,provisional
E0036981,N0037228,N0037229,405.240733,404.97834,2.894064,3.027489,52.478567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.1296,2.525453,0.489761,0.240685,tractive,lateral,P399,provisional
E0036982,N0037229,N0037230,404.97834,404.935913,3.027489,3.020294,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,60.1296,2.525891,0.522598,0.229934,tractive,lateral,P399,provisional
E0036983,N0037230,N0037231,404.935913,404.786749,3.020294,3.156671,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.2094,2.571217,0.492371,0.242848,tractive,lateral,P399,provisional
E0036984,N0037231,N0037232,404.786749,404.744323,3.156671,3.166322,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,64.4487,2.707267,0.533465,0.237985,tractive,lateral,P399,provisional
E0036985,N0037232,N0037233,404.744323,404.671522,3.166322,3.179125,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.5285,2.752593,0.502377,0.251257,tractive,lateral,P399,provisional
E0036986,N0037233,N0036862,404.671522,404.558384,3.179125,3.198665,22.627417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.5285,2.752715,0.502383,0.251263,tractive,lateral,P399,provisional
E0036987,N0037234,N0037235,402.046289,401.994584,3.163549,3.206283,9.400962,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.1089,1.977593,0.470972,0.208289,tractive,main,P383,provisional
E0036988,N0037235,N0037236,401.994584,401.913378,3.206283,3.246718,14.764823,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,49.6077,2.082425,0.47833,0.213635,tractive,main,P383,provisional
E0036989,N0037236,N0037237,401.913378,401.872585,3.246718,3.328586,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,49.6077,2.082548,0.546081,0.194732,tractive,main,P383,provisional
E0036990,N0037237,N0037238,401.872585,401.622585,3.328586,3.609196,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.7672,2.173125,0.468366,0.223411,tractive,main,P383,provisional
E0036991,N0037238,N0036855,401.622585,401.370342,3.609196,4.058735,50.448699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3257,2.490412,0.487739,0.239017,tractive,main,P383,provisional
E0036992,N0037239,N0037240,402.221619,401.771628,6.231079,6.148477,89.998135,200,PVC-U,0.5,0.5,table11,minimum,3.1781,merrimack,222.7456,8.21665,0.683406,0.446522,tractive,main,P399,derived
E0036993,N0037240,N0037241,401.771628,401.321628,6.148477,5.819332,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.1617,merrimack,232.4637,8.530789,0.690146,0.4561,tractive,main,P399,derived
E0036994,N0037241,N0037242,401.321628,401.28026,5.819332,5.834822,3.939808,200,PVC-U,1.05,0.5,table11,minimum,3.1581,merrimack,234.6232,8.600964,0.909045,0.37295,velocity,main,P399,derived
E0036995,N0037242,N0036858,401.28026,400.973475,5.834822,5.607305,61.357004,200,PVC-U,0.5,0.5,table11,minimum,3.1495,merrimack,240.0221,8.774223,0.695209,0.463466,tractive,main,P399,derived
E0036996,N0037243,N0036871,399.537668,399.182105,1.636709,1.906976,71.112587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03169,0.11925,0.031833,tractive,lateral,P381,provisional
E0036997,N0037244,N0037245,399.071263,398.958776,1.934047,2.201381,22.497567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227512,0.231306,0.076884,tractive,lateral,P381,provisional
E0036998,N0037245,N0036871,398.958776,398.905625,2.201381,2.183456,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227699,0.231368,0.076913,tractive,lateral,P381,provisional
E0036999,N0037246,N0036887,400.145127,399.724562,1.570052,2.236803,84.113058,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P381,derived
E0037000,N0037247,N0037248,401.354915,400.589915,1.574498,1.579549,90.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P381,derived
E0037001,N0037248,N0037249,400.589915,400.139915,1.579549,1.843911,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543956,0.305845,0.115046,tractive,lateral,P381,derived
E0037002,N0037249,N0036887,400.139915,400.099431,1.843911,1.861934,3.520343,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,17.2765,0.725775,0.44741,0.108037,tractive,lateral,P381,derived
E0037003,N0037250,N0037251,401.694584,401.653376,2.971737,2.974462,4.848057,200,PVC-U,0.85,0.5,table11,minimum,3.5137,merrimack,97.1398,3.963634,0.675647,0.263756,tractive,main,P381,derived
E0037004,N0037251,N0037252,401.653376,401.612169,2.974462,2.974684,4.847885,200,PVC-U,0.85,0.5,table11,minimum,3.5137,merrimack,97.1398,3.963675,0.675649,0.263758,tractive,main,P381,derived
E0037005,N0037252,N0037253,401.612169,401.570961,2.974684,3.006889,4.84794,200,PVC-U,0.85,0.5,table11,minimum,3.5137,merrimack,97.1398,3.963715,0.675651,0.263759,tractive,main,P381,derived
E0037006,N0037253,N0037254,401.570961,401.527571,3.006889,3.079271,7.231748,200,PVC-U,0.6,0.5,table11,minimum,3.5137,merrimack,97.1398,3.963756,0.596465,0.28835,tractive,main,P381,derived
E0037007,N0037254,N0037255,401.527571,401.172072,3.079271,3.367357,71.099738,200,PVC-U,0.5,0.5,table11,minimum,3.4953,merrimack,101.4589,4.117805,0.564767,0.308269,tractive,main,P381,derived
E0037008,N0037255,N0037256,401.172072,401.08306,3.367357,3.366861,17.802488,200,PVC-U,0.5,0.5,table11,minimum,3.4864,merrimack,103.6185,4.195093,0.567779,0.311242,tractive,main,P381,derived
E0037009,N0037256,N0037257,401.08306,401.020748,3.366861,3.353062,12.462282,200,PVC-U,0.5,0.5,table11,minimum,3.482,merrimack,104.6983,4.233517,0.569261,0.312712,tractive,main,P381,derived
E0037010,N0037257,N0037258,401.020748,400.729069,3.353062,3.468563,58.335868,200,PVC-U,0.5,0.5,table11,minimum,3.4777,merrimack,105.778,4.271848,0.570728,0.314174,tractive,main,P381,derived
E0037011,N0037258,N0037259,400.729069,400.687398,3.468563,3.483958,8.334072,200,PVC-U,0.5,0.5,table11,minimum,3.4609,merrimack,110.0972,4.424777,0.576478,0.319954,tractive,main,P381,derived
E0037012,N0037259,N0037260,400.687398,400.645586,3.483958,3.505751,6.432701,200,PVC-U,0.65,0.5,table11,minimum,3.4528,merrimack,112.2567,4.500795,0.636756,0.301438,tractive,main,P381,derived
E0037013,N0037260,N0037261,400.645586,400.596643,3.505751,3.541358,9.78866,200,PVC-U,0.5,0.5,table11,minimum,3.4528,merrimack,112.2567,4.500849,0.57928,0.322801,tractive,main,P381,derived
E0037014,N0037261,N0037262,400.596643,400.453028,3.541358,3.712133,28.72291,200,PVC-U,0.5,0.5,table11,minimum,3.4343,merrimack,117.3531,4.679469,0.58571,0.329413,tractive,main,P381,derived
E0037015,N0037262,N0037263,400.453028,400.410293,3.712133,3.790818,7.769963,200,PVC-U,0.55,0.5,table11,minimum,3.4343,merrimack,117.3531,4.679708,0.606258,0.321269,tractive,main,P381,derived
E0037016,N0037263,N0037264,400.410293,400.367556,3.790818,3.875241,7.770315,200,PVC-U,0.55,0.5,table11,minimum,3.4343,merrimack,117.3531,4.679773,0.60626,0.321271,tractive,main,P381,derived
E0037017,N0037264,N0037265,400.367556,400.324821,3.875241,3.92756,7.770131,200,PVC-U,0.55,0.5,table11,minimum,3.4343,merrimack,117.3531,4.679838,0.606262,0.321274,tractive,main,P381,derived
E0037018,N0037265,N0037266,400.324821,400.282085,3.92756,3.926899,7.7701,200,PVC-U,0.55,0.5,table11,minimum,3.4343,merrimack,117.3531,4.679902,0.606265,0.321276,tractive,main,P381,derived
E0037019,N0037266,N0037267,400.282085,400.226418,3.926899,3.942588,10.121281,200,PVC-U,0.55,0.5,uniform,minimum,3.4343,merrimack,117.3531,4.679967,0.606267,0.321278,tractive,main,P381,derived
E0037020,N0037267,N0037268,400.226418,400.154133,3.942588,3.872265,13.142767,200,PVC-U,0.55,0.5,uniform,minimum,3.4305,merrimack,118.4329,4.717757,0.607654,0.322624,tractive,main,P381,derived
E0037021,N0037268,N0037269,400.154133,400.06886,3.872265,3.791248,15.504209,200,PVC-U,0.55,0.5,uniform,minimum,3.4305,merrimack,118.4329,4.717867,0.607658,0.322628,tractive,main,P381,derived
E0037022,N0037269,N0037270,400.06886,399.56382,3.791248,3.914055,91.825422,200,PVC-U,0.55,0.5,uniform,minimum,3.423,merrimack,120.5925,4.793283,0.6104,0.325302,tractive,main,P381,derived
E0037023,N0037270,N0036877,399.56382,399.272577,3.914055,3.900336,52.953255,200,PVC-U,0.55,0.5,uniform,minimum,3.412,merrimack,123.8318,4.906674,0.614458,0.329292,tractive,main,P381,derived
E0037024,N0037271,N0036900,401.206751,401.156751,1.55097,1.562517,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,derived
E0037025,N0037272,N0037273,399.384448,399.204837,1.55,2.169583,35.922286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6815,0.657411,0.324639,0.125737,tractive,lateral,P381,derived
E0037026,N0037273,N0037274,399.204837,399.105416,2.169583,2.445182,19.884227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8411,0.748244,0.338061,0.133646,tractive,lateral,P381,derived
E0037027,N0037274,N0037275,399.105416,398.769271,2.445182,3.134446,67.228881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0805,0.884212,0.356101,0.144643,tractive,lateral,P381,derived
E0037028,N0037275,N0037276,398.769271,398.697288,3.134446,3.240792,14.396672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.24,0.975306,0.367086,0.151551,tractive,lateral,P381,derived
E0037029,N0037276,N0036896,398.697288,398.442717,3.240792,4.111696,50.914138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.24,0.975426,0.3671,0.151559,tractive,lateral,P381,derived
E0037030,N0037277,N0036904,397.465618,397.329603,1.569691,1.673754,27.202941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037031,N0037278,N0036904,391.47144,391.43033,7.514888,7.573027,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.5792,merrimack,83.4019,3.466407,0.755279,0.221707,velocity,main,P402,provisional
E0037032,N0037279,N0037280,395.056402,394.736402,8.941431,9.109088,80.0,250,PVC-U,0.4,0.375,table11,capacity,2.745,merrimack,747.3404,23.889483,0.814423,0.638938,velocity,sub main,P381,derived
E0037033,N0037280,N0037281,394.736402,394.416402,9.109088,9.47401,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7441,merrimack,749.5,23.95045,0.814838,0.640064,velocity,sub main,P381,derived
E0037034,N0037281,N0037282,394.416402,394.096402,9.47401,10.2858,79.999987,250,PVC-U,0.4,0.375,table11,minimum,2.7431,merrimack,751.6595,24.011395,0.815251,0.641191,velocity,sub main,P381,derived
E0037035,N0037282,N0037283,394.096402,393.776402,10.2858,10.78564,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7417,merrimack,754.8989,24.10244,0.815864,0.642876,velocity,sub main,P381,derived
E0037036,N0037283,N0037284,393.776402,393.736402,10.78564,10.823168,10.0,250,PVC-U,0.4,0.375,table11,minimum,2.7417,merrimack,754.8989,24.103107,0.815868,0.642889,velocity,sub main,P381,derived
E0037037,N0037284,N0037285,393.736402,393.622579,10.823168,10.87916,28.455691,250,PVC-U,0.4,0.375,table11,minimum,2.7417,merrimack,754.8989,24.10319,0.815869,0.64289,velocity,sub main,P381,derived
E0037038,N0037285,N0037286,393.622579,393.580034,10.87916,10.908156,7.735543,250,PVC-U,0.55,0.375,table11,minimum,2.7417,merrimack,754.8989,24.103428,0.925548,0.578008,velocity,sub main,P381,derived
E0037039,N0037286,N0037287,393.580034,393.538528,10.908156,10.94011,5.929413,250,PVC-U,0.7,0.375,table11,minimum,2.7417,merrimack,754.8989,24.103492,1.015857,0.535905,velocity,sub main,P381,derived
E0037040,N0037287,N0037288,393.538528,393.49837,10.94011,10.970472,6.692947,250,PVC-U,0.6,0.375,table11,minimum,2.7417,merrimack,754.8989,24.103541,0.957352,0.562227,velocity,sub main,P381,derived
E0037041,N0037288,N0037289,393.49837,393.429641,10.970472,10.998552,17.182363,250,PVC-U,0.4,0.375,table11,minimum,2.7417,merrimack,754.8989,24.103597,0.815872,0.642898,velocity,sub main,P381,derived
E0037042,N0037289,N0037290,393.429641,393.387542,10.998552,11.010682,8.419709,250,PVC-U,0.5,0.375,table11,minimum,2.7417,merrimack,754.8989,24.10374,0.891663,0.596169,velocity,sub main,P381,derived
E0037043,N0037290,N0037291,393.387542,393.147542,11.010682,10.941051,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.7414,merrimack,755.6405,24.124495,0.816012,0.643285,velocity,sub main,P381,derived
E0037044,N0037291,N0037292,393.147542,392.907547,10.941051,10.933303,59.998664,250,PVC-U,0.4,0.375,table11,minimum,2.7404,merrimack,757.8001,24.185214,0.816417,0.644411,velocity,sub main,P381,derived
E0037045,N0037292,N0037293,392.907547,392.866401,10.933303,10.943353,10.286712,250,PVC-U,0.4,0.375,table11,minimum,2.74,merrimack,758.8798,24.215816,0.816621,0.644978,velocity,sub main,P381,derived
E0037046,N0037293,N0037294,392.866401,392.746171,10.943353,10.912002,30.05745,250,PVC-U,0.4,0.375,table11,minimum,2.7395,merrimack,759.9596,24.245999,0.816822,0.645538,velocity,sub main,P381,derived
E0037047,N0037294,N0037295,392.746171,392.704287,10.912002,10.907895,9.307399,250,PVC-U,0.45,0.375,table11,minimum,2.739,merrimack,761.0394,24.276341,0.856568,0.620391,velocity,sub main,P381,derived
E0037048,N0037295,N0037296,392.704287,392.517458,10.907895,10.886839,41.517725,250,PVC-U,0.45,0.375,uniform,minimum,2.7381,merrimack,763.199,24.336586,0.857011,0.621427,velocity,sub main,P381,derived
E0037049,N0037296,N0037297,392.517458,392.455147,10.886839,10.889305,13.84685,250,PVC-U,0.45,0.375,uniform,minimum,2.7381,merrimack,763.199,24.336932,0.857014,0.621433,velocity,sub main,P381,derived
E0037050,N0037297,N0037298,392.455147,392.414142,10.889305,10.894971,8.201045,250,PVC-U,0.5,0.375,table11,minimum,2.7381,merrimack,763.199,24.337047,0.893539,0.599933,velocity,sub main,P381,derived
E0037051,N0037298,N0037299,392.414142,392.373011,10.894971,10.909857,5.484119,250,PVC-U,0.75,0.375,table11,minimum,2.7376,merrimack,764.2787,24.367191,1.045728,0.528202,velocity,sub main,P381,derived
E0037052,N0037299,N0037300,392.373011,392.331878,10.909857,10.919251,5.484319,250,PVC-U,0.75,0.375,table11,minimum,2.7376,merrimack,764.2787,24.367237,1.045728,0.528203,velocity,sub main,P381,derived
E0037053,N0037300,N0037301,392.331878,392.290722,10.919251,10.931355,10.289117,250,PVC-U,0.4,0.375,table11,minimum,2.7376,merrimack,764.2787,24.367283,0.817622,0.647792,velocity,sub main,P381,derived
E0037054,N0037301,N0037302,392.290722,392.2268,10.931355,10.980445,15.980497,250,PVC-U,0.4,0.375,table11,minimum,2.7371,merrimack,765.3585,24.397439,0.81782,0.648353,velocity,sub main,P381,derived
E0037055,N0037302,N0037303,392.2268,392.116515,10.980445,11.105653,27.571211,250,PVC-U,0.4,0.375,table11,minimum,2.7362,merrimack,767.5181,24.457699,0.818213,0.649475,velocity,sub main,P381,derived
E0037056,N0037303,N0037304,392.055339,391.977977,11.166829,11.430104,25.787223,315,HDPE,0.3,0.27,table11,dod,2.7348,merrimack,770.7574,24.54808,0.740671,0.484375,tractive,sub main,P381,derived
E0037057,N0037304,N0036877,391.977977,391.753482,11.430104,11.41943,74.831558,315,HDPE,0.3,0.27,table11,minimum,2.7334,merrimack,773.9968,24.6384,0.741353,0.485414,tractive,sub main,P381,derived
E0037058,N0037305,N0037306,399.741576,399.471051,1.755036,2.572528,54.105002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1018,1.350717,0.405717,0.17716,tractive,lateral,P381,derived
E0037059,N0037306,N0037307,399.471051,399.34394,2.572528,2.987786,25.422199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3411,1.486969,0.417769,0.185587,tractive,lateral,P381,derived
E0037060,N0037307,N0037308,399.34394,399.30369,2.987786,3.044302,3.833419,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,37.5007,1.577716,0.552112,0.159368,tractive,lateral,P381,derived
E0037061,N0037308,N0037309,399.30369,399.245493,3.044302,3.162314,11.63938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.5805,1.623015,0.429014,0.193645,tractive,lateral,P381,derived
E0037062,N0037309,N0037310,399.245493,399.202348,3.162314,3.201277,6.637635,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,38.5805,1.623112,0.470614,0.181563,tractive,lateral,P381,derived
E0037063,N0037310,N0037311,399.202348,399.127834,3.201277,3.272831,14.902706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.5805,1.623167,0.429026,0.193653,tractive,lateral,P381,derived
E0037064,N0037311,N0037312,399.127834,398.857072,3.272831,3.090773,54.152417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8198,1.759093,0.43958,0.201394,tractive,lateral,P381,derived
E0037065,N0037312,N0037313,398.857072,398.816154,3.090773,3.133462,4.307242,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,43.9794,1.850078,0.559673,0.176288,tractive,lateral,P381,derived
E0037066,N0037313,N0037314,398.816154,398.775045,3.133462,3.201914,5.872601,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,46.1389,1.940649,0.509965,0.194441,tractive,lateral,P381,derived
E0037067,N0037314,N0037315,398.775045,398.72041,3.201914,3.436206,10.927117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.1389,1.940698,0.452771,0.211315,tractive,lateral,P381,derived
E0037068,N0037315,N0037316,398.72041,398.638733,3.436206,3.786987,16.335373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2187,1.986056,0.455921,0.213725,tractive,lateral,P381,derived
E0037069,N0037316,N0037317,398.638733,398.473544,3.786987,4.265958,33.037759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2187,1.986192,0.45593,0.213732,tractive,lateral,P381,derived
E0037070,N0037317,N0037318,398.473544,398.432401,4.265958,4.380312,7.48051,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,49.7817,2.093915,0.47912,0.214214,tractive,lateral,P381,derived
E0037071,N0037318,N0037319,398.432401,398.388764,4.380312,4.458129,7.933995,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,49.7817,2.093977,0.479124,0.214217,tractive,lateral,P381,derived
E0037072,N0037319,N0037320,398.388764,398.346091,4.458129,4.486886,6.565114,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,49.7817,2.094043,0.508315,0.205524,tractive,lateral,P381,derived
E0037073,N0037320,N0037321,398.346091,398.278012,4.486886,4.465945,13.615815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7817,2.094098,0.463211,0.219367,tractive,lateral,P381,derived
E0037074,N0037321,N0036896,398.278012,398.118718,4.465945,4.435695,31.858788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7817,2.094211,0.463218,0.219373,tractive,lateral,P381,derived
E0037075,N0037322,N0036915,394.829395,394.687973,1.55,1.683304,28.284271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037076,N0037323,N0036917,395.469836,395.40995,1.55,1.554314,9.981016,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,derived
E0037077,N0037324,N0037325,392.66132,392.485678,4.274258,4.330209,35.128336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004176,0.057031,0.013429,tractive,main,P402,provisional
E0037078,N0037325,N0037326,392.485678,392.443099,4.330209,4.318925,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.049736,0.156234,0.035936,tractive,main,P402,provisional
E0037079,N0037326,N0037327,392.443099,392.229909,4.318925,4.08549,42.638011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049787,0.13937,0.038829,tractive,main,P402,provisional
E0037080,N0037327,N0037328,392.229909,392.177707,4.08549,4.101254,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.188679,0.217613,0.07059,tractive,main,P402,provisional
E0037081,N0037328,N0037329,392.177707,391.867224,4.101254,4.95849,62.096699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.188766,0.217646,0.070605,tractive,main,P402,provisional
E0037082,N0037329,N0037330,391.867224,391.669423,4.95849,4.690623,39.560081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.234551,0.233607,0.077964,tractive,main,P402,provisional
E0037083,N0037330,N0037331,391.669423,391.576418,4.690623,4.773558,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.234881,0.233714,0.078014,tractive,main,P402,provisional
E0037084,N0037331,N0036915,391.576418,391.468715,4.773558,4.902562,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.235036,0.233764,0.078037,tractive,main,P402,provisional
E0037085,N0037332,N0036937,396.728208,396.682931,4.311281,4.312644,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.534,1.629137,0.429503,0.194,tractive,main,P402,provisional
E0037086,N0037333,N0037334,395.127476,395.086204,6.049617,6.084939,4.585852,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,17.0962,0.723414,0.410521,0.114322,tractive,main,P402,provisional
E0037087,N0037334,N0037335,395.086204,395.036204,6.084939,6.157735,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.176,0.768719,0.340922,0.135362,tractive,main,P402,provisional
E0037088,N0037335,N0036937,395.036204,394.858862,6.157735,6.136713,35.468296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2558,0.81407,0.347068,0.139084,tractive,main,P402,provisional
E0037089,N0037336,N0037337,403.597111,403.302437,1.550838,1.782859,58.934797,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.6433,0.068892,0.155656,0.044847,tractive,lateral,P381,provisional
E0037090,N0037337,N0037338,403.302437,403.252188,1.782859,1.948679,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.114651,0.184649,0.056335,tractive,lateral,P381,provisional
E0037091,N0037338,N0037339,403.252188,403.122111,1.948679,2.108937,26.015327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.160001,0.20616,0.065494,tractive,lateral,P381,provisional
E0037092,N0037339,N0037340,403.122111,402.772111,2.108937,1.670088,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.205485,0.223762,0.07339,tractive,lateral,P381,provisional
E0037093,N0037340,N0037341,402.531407,401.516407,1.910792,1.810741,70.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,10.2816,0.432405,0.410865,0.080492,tractive,lateral,P381,provisional
E0037094,N0037341,N0037342,401.516407,401.466407,1.810741,1.608086,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6007,0.614057,0.317756,0.12177,tractive,lateral,P381,provisional
E0037095,N0037342,N0037343,401.466407,401.167034,1.608086,1.69524,59.87473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7603,0.704675,0.33178,0.129916,tractive,lateral,P381,provisional
E0037096,N0037343,N0037344,401.167034,401.028162,1.69524,1.842474,27.774411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0794,0.886242,0.356355,0.144801,tractive,lateral,P381,provisional
E0037097,N0037344,N0037345,401.028162,400.891407,1.842474,1.741802,27.350859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1592,0.931741,0.36193,0.148289,tractive,lateral,P381,provisional
E0037098,N0037345,N0037346,400.891407,400.834784,1.741802,1.802209,11.32461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3985,1.067771,0.377496,0.158247,tractive,lateral,P381,provisional
E0037099,N0037346,N0037347,400.834784,400.777507,1.802209,1.950551,11.455511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3985,1.067865,0.377506,0.158253,tractive,lateral,P381,provisional
E0037100,N0037347,N0037348,400.777507,400.717471,1.950551,2.227292,12.007218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3985,1.06796,0.377516,0.15826,tractive,lateral,P381,provisional
E0037101,N0037348,N0037349,400.717471,400.61437,2.227292,2.945261,20.620062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4783,1.113328,0.382383,0.161442,tractive,lateral,P381,provisional
E0037102,N0037349,N0037350,400.61437,400.55598,2.945261,3.424733,11.678123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4783,1.113499,0.382401,0.161454,tractive,lateral,P381,provisional
E0037103,N0037350,N0037351,400.55598,400.491425,3.424733,3.671691,12.910921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4783,1.113597,0.382412,0.161461,tractive,lateral,P381,provisional
E0037104,N0037351,N0037352,400.491425,400.410134,3.671691,3.47573,16.258221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4783,1.113704,0.382423,0.161468,tractive,lateral,P381,provisional
E0037105,N0037352,N0037353,400.410134,400.351323,3.47573,3.410579,11.762162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4783,1.11384,0.382438,0.161478,tractive,lateral,P381,provisional
E0037106,N0037353,N0037354,400.351323,400.274297,3.410579,3.338954,15.405306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4783,1.113938,0.382448,0.161484,tractive,lateral,P381,provisional
E0037107,N0037354,N0037355,400.274297,400.178994,3.338954,3.278434,19.060459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4783,1.114066,0.382461,0.161493,tractive,lateral,P381,provisional
E0037108,N0037355,N0037356,400.178994,400.066425,3.278434,3.182507,22.513852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5747,1.327878,0.40361,0.175709,tractive,lateral,P381,provisional
E0037109,N0037356,N0037357,400.066425,399.991144,3.182507,3.236243,15.056311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.671,1.541719,0.422383,0.18887,tractive,lateral,P381,provisional
E0037110,N0037357,N0037358,399.991144,399.916939,3.236243,3.389549,14.841018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.671,1.541845,0.422393,0.188877,tractive,lateral,P381,provisional
E0037111,N0037358,N0037359,399.916939,399.825199,3.389549,3.545346,18.347989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.671,1.541968,0.422403,0.188884,tractive,lateral,P381,provisional
E0037112,N0037359,N0037360,399.825199,399.733203,3.545346,3.486432,18.399204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.671,1.542121,0.422416,0.188893,tractive,lateral,P381,provisional
E0037113,N0037360,N0037361,399.733203,399.436246,3.486432,3.59473,59.39141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.671,1.542274,0.422429,0.188903,tractive,lateral,P381,provisional
E0037114,N0037361,N0037362,399.436246,399.23515,3.59473,3.663287,40.219079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2346,1.566394,0.424422,0.190331,tractive,lateral,P381,provisional
E0037115,N0037362,N0036900,399.23515,398.83066,3.663287,3.888609,80.898001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.4107,1.82565,0.444528,0.205082,tractive,lateral,P381,provisional
E0037116,N0037363,N0036977,386.923039,386.689,3.913142,3.926387,46.807965,200,PVC-U,0.5,0.5,table11,minimum,3.0768,merrimack,291.1091,10.396937,0.725771,0.511602,tractive,sub main,P428,provisional
E0037117,N0037364,N0036980,400.09027,399.66752,1.588563,1.795005,84.550146,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P412,provisional
E0037118,N0037365,N0037366,396.617761,396.217761,5.798255,5.761091,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9514,1.1359,0.384751,0.163002,tractive,sub main,P412,provisional
E0037119,N0037366,N0037367,396.217761,395.817761,5.761091,5.661091,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2655,1.73665,0.43788,0.200135,tractive,sub main,P412,provisional
E0037120,N0037367,N0036980,395.817761,395.776462,5.661091,5.686062,5.506453,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,47.5214,2.041504,0.53059,0.195942,tractive,sub main,P412,provisional
E0037121,N0037368,N0037369,391.780516,391.723508,2.590608,2.739414,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3131,0.727456,0.335098,0.13188,tractive,lateral,P431,provisional
E0037122,N0037369,N0037370,391.723508,391.622265,2.739414,2.910602,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3131,0.727551,0.335112,0.131889,tractive,lateral,P431,provisional
E0037123,N0037370,N0037371,391.622265,391.565257,2.910602,3.084463,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4095,0.941373,0.363085,0.149016,tractive,lateral,P431,provisional
E0037124,N0037371,N0037007,391.565257,391.50341,3.084463,3.165474,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9083,1.046222,0.37513,0.156712,tractive,lateral,P431,provisional
E0037125,N0037372,N0037373,391.776678,391.6959,1.898829,2.231163,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045677,0.135315,0.037379,tractive,lateral,P431,provisional
E0037126,N0037373,N0037374,391.6959,391.653474,2.231163,2.451323,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.045811,0.155479,0.034117,tractive,lateral,P431,provisional
E0037127,N0037374,N0037375,391.653474,391.596465,2.451323,2.87964,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045858,0.135498,0.037444,tractive,lateral,P431,provisional
E0037128,N0037375,N0037376,391.596465,391.542382,2.87964,3.123115,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150707,0.202139,0.063741,tractive,lateral,P431,provisional
E0037129,N0037376,N0037007,391.542382,391.439304,3.123115,3.22958,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.576,0.360304,0.268291,0.094988,tractive,lateral,P431,provisional
E0037130,N0037377,N0036999,389.745753,389.533621,3.41068,4.306284,42.426407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.632855,0.429799,0.194215,tractive,lateral,P431,provisional
E0037131,N0037378,N0037012,391.085348,391.019583,1.55012,1.560129,13.152946,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P431,provisional
E0037132,N0037379,N0037012,389.472749,389.271627,2.863677,3.308085,40.224371,200,PVC-U,0.5,0.5,table11,minimum,3.4847,merrimack,104.0348,4.218974,0.568701,0.312156,tractive,main,P431,provisional
E0037133,N0037380,N0037381,391.152689,391.044754,2.071493,2.311478,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088304,0.379717,0.159695,tractive,lateral,P431,provisional
E0037134,N0037381,N0037382,391.044754,390.789558,2.311478,2.775811,51.039201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224286,0.393703,0.168971,tractive,lateral,P431,provisional
E0037135,N0037382,N0037383,390.789558,390.675431,2.775811,3.140274,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315245,0.402433,0.174901,tractive,lateral,P431,provisional
E0037136,N0037383,N0037384,390.675431,390.553776,3.140274,3.105435,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315436,0.402451,0.174913,tractive,lateral,P431,provisional
E0037137,N0037384,N0037385,390.553776,390.489744,3.105435,3.223909,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.406173,0.410726,0.180636,tractive,lateral,P431,provisional
E0037138,N0037385,N0036999,390.489744,390.41592,3.223909,3.423985,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.40628,0.410736,0.180643,tractive,lateral,P431,provisional
E0037139,N0037386,N0037024,365.972489,365.814612,1.550827,1.71029,31.575307,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0037140,N0037387,N0037015,365.709399,365.57477,1.55,1.767881,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0037141,N0037388,N0037389,358.451273,358.406551,8.810538,8.826725,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.056737,0.14573,0.041141,tractive,main,P473,provisional
E0037142,N0037389,N0037390,358.406551,358.325929,8.826725,8.953246,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.056812,0.145795,0.041165,tractive,main,P473,provisional
E0037143,N0037390,N0037391,358.325929,358.226682,8.953246,9.162906,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.056946,0.145912,0.041208,tractive,main,P473,provisional
E0037144,N0037391,N0037392,358.226682,358.151682,9.162906,9.292838,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102379,0.177816,0.053539,tractive,main,P473,provisional
E0037145,N0037392,N0037024,358.151682,358.046206,9.292838,9.478696,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102504,0.177888,0.053568,tractive,main,P473,provisional
E0037146,N0037393,N0037394,365.105548,364.987015,1.55,2.266128,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0037147,N0037394,N0037015,364.987015,364.89401,2.266128,2.448641,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P473,provisional
E0037148,N0037395,N0037396,378.887978,378.804762,1.551719,1.671801,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0037149,N0037396,N0037025,378.804762,378.73957,1.671801,1.79049,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13594,0.195375,0.060835,tractive,lateral,P398,provisional
E0037150,N0037397,N0037025,378.880617,378.774551,1.55023,1.755509,21.213203,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P398,provisional
E0037151,N0037398,N0037399,383.399829,383.339621,1.55,1.627878,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P398,provisional
E0037152,N0037399,N0037400,383.339621,383.039621,1.627878,1.620413,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212259,0.226141,0.074484,tractive,lateral,P398,provisional
E0037153,N0037400,N0037401,383.039621,382.739621,1.620413,1.645389,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.393828,0.276033,0.098983,tractive,lateral,P398,provisional
E0037154,N0037401,N0037030,382.739621,382.659603,1.645389,1.593968,16.003676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.53013,0.303367,0.11367,tractive,lateral,P398,provisional
E0037155,N0037402,N0037403,382.269885,382.209562,1.55,1.755801,12.064656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0037156,N0037403,N0037030,382.209562,382.111328,1.755801,2.142243,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135902,0.195357,0.060827,tractive,lateral,P398,provisional
E0037157,N0037404,N0037033,379.202197,379.059983,1.55,1.665817,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0037158,N0037405,N0037406,378.854907,378.750864,1.550824,1.791556,20.808652,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P398,provisional
E0037159,N0037406,N0037033,378.750864,378.652375,1.791556,2.073424,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181242,0.214768,0.06931,tractive,lateral,P398,provisional
E0037160,N0037407,N0037408,380.524504,380.084504,1.591005,1.560577,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,8.6382,0.362701,0.277896,0.093161,tractive,lateral,P398,provisional
E0037161,N0037408,N0037409,380.084504,379.564504,1.560577,1.567912,80.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,11.8776,0.499169,0.32606,0.103852,tractive,lateral,P398,provisional
E0037162,N0037409,N0037410,379.564504,379.164504,1.567912,1.568895,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635637,0.321224,0.123762,tractive,lateral,P398,provisional
E0037163,N0037410,N0037035,379.157534,378.961336,1.575865,1.561796,26.159726,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,17.2765,0.726838,0.385884,0.119652,tractive,lateral,P398,provisional
E0037164,N0037411,N0037035,378.867649,378.817649,1.551998,1.705483,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0037165,N0037412,N0037413,386.332446,386.211616,1.55,1.925194,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0037166,N0037413,N0037042,386.211616,386.158465,1.925194,1.811658,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P456,provisional
E0037167,N0037414,N0037055,367.74273,367.552336,1.550056,1.906984,38.078866,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0037168,N0037415,N0037055,365.126234,365.021115,4.284807,4.438205,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.145997,0.200035,0.062831,tractive,main,P450,provisional
E0037169,N0037416,N0037059,368.081768,367.951672,1.752674,1.906482,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000605,0.025949,0.006253,tractive,lateral,P450,provisional
E0037170,N0037417,N0037418,368.464791,368.309022,1.580894,1.585174,25.96151,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0037171,N0037418,N0037059,368.309022,368.244991,1.585174,1.613164,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P450,provisional
E0037172,N0037419,N0037420,386.042191,385.9396,2.49559,2.44306,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.599945,0.31544,0.120449,tractive,main,P456,provisional
E0037173,N0037420,N0037421,385.9396,385.885516,2.44306,2.691754,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.600116,0.315468,0.120465,tractive,main,P456,provisional
E0037174,N0037421,N0037422,385.885516,385.824484,2.691754,2.884775,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.600206,0.315483,0.120474,tractive,main,P456,provisional
E0037175,N0037422,N0037423,385.824484,385.692191,2.884775,3.143411,26.458506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.600308,0.3155,0.120483,tractive,main,P456,provisional
E0037176,N0037423,N0037424,385.692191,385.650014,3.143411,3.094859,4.686317,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,14.1677,0.600529,0.387068,0.104802,tractive,main,P456,provisional
E0037177,N0037424,N0037425,385.650014,385.483806,3.094859,3.099476,33.24154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.600568,0.315543,0.120508,tractive,main,P456,provisional
E0037178,N0037425,N0037426,385.483806,385.37564,3.099476,3.10373,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.600845,0.315589,0.120534,tractive,main,P456,provisional
E0037179,N0037426,N0037427,385.37564,385.29064,3.10373,2.918344,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.601025,0.315618,0.120551,tractive,main,P456,provisional
E0037180,N0037427,N0037428,385.29064,385.208634,2.918344,2.794143,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.601167,0.315642,0.120564,tractive,main,P456,provisional
E0037181,N0037428,N0037042,385.208634,385.084941,2.794143,2.885183,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.601303,0.315664,0.120577,tractive,main,P456,provisional
E0037182,N0037429,N0037064,376.316663,376.266663,1.551928,1.627533,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0037183,N0037430,N0037431,375.961664,375.863175,2.345984,2.391189,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001514,0.038218,0.008908,tractive,lateral,P458,provisional
E0037184,N0037431,N0037432,375.863175,375.77017,2.391189,2.45624,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001678,0.039849,0.009279,tractive,lateral,P458,provisional
E0037185,N0037432,N0037064,375.77017,375.602093,2.45624,2.292103,33.615473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001833,0.041296,0.009611,tractive,lateral,P458,provisional
E0037186,N0037433,N0037434,355.757343,355.679929,1.55,1.789035,15.482782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P481,provisional
E0037187,N0037434,N0037435,355.679929,355.429929,1.789035,1.881961,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181198,0.214751,0.069302,tractive,lateral,P481,provisional
E0037188,N0037435,N0037069,355.429929,355.172541,1.881961,1.97785,51.477568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362683,0.268857,0.095277,tractive,lateral,P481,provisional
