Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0037189,N0037436,N0037069,353.266433,352.996253,3.655564,4.154137,90.05986,315,HDPE,0.3,0.27,table11,minimum,2.6224,merrimack,1090.3495,33.332182,0.796685,0.583701,velocity,sub main,P481,provisional
E0037190,N0037437,N0037438,352.176209,351.826209,8.83319,8.738214,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3182,merrimack,155.9325,6.015561,0.628313,0.376233,tractive,main,P496,derived
E0037191,N0037438,N0037073,351.826209,351.468265,8.738214,8.928494,71.588692,200,PVC-U,0.5,0.5,table11,minimum,3.3182,merrimack,155.9325,6.016144,0.62833,0.376253,tractive,main,P496,derived
E0037192,N0037439,N0037440,358.430551,358.302391,1.883993,1.936897,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000489,0.023618,0.005776,tractive,lateral,P496,provisional
E0037193,N0037440,N0037073,358.302391,358.077587,1.936897,2.319172,44.960788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031793,0.119385,0.031878,tractive,lateral,P496,provisional
E0037194,N0037441,N0037442,341.480609,341.398147,1.55,1.774216,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P414,provisional
E0037195,N0037442,N0037074,341.398147,341.330879,1.774216,1.815728,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045405,0.135037,0.037281,tractive,lateral,P414,provisional
E0037196,N0037443,N0037444,341.127763,340.986607,1.55104,2.05685,28.231188,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P414,provisional
E0037197,N0037444,N0037074,340.986607,340.918599,2.05685,2.228007,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000235,0.01683,0.004441,tractive,lateral,P414,provisional
E0037198,N0037445,N0037446,337.778827,337.459404,1.603711,1.611123,25.553865,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0037199,N0037446,N0037076,337.459404,337.367616,1.611123,1.597167,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000213,0.01605,0.004293,tractive,lateral,P430,provisional
E0037200,N0037447,N0037448,337.120755,337.006519,2.375979,2.671399,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.64879,0.323297,0.124959,tractive,main,P430,provisional
E0037201,N0037448,N0037449,337.006519,336.930197,2.671399,2.566965,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.64898,0.323327,0.124976,tractive,main,P430,provisional
E0037202,N0037449,N0037450,336.930197,336.830197,2.566965,2.293643,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.649108,0.323347,0.124988,tractive,main,P430,provisional
E0037203,N0037450,N0037076,336.830197,336.709989,2.293643,2.254794,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.649274,0.323373,0.125003,tractive,main,P430,provisional
E0037204,N0037451,N0037080,334.625436,334.551646,4.209098,4.230245,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,50.2811,2.130177,0.48159,0.216029,tractive,main,P430,provisional
E0037205,N0037452,N0037080,337.446385,337.226581,1.550197,1.55531,31.400637,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0037206,N0037453,N0037454,355.993701,355.918728,1.55,1.553715,14.994709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155451,0.204213,0.064642,tractive,lateral,P494,derived
E0037207,N0037454,N0037084,355.913843,355.853991,1.5586,1.562146,11.970275,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.5294,0.231933,0.232757,0.077564,tractive,lateral,P494,derived
E0037208,N0037455,N0037084,355.874377,355.740772,1.55,1.675366,26.721125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P494,drafted
E0037209,N0037456,N0037457,349.904772,348.479772,1.576948,1.583155,50.0,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.307978,0.034064,tractive,lateral,P448,provisional
E0037210,N0037457,N0037106,348.479772,348.269111,1.583155,1.927666,42.132187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P448,provisional
E0037211,N0037458,N0037106,349.262655,348.602559,1.58314,1.594218,30.702094,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.28013,0.036302,tractive,lateral,P448,derived
E0037212,N0037459,N0037460,342.400657,341.974458,1.766671,1.91989,85.239822,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P448,provisional
E0037213,N0037460,N0037118,341.974458,341.625719,1.91989,1.567915,63.406987,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,12.281,0.515562,0.310845,0.109686,tractive,lateral,P448,provisional
E0037214,N0037461,N0037123,346.863557,346.394034,1.634185,1.675607,85.367895,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,derived
E0037215,N0037462,N0037126,344.430148,344.0425,1.553068,3.825817,77.529557,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,drafted
E0037216,N0037463,N0037464,346.595883,346.429303,1.589694,1.593738,27.763401,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,derived
E0037217,N0037464,N0037465,346.429303,346.38361,1.593738,1.636074,9.13857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000231,0.016692,0.004415,tractive,lateral,P448,derived
E0037218,N0037465,N0037466,346.38361,346.265332,1.636074,1.709308,23.655594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000308,0.019128,0.004884,tractive,lateral,P448,derived
E0037219,N0037466,N0037126,346.265332,345.903831,1.709308,1.964485,72.300094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000505,0.023959,0.005846,tractive,lateral,P448,derived
E0037220,N0037467,N0037468,346.058385,345.658385,2.216731,2.682497,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00067,0.027129,0.006498,tractive,lateral,P448,drafted
E0037221,N0037468,N0037469,345.658385,345.258385,2.682497,3.184883,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001337,0.036321,0.008482,tractive,lateral,P448,drafted
E0037222,N0037469,N0037470,345.258385,344.858385,3.184883,3.553755,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002004,0.0428,0.00996,tractive,lateral,P448,drafted
E0037223,N0037470,N0037471,344.858385,344.458385,3.553755,4.163503,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00267,0.047955,0.011182,tractive,lateral,P448,drafted
E0037224,N0037471,N0037472,344.458385,344.406342,4.163503,4.34256,10.408607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003337,0.052313,0.012246,tractive,lateral,P448,drafted
E0037225,N0037472,N0037473,344.406342,344.006342,4.34256,4.617132,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003424,0.052837,0.012376,tractive,lateral,P448,drafted
E0037226,N0037473,N0037123,344.006342,343.60358,4.617132,4.466061,80.552298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00409,0.056578,0.013314,tractive,lateral,P448,drafted
E0037227,N0037474,N0037475,341.583708,341.208708,1.550356,1.560183,50.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.207623,0.049826,tractive,lateral,P448,provisional
E0037228,N0037475,N0037476,341.208708,340.958708,1.560183,1.649843,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0247,0.672214,0.326914,0.127062,tractive,lateral,P448,provisional
E0037229,N0037476,N0037477,340.958708,340.869686,1.649843,1.790073,17.804326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6675,0.825345,0.348557,0.139993,tractive,lateral,P448,provisional
E0037230,N0037477,N0037118,340.869686,340.466885,1.790073,2.726749,80.560143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6675,0.825493,0.348577,0.140005,tractive,lateral,P448,provisional
E0037231,N0037478,N0037479,346.405597,345.767111,1.55,1.561411,70.942918,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,derived
E0037232,N0037479,N0037156,345.767111,345.625296,1.561411,1.550272,20.259282,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.000591,0.028663,0.00576,tractive,lateral,P448,derived
E0037233,N0037480,N0037156,341.94585,341.777983,4.782391,5.397585,33.573399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6436,2.968368,0.513643,0.260953,tractive,lateral,P448,provisional
E0037234,N0037481,N0037482,351.884394,351.65575,1.571965,1.574749,8.02261,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,derived
E0037235,N0037482,N0037483,351.643085,351.564982,1.587414,1.563893,12.015764,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,6.7e-05,0.009548,0.002806,tractive,lateral,P448,derived
E0037236,N0037483,N0037484,351.55334,351.279392,1.575536,1.563717,10.536435,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000167,0.023655,0.002818,tractive,lateral,P448,derived
E0037237,N0037484,N0037485,351.208263,350.797145,1.634846,1.626561,14.425191,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000255,0.030059,0.003185,tractive,lateral,P448,derived
E0037238,N0037485,N0037486,350.797145,350.64366,1.626561,2.019975,30.697022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P448,derived
E0037239,N0037486,N0037487,350.64366,350.34366,2.019975,2.379851,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000631,0.02643,0.006352,tractive,lateral,P448,derived
E0037240,N0037487,N0037488,350.34366,350.04366,2.379851,2.77531,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001131,0.033891,0.007944,tractive,lateral,P448,derived
E0037241,N0037488,N0037489,350.04366,349.997145,2.77531,2.879289,9.302978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001631,0.039393,0.009175,tractive,lateral,P448,derived
E0037242,N0037489,N0037490,349.997145,349.955847,2.879289,2.895318,6.882952,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001708,0.042634,0.008975,tractive,lateral,P448,derived
E0037243,N0037490,N0037491,349.955847,349.605847,2.895318,2.944507,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001766,0.040681,0.00947,tractive,lateral,P448,derived
E0037244,N0037491,N0037492,349.605847,349.255847,2.944507,2.618359,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002349,0.045593,0.010617,tractive,lateral,P448,derived
E0037245,N0037492,N0037493,349.255847,349.190262,2.618359,2.936813,13.117048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002932,0.049745,0.011616,tractive,lateral,P448,derived
E0037246,N0037493,N0037494,349.190262,348.878248,2.936813,2.578417,62.402832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003042,0.050465,0.011792,tractive,lateral,P448,derived
E0037247,N0037494,N0037495,348.878248,348.470889,2.578417,2.435208,81.47178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003562,0.05365,0.012578,tractive,lateral,P448,derived
E0037248,N0037495,N0037496,348.470889,348.423647,2.435208,2.28137,9.448466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004241,0.057369,0.013515,tractive,lateral,P448,derived
E0037249,N0037496,N0037497,348.423647,348.383509,2.28137,2.261755,6.689593,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.004319,0.061398,0.013074,tractive,lateral,P448,derived
E0037250,N0037497,N0037498,348.383509,348.341176,2.261755,2.229137,5.29169,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.049642,0.163371,0.03483,tractive,lateral,P448,derived
E0037251,N0037498,N0037499,348.341176,348.299353,2.229137,2.203607,6.434172,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.049686,0.152296,0.036533,tractive,lateral,P448,derived
E0037252,N0037499,N0037500,348.299353,348.239767,2.203607,2.088846,11.917327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04974,0.139325,0.038812,tractive,lateral,P448,derived
E0037253,N0037500,N0037501,348.239767,348.104656,2.088846,2.021077,27.022207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049839,0.13942,0.038847,tractive,lateral,P448,derived
E0037254,N0037501,N0037502,348.104656,347.868808,2.021077,1.953458,47.169544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050065,0.139636,0.038924,tractive,lateral,P448,derived
E0037255,N0037502,N0037503,347.868808,347.566695,1.953458,1.564683,40.281689,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,1.0798,0.050458,0.16073,0.035601,tractive,lateral,P448,derived
E0037256,N0037503,N0037504,347.566695,346.83413,1.564683,1.563026,36.628269,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,1.0798,0.050793,0.224238,0.028599,tractive,lateral,P448,derived
E0037257,N0037504,N0037505,346.82068,346.412041,1.576475,1.571785,24.76604,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.051099,0.210664,0.029942,tractive,lateral,P448,derived
E0037258,N0037505,N0037506,346.412041,346.313591,1.571785,1.551887,5.46941,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,1.0798,0.051305,0.217209,0.029413,tractive,lateral,P448,derived
E0037259,N0037506,N0037507,346.307285,345.926042,1.558194,1.576033,42.360339,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.05135,0.17201,0.034418,tractive,lateral,P448,derived
E0037260,N0037507,N0037156,345.873457,345.475187,1.628618,1.70038,79.653935,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.051703,0.141182,0.039483,tractive,lateral,P448,derived
E0037261,N0037508,N0037509,330.77532,330.732789,11.987376,11.988585,7.088397,200,PVC-U,0.6,0.5,table11,minimum,2.9924,merrimack,366.3546,12.74615,0.817478,0.547421,velocity,sub main,P471,provisional
E0037262,N0037509,N0037152,341.171375,340.908053,1.55,1.883237,52.664325,200,PVC-U,0.5,0.5,table11,minimum,2.9924,merrimack,366.3546,12.746209,0.761818,0.579843,velocity,sub main,P471,provisional
E0037263,N0037510,N0037511,340.862628,340.659688,1.55,3.559307,40.58813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P448,provisional
E0037264,N0037511,N0037512,340.659688,340.384688,3.559307,3.97838,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407743,0.279108,0.10059,tractive,lateral,P448,provisional
E0037265,N0037512,N0037513,340.384688,340.342483,3.97838,3.955704,8.440861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544003,0.305853,0.115051,tractive,lateral,P448,provisional
E0037266,N0037513,N0037514,340.342483,339.992483,3.955704,3.522348,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58934,0.313673,0.119446,tractive,lateral,P448,provisional
E0037267,N0037514,N0037515,339.992483,339.642483,3.522348,3.060245,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6007,0.613549,0.317673,0.121723,tractive,lateral,P448,provisional
E0037268,N0037515,N0037152,339.642483,339.564587,3.060245,3.226704,15.579306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6007,0.614132,0.317768,0.121777,tractive,lateral,P448,provisional
E0037269,N0037516,N0037517,410.74501,410.700177,12.617661,12.857257,17.933256,800,GRP,0.25,0.085,table11,minimum,2.1069,merrimack,6654.7262,164.265387,1.088326,0.340381,velocity,trunk main,P399,drafted
E0037270,N0037517,N0037518,410.700177,410.650177,12.857257,12.650818,50.0,800,GRP,0.1,0.085,table11,minimum,2.1069,merrimack,6654.7262,164.265537,0.774861,0.438384,velocity,trunk main,P399,drafted
E0037271,N0037518,N0037519,410.650177,410.600177,12.650818,12.341779,50.0,800,GRP,0.1,0.085,table11,minimum,2.1069,merrimack,6654.7262,164.265954,0.774862,0.438385,velocity,trunk main,P399,drafted
E0037272,N0037519,N0037520,410.600177,410.553577,12.341779,12.29353,13.314205,800,GRP,0.35,0.085,table11,minimum,2.1069,merrimack,6654.7262,164.26637,1.230839,0.311246,velocity,trunk main,P399,drafted
E0037273,N0037520,N0037521,410.553577,410.473577,12.29353,12.465571,80.0,800,GRP,0.1,0.085,table11,minimum,2.1069,merrimack,6654.7262,164.266481,0.774862,0.438386,velocity,trunk main,P399,drafted
E0037274,N0037521,N0037522,410.473577,410.393577,12.465571,11.88691,80.0,800,GRP,0.1,0.085,table11,minimum,2.1069,merrimack,6654.7262,164.267148,0.774863,0.438387,velocity,trunk main,P399,drafted
E0037275,N0037522,N0037523,410.393577,410.313577,11.88691,11.75939,80.0,800,GRP,0.1,0.085,table11,minimum,2.1069,merrimack,6654.7262,164.267814,0.774864,0.438388,velocity,trunk main,P399,drafted
E0037276,N0037523,N0037524,410.313577,410.273463,11.75939,11.746038,6.685795,800,GRP,0.6,0.085,table11,minimum,2.1069,merrimack,6654.7262,164.268481,1.496971,0.270416,velocity,trunk main,P399,drafted
E0037277,N0037524,N0037159,410.273463,410.221737,11.746038,11.714633,34.483462,800,GRP,0.15,0.085,table11,minimum,2.1069,merrimack,6654.7262,164.268537,0.901439,0.391169,velocity,trunk main,P399,drafted
E0037278,N0037525,N0037526,418.53334,418.08334,2.952744,3.070469,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9991,0.925679,0.361199,0.147829,tractive,main,P399,derived
E0037279,N0037526,N0037159,418.08334,417.766301,3.070469,4.170069,63.407652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2384,1.062231,0.376891,0.157854,tractive,main,P399,derived
E0037280,N0037527,N0037528,403.966529,403.616529,7.933648,8.163225,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3047,merrimack,161.281,6.260654,0.63525,0.384409,tractive,sub main,P399,drafted
E0037281,N0037528,N0037529,403.616529,403.266529,8.163225,8.708843,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.302,merrimack,162.3608,6.297526,0.636273,0.38563,tractive,sub main,P399,drafted
E0037282,N0037529,N0037202,403.266529,403.178079,8.708843,8.760123,17.690122,200,PVC-U,0.5,0.5,table11,minimum,3.2994,merrimack,163.4405,6.334368,0.637291,0.386847,tractive,sub main,P399,drafted
E0037283,N0037530,N0037531,411.205835,410.880835,1.552863,1.570886,50.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.26822,0.078414,tractive,lateral,P399,derived
E0037284,N0037531,N0037532,410.781886,410.406886,1.669836,1.648962,50.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,7.5585,0.317287,0.296326,0.081439,tractive,lateral,P399,derived
E0037285,N0037532,N0037202,410.406886,410.340115,1.648962,1.598087,13.354081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317704,0.257675,0.089625,tractive,lateral,P399,derived
E0037286,N0037533,N0037534,404.051746,403.898988,1.55,1.857085,30.55153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P383,derived
E0037287,N0037534,N0037535,403.898988,403.766826,1.857085,1.936879,26.432345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090789,0.170813,0.05073,tractive,lateral,P383,derived
E0037288,N0037535,N0037215,403.766826,403.650489,1.936879,2.15957,23.267434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181544,0.214885,0.069362,tractive,lateral,P383,derived
E0037289,N0037536,N0037537,399.065966,398.615966,6.147687,6.889893,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.2235,3.087195,0.51958,0.266164,tractive,main,P383,provisional
E0037290,N0037537,N0037215,398.615966,398.155336,6.889893,7.654723,92.12605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.3831,3.178479,0.524023,0.270108,tractive,main,P383,provisional
E0037291,N0037538,N0037234,403.649524,403.561436,1.55,1.648403,17.61755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P383,provisional
E0037292,N0037539,N0037234,402.314587,402.046289,2.797565,3.163549,48.781369,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.6303,1.705437,0.450404,0.193763,tractive,lateral,P383,provisional
E0037293,N0037540,N0037541,406.668897,406.61367,1.550036,1.652413,11.045361,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P399,provisional
E0037294,N0037541,N0037542,406.61367,406.398438,1.652413,2.030548,43.046487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271695,0.245002,0.0834,tractive,lateral,P399,provisional
E0037295,N0037542,N0037224,406.398438,406.29536,2.030548,2.21706,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407856,0.279133,0.100603,tractive,lateral,P399,provisional
E0037296,N0037543,N0037544,408.144855,407.953701,1.55,1.58884,38.230742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P399,derived
E0037297,N0037544,N0037545,407.953701,407.743287,1.58884,1.713592,42.082845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634059,0.320974,0.123618,tractive,lateral,P399,derived
E0037298,N0037545,N0037546,407.693235,407.291655,1.763643,1.700807,80.31596,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,21.5956,0.906013,0.358803,0.146327,tractive,lateral,P399,derived
E0037299,N0037546,N0037239,407.291655,406.887457,1.700807,1.565241,67.366488,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,28.4777,1.195199,0.416659,0.159789,tractive,lateral,P399,derived
E0037300,N0037547,N0037548,406.900153,406.832145,1.670617,1.909554,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087718,0.379654,0.159654,tractive,lateral,P399,provisional
E0037301,N0037548,N0037549,406.832145,406.545614,1.909554,2.165506,57.306195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178365,0.389114,0.165896,tractive,lateral,P399,provisional
E0037302,N0037549,N0037550,406.545614,406.495614,2.165506,2.17327,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.359912,0.406558,0.177741,tractive,lateral,P399,provisional
E0037303,N0037550,N0037551,406.495614,406.454822,2.17327,2.139813,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,32.3934,1.359995,0.479563,0.15853,tractive,lateral,P399,provisional
E0037304,N0037551,N0037552,406.454822,406.1304,2.139813,2.471712,64.884513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.405305,0.410649,0.180582,tractive,lateral,P399,provisional
E0037305,N0037552,N0037224,406.1304,406.07209,2.471712,2.44033,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.49638,0.418571,0.186155,tractive,lateral,P399,provisional
E0037306,N0037553,N0037554,398.624544,398.374544,4.643675,5.35327,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.906347,0.450349,0.209472,tractive,lateral,P383,provisional
E0037307,N0037554,N0037219,398.374544,398.120825,5.35327,6.453058,50.743693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.906763,0.450379,0.209495,tractive,lateral,P383,provisional
E0037308,N0037555,N0037239,402.627556,402.221619,5.88868,6.231079,81.187343,200,PVC-U,0.5,0.5,table11,minimum,3.2428,merrimack,188.5298,7.096874,0.657276,0.411569,tractive,main,P399,derived
E0037309,N0037556,N0037557,401.814349,401.403468,1.55,2.358495,82.176275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P383,provisional
E0037310,N0037557,N0037558,401.403468,401.014349,2.358495,3.616235,77.823725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679693,0.32805,0.127725,tractive,lateral,P383,provisional
E0037311,N0037558,N0037559,401.014349,400.664349,3.616235,3.634204,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951944,0.364343,0.14981,tractive,lateral,P383,provisional
E0037312,N0037559,N0037560,400.664349,400.314349,3.634204,3.495068,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.359932,0.40656,0.177742,tractive,lateral,P383,provisional
E0037313,N0037560,N0037561,400.314349,400.264349,3.495068,3.507166,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1958,1.603765,0.427466,0.192524,tractive,lateral,P383,provisional
E0037314,N0037561,N0037219,400.264349,399.996108,3.507166,4.577775,53.648261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4351,1.73965,0.438109,0.200304,tractive,lateral,P383,provisional
E0037315,N0037562,N0037563,416.938352,416.790842,1.937289,2.081076,29.502079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816632,0.347408,0.139291,tractive,lateral,P399,derived
E0037316,N0037563,N0037564,416.790842,416.716412,2.081076,2.158649,14.88604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862145,0.353317,0.142918,tractive,lateral,P399,derived
E0037317,N0037564,N0037565,416.716412,416.673269,2.158649,2.113383,7.190502,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,21.5956,0.907536,0.382646,0.140149,tractive,lateral,P399,derived
E0037318,N0037565,N0037566,416.673269,416.546463,2.113383,1.873642,25.361189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952864,0.364452,0.149879,tractive,lateral,P399,derived
E0037319,N0037566,N0037567,416.546463,416.50332,1.873642,1.907874,7.190502,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.6754,0.953075,0.388509,0.143443,tractive,lateral,P399,derived
E0037320,N0037567,N0037568,416.50332,416.45633,1.907874,1.936461,7.831576,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,22.6754,0.953135,0.388517,0.143447,tractive,lateral,P399,derived
E0037321,N0037568,N0037569,416.45633,416.337641,1.936461,1.942053,23.737884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.9532,0.364491,0.149904,tractive,lateral,P399,derived
E0037322,N0037569,N0037570,416.337641,416.28122,1.942053,1.870239,11.284145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043932,0.374877,0.156548,tractive,lateral,P399,derived
E0037323,N0037570,N0037571,416.28122,416.185,1.870239,1.87454,19.244066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134561,0.384612,0.16291,tractive,lateral,P399,derived
E0037324,N0037571,N0037572,416.185,416.123945,1.87454,1.90172,12.210924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179988,0.389278,0.166006,tractive,lateral,P399,derived
E0037325,N0037572,N0037573,416.123945,416.050718,1.90172,2.044069,14.645373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.18009,0.389288,0.166013,tractive,lateral,P399,derived
E0037326,N0037573,N0037574,416.050718,415.7337,2.044069,1.993503,63.40368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225479,0.393821,0.16905,tractive,lateral,P399,derived
E0037327,N0037574,N0037168,415.7337,415.498043,1.993503,1.999699,47.131418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.271275,0.39827,0.172059,tractive,lateral,P399,derived
E0037328,N0037575,N0037576,416.396809,416.000797,1.738689,2.060116,79.202273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407677,0.279094,0.100583,tractive,lateral,P399,provisional
E0037329,N0037576,N0037577,416.000797,415.958218,2.060116,2.037906,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,10.7978,0.453604,0.324508,0.097612,tractive,lateral,P399,provisional
E0037330,N0037577,N0037578,415.958218,415.855262,2.037906,2.159997,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544189,0.305886,0.11507,tractive,lateral,P399,provisional
E0037331,N0037578,N0037168,415.855262,415.430491,2.159997,2.067251,84.954114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2133,0.848548,0.351576,0.141845,tractive,lateral,P399,provisional
E0037332,N0037579,N0037243,399.868594,399.537668,1.618406,1.636709,36.769553,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.144542,0.027623,tractive,lateral,P381,provisional
E0037333,N0037580,N0037581,399.788348,399.707571,1.55,1.6038,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0037334,N0037581,N0037243,399.707571,399.612046,1.6038,1.562331,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000135,0.01279,0.003685,tractive,lateral,P381,provisional
E0037335,N0037582,N0037583,399.791593,399.734584,1.550357,1.706212,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,provisional
E0037336,N0037583,N0037584,399.734584,399.57886,1.706212,1.654569,31.144823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090629,0.170712,0.05069,tractive,lateral,P381,provisional
E0037337,N0037584,N0037585,399.57886,399.53886,1.654569,1.716694,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3191,0.181423,0.252525,0.062165,tractive,lateral,P381,provisional
E0037338,N0037585,N0037244,399.53886,399.071263,1.716694,1.934047,93.5193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226732,0.231048,0.076764,tractive,lateral,P381,provisional
E0037339,N0037586,N0037250,402.890076,402.778673,1.552215,1.887647,22.280615,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,derived
E0037340,N0037587,N0037588,402.296395,401.996395,2.907829,2.816014,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5331,merrimack,92.8207,3.807625,0.552204,0.296104,tractive,main,P381,derived
E0037341,N0037588,N0037250,401.996395,401.694584,2.816014,2.971737,60.362094,200,PVC-U,0.5,0.5,table11,minimum,3.5185,merrimack,96.06,3.92432,0.557022,0.300726,tractive,main,P381,derived
E0037342,N0037589,N0037278,397.159869,397.001993,1.55,1.984335,31.575307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037343,N0037590,N0037591,395.795502,395.648833,8.803527,8.669404,29.333797,200,PVC-U,0.5,0.5,table11,minimum,2.9433,merrimack,420.0019,14.403251,0.782328,0.628324,velocity,sub main,P381,derived
E0037344,N0037591,N0037592,395.648833,395.530872,8.669404,8.57127,23.592175,200,PVC-U,0.5,0.5,table11,minimum,2.9411,merrimack,422.5649,14.480213,0.783188,0.630605,velocity,sub main,P381,derived
E0037345,N0037592,N0037593,395.530872,395.415859,8.57127,8.702549,23.002659,200,PVC-U,0.5,0.5,table11,minimum,2.9411,merrimack,422.5649,14.48041,0.78319,0.630611,velocity,sub main,P381,derived
E0037346,N0037593,N0037594,395.415859,395.323019,8.702549,8.7689,18.568038,200,PVC-U,0.5,0.5,table11,minimum,2.9402,merrimack,423.6447,14.512906,0.783551,0.631575,velocity,sub main,P381,derived
E0037347,N0037594,N0037595,395.323019,395.184342,8.7689,8.820205,27.735441,200,PVC-U,0.5,0.5,table11,minimum,2.9402,merrimack,423.6447,14.51306,0.783553,0.631579,velocity,sub main,P381,derived
E0037348,N0037595,N0037279,395.184342,395.103461,8.820205,8.894373,16.176207,200,PVC-U,0.5,0.5,table11,minimum,2.9402,merrimack,423.6447,14.513292,0.783555,0.631586,velocity,sub main,P381,derived
E0037349,N0037596,N0037279,395.906093,395.433668,8.705266,8.564165,85.895502,200,PVC-U,0.55,0.5,uniform,minimum,3.0387,merrimack,322.616,11.394647,0.76968,0.525131,velocity,sub main,P381,derived
E0037350,N0037597,N0037598,392.652865,392.538629,5.307858,5.473975,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.5416,3.134164,0.521879,0.268199,tractive,main,P402,provisional
E0037351,N0037598,N0037599,392.538629,392.459572,5.473975,5.518242,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.5848,merrimack,82.3222,3.425016,0.535544,0.280529,tractive,main,P402,provisional
E0037352,N0037599,N0037600,392.459572,392.109572,5.518242,6.045763,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5848,merrimack,82.3222,3.425148,0.53555,0.280535,tractive,main,P402,provisional
E0037353,N0037600,N0037601,392.109572,391.759572,6.045763,6.91154,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5848,merrimack,82.3222,3.425731,0.535577,0.280559,tractive,main,P402,provisional
E0037354,N0037601,N0037602,391.759572,391.662938,6.91154,7.008662,19.326708,200,PVC-U,0.5,0.5,table11,minimum,3.5792,merrimack,83.4019,3.465664,0.537382,0.282217,tractive,main,P402,provisional
E0037355,N0037602,N0037603,391.662938,391.576915,7.008662,7.204976,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.5792,merrimack,83.4019,3.465825,0.537389,0.282223,tractive,main,P402,provisional
E0037356,N0037603,N0037278,391.576915,391.47144,7.204976,7.514888,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.5792,merrimack,83.4019,3.465968,0.537395,0.282229,tractive,main,P402,provisional
E0037357,N0037604,N0037605,400.745854,400.488618,1.550746,1.600402,51.447227,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,derived
E0037358,N0037605,N0037305,400.488618,399.941707,1.600402,1.554906,68.363896,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,4.3191,0.181498,0.252559,0.062176,tractive,lateral,P381,derived
E0037359,N0037606,N0037607,395.87099,395.62609,1.55,1.552957,11.661904,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037360,N0037607,N0037324,395.618028,395.372891,1.561018,1.562687,11.401754,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,0.0,9.7e-05,0.016776,0.002466,tractive,lateral,P402,provisional
E0037361,N0037608,N0037324,392.768324,392.66132,4.11812,4.274258,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003805,0.055032,0.012924,tractive,lateral,P402,provisional
E0037362,N0037609,N0037610,402.811642,402.486642,1.551365,2.112723,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P381,derived
E0037363,N0037610,N0037611,402.486642,402.336643,2.112723,3.279781,29.999709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272145,0.245133,0.083463,tractive,lateral,P381,derived
E0037364,N0037611,N0037612,402.336643,402.261643,3.279781,2.263961,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272395,0.245206,0.083498,tractive,lateral,P381,derived
E0037365,N0037612,N0037613,402.261643,402.013404,2.263961,2.539025,49.647807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27252,0.245242,0.083516,tractive,lateral,P381,derived
E0037366,N0037613,N0037614,402.013404,401.813404,2.539025,2.484111,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363468,0.269043,0.095373,tractive,lateral,P381,derived
E0037367,N0037614,N0037615,401.813404,401.613404,2.484111,2.696166,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409068,0.279397,0.100742,tractive,lateral,P381,derived
E0037368,N0037615,N0037616,401.613404,401.536643,2.696166,2.729012,15.352193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0435,0.80035,0.345236,0.137969,tractive,lateral,P381,derived
E0037369,N0037616,N0037617,401.536643,401.236646,2.729012,2.197375,59.999521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0435,0.800478,0.345253,0.137979,tractive,lateral,P381,derived
E0037370,N0037617,N0037618,401.236646,400.936646,2.197375,1.769958,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1233,0.846245,0.351279,0.141662,tractive,lateral,P381,derived
E0037371,N0037618,N0037619,400.936646,400.896519,1.769958,1.673031,6.687861,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,20.1233,0.846745,0.374476,0.135623,tractive,lateral,P381,derived
E0037372,N0037619,N0037305,400.729592,399.741576,1.839958,1.755036,89.819552,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,20.1233,0.846801,0.4625,0.117353,tractive,lateral,P381,derived
E0037373,N0037620,N0037332,396.831286,396.728208,4.236982,4.311281,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.538048,0.422077,0.188651,tractive,main,P402,provisional
E0037374,N0037621,N0037622,399.672015,399.582993,1.55,1.555862,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P402,provisional
E0037375,N0037622,N0037332,399.582993,399.442103,1.555862,1.597387,28.178006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090683,0.170746,0.050703,tractive,lateral,P402,provisional
E0037376,N0037623,N0037333,399.680152,399.621421,1.555443,1.555673,10.678485,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P402,provisional
E0037377,N0037624,N0037625,395.467799,395.410791,5.482762,5.52497,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.433095,0.284524,0.103448,tractive,main,P402,provisional
E0037378,N0037625,N0037626,395.410791,395.33646,5.52497,5.517116,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.43319,0.284544,0.103459,tractive,main,P402,provisional
E0037379,N0037626,N0037333,395.33646,395.127476,5.517116,6.049617,41.79677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0164,0.677709,0.32775,0.12755,tractive,main,P402,provisional
E0037380,N0037627,N0037628,389.776144,389.426144,1.655589,1.745304,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13711,0.19593,0.061071,tractive,lateral,P428,provisional
E0037381,N0037628,N0037629,389.426144,389.076144,1.745304,1.781034,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137693,0.196205,0.061188,tractive,lateral,P428,provisional
E0037382,N0037629,N0037363,389.076144,389.035435,1.781034,1.800747,4.523175,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,3.981,0.169367,0.257035,0.05864,tractive,lateral,P428,provisional
E0037383,N0037630,N0037631,388.074695,388.022047,3.786694,3.741106,10.529712,200,PVC-U,0.5,0.5,table11,minimum,3.1021,merrimack,272.0112,9.792373,0.714992,0.493832,tractive,main,P428,provisional
E0037384,N0037631,N0037632,388.022047,387.982047,3.741106,3.754861,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.1021,merrimack,272.0112,9.79246,0.925144,0.405466,velocity,main,P428,provisional
E0037385,N0037632,N0037633,387.982047,387.785135,3.754861,3.763327,39.382445,200,PVC-U,0.5,0.5,table11,minimum,3.0992,merrimack,274.1707,9.860617,0.716243,0.495846,tractive,main,P428,provisional
E0037386,N0037633,N0037634,387.785135,387.374409,3.763327,3.725902,82.145012,200,PVC-U,0.5,0.5,table11,minimum,3.0904,merrimack,280.6494,10.064927,0.719936,0.501862,tractive,main,P428,provisional
E0037387,N0037634,N0037635,387.374409,387.334409,3.725902,3.763766,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.089,merrimack,281.7292,10.099552,0.932871,0.412398,velocity,main,P428,provisional
E0037388,N0037635,N0037636,387.334409,387.285907,3.763766,3.797192,9.700478,200,PVC-U,0.5,0.5,table11,minimum,3.0861,merrimack,283.8888,10.167421,0.721759,0.504874,tractive,main,P428,provisional
E0037389,N0037636,N0037637,387.285907,387.245907,3.797192,3.830814,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.0861,merrimack,283.8888,10.167502,0.934553,0.413923,velocity,main,P428,provisional
E0037390,N0037637,N0037638,387.245907,387.137917,3.830814,3.796439,21.597912,200,PVC-U,0.5,0.5,table11,minimum,3.0833,merrimack,286.0483,10.235308,0.722956,0.506866,tractive,main,P428,provisional
E0037391,N0037638,N0037363,387.137917,386.923039,3.796439,3.913142,42.975621,200,PVC-U,0.5,0.5,table11,minimum,3.0819,merrimack,287.1281,10.269352,0.723553,0.507864,tractive,main,P428,provisional
E0037392,N0037639,N0037365,400.95457,400.629272,1.584127,1.786744,65.059586,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P412,provisional
E0037393,N0037640,N0037641,401.359344,401.159344,5.040161,5.433246,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.034761,0.123145,0.033149,tractive,sub main,P440,drafted
E0037394,N0037641,N0037642,401.159344,400.959344,5.433246,5.605048,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035095,0.123554,0.033288,tractive,sub main,P440,drafted
E0037395,N0037642,N0037643,400.959344,400.86151,5.605048,5.804292,19.566848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035428,0.123959,0.033426,tractive,sub main,P440,drafted
E0037396,N0037643,N0037644,400.86151,400.709344,5.804292,6.120703,30.433152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035591,0.124156,0.033494,tractive,sub main,P440,drafted
E0037397,N0037644,N0037645,400.709344,400.309344,6.120703,6.127423,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035845,0.124463,0.033598,tractive,sub main,P440,drafted
E0037398,N0037645,N0037646,400.309344,399.909344,6.127423,6.343067,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036511,0.125259,0.033871,tractive,sub main,P440,drafted
E0037399,N0037646,N0037647,399.909344,399.859344,6.343067,6.37616,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037178,0.126046,0.034141,tractive,sub main,P440,drafted
E0037400,N0037647,N0037648,399.859344,399.509344,6.37616,6.167932,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037261,0.126143,0.034174,tractive,sub main,P440,drafted
E0037401,N0037648,N0037649,399.509344,399.159344,6.167932,5.602222,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037845,0.126824,0.034409,tractive,sub main,P440,drafted
E0037402,N0037649,N0037650,399.159344,398.809344,5.602222,4.948743,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038428,0.127496,0.034641,tractive,sub main,P440,drafted
E0037403,N0037650,N0037651,398.809344,398.768836,4.948743,4.901544,6.232117,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.039011,0.140119,0.032843,tractive,sub main,P440,drafted
E0037404,N0037651,N0037652,398.768836,398.449996,4.901544,4.466813,63.767883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039063,0.128219,0.034891,tractive,sub main,P440,drafted
E0037405,N0037652,N0037653,398.449996,398.149996,4.466813,4.489469,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039595,0.12882,0.035099,tractive,sub main,P440,drafted
E0037406,N0037653,N0037654,398.149996,397.849996,4.489469,4.259165,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.040095,0.129379,0.035293,tractive,sub main,P440,drafted
E0037407,N0037654,N0037655,397.849996,397.809967,4.259165,4.248291,5.718431,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.040595,0.145679,0.032863,tractive,sub main,P440,drafted
E0037408,N0037655,N0037656,397.809967,397.409967,4.248291,4.358832,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.040642,0.129985,0.035504,tractive,sub main,P440,drafted
E0037409,N0037656,N0037657,397.409967,397.009967,4.358832,4.449475,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.041309,0.130716,0.03576,tractive,sub main,P440,drafted
E0037410,N0037657,N0037658,397.009967,396.92498,4.449475,4.452706,16.997486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.041976,0.131439,0.036013,tractive,sub main,P440,drafted
E0037411,N0037658,N0037659,399.827508,399.557523,1.550178,2.147006,53.996996,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.042117,0.131591,0.036066,tractive,sub main,P440,drafted
E0037412,N0037659,N0037660,399.557523,399.157523,2.147006,2.061441,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042567,0.132074,0.036235,tractive,sub main,P412,drafted
E0037413,N0037660,N0037661,399.157523,398.743696,2.061441,2.112017,82.765341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.043234,0.132782,0.036484,tractive,sub main,P412,drafted
E0037414,N0037661,N0037662,398.743696,398.641087,2.112017,2.234279,20.521746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.089191,0.1698,0.050328,tractive,sub main,P412,drafted
E0037415,N0037662,N0037663,398.641087,398.391087,2.234279,2.763087,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.089362,0.169909,0.050371,tractive,sub main,P412,drafted
E0037416,N0037663,N0037664,398.391087,398.141087,2.763087,3.886073,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.089779,0.170174,0.050476,tractive,sub main,P412,drafted
E0037417,N0037664,N0037665,398.141087,398.101087,3.886073,4.425005,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.090195,0.200145,0.045394,tractive,sub main,P412,drafted
E0037418,N0037665,N0037666,398.101087,398.051087,4.425005,4.956664,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.090237,0.170464,0.050591,tractive,sub main,P412,drafted
E0037419,N0037666,N0037667,398.051087,398.009909,4.956664,5.073892,4.33454,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,1.0798,0.09032,0.212304,0.043669,tractive,sub main,P412,drafted
E0037420,N0037667,N0037668,398.009909,397.881582,5.073892,5.255106,25.66546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.090356,0.17054,0.050621,tractive,sub main,P412,drafted
E0037421,N0037668,N0037669,397.881582,397.503419,5.255106,5.168914,75.632569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.181105,0.214715,0.069286,tractive,sub main,P412,drafted
E0037422,N0037669,N0037670,397.503419,397.103419,5.168914,5.688268,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.227002,0.231137,0.076805,tractive,sub main,P412,drafted
E0037423,N0037670,N0037671,397.103419,396.703419,5.688268,5.816295,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.589806,0.313751,0.11949,tractive,sub main,P412,drafted
E0037424,N0037671,N0037365,396.703419,396.617761,5.816295,5.798255,17.131669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.771542,0.341312,0.135597,tractive,sub main,P412,drafted
E0037425,N0037672,N0037673,393.301554,393.236181,1.556662,1.557489,8.171553,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P431,provisional
E0037426,N0037673,N0037674,393.236181,393.118177,1.557489,1.564562,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150089,0.201866,0.063622,tractive,lateral,P431,provisional
E0037427,N0037674,N0037675,393.118177,393.074177,1.564562,1.55183,8.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,4.6583,0.195553,0.22753,0.070172,tractive,lateral,P431,provisional
E0037428,N0037675,N0037676,393.074177,392.849517,1.55183,1.562897,37.44329,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,5.7381,0.240886,0.250948,0.075624,tractive,lateral,P431,provisional
E0037429,N0037676,N0037677,392.849517,392.802656,1.562897,1.57326,7.81025,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,7.8976,0.331733,0.278306,0.08759,tractive,lateral,P431,provisional
E0037430,N0037677,N0037368,392.802656,392.710732,1.57326,1.660392,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.994,0.545451,0.30611,0.115194,tractive,lateral,P431,provisional
E0037431,N0037678,N0037679,392.267017,392.22459,1.55,1.608479,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P431,provisional
E0037432,N0037679,N0037680,392.22459,392.183481,1.608479,1.624564,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,5.9e-05,0.008883,0.002705,tractive,lateral,P431,provisional
E0037433,N0037680,N0037681,392.183481,392.126472,1.624564,1.816582,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000112,0.011612,0.00347,tractive,lateral,P431,provisional
E0037434,N0037681,N0037682,392.126472,392.034276,1.816582,2.055537,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090741,0.170783,0.050718,tractive,lateral,P431,provisional
E0037435,N0037682,N0037683,392.034276,391.858137,2.055537,2.38051,35.22783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090895,0.17088,0.050756,tractive,lateral,P431,provisional
E0037436,N0037683,N0037368,391.858137,391.780516,2.38051,2.590608,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181723,0.214954,0.069393,tractive,lateral,P431,provisional
E0037437,N0037684,N0037372,392.1599,392.0849,1.55,1.590607,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P431,provisional
E0037438,N0037685,N0037686,390.865517,390.75469,1.56588,1.568613,13.038405,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,8.3357,0.349455,0.319188,0.082677,tractive,lateral,P431,provisional
E0037439,N0037686,N0037687,390.75469,390.69969,1.568613,1.552202,5.0,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,10.4953,0.440098,0.375717,0.086558,tractive,lateral,P431,provisional
E0037440,N0037687,N0037688,390.629735,390.187326,1.622157,2.077993,88.481637,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.6548,0.530674,0.303465,0.113724,tractive,lateral,P431,provisional
E0037441,N0037688,N0037689,390.187326,390.135848,2.077993,2.111802,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5525,0.862501,0.353363,0.142946,tractive,lateral,P431,provisional
E0037442,N0037689,N0037690,390.135848,390.095848,2.111802,2.176399,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5525,0.862586,0.353374,0.142953,tractive,lateral,P431,provisional
E0037443,N0037690,N0037379,390.095848,389.894292,2.176399,2.442134,40.311289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7121,0.953187,0.36449,0.149904,tractive,lateral,P431,provisional
E0037444,N0037691,N0037692,391.947358,391.84376,1.552917,1.680837,20.719636,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P431,provisional
E0037445,N0037692,N0037372,391.84376,391.776678,1.680837,1.898829,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000173,0.014493,0.004,tractive,lateral,P431,provisional
