Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0037446,N0037693,N0037377,391.469154,391.418164,1.5523,1.738269,10.198039,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P431,provisional
E0037447,N0037694,N0037695,390.071026,389.978831,2.274036,2.454519,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.405892,0.410701,0.180619,tractive,lateral,P431,provisional
E0037448,N0037695,N0037377,389.978831,389.745753,2.454519,3.41068,46.615448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.49658,0.418588,0.186167,tractive,lateral,P431,provisional
E0037449,N0037696,N0037697,392.113458,391.813458,1.626288,1.697894,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P431,provisional
E0037450,N0037697,N0037698,391.813458,391.512938,1.697894,1.870546,60.104121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634241,0.321002,0.123634,tractive,lateral,P431,provisional
E0037451,N0037698,N0037380,391.512938,391.349154,1.870546,1.875028,32.756679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81581,0.347299,0.139224,tractive,lateral,P431,provisional
E0037452,N0037699,N0037700,391.545462,391.468145,1.554941,1.557704,11.045361,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P431,provisional
E0037453,N0037700,N0037701,391.468145,391.378006,1.557704,1.656632,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135894,0.195354,0.060825,tractive,lateral,P431,provisional
E0037454,N0037701,N0037702,391.378006,391.230951,1.656632,1.961248,29.410882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226578,0.230997,0.07674,tractive,lateral,P431,provisional
E0037455,N0037702,N0037380,391.230951,391.152689,1.961248,2.071493,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272091,0.245117,0.083456,tractive,lateral,P431,provisional
E0037456,N0037703,N0037704,390.287317,390.145896,1.550238,1.789804,28.284271,200,PVC-U,0.5,0.5,cover_min,minimum,3.6201,merrimack,75.9239,3.201425,0.525124,0.271092,tractive,main,P457,provisional
E0037457,N0037704,N0037705,390.145896,389.937317,1.789804,2.112549,41.715729,200,PVC-U,0.5,0.5,table11,minimum,3.6201,merrimack,75.9239,3.201661,0.525135,0.271102,tractive,main,P431,provisional
E0037458,N0037705,N0037706,389.937317,389.787317,2.112549,4.635016,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6201,merrimack,75.9239,3.202009,0.525152,0.271117,tractive,main,P431,provisional
E0037459,N0037706,N0037707,389.787317,389.687317,4.635016,2.970703,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6201,merrimack,75.9239,3.202259,0.525164,0.271128,tractive,main,P431,provisional
E0037460,N0037707,N0037379,389.687317,389.472749,2.970703,2.863677,42.913647,200,PVC-U,0.5,0.5,table11,minimum,3.6078,merrimack,78.0834,3.281825,0.528934,0.274516,tractive,main,P431,provisional
E0037461,N0037708,N0037709,359.346328,358.946328,7.588303,7.961753,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009594,0.077853,0.019022,tractive,main,P473,provisional
E0037462,N0037709,N0037710,358.946328,358.546328,7.961753,8.591184,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01026,0.079788,0.019571,tractive,main,P473,provisional
E0037463,N0037710,N0037388,358.546328,358.451273,8.591184,8.810538,19.011173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010927,0.081642,0.020103,tractive,main,P473,provisional
E0037464,N0037711,N0037712,365.742999,365.610901,1.55,1.647461,26.41969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0037465,N0037712,N0037388,365.610901,365.512285,1.647461,1.749525,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045487,0.135121,0.03731,tractive,lateral,P473,provisional
E0037466,N0037713,N0037714,380.793903,380.710686,1.55,1.597419,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P398,provisional
E0037467,N0037714,N0037407,380.697245,380.546311,1.61086,1.569198,20.124612,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,7.5585,0.317009,0.296242,0.081406,tractive,lateral,P398,provisional
E0037468,N0037715,N0037407,380.801757,380.524504,1.579347,1.591005,30.805844,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P398,provisional
E0037469,N0037716,N0037717,365.560504,365.329798,3.641919,4.061742,46.141119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.142148,0.198279,0.062076,tractive,main,P450,provisional
E0037470,N0037717,N0037718,365.329798,365.196945,4.061742,4.187729,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.142533,0.198456,0.062152,tractive,main,P450,provisional
E0037471,N0037718,N0037415,365.196945,365.126234,4.187729,4.284807,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.142754,0.198557,0.062195,tractive,main,P450,provisional
E0037472,N0037719,N0037720,367.346829,367.269048,2.326602,2.360591,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002439,0.046276,0.01078,tractive,main,P450,provisional
E0037473,N0037720,N0037721,367.269048,367.180447,2.360591,2.386752,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002568,0.047226,0.011007,tractive,main,P450,provisional
E0037474,N0037721,N0037722,367.180447,367.106117,2.386752,2.480553,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002716,0.048278,0.01126,tractive,main,P450,provisional
E0037475,N0037722,N0037723,367.106117,367.012709,2.480553,2.569597,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00284,0.049129,0.011466,tractive,main,P450,provisional
E0037476,N0037723,N0037415,367.012709,366.934928,2.569597,2.476114,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002996,0.050166,0.011719,tractive,main,P450,provisional
E0037477,N0037724,N0037725,368.393667,368.265507,1.55073,1.624661,25.632011,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0037478,N0037725,N0037416,368.265507,368.194796,1.624661,1.639646,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000214,0.016087,0.0043,tractive,lateral,P450,provisional
E0037479,N0037726,N0037727,368.245886,368.152479,1.550836,1.697436,18.681542,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0037480,N0037727,N0037416,368.152479,368.081768,1.697436,1.752674,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000156,0.013763,0.003864,tractive,lateral,P450,provisional
E0037481,N0037728,N0037419,387.014728,386.963738,1.55,1.574043,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P456,provisional
E0037482,N0037729,N0037730,386.314245,386.212265,2.657007,2.544175,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.508872,0.299465,0.111517,tractive,main,P456,provisional
E0037483,N0037730,N0037419,386.212265,386.042191,2.544175,2.49559,34.014703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0879,0.55431,0.307671,0.116066,tractive,main,P456,provisional
E0037484,N0037731,N0037430,376.776385,376.628315,1.55,1.679333,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0037485,N0037732,N0037430,376.200934,375.961664,2.08172,2.345984,47.853944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000868,0.030321,0.007171,tractive,lateral,P458,provisional
E0037486,N0037733,N0037734,355.056825,354.864281,1.551024,2.376167,38.508876,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P481,provisional
E0037487,N0037734,N0037735,354.864281,354.781185,2.376167,2.649937,16.619204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450383,0.288088,0.105348,tractive,lateral,P481,provisional
E0037488,N0037735,N0037436,354.781185,354.545403,2.649937,2.376594,47.156428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8153,0.495788,0.297005,0.11017,tractive,lateral,P481,provisional
E0037489,N0037736,N0037737,353.788181,353.548181,2.267361,3.186927,80.0,315,HDPE,0.3,0.27,table11,minimum,2.6299,merrimack,1064.7996,32.647318,0.792994,0.575992,velocity,sub main,P481,provisional
E0037490,N0037737,N0037738,353.548181,353.308181,3.186927,3.829118,80.0,315,HDPE,0.3,0.27,table11,minimum,2.6271,merrimack,1074.2151,32.899771,0.794367,0.578832,velocity,sub main,P481,provisional
E0037491,N0037738,N0037436,353.308181,353.266433,3.829118,3.655564,5.566387,315,HDPE,0.75,0.27,table11,minimum,2.6268,merrimack,1075.2948,32.929296,1.12539,0.440059,velocity,sub main,P481,provisional
E0037492,N0037739,N0037439,358.823871,358.744218,1.55,1.570326,15.930527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0037493,N0037740,N0037741,352.654918,352.588817,7.777852,7.926503,13.220224,200,PVC-U,0.5,0.5,table11,minimum,3.3275,merrimack,152.354,5.893639,0.624772,0.372124,tractive,main,P496,derived
E0037494,N0037741,N0037742,352.588817,352.41543,7.926503,8.307196,34.677523,200,PVC-U,0.5,0.5,table11,minimum,3.3275,merrimack,152.354,5.89375,0.624776,0.372128,tractive,main,P496,derived
E0037495,N0037742,N0037743,352.41543,352.282152,8.307196,8.677564,26.655402,200,PVC-U,0.5,0.5,table11,minimum,3.3275,merrimack,152.354,5.894039,0.624784,0.372138,tractive,main,P496,derived
E0037496,N0037743,N0037437,352.282152,352.176209,8.677564,8.83319,21.188714,200,PVC-U,0.5,0.5,table11,minimum,3.3275,merrimack,152.354,5.894261,0.624791,0.372145,tractive,main,P496,derived
E0037497,N0037744,N0037437,359.396434,359.305642,1.551777,1.703758,18.158485,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P496,derived
E0037498,N0037745,N0037746,358.644532,358.525683,1.55075,1.690412,23.769729,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0037499,N0037746,N0037439,358.525683,358.430551,1.690412,1.883993,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P496,provisional
E0037500,N0037747,N0037451,337.060929,336.893298,1.550003,1.941236,33.526109,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P430,provisional
E0037501,N0037748,N0037447,338.344789,337.818595,1.670531,1.67814,28.442925,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0037502,N0037749,N0037447,337.172957,337.120755,2.289384,2.375979,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.648466,0.323246,0.12493,tractive,main,P430,provisional
E0037503,N0037750,N0037751,335.083805,335.040848,4.011196,4.172958,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,45.1847,1.91555,0.466478,0.205064,tractive,main,P430,provisional
E0037504,N0037751,N0037752,335.040848,334.920224,4.172958,4.080478,21.931712,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,45.1847,1.915615,0.466483,0.205067,tractive,main,P430,provisional
E0037505,N0037752,N0037753,334.920224,334.815147,4.080478,4.163705,19.104973,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,45.1847,1.915798,0.466496,0.205077,tractive,main,P430,provisional
E0037506,N0037753,N0037754,334.815147,334.718936,4.163705,4.238095,17.492856,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,45.1847,1.915957,0.466508,0.205085,tractive,main,P430,provisional
E0037507,N0037754,N0037451,334.718936,334.625436,4.238095,4.209098,17.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,45.1847,1.916103,0.466519,0.205093,tractive,main,P430,provisional
E0037508,N0037755,N0037467,346.460582,346.058385,1.599691,2.216731,80.43937,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P448,derived
E0037509,N0037756,N0037757,346.318088,346.199079,1.550381,2.033281,23.801802,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P448,provisional
E0037510,N0037757,N0037758,346.199079,345.805694,2.033281,3.278107,78.677094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.396162,0.276554,0.099255,tractive,lateral,P448,provisional
E0037511,N0037758,N0037759,345.805694,345.42465,3.278107,4.361391,76.208689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.396818,0.2767,0.099331,tractive,lateral,P448,provisional
E0037512,N0037759,N0037760,345.42465,345.07465,4.361391,3.995937,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.44272,0.286521,0.104511,tractive,lateral,P448,provisional
E0037513,N0037760,N0037761,345.07465,344.72465,3.995937,3.75417,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2475,0.641285,0.322118,0.124278,tractive,lateral,P448,provisional
E0037514,N0037761,N0037762,344.72465,344.37465,3.75417,3.197951,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5666,0.822937,0.34824,0.139799,tractive,lateral,P448,provisional
E0037515,N0037762,N0037763,344.37465,344.02465,3.197951,2.945351,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6926,1.038415,0.374265,0.156152,tractive,lateral,P448,provisional
E0037516,N0037763,N0037480,344.02465,343.937829,2.945351,2.790412,17.36422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8521,1.129533,0.384087,0.162563,tractive,lateral,P448,provisional
E0037517,N0037764,N0037765,334.925348,334.625348,4.394354,5.452472,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.433638,0.757513,0.570778,velocity,sub main,P471,provisional
E0037518,N0037765,N0037766,334.625348,334.325348,5.452472,6.50122,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.434138,0.75752,0.570792,velocity,sub main,P471,provisional
E0037519,N0037766,N0037767,334.325348,334.125348,6.50122,6.547137,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.434638,0.757527,0.570807,velocity,sub main,P471,provisional
E0037520,N0037767,N0037768,334.125348,333.925348,6.547137,6.369696,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.434972,0.757532,0.570816,velocity,sub main,P471,provisional
E0037521,N0037768,N0037769,333.925348,333.850348,6.369696,5.943506,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.435305,0.757537,0.570826,velocity,sub main,P471,provisional
E0037522,N0037769,N0037770,333.850348,333.725348,5.943506,7.29223,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.43543,0.757539,0.57083,velocity,sub main,P471,provisional
E0037523,N0037770,N0037771,333.725348,333.500348,7.29223,7.47771,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.435638,0.757541,0.570836,velocity,sub main,P471,provisional
E0037524,N0037771,N0037772,333.500348,333.300348,7.47771,6.516913,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.436013,0.757547,0.570847,velocity,sub main,P471,provisional
E0037525,N0037772,N0037773,333.300348,333.100348,6.516913,7.190728,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.436347,0.757551,0.570856,velocity,sub main,P471,provisional
E0037526,N0037773,N0037774,333.100348,332.900348,7.190728,7.526928,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.43668,0.757556,0.570866,velocity,sub main,P471,provisional
E0037527,N0037774,N0037775,332.900348,332.805944,7.526928,7.920405,18.880906,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.437013,0.757561,0.570876,velocity,sub main,P471,provisional
E0037528,N0037775,N0037776,332.805944,332.575348,7.920405,7.957946,46.119094,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.437171,0.757563,0.57088,velocity,sub main,P471,provisional
E0037529,N0037776,N0037777,332.575348,332.150348,7.957946,9.666272,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.437555,0.757568,0.570891,velocity,sub main,P471,provisional
E0037530,N0037777,N0037778,332.150348,331.900348,9.666272,9.896496,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.438263,0.757578,0.570912,velocity,sub main,P471,provisional
E0037531,N0037778,N0037779,331.900348,331.642717,9.896496,10.069655,51.526178,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.43868,0.757584,0.570924,velocity,sub main,P471,provisional
E0037532,N0037779,N0037780,331.642717,331.242717,10.069655,11.033284,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.439109,0.75759,0.570936,velocity,sub main,P471,provisional
E0037533,N0037780,N0037781,331.242717,330.842717,11.033284,11.884517,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.439776,0.757599,0.570956,velocity,sub main,P471,provisional
E0037534,N0037781,N0037508,330.842717,330.77532,11.884517,11.987376,13.479547,200,PVC-U,0.5,0.5,table11,minimum,3.0024,merrimack,356.3596,12.440443,0.757609,0.570975,velocity,sub main,P471,provisional
E0037535,N0037782,N0037783,341.679542,341.379542,1.599297,1.599309,40.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.9975,0.209507,0.258931,0.067365,tractive,lateral,P471,provisional
E0037536,N0037783,N0037784,341.379542,341.179542,1.599309,1.677727,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4962,0.314594,0.256861,0.08922,tractive,lateral,P471,provisional
E0037537,N0037784,N0037508,341.179542,341.093545,1.677727,1.66915,17.199489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9949,0.41968,0.281687,0.101947,tractive,lateral,P471,provisional
E0037538,N0037785,N0037786,343.669635,343.219635,1.55,2.500458,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P448,provisional
E0037539,N0037786,N0037787,343.219635,342.769282,2.500458,4.069737,90.070503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2891,1.019013,0.372092,0.154753,tractive,lateral,P448,provisional
E0037540,N0037787,N0037788,342.769282,342.366544,4.069737,3.287356,80.5476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9736,1.551529,0.423196,0.189452,tractive,lateral,P448,provisional
E0037541,N0037788,N0037789,342.366544,342.324916,3.287356,3.314732,4.381897,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,39.1332,1.642735,0.539725,0.166477,tractive,lateral,P448,provisional
E0037542,N0037789,N0037480,342.324916,341.94585,3.314732,4.782391,75.813391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7915,1.838059,0.445435,0.205763,tractive,lateral,P448,provisional
E0037543,N0037790,N0037791,411.008256,410.926389,11.243667,11.101687,54.577761,800,GRP,0.15,0.085,uniform,minimum,2.1085,merrimack,6613.7992,163.379678,0.900154,0.390004,velocity,trunk main,P399,drafted
E0037544,N0037791,N0037792,410.926389,410.885545,11.101687,11.243728,20.422239,800,GRP,0.2,0.085,table11,minimum,2.1085,merrimack,6613.7992,163.380133,1.001156,0.360454,velocity,trunk main,P399,drafted
E0037545,N0037792,N0037793,410.885545,410.815545,11.243728,11.892249,70.0,800,GRP,0.1,0.085,table11,minimum,2.1085,merrimack,6613.7992,163.380303,0.773796,0.437043,velocity,trunk main,P399,drafted
E0037546,N0037793,N0037516,410.815545,410.74501,11.892249,12.617661,70.534704,800,GRP,0.1,0.085,table11,minimum,2.1085,merrimack,6613.7992,163.380886,0.773796,0.437044,velocity,trunk main,P399,drafted
E0037547,N0037794,N0037795,421.115712,420.815712,3.012706,3.43557,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6696,0.827399,0.348827,0.140158,tractive,main,P399,drafted
E0037548,N0037795,N0037796,420.815712,420.515712,3.43557,3.436193,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7494,0.873166,0.354714,0.143783,tractive,main,P399,drafted
E0037549,N0037796,N0037797,420.515712,420.442061,3.436193,3.343614,14.730169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7494,0.873666,0.354777,0.143822,tractive,main,P399,drafted
E0037550,N0037797,N0037798,420.442061,420.402061,3.343614,3.354409,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,20.7494,0.873789,0.451863,0.121825,tractive,main,P399,drafted
E0037551,N0037798,N0037516,420.402061,420.266748,3.354409,3.095923,27.062494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7494,0.873822,0.354797,0.143834,tractive,main,P399,drafted
E0037552,N0037799,N0037525,419.099907,418.635104,1.550911,2.85098,92.960511,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P399,derived
E0037553,N0037800,N0037525,418.730712,418.53334,2.578553,2.952744,39.474496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.788774,0.343672,0.137021,tractive,lateral,P399,derived
E0037554,N0037801,N0037802,419.903857,419.773937,1.55,2.014027,25.984033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P399,derived
E0037555,N0037802,N0037803,419.773937,419.524433,2.014027,2.715069,49.900761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226553,0.230989,0.076736,tractive,lateral,P399,derived
E0037556,N0037803,N0037804,419.524433,419.265253,2.715069,3.404882,51.836046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36277,0.268878,0.095288,tractive,lateral,P399,derived
E0037557,N0037804,N0037805,419.265253,419.137108,3.404882,3.767066,25.62898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544271,0.305901,0.115078,tractive,lateral,P399,derived
E0037558,N0037805,N0037806,419.137108,418.857481,3.767066,4.141848,55.925454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725553,0.334824,0.131717,tractive,lateral,P399,derived
E0037559,N0037806,N0037516,418.857481,418.622029,4.141848,4.740642,47.090484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816553,0.347397,0.139284,tractive,lateral,P399,derived
E0037560,N0037807,N0037808,404.569875,404.269875,7.233165,7.623985,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.476,merrimack,106.2101,4.357677,0.573975,0.317428,tractive,sub main,P399,drafted
E0037561,N0037808,N0037527,404.269875,403.966529,7.623985,7.933648,60.669171,200,PVC-U,0.5,0.5,table11,minimum,3.4675,merrimack,108.3697,4.434453,0.576837,0.320317,tractive,sub main,P399,drafted
E0037562,N0037809,N0037810,410.904756,410.604756,1.912047,1.918651,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5124,1.996368,0.456629,0.21427,tractive,main,P399,derived
E0037563,N0037810,N0037811,410.604756,410.304756,1.918651,2.077233,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7517,2.132669,0.465745,0.221349,tractive,main,P399,derived
E0037564,N0037811,N0037812,410.304756,410.004756,2.077233,1.979162,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9113,2.223704,0.471592,0.225964,tractive,main,P399,derived
E0037565,N0037812,N0037527,410.004756,409.89773,1.979162,2.002447,21.405182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9113,2.224204,0.471623,0.225989,tractive,main,P399,derived
E0037566,N0037813,N0037814,403.520011,403.447018,1.550332,1.553257,6.082763,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.263534,0.049683,tractive,lateral,P383,provisional
E0037567,N0037814,N0037815,403.447018,403.326084,1.553257,1.78439,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226387,0.230933,0.07671,tractive,lateral,P383,provisional
E0037568,N0037815,N0037539,403.326084,403.266084,1.78439,1.846068,12.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407657,0.27909,0.10058,tractive,lateral,P383,provisional
E0037569,N0037816,N0037817,403.618622,403.168622,1.550415,1.810717,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P383,provisional
E0037570,N0037817,N0037818,403.168622,402.718622,1.810717,2.454351,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440739,0.286112,0.104293,tractive,lateral,P383,provisional
E0037571,N0037818,N0037819,402.718622,402.67805,2.454351,2.467763,6.241901,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,10.4953,0.441489,0.313561,0.098095,tractive,lateral,P383,provisional
E0037572,N0037819,N0037536,402.67805,402.394474,2.467763,2.81918,56.715166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.441541,0.286278,0.104381,tractive,lateral,P383,provisional
E0037573,N0037820,N0037536,399.352647,399.065966,5.738143,6.147687,57.336147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.233068,0.472183,0.226434,tractive,main,P383,derived
E0037574,N0037821,N0037562,417.294247,417.244247,1.550113,1.631393,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,derived
E0037575,N0037822,N0037823,407.586316,407.527456,1.550006,1.551768,9.055385,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.294298,0.089504,tractive,lateral,P399,provisional
E0037576,N0037823,N0037824,407.527456,407.249607,1.551768,1.572567,55.569776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498015,0.297427,0.1104,tractive,lateral,P399,provisional
E0037577,N0037824,N0037547,407.249036,407.019226,1.573138,1.551544,18.384776,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,15.1169,0.634279,0.441263,0.099487,tractive,lateral,P399,provisional
E0037578,N0037825,N0037826,407.336391,407.291114,1.550663,1.588677,9.055385,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P399,provisional
E0037579,N0037826,N0037827,407.222775,407.00323,1.657016,1.651372,43.908997,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362213,0.268746,0.09522,tractive,lateral,P399,provisional
E0037580,N0037827,N0037547,407.00323,406.900153,1.651372,1.670617,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407846,0.279131,0.100602,tractive,lateral,P399,provisional
E0037581,N0037828,N0037829,402.985966,402.860427,2.071834,2.087907,22.825424,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.855,0.875039,0.366992,0.140662,tractive,lateral,P383,provisional
E0037582,N0037829,N0037830,402.860427,402.813114,2.087907,2.112423,8.602325,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.855,0.875229,0.367017,0.140676,tractive,lateral,P383,provisional
E0037583,N0037830,N0037831,402.813114,402.745978,2.112423,2.196375,12.206556,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.0146,0.965835,0.378411,0.147413,tractive,lateral,P383,provisional
E0037584,N0037831,N0037539,402.745978,402.314587,2.196375,2.797565,78.434686,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.3337,1.147006,0.399041,0.160015,tractive,lateral,P383,provisional
E0037585,N0037832,N0037833,404.565012,404.165012,5.069296,5.358395,79.999987,200,PVC-U,0.5,0.5,table11,minimum,3.3608,merrimack,140.3411,5.475495,0.612142,0.357806,tractive,main,P399,derived
E0037586,N0037833,N0037834,404.165012,403.765012,5.358395,5.869968,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3484,merrimack,144.6602,5.623565,0.616704,0.362919,tractive,main,P399,derived
E0037587,N0037834,N0037835,403.765012,403.724381,5.869968,5.886856,8.126178,200,PVC-U,0.5,0.5,table11,minimum,3.3425,merrimack,146.8198,5.697733,0.618952,0.365462,tractive,main,P399,derived
E0037588,N0037835,N0037836,403.724381,403.615012,5.886856,6.024057,21.873822,200,PVC-U,0.5,0.5,table11,minimum,3.3395,merrimack,147.8995,5.734502,0.620057,0.366718,tractive,main,P399,derived
E0037589,N0037836,N0037837,403.615012,403.221877,6.024057,5.869523,78.626922,200,PVC-U,0.5,0.5,table11,minimum,3.3279,merrimack,152.2187,5.881169,0.624407,0.371703,tractive,main,P399,derived
E0037590,N0037837,N0037838,403.221877,402.971877,5.869523,5.874009,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3057,merrimack,160.8569,6.173302,0.632804,0.381507,tractive,main,P399,derived
E0037591,N0037838,N0037839,402.971877,402.721877,5.874009,5.84456,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2951,merrimack,165.176,6.318742,0.63686,0.386331,tractive,main,P399,derived
E0037592,N0037839,N0037840,402.721877,402.68185,5.84456,5.870824,4.213427,200,PVC-U,0.95,0.5,table11,minimum,3.29,merrimack,167.3356,6.391498,0.806839,0.327378,velocity,main,P399,derived
E0037593,N0037840,N0037555,402.68185,402.627556,5.870824,5.88868,10.858779,200,PVC-U,0.5,0.5,table11,minimum,3.2874,merrimack,168.4154,6.42766,0.639845,0.38992,tractive,main,P399,derived
E0037594,N0037841,N0037842,406.267383,406.224956,1.55,1.593067,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.260911,0.079897,tractive,lateral,P399,provisional
E0037595,N0037842,N0037843,406.224956,406.034562,1.593067,1.999251,38.078866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362196,0.268742,0.095218,tractive,lateral,P399,provisional
E0037596,N0037843,N0037844,406.034562,405.991983,1.999251,2.015708,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,10.7978,0.453048,0.324381,0.097557,tractive,lateral,P399,provisional
E0037597,N0037844,N0037555,405.991983,405.613737,2.015708,2.902498,75.64917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.5889,0.3136,0.119404,tractive,lateral,P399,provisional
E0037598,N0037845,N0037846,402.465594,402.165594,1.55,1.749353,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P383,provisional
E0037599,N0037846,N0037847,402.165594,401.835594,1.749353,1.564155,60.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,11.8776,0.498439,0.307535,0.107972,tractive,lateral,P383,provisional
E0037600,N0037847,N0037553,401.835594,401.711503,1.564155,1.556716,19.091006,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,15.1169,0.634741,0.351817,0.116178,tractive,lateral,P383,provisional
E0037601,N0037848,N0037849,399.487266,399.087266,3.221993,4.002364,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270009,0.398149,0.171977,tractive,lateral,P383,provisional
E0037602,N0037849,N0037850,399.087266,398.687266,4.002364,4.673513,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270676,0.398213,0.17202,tractive,lateral,P383,provisional
E0037603,N0037850,N0037553,398.687266,398.624544,4.673513,4.643675,12.544427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.271342,0.398277,0.172064,tractive,lateral,P383,provisional
E0037604,N0037851,N0037852,416.567004,416.524578,1.55,1.621967,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.228616,0.066399,tractive,lateral,P399,provisional
E0037605,N0037852,N0037575,416.524578,416.396809,1.621967,1.738689,25.553865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271662,0.244992,0.083395,tractive,lateral,P399,provisional
E0037606,N0037853,N0037562,417.130862,416.938352,1.852323,1.937289,38.501983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816228,0.347354,0.139258,tractive,lateral,P399,derived
E0037607,N0037854,N0037855,403.398601,403.148601,2.232136,2.443623,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409845,0.279566,0.10083,tractive,main,P381,derived
E0037608,N0037855,N0037856,403.148601,402.898601,2.443623,2.521046,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500796,0.297952,0.110688,tractive,main,P381,derived
E0037609,N0037856,N0037857,402.898601,402.801417,2.521046,2.573919,19.436771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637014,0.321443,0.123888,tractive,main,P381,derived
E0037610,N0037857,N0037858,402.801417,402.551417,2.573919,2.742833,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7603,0.706068,0.331985,0.130037,tractive,main,P381,derived
E0037611,N0037858,N0037587,402.551417,402.296395,2.742833,2.907829,51.00451,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.84,0.751752,0.338556,0.133942,tractive,main,P381,derived
E0037612,N0037859,N0037860,403.298581,402.998584,2.177493,2.43916,59.999372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.5019,2.878329,0.509021,0.256946,tractive,lateral,P381,derived
E0037613,N0037860,N0037861,402.998584,402.698584,2.43916,2.584619,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.7413,3.014631,0.515976,0.262992,tractive,lateral,P381,derived
E0037614,N0037861,N0037587,402.698584,402.640573,2.584619,2.56365,11.602208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.9008,3.105665,0.520487,0.266966,tractive,lateral,P381,derived
E0037615,N0037862,N0037596,396.053828,395.906093,8.758764,8.705266,26.860893,200,PVC-U,0.55,0.5,uniform,minimum,3.0454,merrimack,316.8136,11.214699,0.76669,0.520131,velocity,sub main,P381,derived
E0037616,N0037863,N0037596,403.028369,402.93943,1.55,1.671928,17.78775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P381,derived
E0037617,N0037864,N0037865,404.169993,403.644993,2.04836,1.574886,70.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,10.7978,0.454114,0.332474,0.096087,tractive,lateral,P381,derived
E0037618,N0037865,N0037590,403.62844,403.026894,1.591439,1.572136,70.770167,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,12.9574,0.545232,0.368021,0.101557,tractive,lateral,P381,derived
E0037619,N0037866,N0037867,396.119016,396.047953,8.481265,8.456533,14.21267,200,PVC-U,0.5,0.5,table11,minimum,2.9554,merrimack,405.9647,13.978909,0.777439,0.615808,velocity,sub main,P381,provisional
E0037620,N0037867,N0037868,396.047953,395.911938,8.456533,8.607685,27.202941,200,PVC-U,0.5,0.5,table11,minimum,2.9554,merrimack,405.9647,13.979028,0.777441,0.615812,velocity,sub main,P381,provisional
E0037621,N0037868,N0037590,395.911938,395.795502,8.607685,8.803527,23.287151,200,PVC-U,0.5,0.5,table11,minimum,2.9554,merrimack,405.9647,13.979254,0.777443,0.615818,velocity,sub main,P381,provisional
E0037622,N0037869,N0037597,393.017454,392.652865,4.774874,5.307858,72.917762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.5416,3.133312,0.521837,0.268162,tractive,main,P402,provisional
E0037623,N0037870,N0037597,396.144916,395.998543,1.55,1.962181,29.274562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037624,N0037871,N0037872,395.309985,395.255902,1.55,1.569354,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037625,N0037872,N0037608,395.255902,395.201819,1.569354,1.684625,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9e-05,0.01034,0.00324,tractive,lateral,P402,provisional
E0037626,N0037873,N0037874,397.093313,397.033105,4.105601,4.31269,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.537143,0.422002,0.188597,tractive,main,P402,provisional
E0037627,N0037874,N0037875,397.033105,396.990385,4.31269,4.365816,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.537243,0.42201,0.188603,tractive,main,P402,provisional
E0037628,N0037875,N0037876,396.990385,396.937234,4.365816,4.300376,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.537314,0.422016,0.188608,tractive,main,P402,provisional
E0037629,N0037876,N0037620,396.937234,396.831286,4.300376,4.236982,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.537403,0.422023,0.188613,tractive,main,P402,provisional
E0037630,N0037877,N0037878,399.156146,399.037614,1.55,1.913436,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037631,N0037878,N0037624,399.037614,398.958557,1.913436,1.992005,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P402,provisional
E0037632,N0037879,N0037880,399.774585,399.734048,1.55,1.618124,4.504064,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037633,N0037880,N0037881,399.734048,399.649048,1.618124,2.018066,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.8e-05,0.006315,0.002533,tractive,lateral,P402,provisional
E0037634,N0037881,N0037620,399.649048,399.475483,2.018066,1.592785,34.71311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000179,0.01474,0.004046,tractive,lateral,P402,provisional
E0037635,N0037882,N0037883,395.828692,395.583233,4.779981,5.244922,49.091751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.386897,0.274472,0.098172,tractive,main,P402,provisional
E0037636,N0037883,N0037624,395.583233,395.467799,5.244922,5.482762,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.432573,0.284415,0.10339,tractive,main,P402,provisional
E0037637,N0037884,N0037885,394.431638,394.289423,1.771854,1.828466,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000872,0.03038,0.007184,tractive,lateral,P402,provisional
E0037638,N0037885,N0037886,394.289423,394.013651,1.828466,2.321737,55.154329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001109,0.033615,0.007884,tractive,lateral,P402,provisional
E0037639,N0037886,N0037887,394.013651,393.946569,2.321737,2.485346,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001569,0.038778,0.009035,tractive,lateral,P402,provisional
E0037640,N0037887,N0037888,393.946569,393.903849,2.485346,2.625936,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00168,0.039868,0.009283,tractive,lateral,P402,provisional
E0037641,N0037888,N0037889,393.903849,393.556638,2.625936,3.826358,69.442334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001752,0.04055,0.00944,tractive,lateral,P402,provisional
E0037642,N0037889,N0037890,393.556638,393.516475,3.826358,3.851658,5.73745,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.00233,0.050809,0.009823,tractive,lateral,P402,provisional
E0037643,N0037890,N0037891,393.516475,393.466475,3.851658,3.792436,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002378,0.045815,0.01067,tractive,lateral,P402,provisional
E0037644,N0037891,N0037892,393.466475,393.306397,3.792436,4.089019,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002461,0.04644,0.010819,tractive,lateral,P402,provisional
E0037645,N0037892,N0037893,393.306397,393.200449,4.089019,3.999502,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002728,0.048361,0.01128,tractive,lateral,P402,provisional
E0037646,N0037893,N0037894,393.200449,393.061795,3.999502,4.106448,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002905,0.049566,0.011572,tractive,lateral,P402,provisional
E0037647,N0037894,N0037608,393.061795,392.768324,4.106448,4.11812,58.694122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003136,0.051067,0.011939,tractive,lateral,P402,provisional
E0037648,N0037895,N0037896,390.487373,390.137373,1.550835,2.164568,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P428,provisional
E0037649,N0037896,N0037897,390.137373,389.787373,2.164568,2.149212,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.724858,0.334723,0.131658,tractive,lateral,P428,provisional
E0037650,N0037897,N0037630,389.787373,389.747235,2.149212,2.114154,3.648854,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,19.4361,0.815976,0.45714,0.11533,tractive,lateral,P428,provisional
E0037651,N0037898,N0037627,390.211251,389.780232,1.641319,1.6515,45.370365,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P428,provisional
E0037652,N0037899,N0037900,390.466426,390.161248,1.576787,1.597847,43.596909,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P428,provisional
E0037653,N0037900,N0037627,390.116235,389.776144,1.642859,1.655589,68.018322,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090898,0.170882,0.050757,tractive,lateral,P428,provisional
E0037654,N0037901,N0037902,388.714112,388.674112,3.510589,3.528311,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.1383,merrimack,247.1762,9.00188,0.904229,0.387305,velocity,main,P428,derived
E0037655,N0037902,N0037903,388.674112,388.633665,3.528311,3.53531,6.741154,200,PVC-U,0.6,0.5,table11,minimum,3.135,merrimack,249.3358,9.070827,0.750566,0.448288,velocity,main,P428,derived
E0037656,N0037903,N0037904,388.633665,388.51543,3.53531,3.601116,23.646974,200,PVC-U,0.5,0.5,table11,minimum,3.135,merrimack,249.3358,9.070883,0.701198,0.472383,tractive,main,P428,derived
E0037657,N0037904,N0037905,388.51543,388.39012,3.601116,3.688066,25.062132,200,PVC-U,0.5,0.5,table11,minimum,3.135,merrimack,249.3358,9.07108,0.701202,0.472388,tractive,main,P428,derived
E0037658,N0037905,N0037630,388.39012,388.074695,3.688066,3.786694,63.084909,200,PVC-U,0.5,0.5,table11,minimum,3.1301,merrimack,252.5751,9.174524,0.703246,0.475483,tractive,main,P428,derived
E0037659,N0037906,N0037907,409.784133,408.936286,1.564347,1.597009,73.725805,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P440,drafted
E0037660,N0037907,N0037908,408.911108,408.206455,1.622186,1.60873,61.274195,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000614,0.034185,0.005254,tractive,lateral,P440,drafted
E0037661,N0037908,N0037909,408.206455,408.002837,1.60873,2.052034,40.723703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001125,0.033816,0.007928,tractive,lateral,P440,drafted
E0037662,N0037909,N0037910,408.002837,407.702837,2.052034,2.060042,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001464,0.037698,0.008791,tractive,lateral,P440,drafted
E0037663,N0037910,N0037911,407.702837,407.402837,2.060042,2.198482,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001964,0.042456,0.00988,tractive,lateral,P440,drafted
E0037664,N0037911,N0037912,407.402837,407.306455,2.198482,2.442904,19.276297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002464,0.046463,0.010825,tractive,lateral,P440,drafted
E0037665,N0037912,N0037913,407.306455,407.264207,2.442904,2.369612,5.633033,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.002625,0.054491,0.010151,tractive,lateral,P440,drafted
E0037666,N0037913,N0037914,407.264207,406.864207,2.369612,2.293691,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002672,0.047969,0.011186,tractive,lateral,P440,drafted
E0037667,N0037914,N0037915,406.864207,406.464207,2.293691,2.549709,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003339,0.052325,0.012249,tractive,lateral,P440,drafted
E0037668,N0037915,N0037916,406.464207,406.064207,2.549709,2.464204,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004005,0.056125,0.013199,tractive,lateral,P440,drafted
E0037669,N0037916,N0037917,406.064207,405.917348,2.464204,2.479472,29.371969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004672,0.059525,0.014067,tractive,lateral,P440,drafted
E0037670,N0037917,N0037918,405.917348,405.517348,2.479472,2.474199,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004917,0.060691,0.014369,tractive,lateral,P440,drafted
E0037671,N0037918,N0037919,405.517348,405.117348,2.474199,2.471794,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005583,0.063674,0.015148,tractive,lateral,P440,drafted
E0037672,N0037919,N0037920,405.117348,404.717348,2.471794,2.449278,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00625,0.06643,0.01588,tractive,lateral,P440,drafted
E0037673,N0037920,N0037921,404.717348,404.317348,2.449278,2.34699,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006917,0.068992,0.016569,tractive,lateral,P440,drafted
E0037674,N0037921,N0037922,404.317348,404.167373,2.34699,2.311479,29.994998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007583,0.071389,0.017222,tractive,lateral,P440,drafted
E0037675,N0037922,N0037923,404.167373,403.767373,2.311479,2.801872,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007833,0.072252,0.017459,tractive,lateral,P440,drafted
E0037676,N0037923,N0037924,403.767373,403.367373,2.801872,2.676969,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0085,0.074465,0.018072,tractive,lateral,P440,drafted
E0037677,N0037924,N0037925,403.367373,402.967373,2.676969,3.220311,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009167,0.076564,0.018658,tractive,lateral,P440,drafted
E0037678,N0037925,N0037926,402.967373,402.917373,3.220311,3.215501,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009833,0.078558,0.019221,tractive,lateral,P440,drafted
E0037679,N0037926,N0037927,402.917373,402.667373,3.215501,4.272691,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009917,0.078803,0.019291,tractive,lateral,P440,drafted
E0037680,N0037927,N0037928,402.667373,402.372856,4.272691,3.436256,58.903259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010333,0.079995,0.01963,tractive,lateral,P440,drafted
E0037681,N0037928,N0037929,402.372856,402.167373,3.436256,3.491105,41.096741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010824,0.081361,0.020022,tractive,lateral,P440,drafted
E0037682,N0037929,N0037930,402.167373,401.767373,3.491105,4.310112,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011167,0.08229,0.02029,tractive,lateral,P440,drafted
E0037683,N0037930,N0037640,401.767373,401.359344,4.310112,5.040161,81.605656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011833,0.084041,0.020797,tractive,lateral,P440,drafted
E0037684,N0037931,N0037932,390.356816,390.270793,1.595394,1.597188,17.204651,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P457,provisional
E0037685,N0037932,N0037703,390.270793,390.160113,1.597188,1.677442,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135945,0.195378,0.060836,tractive,lateral,P457,provisional
E0037686,N0037933,N0037703,379.774776,379.733667,12.069401,12.103888,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,72.6845,3.067012,0.569494,0.248205,tractive,main,P457,provisional
E0037687,N0037934,N0037935,391.618461,391.557634,1.572945,3.759047,12.165525,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P431,provisional
E0037688,N0037935,N0037936,391.557634,391.076501,3.759047,1.55207,18.867962,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,3.2393,0.135903,0.34036,0.041846,tractive,lateral,P431,provisional
E0037689,N0037936,N0037937,391.043079,390.852658,1.585492,1.588809,27.202941,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,5.3989,0.226595,0.25942,0.070944,tractive,lateral,P431,provisional
E0037690,N0037937,N0037694,390.852658,390.762519,1.588809,1.582543,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317356,0.257584,0.08958,tractive,lateral,P431,provisional
E0037691,N0037938,N0037939,391.255238,391.200011,1.552684,1.55359,11.045361,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P431,provisional
E0037692,N0037939,N0037940,391.200011,391.152842,1.55359,1.60372,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090626,0.17071,0.050689,tractive,lateral,P431,provisional
E0037693,N0037940,N0037941,391.152842,390.752842,1.60372,1.998196,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271774,0.245025,0.083411,tractive,lateral,P431,provisional
E0037694,N0037941,N0037942,390.752842,390.352842,1.998196,2.758548,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725112,0.33476,0.13168,tractive,lateral,P431,provisional
E0037695,N0037942,N0037943,390.352842,390.305238,2.758548,2.830534,9.520658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997382,0.369635,0.153176,tractive,lateral,P431,provisional
E0037696,N0037943,N0037694,390.305238,390.071026,2.830534,2.274036,46.842463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042729,0.374744,0.156462,tractive,lateral,P431,provisional
E0037697,N0037944,N0037945,398.653444,398.613444,12.202055,12.233266,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.014257,0.113468,0.019271,tractive,main,P459,derived
E0037698,N0037945,N0037946,398.613444,398.556982,12.233266,12.203913,11.292531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01429,0.089969,0.022544,tractive,main,P459,derived
E0037699,N0037946,N0037947,398.556982,398.508537,12.203913,12.217506,9.688855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014384,0.090181,0.022608,tractive,main,P459,derived
E0037700,N0037947,N0037948,409.176001,409.045971,1.550043,1.698506,26.006093,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.014465,0.090364,0.022662,tractive,main,P459,derived
E0037701,N0037948,N0037949,409.045971,408.876446,1.698506,1.746967,33.904895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014682,0.090849,0.022808,tractive,main,P440,derived
