Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0037702,N0037949,N0037950,408.876446,408.743989,1.746967,1.711364,26.491424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014964,0.091472,0.022995,tractive,main,P440,derived
E0037703,N0037950,N0037951,408.743989,408.571536,1.711364,1.685513,34.490565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015185,0.091954,0.02314,tractive,main,P440,derived
E0037704,N0037951,N0037952,408.571536,408.440594,1.685513,1.722949,26.188395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015473,0.092576,0.023327,tractive,main,P440,derived
E0037705,N0037952,N0037953,408.440594,408.15257,1.722949,1.813983,57.604938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015691,0.093041,0.023468,tractive,main,P440,derived
E0037706,N0037953,N0037954,408.15257,407.728978,1.813983,2.003505,84.718313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016171,0.09405,0.023774,tractive,main,P440,derived
E0037707,N0037954,N0037955,407.728978,407.621422,2.003505,2.077949,21.51122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016877,0.095498,0.024215,tractive,main,P440,derived
E0037708,N0037955,N0037956,407.621422,407.488069,2.077949,2.094206,26.670508,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017056,0.095859,0.024326,tractive,main,P440,derived
E0037709,N0037956,N0037957,407.488069,407.359664,2.094206,2.084,25.681058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017278,0.096302,0.024462,tractive,main,P440,derived
E0037710,N0037957,N0037958,407.359664,407.124286,2.084,2.05354,47.075673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017492,0.096726,0.024592,tractive,main,P440,derived
E0037711,N0037958,N0037959,407.124286,407.013058,2.05354,2.127567,22.245457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017885,0.097495,0.024829,tractive,main,P440,derived
E0037712,N0037959,N0037960,407.013058,406.928629,2.127567,2.1704,16.88585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01807,0.097853,0.024939,tractive,main,P440,derived
E0037713,N0037960,N0037961,406.928629,406.578629,2.1704,2.31871,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018211,0.098124,0.025023,tractive,main,P440,derived
E0037714,N0037961,N0037962,406.578629,406.228632,2.31871,2.348944,69.999406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018794,0.09923,0.025366,tractive,main,P440,derived
E0037715,N0037962,N0037963,406.228632,406.133172,2.348944,2.367225,19.092104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019377,0.100313,0.025703,tractive,main,P440,derived
E0037716,N0037963,N0037964,406.133172,406.050911,2.367225,2.380638,16.452123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019537,0.100607,0.025794,tractive,main,P440,derived
E0037717,N0037964,N0037965,406.050911,405.813474,2.380638,2.276583,47.487395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019674,0.100856,0.025872,tractive,main,P440,derived
E0037718,N0037965,N0037966,405.813474,405.3936,2.276583,2.205155,83.974876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020069,0.10157,0.026096,tractive,main,P440,derived
E0037719,N0037966,N0037967,405.3936,405.265107,2.205155,2.109771,25.698599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020769,0.102811,0.026486,tractive,main,P440,derived
E0037720,N0037967,N0037968,405.265107,405.017805,2.109771,1.957903,49.460394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020983,0.103185,0.026603,tractive,main,P440,derived
E0037721,N0037968,N0037969,405.017805,404.849483,1.957903,1.936528,33.664424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021395,0.103897,0.026828,tractive,main,P440,derived
E0037722,N0037969,N0037970,404.849483,404.749758,1.936528,1.946837,19.944978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021676,0.104378,0.026981,tractive,main,P440,derived
E0037723,N0037970,N0037971,404.749758,404.659102,1.946837,1.94362,18.131055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021842,0.104659,0.02707,tractive,main,P440,derived
E0037724,N0037971,N0037640,404.659102,404.506307,1.94362,1.893199,30.559109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021993,0.104915,0.027151,tractive,main,P440,derived
E0037725,N0037972,N0037708,365.119757,364.96188,1.550073,1.972751,31.575307,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0037726,N0037973,N0037974,360.850176,360.800176,6.109907,6.116175,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006824,0.068645,0.016475,tractive,main,P473,provisional
E0037727,N0037974,N0037975,360.800176,360.713863,6.116175,6.111027,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006907,0.068955,0.016559,tractive,main,P473,provisional
E0037728,N0037975,N0037976,360.713863,360.617816,6.111027,6.157666,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007051,0.069487,0.016703,tractive,main,P473,provisional
E0037729,N0037976,N0037977,360.617816,360.534599,6.157666,6.271675,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007211,0.070069,0.016861,tractive,main,P473,provisional
E0037730,N0037977,N0037978,360.534599,360.433976,6.271675,6.346358,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00735,0.070568,0.016997,tractive,main,P473,provisional
E0037731,N0037978,N0037979,360.433976,360.050505,6.346358,6.271211,76.694198,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007518,0.071162,0.01716,tractive,main,P473,provisional
E0037732,N0037979,N0037980,360.050505,359.943151,6.271211,6.262263,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008157,0.073342,0.01776,tractive,main,P473,provisional
E0037733,N0037980,N0037981,359.943151,359.53084,6.262263,6.909406,82.462113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008336,0.073932,0.017923,tractive,main,P473,provisional
E0037734,N0037981,N0037982,359.53084,359.444817,6.909406,7.233131,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009023,0.07612,0.018534,tractive,main,P473,provisional
E0037735,N0037982,N0037708,359.444817,359.346328,7.233131,7.588303,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009166,0.076561,0.018657,tractive,main,P473,provisional
E0037736,N0037983,N0037984,367.974017,367.831715,1.55,1.825756,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0037737,N0037984,N0037719,367.831715,367.764447,1.825756,1.908985,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000237,0.016898,0.004454,tractive,lateral,P450,provisional
E0037738,N0037985,N0037719,367.581829,367.346829,2.150806,2.326602,47.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001698,0.040041,0.009323,tractive,lateral,P450,provisional
E0037739,N0037986,N0037716,367.662494,367.555785,1.55,1.646638,21.34173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0037740,N0037987,N0037716,365.63207,365.560504,3.52305,3.641919,14.313369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.141851,0.198142,0.062017,tractive,main,P450,provisional
E0037741,N0037988,N0037989,387.569699,387.419362,1.550327,1.550853,14.317821,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.251812,0.051229,tractive,lateral,P456,provisional
E0037742,N0037989,N0037729,387.419362,387.366211,1.550853,1.605041,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181188,0.214747,0.0693,tractive,lateral,P456,provisional
E0037743,N0037990,N0037729,386.399685,386.314245,2.639957,2.657007,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.327453,0.26019,0.090884,tractive,main,P456,provisional
E0037744,N0037991,N0037732,376.864081,376.712754,1.568963,1.5699,30.265492,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0037745,N0037992,N0037993,376.712249,376.393034,1.997377,2.012301,35.468296,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P458,provisional
E0037746,N0037993,N0037994,376.393034,376.304011,2.012301,1.95905,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000296,0.018776,0.004816,tractive,lateral,P458,provisional
E0037747,N0037994,N0037732,376.304011,376.200934,1.95905,2.08172,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000444,0.022618,0.005575,tractive,lateral,P458,provisional
E0037748,N0037995,N0037736,354.411754,354.161622,1.57018,1.89392,50.026324,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P481,provisional
E0037749,N0037996,N0037997,344.062727,343.828787,11.802111,11.967631,77.980006,315,HDPE,0.3,0.27,table11,minimum,2.6332,merrimack,1054.0017,32.356286,0.791394,0.572718,velocity,sub main,P492,drafted
E0037750,N0037997,N0037998,354.130523,353.980523,1.665894,2.094886,50.0,315,HDPE,0.3,0.27,cover_min,minimum,2.6332,merrimack,1054.0017,32.356936,0.791398,0.572726,velocity,sub main,P492,drafted
E0037751,N0037998,N0037999,353.980523,353.830523,2.094886,2.209516,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6312,merrimack,1060.4804,32.530846,0.792356,0.574682,velocity,sub main,P481,drafted
E0037752,N0037999,N0037736,353.830523,353.788181,2.209516,2.267361,5.645657,315,HDPE,0.75,0.27,table11,minimum,2.6309,merrimack,1061.5602,32.560166,1.122095,0.437273,velocity,sub main,P481,drafted
E0037753,N0038000,N0038001,357.282417,357.04455,2.756798,3.268957,47.573384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1873,0.344548,0.264474,0.093044,tractive,lateral,P496,derived
E0037754,N0038001,N0037740,357.04455,356.950982,3.268957,3.481788,18.713584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1873,0.344944,0.264572,0.093094,tractive,lateral,P496,derived
E0037755,N0038002,N0038003,353.214857,353.157419,7.256884,7.234671,11.487639,200,PVC-U,0.5,0.5,table11,minimum,3.3705,merrimack,137.0097,5.368097,0.608769,0.354068,tractive,main,P496,provisional
E0037756,N0038003,N0038004,353.157419,352.997341,7.234671,7.341557,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.3498,merrimack,144.1667,5.612851,0.616378,0.36255,tractive,main,P496,provisional
E0037757,N0038004,N0038005,352.997341,352.934095,7.341557,7.4135,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.3498,merrimack,144.1667,5.613117,0.616386,0.36256,tractive,main,P496,provisional
E0037758,N0038005,N0038006,352.934095,352.869095,7.4135,7.542312,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.3498,merrimack,144.1667,5.613223,0.616389,0.362563,tractive,main,P496,provisional
E0037759,N0038006,N0037740,352.869095,352.654918,7.542312,7.777852,42.8354,200,PVC-U,0.5,0.5,table11,minimum,3.3498,merrimack,144.1667,5.613331,0.616392,0.362567,tractive,main,P496,provisional
E0037760,N0038007,N0037749,337.61059,337.456561,1.550298,2.00578,30.805844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0037761,N0038008,N0038009,337.644509,337.482567,2.034324,2.001899,32.388269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.647423,0.323083,0.124835,tractive,main,P430,provisional
E0037762,N0038009,N0038010,337.482567,337.363719,2.001899,1.809957,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.647693,0.323125,0.12486,tractive,main,P430,provisional
E0037763,N0038010,N0038011,337.363719,337.27358,1.809957,2.332957,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.647891,0.323156,0.124878,tractive,main,P430,provisional
E0037764,N0038011,N0037749,337.27358,337.172957,2.332957,2.289384,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.648041,0.32318,0.124891,tractive,main,P430,provisional
E0037765,N0038012,N0038013,335.451643,335.395074,2.879046,2.885596,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.9122,1.437741,0.413513,0.182586,tractive,main,P430,provisional
E0037766,N0038013,N0038014,335.395074,335.29684,2.885596,3.24497,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.9122,1.437836,0.413521,0.182592,tractive,main,P430,provisional
E0037767,N0038014,N0038015,335.29684,335.211987,3.24497,3.556629,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.9122,1.437999,0.413535,0.182602,tractive,main,P430,provisional
E0037768,N0038015,N0038016,335.211987,335.158135,3.556629,3.763313,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.9122,1.438141,0.413548,0.182611,tractive,main,P430,provisional
E0037769,N0038016,N0037750,335.158135,335.083805,3.763313,4.011196,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.9122,1.43823,0.413556,0.182616,tractive,main,P430,provisional
E0037770,N0038017,N0038018,339.60072,339.553286,1.604999,1.624144,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.475083,0.293015,0.108,tractive,main,P430,provisional
E0037771,N0038018,N0038019,339.553286,339.510329,1.624144,1.668748,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,11.2725,0.475162,0.302903,0.105594,tractive,main,P430,provisional
E0037772,N0038019,N0038020,339.510329,339.416184,1.668748,1.840102,17.117243,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.2725,0.475227,0.302916,0.1056,tractive,main,P430,provisional
E0037773,N0038020,N0038021,339.416184,339.215981,1.840102,1.624442,36.400549,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.2725,0.47537,0.302945,0.105615,tractive,main,P430,provisional
E0037774,N0038021,N0038022,339.215981,338.703181,1.624442,1.551885,39.446166,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,11.2725,0.475673,0.408028,0.086278,tractive,main,P430,provisional
E0037775,N0038022,N0038023,338.672661,338.306246,1.582405,1.587462,26.172505,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,11.2725,0.476002,0.418667,0.084823,tractive,main,P430,provisional
E0037776,N0038023,N0038024,338.248061,338.066505,1.645647,1.619103,24.207437,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,11.2725,0.47622,0.337552,0.098229,tractive,main,P430,provisional
E0037777,N0038024,N0038025,338.056639,337.806199,1.628969,1.560927,31.304952,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,11.2725,0.476422,0.345227,0.096764,tractive,main,P430,provisional
E0037778,N0038025,N0038026,337.789315,337.66184,1.577811,1.572047,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.2725,0.476683,0.293327,0.10817,tractive,main,P430,provisional
E0037779,N0038026,N0037750,337.66184,337.481562,1.572047,1.613439,36.055513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.476895,0.293369,0.108192,tractive,main,P430,provisional
E0037780,N0038027,N0038028,340.064431,339.814431,4.528373,3.021934,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3268,merrimack,152.6181,5.892063,0.624726,0.372071,tractive,main,P471,drafted
E0037781,N0038028,N0038029,339.814431,339.514431,3.021934,2.957401,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3268,merrimack,152.6181,5.89248,0.624739,0.372085,tractive,main,P471,drafted
E0037782,N0038029,N0038030,339.514431,339.214431,2.957401,2.687211,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3268,merrimack,152.6181,5.89298,0.624753,0.372102,tractive,main,P471,drafted
E0037783,N0038030,N0038031,339.214431,339.139431,2.687211,2.597996,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.3268,merrimack,152.6181,5.89348,0.624768,0.372119,tractive,main,P471,drafted
E0037784,N0038031,N0038032,339.139431,338.889431,2.597996,1.57819,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.324,merrimack,153.6979,5.930135,0.625839,0.373357,tractive,main,P471,drafted
E0037785,N0038032,N0038033,338.88418,337.73418,1.583441,1.572552,50.0,200,PVC-U,2.3,0.5,cover_min,minimum,3.3175,merrimack,156.1967,6.014969,1.088148,0.252836,velocity,main,P471,drafted
E0037786,N0038033,N0037764,337.73418,337.693627,1.572552,1.626075,6.758781,200,PVC-U,0.6,0.5,table11,minimum,3.3175,merrimack,156.1967,6.015385,0.671506,0.358196,tractive,main,P471,drafted
E0037787,N0038034,N0038035,327.121594,326.821594,9.409382,10.077515,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2194,merrimack,200.163,7.486881,0.666776,0.423904,tractive,main,P479,provisional
E0037788,N0038035,N0038036,326.821594,326.521594,10.077515,10.783124,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2194,merrimack,200.163,7.487381,0.666788,0.42392,tractive,main,P479,provisional
E0037789,N0038036,N0038037,326.521594,326.221594,10.783124,11.612757,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2194,merrimack,200.163,7.487881,0.666799,0.423935,tractive,main,P479,provisional
E0037790,N0038037,N0038038,326.221594,326.171594,11.612757,11.769019,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.2194,merrimack,200.163,7.488381,0.666811,0.423951,tractive,main,P479,provisional
E0037791,N0038038,N0038039,326.171594,325.931648,11.769019,11.628349,47.989038,200,PVC-U,0.5,0.5,table11,minimum,3.2194,merrimack,200.163,7.488464,0.666813,0.423954,tractive,main,P479,provisional
E0037792,N0038039,N0038040,336.009998,335.724943,1.55,3.33597,57.010962,200,PVC-U,0.5,0.5,table11,minimum,3.2194,merrimack,200.163,7.488864,0.666823,0.423966,tractive,main,P479,provisional
E0037793,N0038040,N0038041,335.724943,335.374943,3.33597,4.06509,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2194,merrimack,200.163,7.489339,0.666834,0.423981,tractive,main,P471,provisional
E0037794,N0038041,N0038042,335.374943,335.024943,4.06509,4.227895,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2194,merrimack,200.163,7.489922,0.666848,0.423999,tractive,main,P471,provisional
E0037795,N0038042,N0037764,335.024943,334.925348,4.227895,4.394354,19.91891,200,PVC-U,0.5,0.5,table11,minimum,3.2194,merrimack,200.163,7.490506,0.666862,0.424018,tractive,main,P471,provisional
E0037796,N0038043,N0038044,411.160536,411.085536,11.387865,11.30457,50.0,800,GRP,0.15,0.085,uniform,minimum,2.1096,merrimack,6583.8678,162.734393,0.899218,0.389157,velocity,trunk main,P399,drafted
E0037797,N0038044,N0037790,411.085536,411.008256,11.30457,11.243667,51.520069,800,GRP,0.15,0.085,uniform,minimum,2.1096,merrimack,6583.8678,162.73481,0.899219,0.389157,velocity,trunk main,P399,drafted
E0037798,N0038045,N0037790,419.394034,419.216795,2.575968,3.035127,35.447683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.93984,0.362902,0.148901,tractive,lateral,P399,derived
E0037799,N0038046,N0037794,421.362102,421.115712,3.100423,3.012706,49.278021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5898,0.781721,0.342711,0.13644,tractive,lateral,P399,drafted
E0037800,N0038047,N0037800,419.20766,418.791599,1.55,2.517666,83.212215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P399,derived
E0037801,N0038048,N0038049,419.185489,418.921057,1.683072,2.336237,52.886435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317738,0.257683,0.08963,tractive,lateral,P399,derived
E0037802,N0038049,N0037800,418.921057,418.730712,2.336237,2.578553,38.068896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.51616,0.300816,0.11226,tractive,lateral,P399,derived
E0037803,N0038050,N0038051,406.885056,406.787386,6.460983,6.618162,19.533843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7007,1.612716,0.428187,0.193046,tractive,sub main,P399,derived
E0037804,N0038051,N0038052,406.787386,406.635214,6.618162,7.020151,30.434535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7007,1.612879,0.4282,0.193055,tractive,sub main,P399,derived
E0037805,N0038052,N0038053,406.635214,406.549368,7.020151,7.247263,17.169157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7007,1.613132,0.428221,0.19307,tractive,sub main,P399,derived
E0037806,N0038053,N0038054,406.549368,406.445195,7.247263,7.443752,20.834608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7007,1.613276,0.428232,0.193078,tractive,sub main,P399,derived
E0037807,N0038054,N0038055,406.445195,406.385094,7.443752,7.524604,12.020196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7007,1.613449,0.428246,0.193089,tractive,sub main,P399,derived
E0037808,N0038055,N0038056,406.385094,406.085094,7.524604,7.481312,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7007,1.613549,0.428254,0.193094,tractive,sub main,P399,derived
E0037809,N0038056,N0038057,406.085094,405.785094,7.481312,7.460054,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7805,1.659317,0.431895,0.19574,tractive,sub main,P399,derived
E0037810,N0038057,N0038058,405.785094,405.716604,7.460054,7.435526,13.698007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7805,1.659817,0.431934,0.195769,tractive,sub main,P399,derived
E0037811,N0038058,N0038059,405.716604,405.48994,7.435526,7.298603,45.332708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7805,1.659931,0.431943,0.195776,tractive,sub main,P399,derived
E0037812,N0038059,N0038060,405.48994,405.23994,7.298603,7.418385,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7805,1.660308,0.431973,0.195797,tractive,sub main,P399,derived
E0037813,N0038060,N0038061,405.23994,404.98994,7.418385,7.256184,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7805,1.660725,0.432006,0.195821,tractive,sub main,P399,derived
E0037814,N0038061,N0038062,404.98994,404.947342,7.256184,7.287125,5.324805,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,37.7805,1.661142,0.50986,0.174522,tractive,sub main,P399,derived
E0037815,N0038062,N0037807,404.947342,404.569875,7.287125,7.233165,75.49339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7805,1.661186,0.432042,0.195848,tractive,sub main,P399,derived
E0037816,N0038063,N0038064,407.85793,407.403603,3.629772,4.26403,90.865369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.951,2.602615,0.494141,0.244322,tractive,main,P399,derived
E0037817,N0038064,N0037807,407.403603,407.106292,4.26403,4.696748,59.462169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.3499,2.829708,0.506479,0.254759,tractive,main,P399,derived
E0037818,N0038065,N0038066,411.626208,411.245061,1.603162,1.617854,76.229421,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P399,derived
E0037819,N0038066,N0038067,411.245061,411.068995,1.617854,1.869939,35.213044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317506,0.257623,0.0896,tractive,lateral,P399,derived
E0037820,N0038067,N0037809,411.068995,410.930521,1.869939,1.886282,27.69493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498868,0.297588,0.110489,tractive,lateral,P399,derived
E0037821,N0038068,N0037809,411.338011,410.904756,1.667146,1.912047,86.651195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4752,1.406013,0.410712,0.180626,tractive,main,P399,derived
E0037822,N0038069,N0037820,399.73545,399.352647,5.096551,5.738143,76.560542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,1.996167,0.456615,0.214259,tractive,lateral,P383,provisional
E0037823,N0038070,N0038071,403.516034,403.331096,1.552112,1.561208,26.41969,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.275163,0.077068,tractive,lateral,P383,provisional
E0037824,N0038071,N0038072,403.331096,403.291055,1.561208,1.575095,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,8.6382,0.362358,0.277811,0.09312,tractive,lateral,P383,provisional
E0037825,N0038072,N0037828,403.291055,402.985966,1.575095,2.071834,55.470713,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.3763,0.602973,0.326612,0.11802,tractive,lateral,P383,provisional
E0037826,N0038073,N0038074,401.67998,401.460108,2.096051,2.50617,43.974423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00727,0.070281,0.016919,tractive,main,P383,derived
E0037827,N0038074,N0038075,401.460108,401.321525,2.50617,3.142983,27.716703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052903,0.142293,0.039885,tractive,main,P383,derived
E0037828,N0038075,N0038076,401.321525,401.171073,3.142983,3.84617,30.090388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.053134,0.142505,0.039962,tractive,main,P383,derived
E0037829,N0038076,N0038077,401.171073,400.770904,3.84617,4.14145,80.033826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.053385,0.142734,0.040046,tractive,main,P383,derived
E0037830,N0038077,N0038078,400.770904,400.60758,4.14145,4.276728,32.664775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.144586,0.199395,0.062555,tractive,main,P383,derived
E0037831,N0038078,N0038079,400.60758,400.35758,4.276728,4.534022,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.144859,0.199519,0.062609,tractive,main,P383,derived
E0037832,N0038079,N0038080,400.35758,400.10758,4.534022,4.970911,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.190542,0.218313,0.070907,tractive,main,P383,derived
E0037833,N0038080,N0037820,400.10758,400.067251,4.970911,5.023538,4.480951,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,5.3989,0.236226,0.286695,0.068198,tractive,main,P383,derived
E0037834,N0038081,N0038082,408.758522,408.558522,1.550438,1.64149,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P399,derived
E0037835,N0038082,N0038083,408.558522,408.358522,1.64149,1.581847,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54354,0.305771,0.115005,tractive,lateral,P399,derived
E0037836,N0038083,N0038084,408.357339,408.272862,1.583029,1.571285,16.895543,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P399,derived
E0037837,N0038084,N0038085,408.272862,408.04507,1.571285,1.58997,45.558233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634548,0.321051,0.123662,tractive,lateral,P399,derived
E0037838,N0038085,N0038086,408.04507,407.74507,1.58997,1.91005,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815997,0.347324,0.139239,tractive,lateral,P399,derived
E0037839,N0038086,N0038087,407.74507,407.44507,1.91005,2.482969,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042833,0.374755,0.156469,tractive,lateral,P399,derived
E0037840,N0038087,N0038088,407.44507,407.3867,2.482969,2.446827,11.674101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224401,0.393714,0.168978,tractive,lateral,P399,derived
E0037841,N0038088,N0037832,407.3867,407.215905,2.446827,2.418403,34.159008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224499,0.393724,0.168985,tractive,lateral,P399,derived
E0037842,N0038089,N0038090,400.670098,400.370098,1.550483,2.096027,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P383,provisional
E0037843,N0038090,N0038091,400.370098,400.070098,2.096027,2.608002,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679508,0.328022,0.127709,tractive,lateral,P383,provisional
E0037844,N0038091,N0037848,400.070098,400.022943,2.608002,2.686316,9.431042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770542,0.341174,0.135514,tractive,lateral,P383,provisional
E0037845,N0038092,N0038093,405.660911,405.610911,4.420632,4.528951,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.509,merrimack,98.2296,4.001641,0.560153,0.303757,tractive,main,P399,provisional
E0037846,N0038093,N0038094,405.610911,405.568331,4.528951,4.532743,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.5044,merrimack,99.3094,4.040246,0.633859,0.279858,tractive,main,P399,provisional
E0037847,N0038094,N0038095,405.568331,405.458559,4.532743,4.606474,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.4998,merrimack,100.3892,4.078768,0.563228,0.306758,tractive,main,P399,provisional
E0037848,N0038095,N0038096,405.458559,405.397731,4.606474,4.578892,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.4953,merrimack,101.469,4.117372,0.56475,0.308252,tractive,main,P399,provisional
E0037849,N0038096,N0038097,405.397731,404.944455,4.578892,4.820223,90.655125,200,PVC-U,0.5,0.5,table11,minimum,3.4777,merrimack,105.7881,4.27067,0.570683,0.314129,tractive,main,P399,provisional
E0037850,N0038097,N0037832,404.944455,404.565012,4.820223,5.069296,75.88877,200,PVC-U,0.5,0.5,table11,minimum,3.465,merrimack,109.0274,4.385825,0.575029,0.31849,tractive,main,P399,provisional
E0037851,N0038098,N0038099,417.848651,417.639327,1.55,1.673356,41.864765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P399,derived
E0037852,N0038099,N0037853,417.639327,417.377805,1.673356,1.605379,52.304365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362486,0.26881,0.095253,tractive,lateral,P399,derived
E0037853,N0038100,N0037853,417.511093,417.130862,1.551102,1.852323,76.046088,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P399,derived
E0037854,N0038101,N0038102,400.356586,399.988219,1.55,2.044984,73.673259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P383,provisional
E0037855,N0038102,N0038103,399.988219,399.738219,2.044984,2.569642,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453286,0.288677,0.105664,tractive,lateral,P383,provisional
E0037856,N0038103,N0037848,399.738219,399.487266,2.569642,3.221993,50.190679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49897,0.297607,0.110499,tractive,lateral,P383,provisional
E0037857,N0038104,N0038105,405.01848,404.35348,1.56938,1.597631,70.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.335496,0.081886,tractive,lateral,P381,derived
E0037858,N0038105,N0038106,404.35348,403.89848,1.597631,1.578235,70.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,13.699,0.57488,0.340986,0.110919,tractive,lateral,P381,derived
E0037859,N0038106,N0037859,403.89848,403.823753,1.578235,1.652321,14.945303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.62073,0.318838,0.12239,tractive,lateral,P381,derived
E0037860,N0038107,N0038108,403.504393,403.405505,2.171907,2.133619,19.777628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4838,2.12133,0.465004,0.220769,tractive,lateral,P381,derived
E0037861,N0038108,N0037859,403.405505,403.298581,2.133619,2.177493,21.384672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.7232,2.257296,0.473704,0.227645,tractive,lateral,P381,derived
E0037862,N0038109,N0038110,404.862564,404.613421,1.582566,1.791517,49.828531,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,derived
E0037863,N0038110,N0038111,404.613421,404.263421,1.791517,2.123084,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226751,0.231054,0.076767,tractive,lateral,P381,derived
E0037864,N0038111,N0038112,404.263421,403.913422,2.123084,2.180816,69.999797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317869,0.257718,0.089647,tractive,lateral,P381,derived
E0037865,N0038112,N0038113,403.913422,403.843101,2.180816,2.097451,14.064306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318452,0.257869,0.089723,tractive,lateral,P381,derived
E0037866,N0038113,N0038114,403.843101,403.539238,2.097451,2.099891,60.772442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363837,0.269131,0.095418,tractive,lateral,P381,derived
E0037867,N0038114,N0037854,403.539238,403.398601,2.099891,2.232136,28.127488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40961,0.279515,0.100804,tractive,lateral,P381,derived
E0037868,N0038115,N0037862,396.341987,396.053828,8.522179,8.758764,52.392495,200,PVC-U,0.55,0.5,uniform,minimum,3.136,merrimack,248.6865,9.065071,0.726512,0.459405,tractive,sub main,P381,derived
E0037869,N0038116,N0037866,396.584043,396.119016,9.21332,8.481265,93.005376,200,PVC-U,0.5,0.5,table11,minimum,2.9592,merrimack,401.6456,13.847902,0.77588,0.611962,velocity,sub main,P381,provisional
E0037870,N0038117,N0038118,402.734363,402.648923,1.55,1.746097,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,provisional
E0037871,N0038118,N0037866,402.648923,402.56407,1.746097,2.036211,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181211,0.214756,0.069304,tractive,lateral,P381,provisional
E0037872,N0038119,N0037864,405.084979,404.666212,1.55,1.552141,26.172942,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.199929,0.02859,tractive,lateral,P381,derived
E0037873,N0038120,N0038121,399.633439,399.510862,4.809188,4.919893,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.8878,2.728041,0.501052,0.250133,tractive,main,P381,provisional
E0037874,N0038121,N0037862,399.510862,399.231902,4.919893,5.580689,55.792038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.9676,2.773513,0.503498,0.252211,tractive,main,P381,provisional
E0037875,N0038122,N0038123,404.945419,404.523535,1.79335,1.564173,30.13463,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,6.4787,0.271987,0.349289,0.065641,tractive,lateral,P381,provisional
E0037876,N0038123,N0037864,404.523535,404.169993,1.564173,2.04836,70.70832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317505,0.257623,0.089599,tractive,lateral,P381,provisional
E0037877,N0038124,N0038125,397.014301,396.973191,1.55,1.569167,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.186456,0.02996,tractive,lateral,P402,provisional
E0037878,N0038125,N0038126,396.973191,396.901637,1.569167,1.552648,8.944272,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.0798,0.045294,0.158298,0.033452,tractive,lateral,P402,provisional
E0037879,N0038126,N0038127,396.901637,396.744137,1.552648,1.556126,15.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,1.0798,0.045368,0.173641,0.031473,tractive,lateral,P402,provisional
E0037880,N0038127,N0038128,396.744137,396.527674,1.556126,1.558966,20.615528,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,1.0798,0.045493,0.173806,0.031511,tractive,lateral,P402,provisional
E0037881,N0038128,N0037869,396.527674,396.242097,1.558966,1.550231,25.96151,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,1.0798,0.045665,0.176786,0.031232,tractive,lateral,P402,provisional
E0037882,N0038129,N0038130,394.147821,394.096343,3.337165,3.480775,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0629,2.859223,0.508026,0.256088,tractive,main,P402,provisional
E0037883,N0038130,N0038131,394.096343,393.937519,3.480775,4.004803,31.76476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.2224,2.949843,0.512701,0.260133,tractive,main,P402,provisional
E0037884,N0038131,N0038132,393.937519,393.637519,4.004803,4.408593,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.3022,2.995375,0.515008,0.262145,tractive,main,P402,provisional
E0037885,N0038132,N0038133,393.637519,393.337519,4.408593,4.536383,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4618,3.086409,0.519542,0.266129,tractive,main,P402,provisional
E0037886,N0038133,N0038134,393.337519,393.241099,4.536383,4.533254,19.283883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4618,3.086909,0.519566,0.266151,tractive,main,P402,provisional
E0037887,N0038134,N0038135,393.241099,393.138143,4.533254,4.656443,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4618,3.08707,0.519574,0.266158,tractive,main,P402,provisional
E0037888,N0038135,N0038136,393.138143,393.095717,4.656443,4.675341,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,73.4618,3.087242,0.554547,0.254115,tractive,main,P402,provisional
E0037889,N0038136,N0037869,393.095717,393.017454,4.675341,4.774874,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4618,3.087301,0.519586,0.266168,tractive,main,P402,provisional
E0037890,N0038137,N0038138,397.401536,397.316536,4.171492,4.126365,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.491362,0.418144,0.185852,tractive,main,P402,provisional
E0037891,N0038138,N0038139,397.316536,397.25469,4.126365,4.106822,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.491504,0.418156,0.185861,tractive,main,P402,provisional
E0037892,N0038139,N0038140,397.25469,397.198788,4.106822,4.16904,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.491607,0.418165,0.185867,tractive,main,P402,provisional
E0037893,N0038140,N0037873,397.198788,397.093313,4.16904,4.105601,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.536967,0.421987,0.188587,tractive,main,P402,provisional
E0037894,N0038141,N0038142,401.586324,399.336324,1.576456,1.580058,10.0,200,PVC-U,22.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037895,N0038142,N0037882,399.336324,399.057965,1.580058,1.550708,13.255215,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,0.0,8.3e-05,0.015284,0.002365,tractive,lateral,P402,provisional
E0037896,N0038143,N0038144,396.04991,396.00991,6.383928,7.630287,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.386334,0.274344,0.098105,tractive,main,P402,provisional
E0037897,N0038144,N0038145,396.00991,395.93558,7.630287,5.261533,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.386401,0.27436,0.098113,tractive,main,P402,provisional
E0037898,N0038145,N0037882,395.93558,395.828692,5.261533,4.779981,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.386525,0.274388,0.098128,tractive,main,P402,provisional
E0037899,N0038146,N0037884,394.890643,394.650227,1.55,1.553264,28.284271,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037900,N0038147,N0038148,394.654148,394.542317,1.565701,1.57017,17.204651,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037901,N0038148,N0037884,394.542317,394.431638,1.57017,1.771854,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000143,0.013171,0.003755,tractive,lateral,P402,provisional
E0037902,N0038149,N0038150,395.033984,394.70596,1.55,1.55054,16.401219,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0037903,N0038150,N0037884,394.611719,394.508641,1.644781,1.69485,20.615528,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P402,provisional
E0037904,N0038151,N0038152,390.836017,390.768349,1.55,1.551384,7.122914,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P428,derived
E0037905,N0038152,N0037901,390.768349,390.669787,1.551384,1.554914,14.080313,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,5.9e-05,0.009089,0.002664,tractive,lateral,P428,derived
E0037906,N0038153,N0038154,390.212788,389.746979,3.196086,3.226013,84.69266,200,PVC-U,0.55,0.5,uniform,minimum,3.169,merrimack,228.0427,8.385596,0.711838,0.439622,tractive,main,P428,provisional
E0037907,N0038154,N0038155,389.746979,389.562962,3.226013,3.601436,33.457538,200,PVC-U,0.55,0.5,uniform,minimum,3.1636,merrimack,231.282,8.49065,0.714178,0.442706,tractive,main,P428,provisional
E0037908,N0038155,N0038156,389.562962,389.360288,3.601436,4.031893,36.849802,200,PVC-U,0.55,0.5,uniform,minimum,3.1601,merrimack,233.4416,8.560397,0.715717,0.444748,tractive,main,P428,provisional
E0037909,N0038156,N0038157,389.360288,389.085288,4.031893,3.553842,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1501,merrimack,239.6177,8.758948,0.720033,0.450539,tractive,main,P428,provisional
E0037910,N0038157,N0038158,389.085288,388.810288,3.553842,3.429855,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.145,merrimack,242.8571,8.863094,0.722261,0.453563,tractive,main,P428,provisional
E0037911,N0038158,N0037901,388.810288,388.714112,3.429855,3.510589,17.486518,200,PVC-U,0.55,0.5,uniform,minimum,3.1399,merrimack,246.0964,8.967073,0.724461,0.456575,tractive,main,P428,provisional
E0037912,N0038159,N0037933,390.201393,390.151393,1.550072,1.692784,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P457,provisional
E0037913,N0038160,N0037933,379.921916,379.774776,11.729207,12.069401,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.6845,3.066684,0.518568,0.26527,tractive,main,P457,provisional
E0037914,N0038161,N0038162,402.806262,402.558353,1.55,2.471188,49.581845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P459,drafted
E0037915,N0038162,N0038163,402.558353,402.258353,2.471188,3.782602,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000413,0.02189,0.005429,tractive,lateral,P459,drafted
E0037916,N0038163,N0038164,402.258353,401.958353,3.782602,4.840292,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000913,0.030978,0.007312,tractive,lateral,P459,drafted
E0037917,N0038164,N0038165,401.958353,401.658353,4.840292,6.28406,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001413,0.037155,0.008668,tractive,lateral,P459,drafted
E0037918,N0038165,N0038166,401.658353,401.606262,6.28406,6.474854,10.418155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001913,0.042011,0.009777,tractive,lateral,P459,drafted
E0037919,N0038166,N0038167,401.606262,401.256262,6.474854,7.177637,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P459,drafted
E0037920,N0038167,N0038168,401.256262,400.906262,7.177637,7.308185,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002583,0.047334,0.011033,tractive,lateral,P459,drafted
E0037921,N0038168,N0038169,400.906262,400.553304,7.308185,8.440043,70.591569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003167,0.051262,0.011987,tractive,lateral,P459,drafted
E0037922,N0038169,N0038170,400.553304,400.153304,8.440043,8.871445,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003755,0.054752,0.012854,tractive,lateral,P459,drafted
E0037923,N0038170,N0038171,400.153304,399.753304,8.871445,9.511527,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004422,0.058291,0.01375,tractive,lateral,P459,drafted
E0037924,N0038171,N0038172,399.753304,399.681262,9.511527,9.590894,14.408431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005088,0.061482,0.014574,tractive,lateral,P459,drafted
E0037925,N0038172,N0038173,399.681262,399.381262,9.590894,10.569635,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005208,0.062026,0.014716,tractive,lateral,P459,drafted
E0037926,N0038173,N0038174,399.381262,399.081262,10.569635,11.251074,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005708,0.064207,0.015289,tractive,lateral,P459,drafted
E0037927,N0038174,N0038175,399.081262,398.781262,11.251074,11.90697,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006208,0.066262,0.015835,tractive,lateral,P459,drafted
E0037928,N0038175,N0037944,398.781262,398.653444,11.90697,12.202055,25.563592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006708,0.068208,0.016357,tractive,lateral,P459,drafted
E0037929,N0038176,N0038177,412.823901,412.698901,1.55,2.861066,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P459,drafted
E0037930,N0038177,N0038178,412.698901,412.573901,2.861066,3.10014,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P459,drafted
E0037931,N0038178,N0038179,412.573901,412.223901,3.10014,3.008063,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P459,drafted
E0037932,N0038179,N0038180,412.223901,411.873901,3.008063,3.056305,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P459,drafted
E0037933,N0038180,N0038181,411.873901,411.80043,3.056305,2.997513,14.694248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001583,0.038918,0.009067,tractive,lateral,P459,drafted
E0037934,N0038181,N0038182,411.80043,411.40043,2.997513,2.700705,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001706,0.040117,0.00934,tractive,lateral,P459,drafted
E0037935,N0038182,N0038183,411.40043,411.00043,2.700705,2.706418,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002372,0.045769,0.010659,tractive,lateral,P459,drafted
E0037936,N0038183,N0038184,411.00043,410.60043,2.706418,2.767795,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003039,0.050446,0.011787,tractive,lateral,P459,drafted
E0037937,N0038184,N0038185,410.60043,410.20043,2.767795,2.737528,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003706,0.054476,0.012785,tractive,lateral,P459,drafted
E0037938,N0038185,N0038186,410.20043,409.80043,2.737528,2.660111,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004372,0.058039,0.013686,tractive,lateral,P459,drafted
E0037939,N0038186,N0038187,409.80043,409.40043,2.660111,2.537894,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005039,0.061257,0.014516,tractive,lateral,P459,drafted
E0037940,N0038187,N0038188,409.40043,409.00043,2.537894,2.49072,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005706,0.064198,0.015287,tractive,lateral,P459,drafted
E0037941,N0038188,N0038189,409.00043,408.60043,2.49072,2.454135,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006372,0.066912,0.016009,tractive,lateral,P459,drafted
E0037942,N0038189,N0038190,408.60043,408.507058,2.454135,2.479056,18.674338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007039,0.069443,0.016691,tractive,lateral,P459,drafted
E0037943,N0038190,N0037944,408.507058,408.422546,2.479056,2.432954,16.902556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007195,0.070011,0.016846,tractive,lateral,P459,drafted
E0037944,N0038191,N0038192,365.260651,365.146524,1.550049,1.785697,22.825424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0037945,N0038192,N0037973,365.146524,365.056385,1.785697,1.903698,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P473,provisional
E0037946,N0038193,N0038194,368.189012,368.012193,1.702192,1.707777,27.202941,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0037947,N0038194,N0037985,368.012193,367.941483,1.707777,1.791153,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P450,provisional
E0037948,N0038195,N0037987,367.614033,367.32399,1.967205,1.831131,58.00862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046234,0.135879,0.03758,tractive,lateral,P450,provisional
E0037949,N0038196,N0038197,368.043746,368.001746,1.881974,1.932428,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000603,0.028917,0.005804,tractive,lateral,P450,provisional
E0037950,N0038197,N0038198,368.001746,367.913287,1.932428,2.052381,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000653,0.026828,0.006435,tractive,lateral,P450,provisional
E0037951,N0038198,N0038199,367.913287,367.838956,2.052381,2.043032,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000801,0.0293,0.006954,tractive,lateral,P450,provisional
E0037952,N0038199,N0038200,367.838956,367.750497,2.043032,1.93923,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000925,0.031149,0.007349,tractive,lateral,P450,provisional
E0037953,N0038200,N0038201,367.750497,367.666682,1.93923,2.004582,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001072,0.033142,0.00778,tractive,lateral,P450,provisional
E0037954,N0038201,N0037985,367.666682,367.581829,2.004582,2.150806,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001212,0.034879,0.008162,tractive,lateral,P450,provisional
E0037955,N0038202,N0037990,387.66524,387.486355,1.55,1.553287,22.36068,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0037956,N0038203,N0038204,366.009803,365.969803,3.055505,3.060928,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.1596,0.09453,0.203329,0.046356,tractive,main,P450,provisional
E0037957,N0038204,N0038205,365.969803,365.881203,3.060928,3.253655,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094571,0.173164,0.051666,tractive,main,P450,provisional
E0037958,N0038205,N0038206,365.881203,365.799809,3.253655,3.24551,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094719,0.173254,0.051702,tractive,main,P450,provisional
E0037959,N0038206,N0038207,365.799809,365.706401,3.24551,3.382772,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094855,0.173337,0.051736,tractive,main,P450,provisional
E0037960,N0038207,N0037987,365.706401,365.63207,3.382772,3.52305,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09501,0.173432,0.051774,tractive,main,P450,provisional
