Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0037961,N0038208,N0038209,386.752269,386.706171,1.914449,2.086066,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326679,0.259992,0.090784,tractive,main,P456,provisional
E0037962,N0038209,N0038210,386.706171,386.588485,2.086066,2.114427,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326756,0.260012,0.090794,tractive,main,P456,provisional
E0037963,N0038210,N0038211,386.588485,386.510703,2.114427,2.331948,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326952,0.260062,0.090819,tractive,main,P456,provisional
E0037964,N0038211,N0037990,386.510703,386.399685,2.331948,2.639957,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.327082,0.260095,0.090836,tractive,main,P456,provisional
E0037965,N0038212,N0038213,364.787327,364.641266,1.67477,1.731476,29.212182,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P473,provisional
E0037966,N0038213,N0038214,364.641266,364.231509,1.731476,3.01907,81.951288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000243,0.017102,0.004493,tractive,lateral,P473,provisional
E0037967,N0038214,N0038215,364.231509,363.831509,3.01907,3.593143,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000926,0.031163,0.007352,tractive,lateral,P473,provisional
E0037968,N0038215,N0038216,363.831509,363.431509,3.593143,4.184793,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001593,0.039018,0.009089,tractive,lateral,P473,provisional
E0037969,N0038216,N0038217,363.431509,363.391076,4.184793,4.260504,3.515913,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.00226,0.059061,0.008704,tractive,lateral,P473,provisional
E0037970,N0038217,N0038218,363.391076,363.348065,4.260504,4.470752,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002289,0.045128,0.010507,tractive,lateral,P473,provisional
E0037971,N0038218,N0038219,363.348065,363.251888,4.470752,4.668156,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002361,0.045685,0.010639,tractive,lateral,P473,provisional
E0037972,N0038219,N0038220,363.251888,363.173785,4.668156,4.827649,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002521,0.046884,0.010925,tractive,lateral,P473,provisional
E0037973,N0038220,N0038221,363.173785,363.093163,4.827649,4.998603,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002651,0.047821,0.01115,tractive,lateral,P473,provisional
E0037974,N0038221,N0038222,363.093163,362.987688,4.998603,5.149062,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002786,0.048762,0.011377,tractive,lateral,P473,provisional
E0037975,N0038222,N0038223,362.987688,362.69339,5.149062,5.818329,58.859516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002961,0.049937,0.011663,tractive,lateral,P473,provisional
E0037976,N0038223,N0038224,362.69339,362.50207,5.818329,5.996862,38.264116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003452,0.053004,0.012417,tractive,lateral,P473,provisional
E0037977,N0038224,N0038225,362.50207,362.455972,5.996862,5.961326,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003771,0.054842,0.012876,tractive,lateral,P473,provisional
E0037978,N0038225,N0038226,362.455972,362.349084,5.961326,6.024787,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003848,0.05527,0.012984,tractive,lateral,P473,provisional
E0037979,N0038226,N0038227,362.349084,362.274754,6.024787,6.074245,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004026,0.056238,0.013228,tractive,lateral,P473,provisional
E0037980,N0038227,N0038228,362.274754,362.177671,6.074245,6.132845,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00415,0.056895,0.013394,tractive,lateral,P473,provisional
E0037981,N0038228,N0038229,362.177671,362.09035,6.132845,6.240094,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004311,0.057728,0.013607,tractive,lateral,P473,provisional
E0037982,N0038229,N0038230,362.09035,361.69035,6.240094,6.12981,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004457,0.058467,0.013795,tractive,lateral,P473,provisional
E0037983,N0038230,N0038231,361.69035,361.29035,6.12981,6.076624,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005124,0.061646,0.014617,tractive,lateral,P473,provisional
E0037984,N0038231,N0038232,361.29035,360.89035,6.076624,6.100495,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00579,0.064552,0.01538,tractive,lateral,P473,provisional
E0037985,N0038232,N0037973,360.89035,360.850176,6.100495,6.109907,3.213898,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.006457,0.09121,0.013129,tractive,lateral,P473,provisional
E0037986,N0038233,N0038234,355.39621,355.232957,1.550811,1.557295,29.682317,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.176318,0.049563,tractive,lateral,P492,provisional
E0037987,N0038234,N0038235,355.225938,355.021207,1.564315,1.558658,5.317683,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,5.3989,0.226583,0.464009,0.047915,tractive,lateral,P492,provisional
E0037988,N0038235,N0038236,354.535911,353.710911,2.043953,2.041103,50.0,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,9.718,0.407696,0.421433,0.076024,tractive,lateral,P492,provisional
E0037989,N0038236,N0038237,353.710911,353.460911,2.041103,2.219081,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634449,0.321036,0.123653,tractive,lateral,P492,provisional
E0037990,N0038237,N0037996,353.460911,353.404719,2.219081,2.460119,11.23846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634866,0.321102,0.123691,tractive,lateral,P492,provisional
E0037991,N0038238,N0038239,345.296869,345.116869,9.463812,9.966657,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6402,merrimack,1031.0653,31.736379,0.787922,0.56575,velocity,sub main,P492,drafted
E0037992,N0038239,N0038240,345.116869,344.936869,9.966657,10.690481,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6402,merrimack,1031.0653,31.736879,0.787924,0.565756,velocity,sub main,P492,drafted
E0037993,N0038240,N0038241,344.936869,344.756869,10.690481,11.497769,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6402,merrimack,1031.0653,31.737379,0.787927,0.565761,velocity,sub main,P492,drafted
E0037994,N0038241,N0038242,344.756869,344.711869,11.497769,11.601729,15.0,315,HDPE,0.3,0.27,table11,minimum,2.6385,merrimack,1036.7252,31.889857,0.788789,0.567475,velocity,sub main,P492,drafted
E0037995,N0038242,N0038243,344.711869,344.591869,11.601729,11.766132,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6385,merrimack,1036.7252,31.889982,0.78879,0.567476,velocity,sub main,P492,drafted
E0037996,N0038243,N0038244,344.591869,344.471869,11.766132,11.801995,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6385,merrimack,1036.7252,31.890315,0.788792,0.56748,velocity,sub main,P492,drafted
E0037997,N0038244,N0038245,344.471869,344.423471,11.801995,11.805563,16.132749,315,HDPE,0.3,0.27,table11,minimum,2.6385,merrimack,1036.7252,31.890648,0.788794,0.567484,velocity,sub main,P492,drafted
E0037998,N0038245,N0038246,344.423471,344.243471,11.805563,11.846708,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6385,merrimack,1036.7252,31.890783,0.788795,0.567485,velocity,sub main,P492,drafted
E0037999,N0038246,N0037996,344.243471,344.062727,11.846708,11.802111,60.248145,315,HDPE,0.3,0.27,table11,minimum,2.6378,merrimack,1038.8848,31.949244,0.789124,0.568142,velocity,sub main,P492,drafted
E0038000,N0038247,N0038002,358.993241,358.919068,1.551528,1.552673,12.362216,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0038001,N0038248,N0038002,353.360131,353.214857,7.098182,7.256884,29.0547,200,PVC-U,0.5,0.5,table11,minimum,3.3705,merrimack,137.0097,5.367752,0.608758,0.354056,tractive,main,P496,provisional
E0038002,N0038249,N0038000,358.366962,358.289211,1.55,1.750004,15.550083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.159427,0.205917,0.065387,tractive,lateral,P496,derived
E0038003,N0038250,N0038251,358.024768,357.893917,1.55,1.550937,20.130882,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,4.3844,0.183805,0.236156,0.06562,tractive,lateral,P496,derived
E0038004,N0038251,N0038252,357.893917,357.593917,1.550937,2.156266,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.183972,0.215822,0.069783,tractive,lateral,P496,derived
E0038005,N0038252,N0038000,357.593917,357.282417,2.156266,2.756798,62.300077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184472,0.216013,0.069869,tractive,lateral,P496,derived
E0038006,N0038253,N0038254,339.351564,338.841564,1.774778,1.577259,60.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,10.1928,0.432383,0.341784,0.091205,tractive,main,P430,provisional
E0038007,N0038254,N0038255,338.82576,338.10576,1.593063,1.573073,60.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,10.1928,0.432883,0.385103,0.08417,tractive,main,P430,provisional
E0038008,N0038255,N0038008,338.10576,338.060372,1.573073,1.618461,9.077496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1928,0.433383,0.284584,0.10348,tractive,main,P430,provisional
E0038009,N0038256,N0038257,337.831312,337.756312,1.550036,1.811132,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P430,provisional
E0038010,N0038257,N0038008,337.756312,337.644509,1.811132,2.034324,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213778,0.226667,0.074727,tractive,lateral,P430,provisional
E0038011,N0038258,N0038017,339.723386,339.653815,1.550357,1.551904,12.649111,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038012,N0038259,N0038260,339.959897,339.888834,1.804141,1.690085,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260726,0.241758,0.081837,tractive,lateral,P430,provisional
E0038013,N0038260,N0038261,339.888834,339.758834,1.690085,1.726274,26.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260844,0.241794,0.081854,tractive,lateral,P430,provisional
E0038014,N0038261,N0038017,339.758834,339.60072,1.726274,1.604999,31.622777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.474714,0.292942,0.107961,tractive,lateral,P430,provisional
E0038015,N0038262,N0038012,335.759254,335.451643,2.14138,2.879046,61.522354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.9122,1.436887,0.413438,0.182534,tractive,main,P430,provisional
E0038016,N0038263,N0038264,336.899097,336.665097,1.55,1.560031,26.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038017,N0038264,N0038012,336.665097,336.590097,1.560031,1.740592,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P430,provisional
E0038018,N0038265,N0038266,342.883641,342.708641,1.550868,2.529549,35.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P471,drafted
E0038019,N0038266,N0038027,342.708641,342.563631,2.529549,2.029173,29.002069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138829,0.196738,0.061416,tractive,lateral,P471,drafted
E0038020,N0038267,N0038268,340.870595,340.570595,6.253978,5.045738,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3652,merrimack,138.8182,5.420472,0.610421,0.355894,tractive,main,P471,provisional
E0038021,N0038268,N0038269,340.570595,340.270595,5.045738,3.759801,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3558,merrimack,142.0576,5.53172,0.613887,0.359753,tractive,main,P471,provisional
E0038022,N0038269,N0038027,340.270595,340.064431,3.759801,4.528373,41.232748,200,PVC-U,0.5,0.5,table11,minimum,3.3356,merrimack,149.3135,5.779191,0.621392,0.368241,tractive,main,P471,provisional
E0038023,N0038270,N0038034,327.343569,327.121594,9.130033,9.409382,44.395124,200,PVC-U,0.5,0.5,table11,minimum,3.2215,merrimack,199.0832,7.444166,0.665757,0.422562,tractive,main,P479,drafted
E0038024,N0038271,N0038272,328.105365,327.705365,1.55,2.660266,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P488,provisional
E0038025,N0038272,N0038273,327.705365,327.305365,2.660266,3.385645,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P488,provisional
E0038026,N0038273,N0038274,327.305365,326.905365,3.385645,4.273468,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046601,0.136248,0.037711,tractive,lateral,P488,provisional
E0038027,N0038274,N0038275,326.905365,326.865365,4.273468,4.338462,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.047267,0.16064,0.034086,tractive,lateral,P488,provisional
E0038028,N0038275,N0038276,326.865365,326.465365,4.338462,5.628477,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047309,0.136954,0.037963,tractive,lateral,P488,provisional
E0038029,N0038276,N0038277,326.465365,326.065365,5.628477,7.013462,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047976,0.137613,0.038198,tractive,lateral,P488,provisional
E0038030,N0038277,N0038278,326.065365,325.902197,7.013462,7.371637,32.63354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048642,0.138265,0.038431,tractive,lateral,P488,provisional
E0038031,N0038278,N0038279,325.902197,325.452197,7.371637,8.065259,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048914,0.138529,0.038526,tractive,lateral,P488,provisional
E0038032,N0038279,N0038280,325.452197,325.002197,8.065259,9.177124,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049664,0.139253,0.038786,tractive,lateral,P488,provisional
E0038033,N0038280,N0038281,325.002197,324.540365,9.177124,10.17222,92.36646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050414,0.139969,0.039044,tractive,lateral,P488,provisional
E0038034,N0038281,N0038282,324.540365,324.240365,10.17222,11.413779,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051184,0.140696,0.039307,tractive,lateral,P488,provisional
E0038035,N0038282,N0038283,334.104144,333.804144,1.55,2.673029,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051684,0.141164,0.039476,tractive,lateral,P488,provisional
E0038036,N0038283,N0038034,333.804144,333.762247,2.673029,2.768729,5.985389,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.052184,0.158829,0.036706,tractive,lateral,P479,provisional
E0038037,N0038284,N0038043,411.209439,411.160536,11.782383,11.387865,32.601612,800,GRP,0.15,0.085,table11,minimum,2.1096,merrimack,6583.8678,162.733765,0.899217,0.389156,velocity,trunk main,P399,drafted
E0038038,N0038285,N0038043,420.822526,420.608502,1.554519,1.939899,42.80478,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P399,drafted
E0038039,N0038286,N0038287,419.988177,419.833005,1.550916,1.961062,31.034393,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P399,derived
E0038040,N0038287,N0038045,419.833005,419.585894,1.961062,2.384108,49.422366,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181327,0.214801,0.069325,tractive,lateral,P399,derived
E0038041,N0038288,N0038046,423.199255,422.851804,1.58816,1.610721,53.454035,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.091207,0.187153,0.04785,tractive,lateral,P399,drafted
E0038042,N0038289,N0038290,420.13877,419.885738,1.552118,2.062535,50.606324,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P399,provisional
E0038043,N0038290,N0038291,419.885738,419.685738,2.062535,2.362694,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.530945,0.303514,0.113751,tractive,lateral,P399,provisional
E0038044,N0038291,N0038292,419.685738,419.485738,2.362694,2.562877,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.621813,0.319012,0.12249,tractive,lateral,P399,provisional
E0038045,N0038292,N0038045,419.485738,419.394034,2.562877,2.575968,18.340856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.712681,0.332954,0.13061,tractive,lateral,P399,provisional
E0038046,N0038293,N0038046,421.626015,421.362102,2.577629,3.100423,52.782581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4302,0.689629,0.329545,0.128601,tractive,lateral,P399,derived
E0038047,N0038294,N0038048,419.287097,419.185489,1.55,1.683072,20.321657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P399,derived
E0038048,N0038295,N0038048,420.363972,419.275354,1.551434,1.593207,83.739853,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.29795,0.055525,tractive,lateral,P399,derived
E0038049,N0038296,N0038068,411.622817,411.403658,1.908617,1.601499,43.831669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3182,1.105277,0.38153,0.160882,tractive,lateral,P399,derived
E0038050,N0038297,N0038068,411.535327,411.338011,1.55,1.667146,39.463131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300041,0.252974,0.087294,tractive,lateral,P399,derived
E0038051,N0038298,N0038063,409.726052,409.376791,1.630485,2.11091,69.85209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770887,0.341222,0.135542,tractive,lateral,P399,derived
E0038052,N0038299,N0038300,409.984686,409.634686,1.582941,1.97121,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P399,derived
E0038053,N0038300,N0038301,409.634686,409.284686,1.97121,2.423383,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.651237,0.323679,0.125181,tractive,lateral,P399,derived
E0038054,N0038301,N0038302,409.284686,408.934686,2.423383,2.588813,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,0.968691,0.366314,0.15106,tractive,lateral,P399,derived
E0038055,N0038302,N0038303,408.934686,408.810693,2.588813,2.592169,24.798512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.014541,0.371587,0.154428,tractive,lateral,P399,derived
E0038056,N0038303,N0038304,408.810693,408.579544,2.592169,2.835282,46.229911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2384,1.060015,0.376648,0.157696,tractive,lateral,P399,derived
E0038057,N0038304,N0038305,408.579544,408.187207,2.835282,3.348193,78.467245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.286736,0.399746,0.173064,tractive,lateral,P399,derived
E0038058,N0038305,N0038306,408.187207,407.941354,3.348193,3.592185,49.17064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8767,1.423192,0.412234,0.18169,tractive,lateral,P399,derived
E0038059,N0038306,N0038063,407.941354,407.85793,3.592185,3.629772,16.684901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3553,1.695205,0.434698,0.197792,tractive,lateral,P399,derived
E0038060,N0038307,N0038308,408.101338,408.002722,6.020183,6.841943,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.337861,0.262817,0.092206,tractive,main,P399,provisional
E0038061,N0038308,N0038309,408.002722,407.926338,6.841943,5.976311,15.276917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.338025,0.262858,0.092227,tractive,main,P399,provisional
E0038062,N0038309,N0038310,407.926338,407.870624,5.976311,5.962109,11.142773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.338153,0.26289,0.092243,tractive,main,P399,provisional
E0038063,N0038310,N0038050,407.870624,407.639659,5.962109,5.70638,46.192934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.338245,0.262913,0.092254,tractive,main,P399,provisional
E0038064,N0038311,N0038312,401.553323,401.153323,1.553642,2.442899,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P383,provisional
E0038065,N0038312,N0038313,401.153323,400.753323,2.442899,3.967289,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543873,0.30583,0.115038,tractive,lateral,P383,provisional
E0038066,N0038313,N0038314,400.753323,400.478323,3.967289,3.603983,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816143,0.347343,0.139251,tractive,lateral,P383,provisional
E0038067,N0038314,N0038315,400.478323,400.128323,3.603983,4.318119,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042937,0.374767,0.156477,tractive,lateral,P383,provisional
E0038068,N0038315,N0038316,400.128323,399.778323,4.318119,4.996519,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315124,0.402422,0.174893,tractive,lateral,P383,provisional
E0038069,N0038316,N0038069,399.778323,399.73545,4.996519,5.096551,8.5746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.496776,0.418605,0.186179,tractive,lateral,P383,provisional
E0038070,N0038317,N0038318,403.044757,402.644757,1.55,2.015521,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P383,provisional
E0038071,N0038318,N0038319,402.644757,402.244757,2.015521,2.565973,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P383,provisional
E0038072,N0038319,N0038069,402.244757,402.202557,2.565973,2.629444,5.626735,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,9.718,0.408738,0.321469,0.091518,tractive,lateral,P383,provisional
E0038073,N0038320,N0038321,407.024036,406.957501,1.55,1.720752,13.306927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P383,derived
E0038074,N0038321,N0038322,406.957501,406.750332,1.720752,1.685734,41.433833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000111,0.011558,0.00346,tractive,lateral,P383,derived
E0038075,N0038322,N0038323,406.750332,406.649036,1.685734,1.649731,20.25924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000456,0.022891,0.005629,tractive,lateral,P383,derived
E0038076,N0038323,N0038324,406.649036,406.474036,1.649731,2.728326,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000625,0.02632,0.00633,tractive,lateral,P383,derived
E0038077,N0038324,N0038325,406.474036,406.408582,2.728326,2.669634,13.090665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000917,0.031035,0.007324,tractive,lateral,P383,derived
E0038078,N0038325,N0038326,406.408582,406.341019,2.669634,2.769271,13.512639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001026,0.032539,0.007649,tractive,lateral,P383,derived
E0038079,N0038326,N0038327,406.341019,406.274036,2.769271,2.81297,13.396696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001138,0.033978,0.007963,tractive,lateral,P383,derived
E0038080,N0038327,N0038328,406.274036,406.206298,2.81297,2.770386,13.547453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00125,0.035328,0.008261,tractive,lateral,P383,derived
E0038081,N0038328,N0038329,406.206298,406.046287,2.770386,2.454964,32.002197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001363,0.03661,0.008546,tractive,lateral,P383,derived
E0038082,N0038329,N0038330,406.046287,405.731208,2.454964,2.184899,63.015859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00163,0.039383,0.009173,tractive,lateral,P383,derived
E0038083,N0038330,N0038331,405.731208,405.592576,2.184899,2.059157,27.726367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002155,0.044059,0.010255,tractive,lateral,P383,derived
E0038084,N0038331,N0038332,405.592576,405.52274,2.059157,1.974727,13.967176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002386,0.045876,0.010685,tractive,lateral,P383,derived
E0038085,N0038332,N0038333,405.52274,405.46642,1.974727,1.906474,11.264041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002502,0.046744,0.010892,tractive,lateral,P383,derived
E0038086,N0038333,N0038334,405.46642,405.382791,1.906474,1.776969,16.725876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002596,0.047428,0.011056,tractive,lateral,P383,derived
E0038087,N0038334,N0038335,405.382791,405.17635,1.776969,1.759288,41.288099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002735,0.04841,0.011292,tractive,lateral,P383,derived
E0038088,N0038335,N0038336,405.112457,404.579662,1.823181,1.646748,81.9684,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.003079,0.055329,0.011179,tractive,lateral,P383,derived
E0038089,N0038336,N0038337,404.579662,404.292723,1.646748,1.568788,38.258529,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.003763,0.062714,0.011756,tractive,lateral,P383,derived
E0038090,N0038337,N0038338,404.289231,403.71434,1.572281,1.564316,44.222316,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.004081,0.077552,0.010769,tractive,lateral,P383,derived
E0038091,N0038338,N0038339,403.71434,403.631738,1.564316,1.554572,11.013688,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.00445,0.066888,0.012595,tractive,lateral,P383,derived
E0038092,N0038339,N0038340,403.601448,403.301448,1.584862,1.589025,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.004542,0.06259,0.013349,tractive,lateral,P383,derived
E0038093,N0038340,N0038341,403.301448,403.051448,1.589025,1.628301,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004958,0.060882,0.014418,tractive,lateral,P383,derived
E0038094,N0038341,N0038342,403.051448,402.991869,1.628301,1.627302,11.915765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005375,0.06277,0.014911,tractive,lateral,P383,derived
E0038095,N0038342,N0038343,402.991869,402.691033,1.627302,1.681099,60.167204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005474,0.063203,0.015024,tractive,lateral,P383,derived
E0038096,N0038343,N0038344,402.691033,402.352357,1.681099,1.560759,42.334478,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.005976,0.076428,0.014031,tractive,lateral,P383,derived
E0038097,N0038344,N0038345,402.244706,401.994785,1.66841,1.679409,49.984166,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.006328,0.066739,0.015962,tractive,lateral,P383,derived
E0038098,N0038345,N0038346,401.994785,401.744785,1.679409,2.054592,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006745,0.068348,0.016395,tractive,lateral,P383,derived
E0038099,N0038346,N0038073,401.744785,401.67998,2.054592,2.096051,12.960956,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007162,0.069892,0.016813,tractive,lateral,P383,derived
E0038100,N0038347,N0038348,407.547405,407.506124,2.859028,2.876567,8.256343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.2726,2.745119,0.501975,0.250916,tractive,main,P399,provisional
E0038101,N0038348,N0038349,407.506124,407.429966,2.876567,2.915829,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.2726,2.745188,0.501978,0.250919,tractive,main,P399,provisional
E0038102,N0038349,N0038350,407.429966,407.20608,2.915829,2.964208,44.777226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3524,2.790582,0.504408,0.252988,tractive,main,P399,provisional
E0038103,N0038350,N0038092,407.20608,407.14777,2.964208,2.933773,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.512,2.881489,0.509185,0.257087,tractive,main,P399,provisional
E0038104,N0038351,N0038352,412.904283,412.858185,5.197554,5.22879,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4632,1.201915,0.391483,0.16748,tractive,sub main,P399,provisional
E0038105,N0038352,N0038353,412.858185,412.718722,5.22879,5.285245,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.233082,0.394568,0.169553,tractive,sub main,P399,provisional
E0038106,N0038353,N0038354,412.718722,412.586279,5.285245,5.312769,26.488669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.233314,0.394591,0.169568,tractive,sub main,P399,provisional
E0038107,N0038354,N0038355,412.586279,412.342896,5.312769,5.39743,48.67658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.233535,0.394612,0.169583,tractive,sub main,P399,provisional
E0038108,N0038355,N0038356,412.342896,412.031197,5.39743,5.408012,62.339776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.233941,0.394652,0.16961,tractive,sub main,P399,provisional
E0038109,N0038356,N0038357,412.031197,411.671743,5.408012,5.591807,71.890706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.23446,0.394703,0.169644,tractive,sub main,P399,provisional
E0038110,N0038357,N0038358,411.671743,411.371743,5.591807,5.510672,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.235059,0.394761,0.169684,tractive,sub main,P399,provisional
E0038111,N0038358,N0038359,411.371743,411.071743,5.510672,5.274296,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.235559,0.39481,0.169717,tractive,sub main,P399,provisional
E0038112,N0038359,N0038360,411.071743,410.771743,5.274296,5.389908,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.236059,0.394859,0.16975,tractive,sub main,P399,provisional
E0038113,N0038360,N0038361,410.771743,410.645076,5.389908,5.418858,25.333364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.236559,0.394908,0.169783,tractive,sub main,P399,provisional
E0038114,N0038361,N0038362,410.645076,410.390689,5.418858,5.500424,50.877421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.23677,0.394929,0.169797,tractive,sub main,P399,provisional
E0038115,N0038362,N0038363,410.390689,410.040689,5.500424,5.74349,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.237194,0.39497,0.169825,tractive,sub main,P399,provisional
E0038116,N0038363,N0038364,410.040689,409.690689,5.74349,5.73378,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.237778,0.395028,0.169863,tractive,sub main,P399,provisional
E0038117,N0038364,N0038365,409.690689,409.649325,5.73378,5.753355,3.309184,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,28.9464,1.269451,0.548692,0.137777,tractive,sub main,P399,provisional
E0038118,N0038365,N0038366,409.649325,409.337534,5.753355,5.783499,62.358174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.269479,0.398098,0.171942,tractive,sub main,P399,provisional
E0038119,N0038366,N0038367,409.337534,409.148753,5.783499,5.745901,37.756196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.269998,0.398148,0.171976,tractive,sub main,P399,provisional
E0038120,N0038367,N0038368,409.148753,408.924298,5.745901,5.747638,44.890889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.270313,0.398178,0.171997,tractive,sub main,P399,provisional
E0038121,N0038368,N0038369,408.924298,408.783651,5.747638,5.787149,28.129386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.270687,0.398214,0.172021,tractive,sub main,P399,provisional
E0038122,N0038369,N0038370,408.783651,408.433652,5.787149,5.929721,69.999959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.270921,0.398236,0.172036,tractive,sub main,P399,provisional
E0038123,N0038370,N0038371,408.433652,408.081502,5.929721,5.961223,70.429966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.271505,0.398292,0.172074,tractive,sub main,P399,provisional
E0038124,N0038371,N0038372,408.081502,407.828848,5.961223,6.007914,50.530804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.272092,0.398349,0.172113,tractive,sub main,P399,provisional
E0038125,N0038372,N0038373,407.828848,407.744592,6.007914,6.062049,16.851144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.272513,0.398389,0.17214,tractive,sub main,P399,provisional
E0038126,N0038373,N0038374,407.744592,407.333113,6.062049,6.161638,82.295775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.272653,0.398402,0.172149,tractive,sub main,P399,provisional
E0038127,N0038374,N0038375,407.333113,407.137764,6.161638,6.239617,39.069885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.273339,0.398468,0.172194,tractive,sub main,P399,provisional
E0038128,N0038375,N0038050,407.137764,406.885056,6.239617,6.460983,50.541599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9464,1.273665,0.398499,0.172215,tractive,sub main,P399,provisional
E0038129,N0038376,N0038377,406.998802,406.789534,1.837745,2.248399,41.853694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.84,0.74847,0.338093,0.133665,tractive,lateral,P399,provisional
E0038130,N0038377,N0038378,406.789534,406.489534,2.248399,2.817076,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.9996,0.839353,0.350387,0.141114,tractive,lateral,P399,provisional
E0038131,N0038378,N0038379,406.489534,406.189534,2.817076,3.354869,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2389,0.975655,0.367127,0.151576,tractive,lateral,P399,provisional
E0038132,N0038379,N0038380,406.189534,405.889534,3.354869,3.953606,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4783,1.111957,0.382238,0.161347,tractive,lateral,P399,provisional
E0038133,N0038380,N0038381,405.889534,405.774928,3.953606,4.257909,22.921167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7176,1.248258,0.396049,0.170553,tractive,lateral,P399,provisional
E0038134,N0038381,N0038092,405.774928,405.660911,4.257909,4.420632,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.7176,1.248449,0.396068,0.170566,tractive,lateral,P399,provisional
E0038135,N0038382,N0038383,405.552081,405.152081,1.55,1.82149,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P381,derived
E0038136,N0038383,N0038384,405.152081,404.752081,1.82149,1.55694,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P381,derived
E0038137,N0038384,N0038385,404.752081,404.709706,1.55694,1.562144,4.985305,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,11.8776,0.499272,0.357852,0.097487,tractive,lateral,P381,derived
E0038138,N0038385,N0038386,404.695909,404.395909,1.575942,1.628658,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,18.0538,0.758234,0.339464,0.134486,tractive,lateral,P381,derived
E0038139,N0038386,N0038387,404.395909,404.095909,1.628658,1.837746,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.894536,0.357387,0.145443,tractive,lateral,P381,derived
E0038140,N0038387,N0038388,404.095909,404.05445,1.837746,1.836541,8.291786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.940303,0.362957,0.148935,tractive,lateral,P381,derived
E0038141,N0038388,N0038389,404.05445,404.01372,1.836541,1.838361,5.818541,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,22.3729,0.940372,0.408313,0.137346,tractive,lateral,P381,derived
E0038142,N0038389,N0038390,404.01372,403.97225,1.838361,1.847421,4.878779,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,22.3729,0.940421,0.436936,0.131105,tractive,lateral,P381,derived
E0038143,N0038390,N0038391,403.97225,403.927207,1.847421,1.863046,5.299271,200,PVC-U,0.85,0.5,uniform,minimum,3.6221,held,22.3729,0.940461,0.436942,0.131108,tractive,lateral,P381,derived
E0038144,N0038391,N0038392,403.927207,403.886355,1.863046,1.884916,4.085164,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,22.3729,0.940506,0.462391,0.126118,tractive,lateral,P381,derived
E0038145,N0038392,N0038107,403.886355,403.504393,1.884916,2.171907,76.392422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7086,1.289994,0.400055,0.173275,tractive,lateral,P381,derived
E0038146,N0038393,N0038394,405.205951,404.662036,1.721357,1.752209,83.679143,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,8.9774,0.376357,0.297957,0.09111,tractive,lateral,P381,provisional
E0038147,N0038394,N0038395,404.662036,404.262708,1.752209,1.629412,79.865611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2965,0.558123,0.308337,0.116439,tractive,lateral,P381,provisional
E0038148,N0038395,N0038107,404.262708,404.078445,1.629412,1.597855,36.852644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6955,0.785124,0.343175,0.13672,tractive,lateral,P381,provisional
E0038149,N0038396,N0038397,396.681184,396.626184,8.248473,8.387884,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1555,merrimack,236.2454,8.665109,0.718005,0.447806,tractive,sub main,P381,provisional
E0038150,N0038397,N0038398,396.626184,396.48098,8.387884,8.483558,26.400758,200,PVC-U,0.55,0.5,uniform,minimum,3.1538,merrimack,237.3251,8.699847,0.718758,0.448818,tractive,sub main,P381,provisional
E0038151,N0038398,N0038115,396.48098,396.341987,8.483558,8.522179,25.271513,200,PVC-U,0.55,0.5,uniform,minimum,3.1538,merrimack,237.3251,8.700067,0.718763,0.448825,tractive,sub main,P381,provisional
E0038152,N0038399,N0038400,403.806506,403.743261,1.55,1.660609,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,provisional
E0038153,N0038400,N0038401,403.743261,403.66564,1.660609,1.729898,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135907,0.19536,0.060828,tractive,lateral,P381,provisional
E0038154,N0038401,N0038402,403.66564,403.516406,1.729898,1.667646,29.846805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136036,0.195421,0.060854,tractive,lateral,P381,provisional
E0038155,N0038402,N0038403,403.516406,403.316406,1.667646,1.71576,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181552,0.214888,0.069364,tractive,lateral,P381,provisional
E0038156,N0038403,N0038404,403.316406,403.116406,1.71576,1.79607,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0422,0.296045,0.251884,0.086757,tractive,lateral,P381,provisional
E0038157,N0038404,N0038115,403.116406,403.026734,1.79607,1.837432,17.934311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2816,0.43218,0.284332,0.103346,tractive,lateral,P381,provisional
E0038158,N0038405,N0038120,402.946887,402.795725,1.55,1.646902,30.232433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0038159,N0038406,N0038407,404.599719,404.342779,1.55,1.55337,17.720045,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.193429,0.029231,tractive,lateral,P381,provisional
E0038160,N0038407,N0038116,404.296097,404.198424,1.600052,1.59894,16.278821,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090682,0.181748,0.048614,tractive,lateral,P381,provisional
E0038161,N0038408,N0038409,396.959628,396.90262,10.041928,9.984557,11.401754,200,PVC-U,0.5,0.5,table11,minimum,2.9641,merrimack,396.2467,13.68432,0.773899,0.607169,velocity,sub main,P381,provisional
E0038162,N0038409,N0038410,396.90262,396.778927,9.984557,9.592625,24.738634,200,PVC-U,0.5,0.5,table11,minimum,2.9641,merrimack,396.2467,13.684415,0.7739,0.607172,velocity,sub main,P381,provisional
E0038163,N0038410,N0038411,396.778927,396.647682,9.592625,9.388633,26.248809,200,PVC-U,0.5,0.5,table11,minimum,2.9641,merrimack,396.2467,13.684621,0.773903,0.607178,velocity,sub main,P381,provisional
E0038164,N0038411,N0038116,396.647682,396.584043,9.388633,9.21332,12.727922,200,PVC-U,0.5,0.5,table11,minimum,2.9621,merrimack,398.4063,13.749941,0.774698,0.60909,velocity,sub main,P381,provisional
E0038165,N0038412,N0038413,400.072651,400.016082,4.399182,4.424256,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.3293,2.410187,0.483026,0.23516,tractive,main,P381,provisional
E0038166,N0038413,N0038414,400.016082,399.93362,4.424256,4.444188,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.4889,2.500816,0.488342,0.239513,tractive,main,P381,provisional
E0038167,N0038414,N0038415,399.93362,399.827318,4.444188,4.515791,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.4889,2.500953,0.48835,0.23952,tractive,main,P381,provisional
E0038168,N0038415,N0038416,399.827318,399.760236,4.515791,4.610613,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.6484,2.591665,0.493525,0.243808,tractive,main,P381,provisional
E0038169,N0038416,N0038417,399.760236,399.699204,4.610613,4.711593,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.7282,2.637044,0.496063,0.245929,tractive,main,P381,provisional
E0038170,N0038417,N0038120,399.699204,399.633439,4.711593,4.809188,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.7282,2.637145,0.496068,0.245934,tractive,main,P381,provisional
E0038171,N0038418,N0038419,405.101001,405.009077,1.55,1.552507,7.071068,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.270812,0.04878,tractive,lateral,P381,provisional
E0038172,N0038419,N0038122,405.009077,404.945419,1.552507,1.79335,12.731543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135861,0.195338,0.060819,tractive,lateral,P381,provisional
E0038173,N0038420,N0038421,405.65169,405.352814,1.598493,1.599121,16.155494,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.2099,0.027672,tractive,lateral,P381,provisional
E0038174,N0038421,N0038122,405.352814,405.185807,1.599121,1.552962,10.121583,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,2.1596,0.090669,0.25633,0.038572,tractive,lateral,P381,provisional
E0038175,N0038422,N0038423,399.958158,399.845021,1.550234,1.681926,22.627417,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0038176,N0038423,N0038137,399.845021,399.716861,1.681926,1.856168,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000189,0.01514,0.004121,tractive,lateral,P402,provisional
E0038177,N0038424,N0038425,397.800769,397.64674,4.235608,4.133136,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.490294,0.418053,0.185788,tractive,main,P402,provisional
E0038178,N0038425,N0038137,397.64674,397.401536,4.133136,4.171492,49.040799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.490551,0.418075,0.185803,tractive,main,P402,provisional
E0038179,N0038426,N0038427,394.503016,394.384167,2.980657,3.042468,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9891,2.268046,0.474374,0.228181,tractive,lateral,P402,provisional
E0038180,N0038427,N0038428,394.384167,394.303545,3.042468,3.211348,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.313511,0.477185,0.230434,tractive,lateral,P402,provisional
E0038181,N0038428,N0038129,394.303545,394.147821,3.211348,3.337165,31.144823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.40418,0.482668,0.234868,tractive,lateral,P402,provisional
E0038182,N0038429,N0038430,396.49422,396.433392,1.55,1.587878,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6749,0.363674,0.269092,0.095398,tractive,lateral,P402,provisional
E0038183,N0038430,N0038431,396.426893,395.906977,1.594378,1.569708,41.593269,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,10.8345,0.45431,0.396662,0.085247,tractive,lateral,P402,provisional
E0038184,N0038431,N0038129,395.906977,395.830492,1.569708,1.654494,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8345,0.454656,0.288954,0.105812,tractive,lateral,P402,provisional
E0038185,N0038432,N0038433,398.165292,398.028818,1.701408,2.411276,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045918,0.135559,0.037466,tractive,lateral,P402,provisional
E0038186,N0038433,N0038143,398.028818,397.916457,2.411276,4.517381,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046145,0.135789,0.037548,tractive,lateral,P402,provisional
E0038187,N0038434,N0038435,396.512538,396.382442,3.114049,3.338505,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.24596,0.237235,0.079678,tractive,main,P402,provisional
E0038188,N0038435,N0038436,396.382442,396.331452,3.338505,3.246643,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.246177,0.237303,0.07971,tractive,main,P402,provisional
E0038189,N0038436,N0038437,396.331452,396.252395,3.246643,3.799332,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.246262,0.23733,0.079723,tractive,main,P402,provisional
E0038190,N0038437,N0038438,396.252395,396.162538,3.799332,4.238554,17.971349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.339664,0.263266,0.092433,tractive,main,P402,provisional
E0038191,N0038438,N0038143,396.162538,396.04991,4.238554,6.383928,22.525564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.339814,0.263303,0.092452,tractive,main,P402,provisional
E0038192,N0038439,N0038153,390.682009,390.212788,2.496824,3.196086,85.312947,200,PVC-U,0.55,0.5,uniform,minimum,3.2278,merrimack,195.9151,7.337198,0.686901,0.408246,tractive,main,P428,provisional
E0038193,N0038440,N0038441,392.527606,392.398803,1.55,1.735322,25.76059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P428,provisional
E0038194,N0038441,N0038442,392.398803,392.098803,1.735322,1.74928,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045482,0.135116,0.037309,tractive,lateral,P428,provisional
E0038195,N0038442,N0038443,392.098803,391.798803,1.74928,2.189814,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317585,0.257643,0.08961,tractive,lateral,P428,provisional
E0038196,N0038443,N0038444,391.798803,391.498803,2.189814,2.427619,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499154,0.297642,0.110518,tractive,lateral,P428,provisional
E0038197,N0038444,N0038445,391.498803,391.402606,2.427619,2.573621,19.23941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680723,0.328206,0.127817,tractive,lateral,P428,provisional
E0038198,N0038445,N0038446,391.402606,391.227606,2.573621,5.936273,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771417,0.341295,0.135586,tractive,lateral,P428,provisional
E0038199,N0038446,N0038447,391.227606,391.187606,5.936273,5.940354,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,18.3563,0.771709,0.402142,0.121188,tractive,lateral,P428,provisional
E0038200,N0038447,N0038448,391.187606,391.062606,5.940354,2.820878,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817018,0.347459,0.139322,tractive,lateral,P428,provisional
E0038201,N0038448,N0038153,391.062606,390.9834,2.820878,2.425474,15.841162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817226,0.347486,0.139339,tractive,lateral,P428,provisional
E0038202,N0038449,N0038160,380.288794,379.921916,11.474023,11.729207,73.375745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0091,2.108637,0.46417,0.220116,tractive,main,P457,provisional
E0038203,N0038450,N0038451,387.044901,386.871335,3.958181,4.450717,34.71311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.775258,0.341824,0.135905,tractive,main,P457,provisional
E0038204,N0038451,N0038452,386.871335,386.782313,4.450717,4.55631,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.775548,0.341864,0.135929,tractive,main,P457,provisional
E0038205,N0038452,N0038453,386.782313,386.717121,4.55631,4.502911,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.775696,0.341885,0.135941,tractive,main,P457,provisional
E0038206,N0038453,N0038454,386.717121,386.642791,4.502911,4.590211,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.775805,0.3419,0.135951,tractive,main,P457,provisional
E0038207,N0038454,N0038455,386.642791,386.575709,4.590211,4.747259,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.775929,0.341917,0.135961,tractive,main,P457,provisional
E0038208,N0038455,N0038456,386.575709,386.489685,4.747259,5.064789,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.866575,0.35388,0.143267,tractive,main,P457,provisional
E0038209,N0038456,N0038160,386.489685,386.380027,5.064789,5.271096,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.911985,0.359534,0.146785,tractive,main,P457,provisional
E0038210,N0038457,N0038458,368.08385,368.005588,1.571576,1.605344,15.652476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0038211,N0038458,N0038195,368.005588,367.913664,1.605344,1.667574,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P450,provisional
E0038212,N0038459,N0038460,368.228141,368.096897,1.550699,1.797238,26.248809,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0038213,N0038460,N0038196,368.096897,368.043746,1.797238,1.881974,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000219,0.016268,0.004334,tractive,lateral,P450,provisional
E0038214,N0038461,N0038462,368.374323,368.254707,1.558325,1.562585,17.088007,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0038215,N0038462,N0038196,368.254707,368.162511,1.562585,1.763209,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000142,0.013124,0.003746,tractive,lateral,P450,provisional
E0038216,N0038463,N0038464,368.023756,367.793267,1.550219,1.806708,46.097722,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
