Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0038217,N0038464,N0038195,367.793267,367.614033,1.806708,1.967205,35.846897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045651,0.135288,0.03737,tractive,lateral,P450,provisional
E0038218,N0038465,N0038203,366.099942,366.009803,2.971714,3.055505,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094161,0.172912,0.051566,tractive,main,P450,provisional
E0038219,N0038466,N0038203,367.428758,367.297514,1.550521,1.767794,26.248809,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0038220,N0038467,N0038468,387.264056,387.141073,1.55,1.648265,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0038221,N0038468,N0038208,387.141073,387.055049,1.648265,1.611668,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000205,0.015754,0.004237,tractive,lateral,P456,provisional
E0038222,N0038469,N0038470,387.471243,387.221243,1.687662,1.883249,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.325133,0.259596,0.090586,tractive,main,P456,provisional
E0038223,N0038470,N0038471,387.221243,386.967036,1.883249,1.966649,50.84146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.325549,0.259703,0.090639,tractive,main,P456,provisional
E0038224,N0038471,N0038208,386.967036,386.752269,1.966649,1.914449,42.953463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.325973,0.259811,0.090694,tractive,main,P456,provisional
E0038225,N0038472,N0038473,346.589635,346.424635,7.157161,5.166247,55.0,315,HDPE,0.3,0.27,table11,minimum,2.6409,merrimack,1028.8405,31.671537,0.787553,0.565021,velocity,sub main,P492,drafted
E0038226,N0038473,N0038474,346.424635,346.244635,5.166247,5.241877,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6409,merrimack,1028.8405,31.671995,0.787556,0.565027,velocity,sub main,P492,drafted
E0038227,N0038474,N0038475,346.244635,346.064635,5.241877,5.435548,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6409,merrimack,1028.8405,31.672495,0.787559,0.565032,velocity,sub main,P492,drafted
E0038228,N0038475,N0038476,346.064635,345.839635,5.435548,7.086482,75.0,315,HDPE,0.3,0.27,table11,minimum,2.6409,merrimack,1028.8405,31.672995,0.787562,0.565038,velocity,sub main,P492,drafted
E0038229,N0038476,N0038477,345.839635,345.689635,7.086482,7.207246,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6409,merrimack,1028.8405,31.67362,0.787565,0.565045,velocity,sub main,P492,drafted
E0038230,N0038477,N0038478,345.689635,345.539635,7.207246,7.054085,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6409,merrimack,1028.8405,31.674037,0.787567,0.565049,velocity,sub main,P492,drafted
E0038231,N0038478,N0038479,345.539635,345.499635,7.054085,7.120971,5.0,315,HDPE,0.8,0.27,table11,minimum,2.6409,merrimack,1028.8405,31.674454,1.14102,0.422823,velocity,sub main,P492,drafted
E0038232,N0038479,N0038238,345.499635,345.296869,7.120971,9.463812,67.588428,315,HDPE,0.3,0.27,table11,minimum,2.6409,merrimack,1028.8405,31.674495,0.78757,0.565055,velocity,sub main,P492,drafted
E0038233,N0038480,N0038481,353.00939,352.932148,1.551218,1.838482,15.448465,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P492,derived
E0038234,N0038481,N0038482,352.932148,352.791411,1.838482,2.406495,28.147305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062309,0.150447,0.042887,tractive,lateral,P492,derived
E0038235,N0038482,N0038483,352.791411,352.749784,2.406495,2.490573,6.404231,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.2248,0.093634,0.18881,0.048416,tractive,lateral,P492,derived
E0038236,N0038483,N0038484,352.749784,352.575057,2.490573,2.182267,34.945312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093687,0.17262,0.051449,tractive,lateral,P492,derived
E0038237,N0038484,N0038485,352.575057,352.450146,2.182267,2.366871,24.982338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093978,0.1728,0.051521,tractive,lateral,P492,derived
E0038238,N0038485,N0038238,352.450146,352.068137,2.366871,2.692544,76.40176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094186,0.172927,0.051572,tractive,lateral,P492,derived
E0038239,N0038486,N0038487,354.434604,354.034604,4.685269,5.363833,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4007,merrimack,127.2917,5.031271,0.597814,0.342164,tractive,main,P496,provisional
E0038240,N0038487,N0038488,354.034604,353.634604,5.363833,6.207498,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.387,merrimack,131.6108,5.181064,0.602758,0.347493,tractive,main,P496,provisional
E0038241,N0038488,N0038489,353.634604,353.593648,6.207498,6.34907,6.300932,200,PVC-U,0.65,0.5,table11,minimum,3.377,merrimack,134.8501,5.293187,0.666894,0.327841,tractive,main,P496,provisional
E0038242,N0038489,N0038490,353.593648,353.489245,6.34907,6.638318,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.377,merrimack,134.8501,5.293239,0.606384,0.351446,tractive,main,P496,provisional
E0038243,N0038490,N0038491,353.489245,353.421977,6.638318,6.859181,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.377,merrimack,134.8501,5.293413,0.60639,0.351452,tractive,main,P496,provisional
E0038244,N0038491,N0038248,353.421977,353.360131,6.859181,7.098182,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.3738,merrimack,135.9299,5.330605,0.607578,0.352757,tractive,main,P496,provisional
E0038245,N0038492,N0038253,339.722804,339.487381,1.634893,1.638962,29.427878,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038246,N0038493,N0038494,340.047224,339.87356,1.931627,1.737799,31.575307,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.1928,0.431415,0.293737,0.100957,tractive,main,P430,provisional
E0038247,N0038494,N0038495,339.87356,339.776255,1.737799,1.6751,17.691806,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.1928,0.431678,0.293794,0.100986,tractive,main,P430,provisional
E0038248,N0038495,N0038496,339.710877,339.452807,1.740478,1.61952,17.204651,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,10.1928,0.431826,0.415501,0.079809,tractive,main,P430,provisional
E0038249,N0038496,N0038253,339.452807,339.351564,1.61952,1.774778,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1928,0.431969,0.284288,0.103323,tractive,main,P430,provisional
E0038250,N0038497,N0038259,340.383552,340.201959,1.764397,1.562079,30.265492,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.000578,0.026997,0.005907,tractive,lateral,P430,provisional
E0038251,N0038498,N0038499,340.923631,340.650277,1.55052,1.555106,20.248457,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,6.1762,0.25892,0.339464,0.064729,tractive,lateral,P430,provisional
E0038252,N0038499,N0038500,340.650277,340.531877,1.555106,1.553206,10.29563,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,6.1762,0.259089,0.321393,0.067197,tractive,lateral,P430,provisional
E0038253,N0038500,N0038501,340.531877,340.445854,1.553206,1.622658,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259175,0.241292,0.081613,tractive,lateral,P430,provisional
E0038254,N0038501,N0038502,340.445854,340.389418,1.622658,1.551927,8.062258,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,6.1762,0.259318,0.271061,0.075452,tractive,lateral,P430,provisional
E0038255,N0038502,N0038503,340.389418,340.211373,1.551927,1.556205,17.804494,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,6.1762,0.259385,0.306463,0.069448,tractive,lateral,P430,provisional
E0038256,N0038503,N0038504,340.208833,340.123597,1.558745,1.555236,10.654544,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,6.1762,0.259534,0.283892,0.073167,tractive,lateral,P430,provisional
E0038257,N0038504,N0038505,340.123597,340.023537,1.555236,1.658684,20.012014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259623,0.241427,0.081678,tractive,lateral,P430,provisional
E0038258,N0038505,N0038259,340.023537,339.959897,1.658684,1.804141,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259789,0.241477,0.081702,tractive,lateral,P430,provisional
E0038259,N0038506,N0038262,336.214424,336.027742,1.550896,1.872892,37.336309,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038260,N0038507,N0038508,336.180591,336.106261,2.169781,2.162538,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7195,1.008567,0.37091,0.153993,tractive,main,P430,provisional
E0038261,N0038508,N0038509,336.106261,336.012853,2.162538,2.17544,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7195,1.008691,0.370924,0.154002,tractive,main,P430,provisional
E0038262,N0038509,N0038510,336.012853,335.931459,2.17544,2.166472,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7195,1.008847,0.370942,0.154014,tractive,main,P430,provisional
E0038263,N0038510,N0038511,335.931459,335.855301,2.166472,2.208725,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8158,1.222636,0.39354,0.168861,tractive,main,P430,provisional
E0038264,N0038511,N0038262,335.855301,335.759254,2.208725,2.14138,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8158,1.222763,0.393553,0.168869,tractive,main,P430,provisional
E0038265,N0038512,N0038513,344.577888,344.202888,7.067071,7.308465,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2158,1.436983,0.413446,0.18254,tractive,lateral,P471,provisional
E0038266,N0038513,N0038514,344.202888,343.952888,7.308465,5.300012,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6147,1.663944,0.432259,0.196006,tractive,lateral,P471,provisional
E0038267,N0038514,N0038515,343.952888,343.752888,5.300012,5.868878,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0136,1.890697,0.449235,0.208628,tractive,lateral,P471,provisional
E0038268,N0038515,N0038516,343.752888,343.527888,5.868878,5.154028,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6564,2.043745,0.459849,0.216755,tractive,lateral,P471,provisional
E0038269,N0038516,N0038517,343.527888,343.302888,5.154028,6.541564,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9755,2.225188,0.471686,0.226039,tractive,lateral,P471,provisional
E0038270,N0038517,N0038518,343.302888,343.177888,6.541564,4.928985,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1351,2.316098,0.477344,0.230562,tractive,lateral,P471,provisional
E0038271,N0038518,N0038519,343.177888,342.977888,4.928985,6.104235,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.2149,2.361573,0.480111,0.232794,tractive,lateral,P471,provisional
E0038272,N0038519,N0038520,342.977888,342.604277,6.104235,5.690798,74.722128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3744,2.452441,0.485523,0.237198,tractive,lateral,P471,provisional
E0038273,N0038520,N0038521,342.604277,342.330906,5.690798,5.138302,54.674234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.8531,2.724667,0.50087,0.249979,tractive,lateral,P471,provisional
E0038274,N0038521,N0038522,342.330906,342.202888,5.138302,4.661004,25.603638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.0127,2.815657,0.505738,0.254124,tractive,lateral,P471,provisional
E0038275,N0038522,N0038267,342.202888,341.908374,4.661004,5.216199,58.902684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.3318,2.996939,0.515087,0.262214,tractive,lateral,P471,provisional
E0038276,N0038523,N0038524,342.42602,342.25102,4.517645,3.138354,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2731,1.985843,0.455906,0.213714,tractive,lateral,P471,provisional
E0038277,N0038524,N0038525,342.25102,342.12602,3.138354,3.795489,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4327,2.076669,0.462054,0.218466,tractive,lateral,P471,provisional
E0038278,N0038525,N0038526,342.12602,341.82602,3.795489,3.761383,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.672,2.212679,0.470893,0.22541,tractive,lateral,P471,provisional
E0038279,N0038526,N0038527,341.82602,341.52602,3.761383,3.870312,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.9114,2.348981,0.479349,0.232178,tractive,lateral,P471,provisional
E0038280,N0038527,N0038528,341.52602,341.47602,3.870312,3.635308,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0077,2.563134,0.491912,0.242467,tractive,lateral,P471,provisional
E0038281,N0038528,N0038529,341.47602,341.35102,3.635308,4.578057,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0077,2.563217,0.491917,0.242471,tractive,lateral,P471,provisional
E0038282,N0038529,N0038530,341.35102,341.25102,4.578057,3.86101,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.3269,2.744494,0.501941,0.250887,tractive,lateral,P471,provisional
E0038283,N0038530,N0038531,341.25102,341.12602,3.86101,5.220874,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.3269,2.744661,0.50195,0.250895,tractive,lateral,P471,provisional
E0038284,N0038531,N0038267,341.12602,340.870595,5.220874,6.253978,51.084969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.4066,2.790136,0.504385,0.252967,tractive,lateral,P471,provisional
E0038285,N0038532,N0038533,335.651999,334.339499,1.773417,1.597208,75.0,200,PVC-U,1.75,0.5,cover_min,minimum,3.6158,merrimack,76.6645,3.214546,0.820099,0.198499,velocity,lateral,P479,drafted
E0038286,N0038533,N0038270,334.339499,334.050899,1.597208,2.422703,57.719881,200,PVC-U,0.5,0.5,table11,minimum,3.5805,merrimack,83.1432,3.452316,0.53678,0.281663,tractive,lateral,P479,drafted
E0038287,N0038534,N0038270,327.738129,327.343569,7.274291,9.130033,78.912008,200,PVC-U,0.5,0.5,table11,minimum,3.5118,merrimack,97.5837,3.977523,0.559181,0.302814,tractive,main,P479,provisional
E0038288,N0038535,N0038536,336.73462,336.366645,1.595459,1.649681,73.594838,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P479,provisional
E0038289,N0038536,N0038537,336.366645,336.30962,1.649681,1.962292,11.405162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453285,0.288677,0.105664,tractive,lateral,P479,provisional
E0038290,N0038537,N0038538,336.147551,335.667551,2.124361,1.724234,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,11.8776,0.498647,0.317018,0.105788,tractive,lateral,P479,provisional
E0038291,N0038538,N0038270,335.667551,334.882712,1.724234,1.590891,82.61469,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,16.1967,0.680383,0.410283,0.109675,tractive,lateral,P479,provisional
E0038292,N0038539,N0038540,411.3458,411.257203,12.617732,12.368255,88.597021,800,GRP,0.1,0.085,table11,minimum,2.1102,merrimack,6569.8307,162.430961,0.772647,0.435602,velocity,trunk main,P399,drafted
E0038293,N0038540,N0038284,411.257203,411.209439,12.368255,11.782383,31.842831,800,GRP,0.15,0.085,table11,minimum,2.1102,merrimack,6569.8307,162.4317,0.898778,0.388759,velocity,trunk main,P399,drafted
E0038294,N0038541,N0038542,421.48595,421.435372,1.55,1.560721,10.115463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P399,derived
E0038295,N0038542,N0038543,421.335553,421.150115,1.66054,1.658723,24.725185,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,5.3989,0.22642,0.265584,0.069789,tractive,lateral,P399,derived
E0038296,N0038543,N0038544,421.150115,421.085133,1.658723,1.806926,12.996268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271894,0.24506,0.083428,tractive,lateral,P399,derived
E0038297,N0038544,N0038284,421.085133,421.033177,1.806926,1.958644,10.39123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362536,0.268822,0.09526,tractive,lateral,P399,derived
E0038298,N0038545,N0038293,422.535785,422.252618,1.55,1.951026,56.633334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P399,derived
E0038299,N0038546,N0038547,425.693073,424.969518,1.55,1.556086,15.560314,200,PVC-U,4.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,derived
E0038300,N0038547,N0038548,424.950839,423.952692,1.574765,1.569921,14.67863,200,PVC-U,6.8,0.5,cover_min,minimum,3.6221,held,0.0,0.00013,0.027152,0.002175,tractive,lateral,P399,derived
E0038301,N0038548,N0038549,423.952692,423.736785,1.569921,1.553651,7.575691,200,PVC-U,2.85,0.5,ground,minimum,3.6221,held,0.0,0.000252,0.029885,0.003172,tractive,lateral,P399,derived
E0038302,N0038549,N0038550,423.736785,423.586785,1.553651,1.551918,4.0,200,PVC-U,3.75,0.5,ground,minimum,3.6221,held,0.0,0.000315,0.036133,0.003243,tractive,lateral,P399,derived
E0038303,N0038550,N0038288,423.586189,423.235999,1.552513,1.551416,38.91009,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045616,0.165139,0.03267,tractive,lateral,P399,derived
E0038304,N0038551,N0038293,421.841418,421.626015,1.55,2.577629,43.08078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P399,derived
E0038305,N0038552,N0038296,411.854239,411.641935,1.731027,1.889498,42.460913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.69702,0.330647,0.129249,tractive,lateral,P399,derived
E0038306,N0038553,N0038296,411.922028,411.622817,1.551605,1.908617,59.842354,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P399,derived
E0038307,N0038554,N0038298,409.828442,409.726052,1.55022,1.630485,20.477961,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P399,derived
E0038308,N0038555,N0038298,409.975099,409.757885,1.715605,1.598652,43.442888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36295,0.268921,0.09531,tractive,lateral,P399,derived
E0038309,N0038556,N0038307,408.410045,408.101338,5.654958,6.020183,61.741396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.33714,0.262637,0.092115,tractive,main,P399,provisional
E0038310,N0038557,N0038307,412.445209,412.321516,1.55,1.800005,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038311,N0038558,N0038347,407.782531,407.547405,2.669496,2.859028,47.025062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7607,2.135056,0.465901,0.221472,tractive,main,P399,provisional
E0038312,N0038559,N0038560,408.606036,408.517014,1.55,1.786819,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P399,provisional
E0038313,N0038560,N0038561,408.517014,408.475127,1.786819,1.982514,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.090683,0.176415,0.0496,tractive,lateral,P399,provisional
E0038314,N0038561,N0038562,408.475127,408.226104,1.982514,2.334016,45.276926,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.090746,0.176456,0.049615,tractive,lateral,P399,provisional
E0038315,N0038562,N0038563,408.226104,408.164612,2.334016,2.416351,11.18034,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.4321,0.563697,0.319746,0.114356,tractive,lateral,P399,provisional
E0038316,N0038563,N0038347,408.164612,407.75963,2.416351,2.646803,73.633096,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.5119,0.609058,0.327646,0.118577,tractive,lateral,P399,provisional
E0038317,N0038564,N0038565,416.987518,416.637518,1.878449,2.032862,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032527,0.120336,0.032198,tractive,lateral,P399,provisional
E0038318,N0038565,N0038566,416.637518,416.287518,2.032862,2.597156,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03311,0.121082,0.03245,tractive,lateral,P399,provisional
E0038319,N0038566,N0038567,416.287518,416.246026,2.597156,2.62577,4.367586,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.7416,0.033694,0.151398,0.028262,tractive,lateral,P399,provisional
E0038320,N0038567,N0038568,416.246026,415.896026,2.62577,2.675263,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03373,0.121865,0.032714,tractive,lateral,P399,provisional
E0038321,N0038568,N0038569,415.896026,415.546026,2.675263,2.716181,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065404,0.152941,0.043822,tractive,lateral,P399,provisional
E0038322,N0038569,N0038570,415.546026,415.459626,2.716181,2.783538,17.280005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065987,0.153402,0.043995,tractive,lateral,P399,provisional
E0038323,N0038570,N0038571,415.459626,415.259626,2.783538,2.879107,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066131,0.153515,0.044038,tractive,lateral,P399,provisional
E0038324,N0038571,N0038572,415.259626,415.059626,2.879107,3.049352,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066464,0.153777,0.044136,tractive,lateral,P399,provisional
E0038325,N0038572,N0038351,415.059626,414.978741,3.049352,3.123096,16.17692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066798,0.154038,0.044235,tractive,lateral,P399,provisional
E0038326,N0038573,N0038574,413.342445,413.232331,4.276208,4.445403,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9002,1.088985,0.37979,0.159743,tractive,sub main,P399,provisional
E0038327,N0038574,N0038575,413.232331,413.079688,4.445403,4.751519,30.528675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9002,1.089169,0.37981,0.159756,tractive,sub main,P399,provisional
E0038328,N0038575,N0038576,413.079688,413.00353,4.751519,4.924601,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.98,1.13469,0.384625,0.162919,tractive,sub main,P399,provisional
E0038329,N0038576,N0038351,413.00353,412.904283,4.924601,5.197554,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.98,1.134817,0.384638,0.162927,tractive,sub main,P399,provisional
E0038330,N0038577,N0038578,407.340851,407.286768,1.550659,1.607702,10.816654,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.0422,0.295228,0.251659,0.086647,tractive,lateral,P399,provisional
E0038331,N0038578,N0038579,407.286768,407.218761,1.607702,1.73586,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2018,0.385853,0.274235,0.098049,tractive,lateral,P399,provisional
E0038332,N0038579,N0038376,407.218761,406.998802,1.73586,1.837745,43.991684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4411,0.521768,0.301846,0.112828,tractive,lateral,P399,provisional
E0038333,N0038580,N0038396,396.730989,396.681184,8.116423,8.248473,9.055385,200,PVC-U,0.55,0.5,uniform,minimum,3.1573,merrimack,235.1656,8.630131,0.717243,0.446785,tractive,sub main,P381,provisional
E0038334,N0038581,N0038396,403.22002,403.082831,1.55,1.846826,27.437732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0038335,N0038582,N0038408,405.390979,405.337127,1.55,1.664429,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0038336,N0038583,N0038408,397.103937,396.959628,10.411047,10.041928,28.861739,200,PVC-U,0.5,0.5,table11,minimum,2.9641,merrimack,396.2467,13.683989,0.773895,0.607159,velocity,sub main,P381,provisional
E0038337,N0038584,N0038585,402.55965,402.420995,1.55,1.881098,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,provisional
E0038338,N0038585,N0038412,402.420995,402.355803,1.881098,2.116029,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.1813,0.21479,0.06932,tractive,lateral,P381,provisional
E0038339,N0038586,N0038412,400.510429,400.072651,4.296608,4.399182,87.555697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.8506,2.137514,0.466061,0.221597,tractive,main,P381,provisional
E0038340,N0038587,N0038424,397.842233,397.800769,4.2228,4.235608,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,13.699,0.580547,0.416831,0.097372,tractive,main,P402,provisional
E0038341,N0038588,N0038589,398.197402,398.155902,3.73555,3.80177,5.92863,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,21.5956,0.909504,0.404092,0.135193,tractive,main,P402,provisional
E0038342,N0038589,N0038424,398.155902,398.057287,3.80177,3.97909,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909553,0.359237,0.146599,tractive,main,P402,provisional
E0038343,N0038590,N0038591,395.865405,395.815156,1.55,1.649566,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P402,provisional
E0038344,N0038591,N0038592,395.815156,395.759254,1.649566,1.746392,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181153,0.214733,0.069294,tractive,lateral,P402,provisional
E0038345,N0038592,N0038593,395.759254,395.452782,1.746392,1.947059,61.294372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27178,0.245027,0.083412,tractive,lateral,P402,provisional
E0038346,N0038593,N0038426,395.452782,395.388751,1.947059,2.094922,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45336,0.288692,0.105672,tractive,lateral,P402,provisional
E0038347,N0038594,N0038595,394.899038,394.840729,2.516123,2.550567,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.678118,0.433369,0.196818,tractive,lateral,P402,provisional
E0038348,N0038595,N0038426,394.840729,394.503016,2.550567,2.980657,67.542579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.814016,0.443673,0.204442,tractive,lateral,P402,provisional
E0038349,N0038596,N0038432,398.481914,398.165292,1.554737,1.701408,63.324561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000123,0.012192,0.003575,tractive,lateral,P402,provisional
E0038350,N0038597,N0038434,398.239734,397.927164,1.55,1.699423,62.513998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P402,provisional
E0038351,N0038598,N0038599,396.990364,396.734239,2.291405,2.641829,51.224994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168285,0.209608,0.067012,tractive,lateral,P402,provisional
E0038352,N0038599,N0038600,396.734239,396.641233,2.641829,2.856997,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168712,0.209782,0.067089,tractive,lateral,P402,provisional
E0038353,N0038600,N0038601,396.641233,396.600002,2.856997,2.9202,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168867,0.209845,0.067117,tractive,lateral,P402,provisional
E0038354,N0038601,N0038434,396.600002,396.512538,2.9202,3.114049,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168936,0.209873,0.067129,tractive,lateral,P402,provisional
E0038355,N0038602,N0038603,391.154076,391.029076,2.339332,2.917885,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6284,merrimack,74.5049,3.135443,0.521941,0.268254,tractive,lateral,P428,provisional
E0038356,N0038603,N0038604,391.029076,390.904076,2.917885,6.646339,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,merrimack,75.5847,3.175476,0.523878,0.269979,tractive,lateral,P428,provisional
E0038357,N0038604,N0038605,390.904076,390.779076,6.646339,3.492103,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6097,merrimack,77.7442,3.255126,0.527677,0.273383,tractive,lateral,P428,provisional
E0038358,N0038605,N0038439,390.779076,390.682009,3.492103,2.496824,19.413311,200,PVC-U,0.5,0.5,table11,minimum,3.6097,merrimack,77.7442,3.255335,0.527687,0.273392,tractive,lateral,P428,provisional
E0038359,N0038606,N0038607,392.704544,392.264544,2.769058,2.749738,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.521,merrimack,95.4955,3.899515,0.575394,0.292444,tractive,lateral,P428,provisional
E0038360,N0038607,N0038608,392.264544,391.824544,2.749738,2.393717,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4887,merrimack,103.0539,4.169677,0.586595,0.302665,tractive,lateral,P428,provisional
E0038361,N0038608,N0038609,391.824544,391.384544,2.393717,2.3946,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.459,merrimack,110.6124,4.437456,0.597144,0.312538,tractive,lateral,P428,provisional
E0038362,N0038609,N0038610,391.384544,390.944544,2.3946,2.399297,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4352,merrimack,117.0911,4.665318,0.605727,0.320755,tractive,lateral,P428,provisional
E0038363,N0038610,N0038439,390.944544,390.8369,2.399297,2.341933,19.571618,200,PVC-U,0.55,0.5,uniform,minimum,3.4314,merrimack,118.1709,4.7037,0.607139,0.322124,tractive,lateral,P428,provisional
E0038364,N0038611,N0038612,390.485262,390.445262,1.550413,1.566182,5.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P457,provisional
E0038365,N0038612,N0038449,390.445262,390.158731,1.566182,1.604086,57.306195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18111,0.214717,0.069287,tractive,lateral,P457,provisional
E0038366,N0038613,N0038614,380.624656,380.533415,10.622811,10.762117,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0517,1.564352,0.424254,0.190211,tractive,main,P457,provisional
E0038367,N0038614,N0038615,380.533415,380.340996,10.762117,11.329597,38.483763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2113,1.655038,0.431558,0.195495,tractive,main,P457,provisional
E0038368,N0038615,N0038449,380.340996,380.288794,11.329597,11.474023,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.4506,1.79116,0.441981,0.203179,tractive,main,P457,provisional
E0038369,N0038616,N0038617,389.451073,389.321273,1.565834,1.570481,14.422205,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P457,provisional
E0038370,N0038617,N0038618,389.321273,389.262963,1.570481,1.557471,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090655,0.170729,0.050696,tractive,lateral,P457,provisional
E0038371,N0038618,N0038450,389.262963,389.166916,1.557471,1.836166,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181286,0.214785,0.069317,tractive,lateral,P457,provisional
E0038372,N0038619,N0038620,387.655132,387.498847,3.426625,3.368432,31.256999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592795,0.314251,0.119774,tractive,main,P457,provisional
E0038373,N0038620,N0038621,387.498847,387.168695,3.368432,3.759741,66.030296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.593056,0.314295,0.119798,tractive,main,P457,provisional
E0038374,N0038621,N0038450,387.168695,387.044901,3.759741,3.958181,24.758837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.593606,0.314387,0.119851,tractive,main,P457,provisional
E0038375,N0038622,N0038465,367.633196,367.508196,1.550276,1.563459,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0038376,N0038623,N0038624,366.438431,366.378223,2.436692,2.55473,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093388,0.172436,0.051375,tractive,main,P450,provisional
E0038377,N0038624,N0038625,366.378223,366.270287,2.55473,2.741157,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093488,0.172497,0.0514,tractive,main,P450,provisional
E0038378,N0038625,N0038626,366.270287,366.203019,2.741157,2.875777,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093668,0.172609,0.051444,tractive,main,P450,provisional
E0038379,N0038626,N0038465,366.203019,366.099942,2.875777,2.971714,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093781,0.172678,0.051472,tractive,main,P450,provisional
E0038380,N0038627,N0038628,387.817209,387.612361,1.59899,1.601292,27.313001,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0038381,N0038628,N0038469,387.612361,387.534259,1.601292,1.624646,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000228,0.016587,0.004395,tractive,lateral,P456,provisional
E0038382,N0038629,N0038630,387.755505,387.620876,2.509784,2.167606,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.279034,0.247121,0.084427,tractive,main,P456,provisional
E0038383,N0038630,N0038631,387.620876,387.569391,2.167606,1.909338,10.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.324526,0.25944,0.090508,tractive,main,P456,provisional
E0038384,N0038631,N0038469,387.569391,387.471243,1.909338,1.687662,19.629573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.324611,0.259462,0.090519,tractive,main,P456,provisional
E0038385,N0038632,N0038486,354.699793,354.434604,4.074072,4.685269,53.037722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.079332,0.37875,0.159064,tractive,main,P496,provisional
E0038386,N0038633,N0038634,355.135596,354.840553,4.180536,4.294182,59.008474,200,PVC-U,0.5,0.5,table11,minimum,3.5126,merrimack,97.396,3.972666,0.558985,0.302624,tractive,main,P496,provisional
E0038387,N0038634,N0038486,354.840553,354.783544,4.294182,4.336329,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.4988,merrimack,100.6353,4.088689,0.56362,0.307143,tractive,main,P496,provisional
E0038388,N0038635,N0038636,355.379619,354.979619,3.091358,3.870845,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.098201,0.175359,0.052546,tractive,main,P492,provisional
E0038389,N0038636,N0038637,354.979619,354.679619,3.870845,3.772773,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.098867,0.175755,0.052706,tractive,main,P492,provisional
E0038390,N0038637,N0038638,354.679619,354.379619,3.772773,3.479817,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.099367,0.176052,0.052826,tractive,main,P492,provisional
E0038391,N0038638,N0038639,354.379619,354.079619,3.479817,3.5188,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.099867,0.176347,0.052945,tractive,main,P492,provisional
E0038392,N0038639,N0038640,354.079619,354.039098,3.5188,3.482875,8.104279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.100367,0.176641,0.053064,tractive,main,P492,provisional
E0038393,N0038640,N0038641,354.039098,353.689098,3.482875,3.493946,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.100435,0.176681,0.05308,tractive,main,P492,provisional
E0038394,N0038641,N0038642,353.689098,353.339098,3.493946,3.210402,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.101018,0.177023,0.053218,tractive,main,P492,provisional
E0038395,N0038642,N0038643,353.339098,353.256566,3.210402,3.128505,16.506353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.101601,0.177364,0.053356,tractive,main,P492,provisional
E0038396,N0038643,N0038644,353.256566,353.104619,3.128505,2.922602,30.389368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.101739,0.177444,0.053388,tractive,main,P492,provisional
E0038397,N0038644,N0038645,353.104619,352.845576,2.922602,3.472173,51.808719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.147259,0.200603,0.063076,tractive,main,P492,provisional
E0038398,N0038645,N0038472,352.83747,352.184525,3.480279,1.562271,45.03071,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,3.3046,0.147691,0.28903,0.049402,tractive,main,P492,provisional
E0038399,N0038646,N0038647,340.339545,340.238303,1.5505,1.857675,20.248457,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038400,N0038647,N0038493,340.238303,340.130948,1.857675,1.847903,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000169,0.014325,0.003969,tractive,lateral,P430,provisional
E0038401,N0038648,N0038493,340.273995,340.047224,1.684654,1.931627,41.231056,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.1928,0.430724,0.293587,0.100882,tractive,main,P430,provisional
E0038402,N0038649,N0038650,340.845477,340.468477,1.618878,1.630125,26.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038403,N0038650,N0038497,340.468477,340.401209,1.630125,1.74674,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P430,provisional
E0038404,N0038651,N0038652,340.533282,340.45082,1.609113,1.613023,16.492423,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038405,N0038652,N0038497,340.45082,340.383552,1.613023,1.764397,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P430,provisional
E0038406,N0038653,N0038654,338.556613,338.178923,2.637967,2.125612,75.53807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7195,1.005799,0.370596,0.153792,tractive,main,P430,provisional
E0038407,N0038654,N0038655,338.178923,337.778642,2.125612,1.583694,80.05623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7195,1.006428,0.370667,0.153838,tractive,main,P430,provisional
E0038408,N0038655,N0038656,337.768471,337.462471,1.593864,1.567925,51.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,23.7195,1.007096,0.395207,0.147251,tractive,main,P430,provisional
E0038409,N0038656,N0038507,337.413714,336.732022,1.616681,1.61835,85.211502,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,23.7195,1.007521,0.437076,0.137431,tractive,main,P430,provisional
E0038410,N0038657,N0038658,336.382488,336.247859,1.55135,2.001012,26.925824,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038411,N0038658,N0038507,336.247859,336.180591,2.001012,2.169781,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000224,0.016446,0.004368,tractive,lateral,P430,provisional
E0038412,N0038659,N0038660,349.642692,349.432692,1.670907,2.210496,70.0,315,HDPE,0.3,0.27,cover_min,minimum,2.6419,merrimack,1025.5359,31.564862,0.786945,0.563823,velocity,sub main,P495,drafted
E0038413,N0038660,N0038661,349.432692,349.222692,2.210496,2.569148,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.565446,0.786949,0.563829,velocity,sub main,P492,drafted
E0038414,N0038661,N0038662,349.222692,349.012692,2.569148,3.47739,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.566029,0.786952,0.563836,velocity,sub main,P492,drafted
E0038415,N0038662,N0038663,349.012692,348.802692,3.47739,4.073498,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.566612,0.786955,0.563842,velocity,sub main,P492,drafted
E0038416,N0038663,N0038664,348.802692,348.760719,4.073498,4.164482,9.327256,315,HDPE,0.45,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.567196,0.919214,0.498013,velocity,sub main,P492,drafted
E0038417,N0038664,N0038665,348.760719,348.550719,4.164482,4.591981,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.567273,0.786959,0.56385,velocity,sub main,P492,drafted
E0038418,N0038665,N0038666,348.550719,348.340719,4.591981,5.210825,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.567857,0.786962,0.563856,velocity,sub main,P492,drafted
E0038419,N0038666,N0038667,348.340719,348.130719,5.210825,5.436846,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.56844,0.786966,0.563863,velocity,sub main,P492,drafted
E0038420,N0038667,N0038668,348.130719,348.083701,5.436846,5.558999,15.672744,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.569023,0.786969,0.563869,velocity,sub main,P492,drafted
E0038421,N0038668,N0038669,348.083701,347.89703,5.558999,6.479526,62.223582,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.569154,0.78697,0.563871,velocity,sub main,P492,drafted
E0038422,N0038669,N0038670,347.89703,347.723701,6.479526,7.7958,57.776418,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.569673,0.786973,0.563877,velocity,sub main,P492,drafted
E0038423,N0038670,N0038671,347.723701,347.682256,7.7958,7.832759,5.180682,315,HDPE,0.8,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.570154,1.14003,0.422047,velocity,sub main,P492,drafted
E0038424,N0038671,N0038672,347.682256,347.427798,7.832759,7.295072,84.819318,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.570197,0.786976,0.563883,velocity,sub main,P492,drafted
E0038425,N0038672,N0038673,347.427798,347.247798,7.295072,7.624211,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.570904,0.78698,0.563891,velocity,sub main,P492,drafted
E0038426,N0038673,N0038674,347.247798,347.067798,7.624211,7.820081,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.571404,0.786983,0.563896,velocity,sub main,P492,drafted
E0038427,N0038674,N0038675,347.067798,346.887798,7.820081,8.034504,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.571904,0.786985,0.563902,velocity,sub main,P492,drafted
E0038428,N0038675,N0038676,346.887798,346.847798,8.034504,8.007885,10.0,315,HDPE,0.4,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.572404,0.87903,0.515943,velocity,sub main,P492,drafted
E0038429,N0038676,N0038472,346.847798,346.589635,8.007885,7.157161,86.054384,315,HDPE,0.3,0.27,table11,minimum,2.6419,merrimack,1025.5359,31.572487,0.786989,0.563908,velocity,sub main,P492,drafted
E0038430,N0038677,N0038678,348.680431,348.167931,1.663288,1.672889,25.0,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.374562,0.055312,tractive,lateral,P471,provisional
E0038431,N0038678,N0038679,348.167931,348.042931,1.672889,3.401221,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362346,0.268777,0.095236,tractive,lateral,P471,provisional
E0038432,N0038679,N0038512,348.042931,347.89509,3.401221,3.749868,29.568188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453089,0.288637,0.105642,tractive,lateral,P471,provisional
E0038433,N0038680,N0038681,345.067104,344.867104,3.858922,5.423973,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6202,0.530161,0.303372,0.113673,tractive,lateral,P471,provisional
E0038434,N0038681,N0038682,344.867104,344.667104,5.423973,6.498118,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0989,0.802097,0.34547,0.138111,tractive,lateral,P471,provisional
E0038435,N0038682,N0038512,344.667104,344.577888,6.498118,7.067071,17.843257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2585,0.892965,0.357192,0.145322,tractive,lateral,P471,provisional
E0038436,N0038683,N0038684,345.496179,344.761179,1.60404,1.635427,70.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.251812,0.051229,tractive,lateral,P471,provisional
E0038437,N0038684,N0038685,344.749146,343.559146,1.64746,1.571835,70.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,8.6382,0.362721,0.40996,0.071564,tractive,lateral,P471,provisional
E0038438,N0038685,N0038686,343.553285,343.300903,1.577696,1.556641,11.47193,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,9.718,0.408571,0.465412,0.071186,tractive,lateral,P471,provisional
E0038439,N0038686,N0038687,343.300903,343.247982,1.556641,1.550999,3.52807,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,9.718,0.408667,0.408182,0.077814,tractive,lateral,P471,provisional
E0038440,N0038687,N0038688,343.247982,343.072982,1.550999,4.462113,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408696,0.279316,0.100699,tractive,lateral,P471,provisional
E0038441,N0038688,N0038689,343.072982,342.847982,4.462113,4.03306,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590057,0.313793,0.119514,tractive,lateral,P471,provisional
E0038442,N0038689,N0038690,342.847982,342.497982,4.03306,5.43372,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771501,0.341307,0.135593,tractive,lateral,P471,provisional
E0038443,N0038690,N0038523,342.497982,342.42602,5.43372,4.517645,14.392445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907886,0.359033,0.146471,tractive,lateral,P471,provisional
E0038444,N0038691,N0038692,345.632477,345.407477,1.742187,2.361291,45.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.5751,0.485256,0.29499,0.109072,tractive,lateral,P471,provisional
E0038445,N0038692,N0038693,345.407477,345.218625,2.361291,1.915012,37.770408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.711967,0.33285,0.130548,tractive,lateral,P471,provisional
E0038446,N0038693,N0038694,345.218625,344.883559,1.915012,1.555772,37.229592,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,20.2133,0.848084,0.431548,0.123179,tractive,lateral,P471,provisional
E0038447,N0038694,N0038523,344.883559,344.660525,1.555772,2.283139,44.606706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.938928,0.362793,0.148832,tractive,lateral,P471,provisional
E0038448,N0038695,N0038696,341.11586,340.94086,1.550339,1.989346,35.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P479,drafted
E0038449,N0038696,N0038697,340.94086,340.13586,1.989346,1.580601,70.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,7.5585,0.317162,0.343251,0.073697,tractive,lateral,P479,drafted
E0038450,N0038697,N0038698,340.124178,338.899178,1.592283,1.57592,70.0,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,14.0372,0.589349,0.484102,0.088855,tractive,lateral,P479,drafted
E0038451,N0038698,N0038699,338.896751,337.916751,1.578347,1.554136,70.0,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,20.5158,0.861535,0.505584,0.111731,tractive,lateral,P479,drafted
E0038452,N0038699,N0038700,337.896503,337.574003,1.574383,1.573214,15.0,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,25.9147,1.088454,0.631314,0.112628,tractive,lateral,P479,drafted
E0038453,N0038700,N0038701,337.506274,336.934379,1.640942,1.649269,71.486891,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,31.3137,1.314915,0.474615,0.155995,tractive,lateral,P479,drafted
E0038454,N0038701,N0038532,336.934379,335.862381,1.649269,1.563034,89.333169,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,41.0317,1.722916,0.594377,0.160949,tractive,lateral,P479,drafted
E0038455,N0038702,N0038703,339.243509,338.818509,1.898856,2.197422,85.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P479,provisional
E0038456,N0038703,N0038704,338.818509,337.803509,2.197422,1.56966,70.0,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,14.0372,0.589182,0.453688,0.092844,tractive,lateral,P479,provisional
E0038457,N0038704,N0038705,337.634597,337.154597,1.738572,1.719213,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,19.4361,0.816101,0.370196,0.13328,tractive,lateral,P479,provisional
E0038458,N0038705,N0038706,337.154597,335.912097,1.719213,1.552411,35.0,200,PVC-U,3.55,0.5,ground,minimum,3.6221,held,25.9147,1.088371,0.750634,0.100076,velocity,lateral,P479,provisional
E0038459,N0038706,N0038532,335.912097,335.686728,1.552411,1.738687,45.073695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.360266,0.40659,0.177763,tractive,lateral,P479,provisional
E0038460,N0038707,N0038534,328.157259,327.738129,6.921568,7.274291,83.825874,200,PVC-U,0.5,0.5,table11,minimum,3.6136,merrimack,77.0679,3.232255,0.526594,0.272409,tractive,lateral,P479,provisional
E0038461,N0038708,N0038709,335.825702,334.785702,1.55,1.575626,80.0,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,6.4787,0.271603,0.340381,0.066734,tractive,lateral,P479,provisional
E0038462,N0038709,N0038710,334.766646,333.566646,1.594682,1.600926,80.0,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,16.1967,0.679675,0.480383,0.098421,tractive,lateral,P479,provisional
E0038463,N0038710,N0038534,333.566646,333.458101,1.600926,1.554319,12.060557,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,20.5158,0.86141,0.433661,0.124086,tractive,lateral,P479,provisional
E0038464,N0038711,N0038539,411.387535,411.3458,12.455208,12.617732,16.694019,800,GRP,0.25,0.085,table11,minimum,2.1102,merrimack,6569.8307,162.430822,1.085026,0.338349,velocity,trunk main,P399,drafted
E0038465,N0038712,N0038713,412.225457,412.044793,1.586371,1.713599,36.132918,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P399,derived
E0038466,N0038713,N0038552,412.044793,411.854239,1.713599,1.731027,38.110736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.469886,0.291994,0.107448,tractive,lateral,P399,derived
E0038467,N0038714,N0038552,412.155023,411.866854,1.55033,1.718412,57.633877,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P399,derived
E0038468,N0038715,N0038555,410.139429,409.975099,1.551,1.715605,32.86603,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,derived
E0038469,N0038716,N0038555,410.343274,410.020131,1.555683,1.670574,64.628576,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P399,derived
E0038470,N0038717,N0038556,412.637273,412.435458,1.624446,1.629544,31.048349,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038471,N0038718,N0038719,408.724898,408.603928,5.633927,5.612228,21.994652,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.7543,0.336397,0.271263,0.089978,tractive,main,P399,provisional
