Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0038472,N0038719,N0038720,408.603928,408.537471,5.612228,5.675847,12.083046,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.7543,0.33658,0.271311,0.090001,tractive,main,P399,provisional
E0038473,N0038720,N0038721,408.537471,408.495045,5.675847,5.646008,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.7543,0.336681,0.279634,0.088189,tractive,main,P399,provisional
E0038474,N0038721,N0038556,408.495045,408.410045,5.646008,5.654958,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.33674,0.262537,0.092064,tractive,main,P399,provisional
E0038475,N0038722,N0038723,408.082817,408.026916,2.534981,2.505586,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.398868,0.277156,0.099568,tractive,main,P399,provisional
E0038476,N0038723,N0038724,408.026916,407.986123,2.505586,2.498801,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.4155,0.398962,0.326181,0.089139,tractive,main,P399,provisional
E0038477,N0038724,N0038558,407.986123,407.782531,2.498801,2.669496,40.718546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.657924,0.324718,0.125784,tractive,main,P399,provisional
E0038478,N0038725,N0038726,409.477058,409.427253,1.550072,1.551598,9.055385,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.238642,0.075011,tractive,lateral,P399,provisional
E0038479,N0038726,N0038727,409.421736,409.116102,1.557115,1.780352,55.569776,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.4787,0.271679,0.253207,0.081553,tractive,lateral,P399,provisional
E0038480,N0038727,N0038728,409.116102,409.006516,1.780352,1.676987,19.924859,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.407943,0.288543,0.098371,tractive,lateral,P399,provisional
E0038481,N0038728,N0038729,409.006516,408.688608,1.676987,1.665243,57.801384,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.8751,0.708151,0.343535,0.127279,tractive,lateral,P399,provisional
E0038482,N0038729,N0038730,408.688608,408.620577,1.665243,1.721129,12.369317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5334,0.90392,0.370714,0.142845,tractive,lateral,P399,provisional
E0038483,N0038730,N0038731,408.620577,408.460225,1.721129,1.754099,29.154759,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.0321,1.008777,0.383541,0.150498,tractive,lateral,P399,provisional
E0038484,N0038731,N0038732,408.460225,408.354431,1.754099,1.882202,19.235384,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.2714,1.144821,0.398807,0.159869,tractive,lateral,P399,provisional
E0038485,N0038732,N0038733,408.354431,408.112931,1.882202,2.176864,43.908997,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.85,1.295002,0.414189,0.169608,tractive,lateral,P399,provisional
E0038486,N0038733,N0038734,408.112931,407.972385,2.176864,2.42001,25.553865,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.0893,1.431169,0.42704,0.177978,tractive,lateral,P399,provisional
E0038487,N0038734,N0038558,407.972385,407.87824,2.42001,2.573786,17.117243,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.0893,1.431382,0.427059,0.177991,tractive,lateral,P399,provisional
E0038488,N0038735,N0038573,416.101337,415.98429,1.55,1.634363,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038489,N0038736,N0038737,413.723885,413.625269,3.472587,3.706152,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9002,1.088154,0.379701,0.159684,tractive,sub main,P399,provisional
E0038490,N0038737,N0038738,413.625269,413.535131,3.706152,3.913722,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9002,1.088319,0.379719,0.159696,tractive,sub main,P399,provisional
E0038491,N0038738,N0038739,413.535131,413.453124,3.913722,4.055665,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9002,1.088469,0.379735,0.159706,tractive,sub main,P399,provisional
E0038492,N0038739,N0038573,413.453124,413.342445,4.055665,4.276208,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9002,1.088605,0.379749,0.159716,tractive,sub main,P399,provisional
E0038493,N0038740,N0038741,417.425403,417.309106,1.55,1.631476,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P399,provisional
E0038494,N0038741,N0038564,417.309106,417.2271,1.631476,1.638867,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031284,0.118716,0.031654,tractive,lateral,P399,provisional
E0038495,N0038742,N0038743,417.402367,417.297367,1.592689,1.577694,21.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000435,0.02241,0.005533,tractive,lateral,P399,provisional
E0038496,N0038743,N0038744,417.297367,417.227367,1.577694,1.640491,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00061,0.026042,0.006272,tractive,lateral,P399,provisional
E0038497,N0038744,N0038745,417.227367,417.177367,1.640491,2.642243,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000727,0.028105,0.006702,tractive,lateral,P399,provisional
E0038498,N0038745,N0038746,417.177367,417.135251,2.642243,1.806766,6.016662,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.00081,0.03287,0.006488,tractive,lateral,P399,provisional
E0038499,N0038746,N0038564,417.135251,416.987518,1.806766,1.878449,29.546573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00086,0.030201,0.007146,tractive,lateral,P399,provisional
E0038500,N0038747,N0038748,397.362239,397.179411,8.215428,8.172792,33.24154,200,PVC-U,0.55,0.5,uniform,minimum,3.1846,merrimack,218.9689,8.105069,0.705455,0.431338,tractive,sub main,P381,provisional
E0038501,N0038748,N0038749,397.179411,396.873777,8.172792,8.167238,55.569776,200,PVC-U,0.55,0.5,uniform,minimum,3.1771,merrimack,223.288,8.245117,0.708667,0.435483,tractive,sub main,P381,provisional
E0038502,N0038749,N0038580,396.873777,396.730989,8.167238,8.116423,25.96151,200,PVC-U,0.55,0.5,uniform,minimum,3.1753,merrimack,224.3678,8.280471,0.709469,0.436527,tractive,sub main,P381,provisional
E0038503,N0038750,N0038751,403.186901,403.144475,1.761036,1.745509,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272619,0.245271,0.08353,tractive,lateral,P381,provisional
E0038504,N0038751,N0038752,403.144475,403.037587,1.745509,1.754039,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317957,0.25774,0.089658,tractive,lateral,P381,provisional
E0038505,N0038752,N0038753,403.037587,402.963257,1.754039,1.821381,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363402,0.269028,0.095365,tractive,lateral,P381,provisional
E0038506,N0038753,N0038754,402.963257,402.896175,1.821381,1.979771,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408794,0.279338,0.10071,tractive,lateral,P381,provisional
E0038507,N0038754,N0038580,402.896175,402.818393,1.979771,2.029019,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454173,0.288857,0.10576,tractive,lateral,P381,provisional
E0038508,N0038755,N0038583,405.959186,405.905334,1.55,1.60965,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P381,provisional
E0038509,N0038756,N0038586,403.240389,403.085147,1.550596,1.72189,31.048349,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0038510,N0038757,N0038758,400.889851,400.690728,3.895763,4.281928,39.824616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.2124,1.774486,0.440737,0.202252,tractive,lateral,P381,provisional
E0038511,N0038758,N0038759,400.690728,400.607511,4.281928,4.331362,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.3719,1.865352,0.447415,0.207253,tractive,lateral,P381,provisional
E0038512,N0038759,N0038586,400.607511,400.510429,4.331362,4.296608,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.6113,2.001292,0.456967,0.214529,tractive,lateral,P381,provisional
E0038513,N0038760,N0038587,400.641179,400.482276,1.550685,1.582756,31.780497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0038514,N0038761,N0038588,400.266681,400.210301,1.55,1.722652,11.276021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0038515,N0038762,N0038763,398.308146,398.266525,7.85787,6.431595,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,13.699,0.579588,0.341866,0.111342,tractive,main,P402,provisional
E0038516,N0038763,N0038764,398.266525,398.225161,6.431595,5.927793,3.596876,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,13.699,0.579641,0.416624,0.097301,tractive,main,P402,provisional
E0038517,N0038764,N0038765,398.225161,398.150161,5.927793,4.706528,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.579671,0.312043,0.118523,tractive,main,P402,provisional
E0038518,N0038765,N0038766,398.150161,398.1098,4.706528,4.545137,4.748359,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,13.699,0.579796,0.375271,0.104503,tractive,main,P402,provisional
E0038519,N0038766,N0038767,398.1098,398.028406,4.545137,4.293768,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.579836,0.312071,0.118539,tractive,main,P402,provisional
E0038520,N0038767,N0038768,398.028406,397.94519,4.293768,4.183289,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.579972,0.312094,0.118552,tractive,main,P402,provisional
E0038521,N0038768,N0038587,397.94519,397.842233,4.183289,4.2228,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.58011,0.312117,0.118565,tractive,main,P402,provisional
E0038522,N0038769,N0038770,398.39819,398.299119,3.658176,3.635238,19.814232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909075,0.359178,0.146562,tractive,main,P402,provisional
E0038523,N0038770,N0038588,398.299119,398.197402,3.635238,3.73555,20.343337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.90924,0.359199,0.146575,tractive,main,P402,provisional
E0038524,N0038771,N0038772,397.886991,397.836742,9.657229,9.654072,10.049876,200,PVC-U,0.5,0.5,table11,minimum,2.9694,merrimack,390.4444,13.507491,0.771717,0.601999,velocity,sub main,P381,provisional
E0038525,N0038772,N0038773,397.836742,397.736617,9.654072,10.040239,20.024984,200,PVC-U,0.5,0.5,table11,minimum,2.9694,merrimack,390.4444,13.507575,0.771718,0.602001,velocity,sub main,P381,provisional
E0038526,N0038773,N0038774,397.736617,397.696617,10.040239,10.120247,5.0,200,PVC-U,0.8,0.5,table11,minimum,2.9684,merrimack,391.5242,13.540356,0.925827,0.520067,velocity,sub main,P381,provisional
E0038527,N0038774,N0038775,397.696617,397.496554,10.120247,10.79028,40.012498,200,PVC-U,0.5,0.5,table11,minimum,2.9684,merrimack,391.5242,13.540397,0.772126,0.60296,velocity,sub main,P381,provisional
E0038528,N0038775,N0038776,397.496554,397.450457,10.79028,10.819715,9.219544,200,PVC-U,0.5,0.5,table11,minimum,2.9674,merrimack,392.6039,13.573334,0.772534,0.603923,velocity,sub main,P381,provisional
E0038529,N0038776,N0038777,397.450457,397.380278,10.819715,11.142244,14.035669,200,PVC-U,0.5,0.5,table11,minimum,2.9674,merrimack,392.6039,13.573411,0.772535,0.603925,velocity,sub main,P381,provisional
E0038530,N0038777,N0038778,397.380278,397.295131,11.142244,10.915013,17.029386,200,PVC-U,0.5,0.5,table11,minimum,2.9674,merrimack,392.6039,13.573528,0.772537,0.603928,velocity,sub main,P381,provisional
E0038531,N0038778,N0038779,397.295131,397.230131,10.915013,10.685396,13.0,200,PVC-U,0.5,0.5,table11,minimum,2.9664,merrimack,393.6837,13.606262,0.772941,0.604885,velocity,sub main,P381,provisional
E0038532,N0038779,N0038583,397.230131,397.103937,10.685396,10.411047,25.238859,200,PVC-U,0.5,0.5,table11,minimum,2.9648,merrimack,395.5051,13.661323,0.773618,0.606496,velocity,sub main,P381,provisional
E0038533,N0038780,N0038781,396.171069,396.110242,1.55,1.582874,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P402,provisional
E0038534,N0038781,N0038782,396.110242,396.031494,1.582874,1.551667,14.317821,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,3.2393,0.135903,0.201865,0.059496,tractive,lateral,P402,provisional
E0038535,N0038782,N0038783,396.031494,395.861616,1.551667,1.755816,30.88689,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.226557,0.238718,0.075045,tractive,lateral,P402,provisional
E0038536,N0038783,N0038784,395.861616,395.783446,1.755816,1.899659,14.21267,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.362616,0.277875,0.093151,tractive,lateral,P402,provisional
E0038537,N0038784,N0038785,395.783446,395.65936,1.899659,1.8837,22.561028,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.453268,0.298395,0.103302,tractive,lateral,P402,provisional
E0038538,N0038785,N0038594,395.65936,395.329727,1.8837,2.085434,59.933296,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1169,0.634525,0.331898,0.120877,tractive,lateral,P402,provisional
E0038539,N0038786,N0038787,396.067554,395.985548,1.55,1.783648,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P402,provisional
E0038540,N0038787,N0038788,395.985548,395.896105,1.783648,1.775465,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407541,0.279064,0.100567,tractive,lateral,P402,provisional
E0038541,N0038788,N0038789,395.896105,395.840203,1.775465,1.770576,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498225,0.297466,0.110422,tractive,lateral,P402,provisional
E0038542,N0038789,N0038790,395.840203,395.765873,1.770576,1.759304,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63412,0.320983,0.123623,tractive,lateral,P402,provisional
E0038543,N0038790,N0038791,395.765873,395.602625,1.759304,1.73197,32.649655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634244,0.321003,0.123634,tractive,lateral,P402,provisional
E0038544,N0038791,N0038792,395.602625,395.511383,1.73197,1.695587,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634516,0.321046,0.123659,tractive,lateral,P402,provisional
E0038545,N0038792,N0038793,395.511383,395.461383,1.695587,1.737439,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634668,0.32107,0.123673,tractive,lateral,P402,provisional
E0038546,N0038793,N0038794,395.461383,395.105785,1.737439,2.146199,71.119618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770553,0.341176,0.135515,tractive,lateral,P402,provisional
E0038547,N0038794,N0038795,395.105785,395.011844,2.146199,2.312528,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906947,0.358917,0.146399,tractive,lateral,P402,provisional
E0038548,N0038795,N0038594,395.011844,394.899038,2.312528,2.516123,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997638,0.369664,0.153195,tractive,lateral,P402,provisional
E0038549,N0038796,N0038596,398.62218,398.481914,1.55,1.554737,14.764823,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0038550,N0038797,N0038798,397.41581,397.09332,1.741325,2.211825,64.498062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136098,0.19545,0.060867,tractive,lateral,P402,provisional
E0038551,N0038798,N0038598,397.09332,396.990364,2.211825,2.291405,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167726,0.209379,0.066911,tractive,lateral,P402,provisional
E0038552,N0038799,N0038800,397.851386,397.673851,1.567071,1.574043,27.313001,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0038553,N0038800,N0038598,397.673851,397.577674,1.574043,1.704094,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000228,0.016587,0.004395,tractive,lateral,P402,provisional
E0038554,N0038801,N0038602,391.574664,391.154076,1.932386,2.339332,84.117585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.904996,0.450253,0.209399,tractive,lateral,P428,provisional
E0038555,N0038802,N0038803,393.306714,392.666714,1.651202,1.672946,80.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.271509,0.068738,tractive,lateral,P428,provisional
E0038556,N0038803,N0038804,392.589659,392.149659,1.750001,1.62918,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,15.1169,0.634407,0.331879,0.120866,tractive,lateral,P428,provisional
E0038557,N0038804,N0038805,392.149659,391.709659,1.62918,1.697628,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.7552,0.997212,0.382175,0.149673,tractive,lateral,P428,provisional
E0038558,N0038805,N0038602,391.709659,391.621306,1.697628,1.872102,16.064192,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.088413,0.392647,0.156053,tractive,lateral,P428,provisional
E0038559,N0038806,N0038807,394.489132,394.089132,1.989719,1.875956,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8089,1.754917,0.439265,0.20116,tractive,lateral,P428,provisional
E0038560,N0038807,N0038808,394.089132,393.689132,1.875956,1.854813,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4472,2.117722,0.464767,0.220583,tractive,lateral,P428,provisional
E0038561,N0038808,N0038606,393.689132,393.631982,1.854813,1.841621,11.43007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.527,2.163656,0.467756,0.22293,tractive,lateral,P428,provisional
E0038562,N0038809,N0038810,396.130004,395.080004,1.817323,1.818098,70.0,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,7.2559,0.304188,0.370926,0.06798,tractive,lateral,P428,provisional
E0038563,N0038810,N0038811,395.080004,394.730004,1.818098,1.838661,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.395305,0.276363,0.099155,tractive,lateral,P428,provisional
E0038564,N0038811,N0038812,394.730004,394.345004,1.838661,1.55383,70.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,12.6548,0.53169,0.313891,0.111275,tractive,lateral,P428,provisional
E0038565,N0038812,N0038813,394.33982,394.19593,1.559014,1.577904,26.161947,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,13.7346,0.577541,0.322204,0.115662,tractive,lateral,P428,provisional
E0038566,N0038813,N0038814,394.19593,394.076958,1.577904,1.550209,21.63122,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,13.7346,0.577759,0.322242,0.115682,tractive,lateral,P428,provisional
E0038567,N0038814,N0038815,394.076958,393.636958,1.550209,1.966863,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.974,0.713741,0.344382,0.127751,tractive,lateral,P428,provisional
E0038568,N0038815,N0038816,393.636958,393.196958,1.966863,2.377718,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.6122,1.076545,0.391322,0.155238,tractive,lateral,P428,provisional
E0038569,N0038816,N0038817,393.196958,392.756958,2.377718,2.732208,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.3303,1.484616,0.431838,0.18116,tractive,lateral,P428,provisional
E0038570,N0038817,N0038606,392.756958,392.704544,2.732208,2.769058,9.529784,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,38.5696,1.621085,0.443535,0.189045,tractive,lateral,P428,provisional
E0038571,N0038818,N0038819,380.888383,380.837392,10.329818,10.293559,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.460491,0.290127,0.106442,tractive,main,P457,provisional
E0038572,N0038819,N0038820,380.837392,380.727734,10.293559,10.396198,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.505843,0.298899,0.111207,tractive,main,P457,provisional
E0038573,N0038820,N0038613,380.727734,380.624656,10.396198,10.622811,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.59656,0.314878,0.12013,tractive,main,P457,provisional
E0038574,N0038821,N0038822,388.559208,388.402683,2.738125,2.674526,31.304952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0146,0.967216,0.366142,0.15095,tractive,lateral,P457,provisional
E0038575,N0038822,N0038613,388.402683,388.317243,2.674526,2.930224,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0146,0.967477,0.366172,0.15097,tractive,lateral,P457,provisional
E0038576,N0038823,N0038619,389.687232,389.515041,1.725243,1.566716,34.438351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000589,0.025645,0.00619,tractive,lateral,P457,provisional
E0038577,N0038824,N0038825,388.088762,388.042664,2.856337,2.967041,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545929,0.306195,0.115241,tractive,main,P457,provisional
E0038578,N0038825,N0038826,388.042664,387.946487,2.967041,2.961472,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546006,0.306208,0.115249,tractive,main,P457,provisional
E0038579,N0038826,N0038827,387.946487,387.850962,2.961472,3.079488,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546167,0.306237,0.115265,tractive,main,P457,provisional
E0038580,N0038827,N0038828,387.850962,387.775962,3.079488,3.241067,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.591593,0.31405,0.11966,tractive,main,P457,provisional
E0038581,N0038828,N0038619,387.775962,387.655132,3.241067,3.426625,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.591718,0.314071,0.119672,tractive,main,P457,provisional
E0038582,N0038829,N0038623,366.690224,366.438431,2.145866,2.436692,50.358713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092636,0.171969,0.05119,tractive,main,P450,provisional
E0038583,N0038830,N0038831,367.378799,367.264562,1.550492,1.653468,22.847319,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0038584,N0038831,N0038623,367.264562,367.179415,1.653468,1.695707,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P450,provisional
E0038585,N0038832,N0038629,388.915302,388.710302,1.55,1.554988,10.0,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0038586,N0038833,N0038834,387.918634,387.870614,2.113135,2.174308,9.603921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.278679,0.247019,0.084378,tractive,main,P456,provisional
E0038587,N0038834,N0038629,387.870614,387.755505,2.174308,2.509784,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.278759,0.247042,0.084389,tractive,main,P456,provisional
E0038588,N0038835,N0038836,355.523617,355.476183,4.380008,4.219099,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.5851,merrimack,82.279,3.424243,0.535509,0.280497,tractive,main,P496,provisional
E0038589,N0038836,N0038633,355.476183,355.135596,4.219099,4.180536,68.117545,200,PVC-U,0.5,0.5,table11,minimum,3.5794,merrimack,83.3588,3.463674,0.537292,0.282134,tractive,main,P496,provisional
E0038590,N0038837,N0038838,354.963241,354.917143,3.782731,3.847597,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.73004,0.33547,0.132101,tractive,main,P496,provisional
E0038591,N0038838,N0038839,354.917143,354.838086,3.847597,4.056476,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.730117,0.335481,0.132108,tractive,main,P496,provisional
E0038592,N0038839,N0038632,354.838086,354.699793,4.056476,4.074072,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.775516,0.34186,0.135927,tractive,main,P496,provisional
E0038593,N0038840,N0038841,357.522487,357.472989,1.88361,1.938296,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000676,0.027234,0.00652,tractive,lateral,P496,provisional
E0038594,N0038841,N0038842,357.472989,357.349499,1.938296,1.931294,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000759,0.028631,0.006812,tractive,lateral,P496,provisional
E0038595,N0038842,N0038843,357.349499,357.159236,1.931294,2.039647,38.052595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091499,0.17126,0.050907,tractive,lateral,P496,provisional
E0038596,N0038843,N0038844,357.159236,356.909236,2.039647,2.474492,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182351,0.215197,0.069502,tractive,lateral,P496,provisional
E0038597,N0038844,N0038845,356.909236,356.659882,2.474492,2.668976,49.870754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363836,0.269131,0.095417,tractive,lateral,P496,provisional
E0038598,N0038845,N0038633,356.659882,356.617755,2.668976,2.698377,5.616953,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,11.8776,0.500053,0.342843,0.100481,tractive,lateral,P496,provisional
E0038599,N0038846,N0038847,357.803791,357.669162,1.550426,1.551633,10.77033,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.233225,0.041059,tractive,lateral,P496,provisional
E0038600,N0038847,N0038848,357.669162,357.618172,1.551633,1.573875,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121714,0.188352,0.057873,tractive,lateral,P496,provisional
E0038601,N0038848,N0038849,357.486047,357.226669,1.706,1.686539,37.054015,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.981,0.167066,0.23476,0.061767,tractive,lateral,P496,provisional
E0038602,N0038849,N0038850,357.226669,357.172817,1.686539,1.753514,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212642,0.226274,0.074546,tractive,lateral,P496,provisional
E0038603,N0038850,N0038851,357.172817,357.115808,1.753514,1.820074,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212732,0.226305,0.07456,tractive,lateral,P496,provisional
E0038604,N0038851,N0038632,357.115808,356.981458,1.820074,1.792407,26.870058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258094,0.240966,0.081457,tractive,lateral,P496,provisional
E0038605,N0038852,N0038648,340.842395,340.399857,1.55,1.558792,27.658633,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038606,N0038853,N0038854,340.989641,340.826763,1.889204,1.563007,29.614186,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,10.1928,0.429415,0.293303,0.10074,tractive,lateral,P430,provisional
E0038607,N0038854,N0038855,340.823135,340.523045,1.566635,1.581722,54.561891,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,10.1928,0.429661,0.293356,0.100767,tractive,lateral,P430,provisional
E0038608,N0038855,N0038856,340.523045,340.390018,1.581722,1.633817,24.186773,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.1928,0.430116,0.293455,0.100816,tractive,lateral,P430,provisional
E0038609,N0038856,N0038648,340.390018,340.273995,1.633817,1.684654,21.095023,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.1928,0.430318,0.293499,0.100838,tractive,lateral,P430,provisional
E0038610,N0038857,N0038858,340.125728,339.96519,1.550327,1.550893,24.698178,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038611,N0038858,N0038653,339.946988,339.619935,1.569095,1.574645,14.866069,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,0.0,0.000206,0.025041,0.00312,tractive,lateral,P430,provisional
E0038612,N0038859,N0038860,338.975424,338.861407,2.55488,2.480421,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3689,0.696618,0.330587,0.129214,tractive,main,P430,provisional
E0038613,N0038860,N0038861,338.861407,338.800991,2.480421,2.483158,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3689,0.696808,0.330615,0.129231,tractive,main,P430,provisional
E0038614,N0038861,N0038862,338.800991,338.704945,2.483158,2.432751,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7195,1.005062,0.370512,0.153738,tractive,main,P430,provisional
E0038615,N0038862,N0038863,338.704945,338.627324,2.432751,2.380428,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7195,1.005222,0.37053,0.15375,tractive,main,P430,provisional
E0038616,N0038863,N0038653,338.627324,338.556613,2.380428,2.637967,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7195,1.005351,0.370545,0.153759,tractive,main,P430,provisional
E0038617,N0038864,N0038865,358.429661,357.878414,1.689785,1.731022,91.874507,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.126026,0.030283,tractive,lateral,P492,provisional
E0038618,N0038865,N0038866,357.878414,357.537786,1.731022,2.041529,68.125493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031856,0.119467,0.031906,tractive,lateral,P492,provisional
E0038619,N0038866,N0038867,357.537786,357.412786,2.041529,2.668207,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032423,0.120202,0.032153,tractive,lateral,P492,provisional
E0038620,N0038867,N0038868,357.412786,357.112786,2.668207,2.420661,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032632,0.120471,0.032244,tractive,lateral,P492,provisional
E0038621,N0038868,N0038869,357.112786,356.812786,2.420661,2.507557,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033132,0.12111,0.032459,tractive,lateral,P492,provisional
E0038622,N0038869,N0038870,356.812786,356.742928,2.507557,2.422935,13.971649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033632,0.121742,0.032673,tractive,lateral,P492,provisional
E0038623,N0038870,N0038871,356.742928,356.512786,2.422935,2.157502,46.028351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033748,0.121887,0.032722,tractive,lateral,P492,provisional
E0038624,N0038871,N0038872,356.512786,356.062786,2.157502,3.057941,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065222,0.152797,0.043767,tractive,lateral,P492,provisional
E0038625,N0038872,N0038873,356.062786,355.612786,3.057941,2.470954,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097062,0.174676,0.052272,tractive,lateral,P492,provisional
E0038626,N0038873,N0038635,355.612786,355.379619,2.470954,3.091358,46.633388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097812,0.175126,0.052453,tractive,lateral,P492,provisional
E0038627,N0038874,N0038875,340.642861,340.483327,12.346916,10.769816,53.177929,315,HDPE,0.3,0.27,table11,minimum,2.6469,merrimack,1009.7545,31.122834,0.784398,0.558856,velocity,sub main,P495,drafted
E0038628,N0038875,N0038876,340.483327,340.207861,10.769816,10.039027,91.822071,315,HDPE,0.3,0.27,table11,minimum,2.646,merrimack,1012.6556,31.201388,0.784854,0.559738,velocity,sub main,P495,drafted
E0038629,N0038876,N0038877,340.207861,340.167604,10.039027,10.067595,8.051267,315,HDPE,0.5,0.27,table11,minimum,2.6456,merrimack,1013.7354,31.231218,0.953966,0.479767,velocity,sub main,P495,drafted
E0038630,N0038877,N0038878,340.167604,340.017604,10.067595,10.840397,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6453,merrimack,1014.8152,31.260346,0.785195,0.560401,velocity,sub main,P495,drafted
E0038631,N0038878,N0038879,340.017604,339.867604,10.840397,11.288737,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6453,merrimack,1014.8152,31.260763,0.785198,0.560406,velocity,sub main,P495,drafted
E0038632,N0038879,N0038880,339.867604,339.827533,11.288737,11.360578,3.339302,315,HDPE,1.2,0.27,table11,minimum,2.6449,merrimack,1015.895,31.290237,1.320365,0.375626,velocity,sub main,P495,drafted
E0038633,N0038880,N0038881,339.827533,339.771704,11.360578,11.526819,18.609431,315,HDPE,0.3,0.27,table11,minimum,2.6449,merrimack,1015.895,31.290264,0.785368,0.560737,velocity,sub main,P495,drafted
E0038634,N0038881,N0038882,339.771704,339.531704,11.526819,11.6431,80.0,315,HDPE,0.3,0.27,table11,minimum,2.6449,merrimack,1015.895,31.290419,0.785369,0.560739,velocity,sub main,P495,drafted
E0038635,N0038882,N0038883,339.531704,339.291704,11.6431,11.992811,80.0,315,HDPE,0.3,0.27,table11,minimum,2.6447,merrimack,1016.6366,31.311041,0.785488,0.560971,velocity,sub main,P495,drafted
E0038636,N0038883,N0038659,339.291704,339.24003,11.992811,12.073569,17.224837,315,HDPE,0.3,0.27,table11,minimum,2.6447,merrimack,1016.6366,31.311708,0.785492,0.560978,velocity,sub main,P495,drafted
E0038637,N0038884,N0038885,346.156575,346.116568,2.860148,2.895883,4.000712,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,8.8993,0.384579,0.348156,0.083178,tractive,main,P495,derived
E0038638,N0038885,N0038886,346.116568,345.911572,2.895883,3.639362,40.999288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.384613,0.273953,0.097903,tractive,main,P495,derived
E0038639,N0038886,N0038887,345.911572,345.611572,3.639362,2.950349,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.384954,0.274031,0.097943,tractive,main,P495,derived
E0038640,N0038887,N0038888,345.611572,345.452504,2.950349,3.196391,31.813518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.385454,0.274145,0.098002,tractive,main,P495,derived
E0038641,N0038888,N0038889,345.452504,345.236572,3.196391,3.432007,43.186482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.385719,0.274205,0.098033,tractive,main,P495,derived
E0038642,N0038889,N0038659,345.236572,344.821068,3.432007,6.492531,83.100759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.386079,0.274286,0.098075,tractive,main,P495,derived
E0038643,N0038890,N0038891,334.877362,334.457362,1.590412,1.598913,70.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,10.7978,0.452672,0.307417,0.101135,tractive,lateral,P479,provisional
E0038644,N0038891,N0038892,334.400815,333.945815,1.655459,1.62645,70.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,21.5956,0.905927,0.393285,0.137363,tractive,lateral,P479,provisional
E0038645,N0038892,N0038893,333.853389,333.503389,1.718877,1.642638,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,28.0743,1.178114,0.389088,0.165879,tractive,lateral,P479,provisional
E0038646,N0038893,N0038707,333.503389,333.451438,1.642638,1.627389,10.390312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269231,0.398074,0.171926,tractive,lateral,P479,provisional
E0038647,N0038894,N0038680,345.889209,345.600147,1.55,3.325879,57.812431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P471,provisional
E0038648,N0038895,N0038896,345.431738,345.281738,1.558496,3.542206,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P471,provisional
E0038649,N0038896,N0038680,345.281738,345.067104,3.542206,3.858922,42.926886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198232,0.221154,0.072197,tractive,lateral,P471,provisional
E0038650,N0038897,N0038898,329.009224,328.609224,4.704491,5.599791,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5149,1.788082,0.441752,0.203008,tractive,lateral,P479,provisional
E0038651,N0038898,N0038899,328.609224,328.209224,5.599791,6.862859,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.834,1.969817,0.454799,0.212865,tractive,lateral,P479,provisional
E0038652,N0038899,N0038707,328.209224,328.157259,6.862859,6.921568,10.39306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.834,1.970484,0.454846,0.212901,tractive,lateral,P479,provisional
E0038653,N0038900,N0038711,411.428708,411.387535,12.216067,12.455208,27.448753,800,GRP,0.15,0.085,table11,minimum,2.1102,merrimack,6569.8307,162.430594,0.898776,0.388758,velocity,trunk main,P399,drafted
E0038654,N0038901,N0038902,413.003721,412.948495,1.551332,1.591605,11.045361,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038655,N0038902,N0038718,412.948495,412.592427,1.591605,1.766398,71.213432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.2e-05,0.010463,0.003262,tractive,lateral,P399,provisional
E0038656,N0038903,N0038904,409.170892,409.045892,5.361579,5.419654,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.335017,0.262105,0.091847,tractive,main,P399,provisional
E0038657,N0038904,N0038905,409.045892,409.002936,5.419654,5.437067,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.7543,0.335225,0.270959,0.089833,tractive,main,P399,provisional
E0038658,N0038905,N0038718,409.002936,408.724898,5.437067,5.633927,50.552244,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.7543,0.33529,0.270976,0.089841,tractive,main,P399,provisional
E0038659,N0038906,N0038907,409.305927,409.265615,1.55,1.588877,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P399,provisional
E0038660,N0038907,N0038722,409.265615,408.958614,1.588877,1.659184,61.400326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21372,0.226647,0.074718,tractive,lateral,P399,provisional
E0038661,N0038908,N0038909,409.596287,409.47525,2.369686,2.609894,24.207437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046332,0.135977,0.037615,tractive,lateral,P399,provisional
E0038662,N0038909,N0038910,409.47525,409.405788,2.609894,2.411473,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046534,0.136181,0.037687,tractive,lateral,P399,provisional
E0038663,N0038910,N0038911,409.405788,409.043296,2.411473,2.001076,72.498276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091917,0.171521,0.051011,tractive,lateral,P399,provisional
E0038664,N0038911,N0038912,409.043296,408.972586,2.001076,2.068125,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183055,0.215469,0.069624,tractive,lateral,P399,provisional
E0038665,N0038912,N0038913,408.972586,408.849095,2.068125,2.031429,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183173,0.215514,0.069645,tractive,lateral,P399,provisional
E0038666,N0038913,N0038914,408.849095,408.549095,2.031429,2.151375,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183379,0.215594,0.06968,tractive,lateral,P399,provisional
E0038667,N0038914,N0038915,408.549095,408.249095,2.151375,2.450826,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183879,0.215786,0.069767,tractive,lateral,P399,provisional
E0038668,N0038915,N0038916,408.249095,408.207817,2.450826,2.458748,5.896783,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,4.3191,0.184379,0.242496,0.064592,tractive,lateral,P399,provisional
E0038669,N0038916,N0038722,408.207817,408.082817,2.458748,2.534981,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.184428,0.215997,0.069862,tractive,lateral,P399,provisional
E0038670,N0038917,N0038918,414.785028,414.435028,1.550055,2.166016,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,23.0788,1.009772,0.371047,0.154081,tractive,sub main,P422,provisional
E0038671,N0038918,N0038919,414.435028,414.085028,2.166016,2.716913,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,1.010355,0.371113,0.154124,tractive,sub main,P399,provisional
E0038672,N0038919,N0038736,414.085028,413.723885,2.716913,3.472587,72.22865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8204,1.042028,0.374666,0.156412,tractive,sub main,P399,provisional
E0038673,N0038920,N0038736,415.831328,415.584881,1.604708,1.611591,30.805844,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P399,provisional
E0038674,N0038921,N0038742,417.554101,417.407992,1.57688,1.587064,24.351591,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038675,N0038922,N0038742,417.569508,417.402367,1.589916,1.592689,27.856777,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038676,N0038923,N0038750,403.405183,403.362757,1.554839,1.58518,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.3191,0.181664,0.228862,0.066498,tractive,lateral,P381,provisional
E0038677,N0038924,N0038925,403.404282,403.270118,1.550857,1.571679,26.832816,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0038678,N0038925,N0038750,403.270118,403.186901,1.571679,1.761036,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090758,0.170794,0.050722,tractive,lateral,P381,provisional
E0038679,N0038926,N0038927,397.807207,397.598207,8.011976,8.112059,38.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2036,merrimack,208.4736,7.762769,0.697388,0.421125,tractive,sub main,P381,provisional
E0038680,N0038927,N0038928,397.598207,397.472788,8.112059,8.149435,22.803509,200,PVC-U,0.55,0.5,uniform,minimum,3.2036,merrimack,208.4736,7.763086,0.697395,0.421134,tractive,sub main,P381,provisional
E0038681,N0038928,N0038747,397.472788,397.362239,8.149435,8.215428,20.099751,200,PVC-U,0.55,0.5,uniform,minimum,3.2016,merrimack,209.5534,7.798457,0.698244,0.422195,tractive,sub main,P381,provisional
E0038682,N0038929,N0038930,404.488788,404.122207,1.55,1.550431,48.877398,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,6.1762,0.25892,0.277442,0.074195,tractive,lateral,P381,provisional
E0038683,N0038930,N0038747,404.122207,404.017088,1.550431,1.560579,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.395129,0.276324,0.099135,tractive,lateral,P381,provisional
E0038684,N0038931,N0038757,402.969297,402.894131,1.785463,1.891483,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000318,0.019415,0.00494,tractive,lateral,P381,provisional
E0038685,N0038932,N0038757,401.1529,400.889851,4.047326,3.895763,52.609836,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.2124,1.773604,0.440671,0.202203,tractive,lateral,P381,provisional
E0038686,N0038933,N0038934,401.184817,401.063883,1.556608,3.063223,24.186773,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0038687,N0038934,N0038762,401.063883,400.976419,3.063223,5.189597,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P402,provisional
E0038688,N0038935,N0038762,398.426619,398.308146,9.613847,7.85787,21.540659,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.699,0.579061,0.322471,0.115804,tractive,main,P402,provisional
E0038689,N0038936,N0038771,398.087553,397.886991,9.909243,9.657229,40.112342,200,PVC-U,0.5,0.5,table11,minimum,2.9704,merrimack,389.3646,13.474329,0.771302,0.601031,velocity,sub main,P381,provisional
E0038690,N0038937,N0038771,405.423938,405.30218,1.55,2.24204,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0038691,N0038938,N0038939,399.110119,398.806474,2.900898,3.506514,60.728906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681553,0.328331,0.12789,tractive,main,P402,provisional
E0038692,N0038939,N0038940,398.806474,398.669179,3.506514,3.876567,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81786,0.34757,0.13939,tractive,main,P402,provisional
E0038693,N0038940,N0038769,398.669179,398.39819,3.876567,3.658176,54.197751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908624,0.359123,0.146527,tractive,main,P402,provisional
E0038694,N0038941,N0038797,397.671832,397.606832,1.55,1.550303,10.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0038695,N0038942,N0038943,397.543842,397.493592,1.55,1.60147,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P402,provisional
E0038696,N0038943,N0038797,397.493592,397.41581,1.60147,1.741325,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135885,0.195349,0.060823,tractive,lateral,P402,provisional
E0038697,N0038944,N0038806,395.573471,394.872551,1.603805,1.6063,87.615041,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,10.4953,0.439989,0.336567,0.093264,tractive,lateral,P428,provisional
E0038698,N0038945,N0038801,391.910548,391.574664,1.55985,1.932386,67.176782,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P428,provisional
E0038699,N0038946,N0038947,395.358844,394.958844,1.55,1.889667,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362138,0.268728,0.095211,tractive,lateral,P428,provisional
E0038700,N0038947,N0038948,394.958844,394.558844,1.889667,1.920435,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906011,0.358802,0.146327,tractive,lateral,P428,provisional
E0038701,N0038948,N0038806,394.558844,394.489132,1.920435,1.989719,13.942407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.087746,0.379657,0.159656,tractive,lateral,P428,provisional
E0038702,N0038949,N0038950,393.994971,393.817365,1.550439,2.129656,35.521244,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P428,provisional
E0038703,N0038950,N0038951,393.811184,393.419524,2.135838,1.564699,24.478756,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045563,0.200382,0.028672,tractive,lateral,P428,provisional
E0038704,N0038951,N0038952,393.419524,393.074801,1.564699,1.965971,68.944584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226836,0.231082,0.07678,tractive,lateral,P428,provisional
E0038705,N0038952,N0038953,393.074801,392.674801,1.965971,1.803227,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544281,0.305903,0.115079,tractive,lateral,P428,provisional
E0038706,N0038953,N0038954,392.674801,392.274801,1.803227,1.689219,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997619,0.369662,0.153194,tractive,lateral,P428,provisional
E0038707,N0038954,N0038955,392.274801,391.874801,1.689219,1.709397,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.405691,0.410683,0.180606,tractive,lateral,P428,provisional
E0038708,N0038955,N0038801,391.874801,391.791198,1.709397,1.715852,16.720555,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.587426,0.426142,0.191568,tractive,lateral,P428,provisional
E0038709,N0038956,N0038957,389.183551,389.142141,1.55,1.617625,3.312827,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P457,provisional
E0038710,N0038957,N0038958,389.142141,389.098874,1.617625,1.71384,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,2.8e-05,0.005522,0.00226,tractive,lateral,P457,provisional
E0038711,N0038958,N0038959,389.098874,388.828227,1.71384,2.359273,54.129474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045355,0.134986,0.037263,tractive,lateral,P457,provisional
E0038712,N0038959,N0038821,388.828227,388.767399,2.359273,2.529934,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150559,0.202074,0.063712,tractive,lateral,P457,provisional
E0038713,N0038960,N0038961,388.967456,388.921358,1.55,1.591215,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P457,provisional
E0038714,N0038961,N0038962,388.921358,388.880566,1.591215,1.679737,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,7.7e-05,0.011002,0.002801,tractive,lateral,P457,provisional
E0038715,N0038962,N0038963,388.880566,388.8373,1.679737,1.75291,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000119,0.012702,0.003403,tractive,lateral,P457,provisional
E0038716,N0038963,N0038964,388.8373,388.698645,1.75291,2.09356,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000179,0.01474,0.004046,tractive,lateral,P457,provisional
E0038717,N0038964,N0038965,388.698645,388.643419,2.09356,2.263137,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090945,0.170912,0.050769,tractive,lateral,P457,provisional
E0038718,N0038965,N0038966,388.643419,388.58641,2.263137,2.355943,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091037,0.170969,0.050792,tractive,lateral,P457,provisional
E0038719,N0038966,N0038818,388.58641,388.518402,2.355943,2.699798,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091132,0.171029,0.050815,tractive,lateral,P457,provisional
E0038720,N0038967,N0038968,390.005512,389.807921,1.551373,1.559541,21.954498,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P457,provisional
E0038721,N0038968,N0038969,389.807921,389.765495,1.559541,1.602212,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000183,0.015801,0.00392,tractive,lateral,P457,provisional
E0038722,N0038969,N0038823,389.765495,389.687232,1.602212,1.725243,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000242,0.017068,0.004487,tractive,lateral,P457,provisional
E0038723,N0038970,N0038823,389.864185,389.734377,1.550732,1.678098,25.96151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P457,provisional
E0038724,N0038971,N0038972,389.743301,389.601174,1.550278,1.553397,14.21267,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.327055,0.076102,tractive,lateral,P457,provisional
E0038725,N0038972,N0038973,389.601014,389.500515,1.553558,1.55106,10.049876,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,9.718,0.407523,0.354705,0.085428,tractive,lateral,P457,provisional
