Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0038726,N0038973,N0038974,389.500515,389.305259,1.55106,1.996164,39.051248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498141,0.29745,0.110413,tractive,lateral,P457,provisional
E0038727,N0038974,N0038975,389.305259,389.265259,1.996164,1.984131,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,12.9574,0.543734,0.360056,0.10289,tractive,lateral,P457,provisional
E0038728,N0038975,N0038976,389.265259,388.994657,1.984131,2.502443,54.120237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63431,0.321013,0.123641,tractive,lateral,P457,provisional
E0038729,N0038976,N0038977,388.994657,388.726096,2.502443,2.72886,53.712196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725295,0.334787,0.131695,tractive,lateral,P457,provisional
E0038730,N0038977,N0038978,388.726096,388.672013,2.72886,2.794906,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.77101,0.341239,0.135553,tractive,lateral,P457,provisional
E0038731,N0038978,N0038821,388.672013,388.559208,2.794906,2.738125,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.7711,0.341251,0.13556,tractive,lateral,P457,provisional
E0038732,N0038979,N0038824,388.310121,388.088762,2.239623,2.856337,44.271887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545213,0.306068,0.115171,tractive,lateral,P457,provisional
E0038733,N0038980,N0038981,389.075595,388.950295,1.550168,1.852531,25.059928,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P457,provisional
E0038734,N0038981,N0038824,388.950295,388.867079,1.852531,2.07802,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P457,provisional
E0038735,N0038982,N0038983,381.567759,381.3406,8.696493,9.109229,45.431605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051255,0.140763,0.039331,tractive,main,P457,provisional
E0038736,N0038983,N0038984,381.3406,381.28961,9.109229,9.211671,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096901,0.174579,0.052233,tractive,main,P457,provisional
E0038737,N0038984,N0038985,381.28961,381.184491,9.211671,9.482043,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18752,0.217175,0.070392,tractive,main,P457,provisional
E0038738,N0038985,N0038986,381.184491,381.141225,9.482043,9.547404,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.5585,0.323497,0.276063,0.086581,tractive,main,P457,provisional
E0038739,N0038986,N0038987,381.141225,380.986871,9.547404,9.879187,30.870698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.323557,0.259191,0.090383,tractive,main,P457,provisional
E0038740,N0038987,N0038818,380.986871,380.888383,9.879187,10.329818,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.369082,0.270366,0.096052,tractive,main,P457,provisional
E0038741,N0038988,N0038829,367.268085,367.097205,1.55,1.738885,34.176015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0038742,N0038989,N0038990,367.124854,367.029329,1.853875,1.822264,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091627,0.17134,0.050939,tractive,lateral,P450,provisional
E0038743,N0038990,N0038991,367.029329,366.950272,1.822264,1.931899,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091786,0.171439,0.050979,tractive,lateral,P450,provisional
E0038744,N0038991,N0038992,366.950272,366.861813,1.931899,2.046726,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091918,0.171522,0.051011,tractive,lateral,P450,provisional
E0038745,N0038992,N0038993,366.861813,366.790224,2.046726,2.116453,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092065,0.171614,0.051048,tractive,lateral,P450,provisional
E0038746,N0038993,N0038829,366.790224,366.690224,2.116453,2.145866,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092185,0.171689,0.051078,tractive,lateral,P450,provisional
E0038747,N0038994,N0038833,388.464712,388.403933,1.55012,1.627836,12.155851,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0038748,N0038995,N0038996,388.352385,388.291352,1.610078,1.67578,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.277855,0.246783,0.084263,tractive,lateral,P456,provisional
E0038749,N0038996,N0038997,388.291352,388.163877,1.67578,1.894778,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.277956,0.246812,0.084277,tractive,lateral,P456,provisional
E0038750,N0038997,N0038833,388.163877,387.918634,1.894778,2.113135,49.048595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.278169,0.246873,0.084307,tractive,lateral,P456,provisional
E0038751,N0038998,N0038999,356.76645,356.65632,2.94232,3.015616,22.026068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.3407,2.746272,0.502037,0.250968,tractive,main,P496,provisional
E0038752,N0038999,N0039000,356.65632,356.537471,3.015616,2.949833,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.3407,2.746456,0.502047,0.250977,tractive,main,P496,provisional
E0038753,N0039000,N0039001,356.537471,356.495045,2.949833,3.257702,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,65.3407,2.746654,0.579951,0.226662,tractive,main,P496,provisional
E0038754,N0039001,N0039002,356.495045,356.400045,3.257702,3.08021,19.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.3407,2.746701,0.50206,0.250988,tractive,main,P496,provisional
E0038755,N0039002,N0039003,356.400045,356.000045,3.08021,3.561479,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.4205,2.792126,0.504491,0.253058,tractive,main,P496,provisional
E0038756,N0039003,N0039004,356.000045,355.600045,3.561479,4.109855,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.658,merrimack,69.6598,2.95754,0.513093,0.260474,tractive,main,P496,provisional
E0038757,N0039004,N0038835,355.600045,355.523617,4.109855,4.380008,15.285481,200,PVC-U,0.5,0.5,table11,minimum,3.6379,merrimack,72.8992,3.078426,0.519148,0.265782,tractive,main,P496,provisional
E0038758,N0039005,N0039006,358.8716,358.7871,1.55,1.5561,13.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,3.981,0.166892,0.228783,0.062809,tractive,lateral,P496,provisional
E0038759,N0039006,N0039007,358.7871,358.741823,1.5561,1.652677,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167,0.209081,0.066779,tractive,lateral,P496,provisional
E0038760,N0039007,N0039008,358.741823,358.621719,1.652677,1.673325,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212343,0.22617,0.074498,tractive,lateral,P496,provisional
E0038761,N0039008,N0039009,358.621719,358.580903,1.673325,1.634796,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.0607,0.212543,0.254054,0.068904,tractive,lateral,P496,provisional
E0038762,N0039009,N0039010,358.580903,358.464176,1.634796,1.695736,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.348393,0.265417,0.093523,tractive,lateral,P496,provisional
E0038763,N0039010,N0039011,358.464176,358.298496,1.695736,1.869229,33.136083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.393855,0.276039,0.098986,tractive,lateral,P496,provisional
E0038764,N0039011,N0038835,358.298496,358.173396,1.869229,1.730229,25.019992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394131,0.276101,0.099018,tractive,lateral,P496,provisional
E0038765,N0039012,N0038837,356.917904,356.847904,1.765721,1.898068,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000718,0.027954,0.00667,tractive,lateral,P496,provisional
E0038766,N0039013,N0038840,357.564913,357.522487,1.797086,1.88361,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000523,0.025828,0.005691,tractive,lateral,P496,provisional
E0038767,N0039014,N0038840,357.920534,357.846995,1.559019,1.559102,11.313708,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0038768,N0039015,N0039016,355.671031,355.630782,3.201588,3.313249,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.718,0.411166,0.298131,0.096722,tractive,main,P496,provisional
E0038769,N0039016,N0039017,355.630782,355.220021,3.313249,3.23756,82.152298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.547024,0.306389,0.11535,tractive,main,P496,provisional
E0038770,N0039017,N0039018,355.220021,355.08209,3.23756,3.389193,27.586228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.68351,0.328626,0.128063,tractive,main,P496,provisional
E0038771,N0039018,N0038837,355.08209,354.963241,3.389193,3.782731,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.729007,0.335321,0.132013,tractive,main,P496,provisional
E0038772,N0039019,N0039020,341.174571,341.081565,1.550069,1.802315,18.601075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P430,provisional
E0038773,N0039020,N0038853,341.081565,340.989641,1.802315,1.889204,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213808,0.226677,0.074732,tractive,lateral,P430,provisional
E0038774,N0039021,N0038853,341.72472,341.293575,1.893169,1.585271,78.39005,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,5.0964,0.2148,0.234611,0.07324,tractive,lateral,P430,provisional
E0038775,N0039022,N0039023,339.952179,339.652179,2.617676,2.691785,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3689,0.694703,0.330302,0.129046,tractive,main,P430,provisional
E0038776,N0039023,N0039024,339.652179,339.352179,2.691785,2.649408,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3689,0.695203,0.330377,0.12909,tractive,main,P430,provisional
E0038777,N0039024,N0039025,339.352179,339.052179,2.649408,2.528662,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3689,0.695703,0.330451,0.129134,tractive,main,P430,provisional
E0038778,N0039025,N0038859,339.052179,338.975424,2.528662,2.55488,15.350966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3689,0.696203,0.330526,0.129178,tractive,main,P430,provisional
E0038779,N0039026,N0038859,340.082483,339.910073,1.550513,1.620231,34.481879,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038780,N0039027,N0039028,341.008868,340.840363,11.390546,12.025574,56.168333,315,HDPE,0.3,0.27,table11,minimum,2.6534,merrimack,989.3158,30.567303,0.781131,0.552613,velocity,sub main,P495,drafted
E0038781,N0039028,N0038874,340.840363,340.642861,12.025574,12.346916,65.833997,315,HDPE,0.3,0.27,table11,minimum,2.6534,merrimack,989.3158,30.567772,0.781134,0.552619,velocity,sub main,P495,drafted
E0038782,N0039029,N0039030,347.085692,346.885692,2.359682,2.583638,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.350737,0.265988,0.093813,tractive,main,P495,derived
E0038783,N0039030,N0039031,346.885692,346.685696,2.583638,2.569553,39.999146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.35107,0.266069,0.093854,tractive,main,P495,derived
E0038784,N0039031,N0039032,346.685696,346.595332,2.569553,2.483617,18.072875,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.351404,0.26615,0.093896,tractive,main,P495,derived
E0038785,N0039032,N0038884,346.595332,346.293067,2.483617,2.723657,60.453027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.351554,0.266187,0.093914,tractive,main,P495,derived
E0038786,N0039033,N0039034,350.084857,349.708917,1.711621,1.722816,39.572667,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.147199,0.027288,tractive,lateral,P495,derived
E0038787,N0039034,N0039035,349.708917,349.615298,1.722816,1.553343,7.489519,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.7416,0.03142,0.162021,0.02577,tractive,lateral,P495,derived
E0038788,N0039035,N0039036,349.615298,348.499896,1.553343,1.556592,13.685908,200,PVC-U,8.15,0.5,ground,minimum,3.6221,held,0.7416,0.031482,0.301518,0.017025,tractive,lateral,P495,derived
E0038789,N0039036,N0039037,348.261212,346.615174,1.795276,1.795745,19.251905,200,PVC-U,8.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.031596,0.306669,0.016874,tractive,lateral,P495,derived
E0038790,N0039037,N0039038,346.615174,346.38806,1.795745,2.646883,45.42286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031757,0.119338,0.031862,tractive,lateral,P495,derived
E0038791,N0039038,N0039039,346.38806,346.303158,2.646883,2.881504,16.980418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032135,0.11983,0.032028,tractive,lateral,P495,derived
E0038792,N0039039,N0039040,346.303158,346.227713,2.881504,2.836588,15.088978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032277,0.120014,0.03209,tractive,lateral,P495,derived
E0038793,N0039040,N0038884,346.227713,346.156575,2.836588,2.860148,14.22755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032403,0.120177,0.032144,tractive,lateral,P495,derived
E0038794,N0039041,N0039042,347.603107,347.510734,2.492047,2.91758,18.474547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.582068,0.312449,0.118753,tractive,lateral,P495,drafted
E0038795,N0039042,N0039043,347.510734,347.260734,2.91758,3.663094,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1341,0.72076,0.334131,0.131306,tractive,lateral,P495,drafted
E0038796,N0039043,N0039044,347.260734,347.010734,3.663094,4.887154,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.3589,0.814447,0.347118,0.139114,tractive,lateral,P495,drafted
E0038797,N0039044,N0039045,347.010734,346.968319,4.887154,5.252507,6.525453,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,20.4387,0.860131,0.38698,0.134033,tractive,lateral,P495,drafted
E0038798,N0039045,N0038874,346.968319,346.901838,5.252507,6.087939,13.296126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4387,0.860185,0.353068,0.142764,tractive,lateral,P495,drafted
E0038799,N0039046,N0039047,331.365121,330.926472,1.594596,1.729411,87.729701,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P479,provisional
E0038800,N0039047,N0039048,330.926472,330.690121,1.729411,2.815525,47.270299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091265,0.171113,0.050849,tractive,lateral,P479,provisional
E0038801,N0039048,N0039049,330.690121,330.5231,2.815525,2.876741,33.404189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136927,0.195843,0.061034,tractive,lateral,P479,provisional
E0038802,N0039049,N0039050,330.5231,330.165121,2.876741,3.476847,71.595811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273007,0.245384,0.083585,tractive,lateral,P479,provisional
E0038803,N0039050,N0039051,330.165121,329.915121,3.476847,3.414133,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364138,0.269202,0.095454,tractive,lateral,P479,provisional
E0038804,N0039051,N0039052,329.915121,329.665121,3.414133,3.237223,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500356,0.297869,0.110642,tractive,lateral,P479,provisional
E0038805,N0039052,N0039053,329.665121,329.615121,3.237223,3.270621,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54604,0.306214,0.115252,tractive,lateral,P479,provisional
E0038806,N0039053,N0039054,329.615121,329.434405,3.270621,3.840864,36.143262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636657,0.321386,0.123855,tractive,lateral,P479,provisional
E0038807,N0039054,N0038897,329.434405,329.009224,3.840864,4.704491,85.036151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636959,0.321434,0.123883,tractive,lateral,P479,provisional
E0038808,N0039055,N0039056,332.384662,332.034662,1.55,2.112494,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P479,provisional
E0038809,N0039056,N0039057,332.034662,331.684662,2.112494,2.312012,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679591,0.328035,0.127716,tractive,lateral,P479,provisional
E0038810,N0039057,N0039058,331.684662,331.334662,2.312012,2.481561,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.013958,0.371521,0.154386,tractive,lateral,P479,provisional
E0038811,N0039058,N0038897,331.334662,331.291588,2.481561,2.422126,8.614751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.398,1.150343,0.386248,0.163992,tractive,lateral,P479,provisional
E0038812,N0039059,N0039060,411.723462,411.599659,11.741077,11.651562,82.535466,800,GRP,0.15,0.085,uniform,minimum,2.1129,merrimack,6499.3632,160.902729,0.896543,0.386747,velocity,trunk main,P411,drafted
E0038813,N0039060,N0039061,411.599659,411.55626,11.651562,11.73799,12.399499,800,GRP,0.35,0.085,table11,minimum,2.1129,merrimack,6499.3632,160.903417,1.223872,0.307886,velocity,trunk main,P399,drafted
E0038814,N0039061,N0039062,411.55626,411.513625,11.73799,11.849961,6.090768,800,GRP,0.7,0.085,table11,minimum,2.1129,merrimack,6499.3632,160.90352,1.573571,0.257155,velocity,trunk main,P399,drafted
E0038815,N0039062,N0039063,411.513625,411.471506,11.849961,11.972494,6.017024,800,GRP,0.7,0.085,table11,minimum,2.1129,merrimack,6499.3632,160.903571,1.573571,0.257155,velocity,trunk main,P399,drafted
E0038816,N0039063,N0038900,411.471506,411.428708,11.972494,12.216067,12.227977,800,GRP,0.35,0.085,table11,minimum,2.1129,merrimack,6499.3632,160.903621,1.223873,0.307887,velocity,trunk main,P399,drafted
E0038817,N0039064,N0039065,422.733341,422.483341,3.993405,3.986538,49.999867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.877191,0.448268,0.207896,tractive,main,P399,drafted
E0038818,N0039065,N0039066,422.483341,422.233341,3.986538,3.946377,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.877608,0.448298,0.207919,tractive,main,P399,drafted
E0038819,N0039066,N0039067,422.233341,422.142418,3.946377,3.902687,18.184665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.878025,0.448327,0.207941,tractive,main,P399,drafted
E0038820,N0039067,N0039068,422.142418,421.892418,3.902687,3.817085,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.6326,1.923443,0.451559,0.210391,tractive,main,P399,drafted
E0038821,N0039068,N0039069,421.892418,421.642418,3.817085,3.853828,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.7921,2.014394,0.457861,0.215218,tractive,main,P399,drafted
E0038822,N0039069,N0039070,421.642418,421.600537,3.853828,3.881763,6.98018,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,47.7921,2.014811,0.488429,0.205716,tractive,main,P399,drafted
E0038823,N0039070,N0039071,421.600537,421.560537,3.881763,3.888468,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,47.7921,2.014869,0.584837,0.181426,tractive,main,P399,drafted
E0038824,N0039071,N0039072,421.560537,421.519557,3.888468,3.833501,5.854345,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,47.7921,2.014903,0.51578,0.198032,tractive,main,P399,drafted
E0038825,N0039072,N0039073,421.519557,421.477988,3.833501,3.78843,4.890386,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,47.7921,2.014951,0.552335,0.188798,tractive,main,P399,drafted
E0038826,N0039073,N0039074,421.477988,421.177997,3.78843,3.526653,59.998192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.9517,2.105526,0.463965,0.219956,tractive,main,P399,drafted
E0038827,N0039074,N0039075,421.177997,420.878002,3.526653,3.50835,59.999063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3506,2.332362,0.478338,0.231362,tractive,main,P399,drafted
E0038828,N0039075,N0039076,420.878002,420.578002,3.50835,3.266053,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.9091,2.649733,0.496766,0.246519,tractive,main,P399,drafted
E0038829,N0039076,N0038900,420.578002,420.49048,3.266053,3.154295,17.504412,200,PVC-U,0.5,0.5,table11,minimum,3.6597,merrimack,69.3878,2.95206,0.512814,0.260231,tractive,main,P399,drafted
E0038830,N0039077,N0038903,413.041614,412.8835,1.55,1.648971,31.622777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038831,N0039078,N0039079,409.442895,409.333237,5.276709,5.291,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.3343,0.261924,0.091756,tractive,main,P399,provisional
E0038832,N0039079,N0039080,409.333237,409.247214,5.291,5.319894,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.334483,0.26197,0.091779,tractive,main,P399,provisional
E0038833,N0039080,N0038903,409.247214,409.170892,5.319894,5.361579,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.334626,0.262006,0.091797,tractive,main,P399,provisional
E0038834,N0039081,N0038908,410.505133,410.40923,1.554376,1.556743,9.590295,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038835,N0039082,N0039083,409.832169,409.736644,1.707321,1.935903,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045859,0.135499,0.037445,tractive,lateral,P399,provisional
E0038836,N0039083,N0038908,409.736644,409.596287,1.935903,2.369686,28.071338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046018,0.13566,0.037502,tractive,lateral,P399,provisional
E0038837,N0039084,N0039085,414.685901,414.645185,1.55,1.601824,4.523971,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0038838,N0039085,N0038917,414.645185,414.54657,1.601824,1.788513,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.8e-05,0.006315,0.002533,tractive,lateral,P422,provisional
E0038839,N0039086,N0039087,404.663678,404.569338,11.398731,11.644255,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,1.008767,0.370933,0.154008,tractive,sub main,P422,provisional
E0038840,N0039087,N0039088,404.569338,404.450805,11.644255,11.756074,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,1.008925,0.370951,0.15402,tractive,sub main,P422,provisional
E0038841,N0039088,N0039089,404.450805,404.335371,11.756074,11.876116,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,1.009122,0.370973,0.154034,tractive,sub main,P422,provisional
E0038842,N0039089,N0038917,404.335371,404.182401,11.876116,12.152682,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,1.009315,0.370995,0.154048,tractive,sub main,P422,provisional
E0038843,N0039090,N0038923,403.667236,403.405183,1.550812,1.554839,32.756679,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.200398,0.04547,tractive,lateral,P381,provisional
E0038844,N0039091,N0039092,403.709957,403.636133,1.550328,1.572546,14.764823,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0038845,N0039092,N0038923,403.636133,403.409522,1.572546,1.5505,23.853721,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,1.0798,0.04539,0.167898,0.032202,tractive,lateral,P381,provisional
E0038846,N0039093,N0039094,398.737003,398.407003,9.400448,8.557108,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2418,merrimack,189.0355,7.123715,0.681436,0.401703,tractive,sub main,P381,provisional
E0038847,N0039094,N0039095,398.407003,398.077003,8.557108,8.156364,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2329,merrimack,193.3546,7.266467,0.685106,0.406085,tractive,sub main,P381,provisional
E0038848,N0039095,N0039096,398.077003,398.027482,8.156364,8.147658,9.003876,200,PVC-U,0.55,0.5,uniform,minimum,3.2264,merrimack,196.594,7.373404,0.687814,0.40935,tractive,sub main,P381,provisional
E0038849,N0039096,N0038926,398.027482,397.807207,8.147658,8.011976,40.049969,200,PVC-U,0.55,0.5,uniform,minimum,3.2193,merrimack,200.2368,7.492919,0.690799,0.412983,tractive,sub main,P381,provisional
E0038850,N0039097,N0039098,404.094962,404.017341,1.553018,1.795098,15.524175,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.0773,0.254774,0.239958,0.080974,tractive,lateral,P381,provisional
E0038851,N0039098,N0039099,404.017341,403.950259,1.795098,1.746884,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300171,0.253009,0.087311,tractive,lateral,P381,provisional
E0038852,N0039099,N0038926,403.950259,403.850134,1.746884,1.969049,20.024984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.34555,0.264721,0.093169,tractive,lateral,P381,provisional
E0038853,N0039100,N0038931,403.275378,403.200378,1.55,1.554382,10.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0038854,N0039101,N0039102,403.110004,403.040361,1.55,1.657485,13.928583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0038855,N0039102,N0038931,403.040361,402.969297,1.657485,1.785463,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000116,0.011827,0.003509,tractive,lateral,P381,provisional
E0038856,N0039103,N0039104,403.616206,403.541612,1.550054,1.589003,14.918719,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P381,provisional
E0038857,N0039104,N0038932,403.541612,403.473129,1.589003,1.727096,13.696558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152839,0.203077,0.064148,tractive,lateral,P381,provisional
E0038858,N0039105,N0039106,400.385699,400.273338,1.55,2.748024,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P402,provisional
E0038859,N0039106,N0038935,400.273338,400.163566,2.748024,7.8769,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031277,0.118706,0.031651,tractive,lateral,P402,provisional
E0038860,N0039107,N0038936,406.78786,406.442249,1.55,1.554546,9.735512,200,PVC-U,3.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.26085,0.023922,tractive,lateral,P381,provisional
E0038861,N0039108,N0039109,403.393603,403.347505,1.550092,1.584136,9.219544,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,provisional
E0038862,N0039109,N0039110,403.347505,402.997505,1.584136,2.50277,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181146,0.214731,0.069293,tractive,lateral,P381,provisional
E0038863,N0039110,N0039111,402.997505,402.647505,2.50277,3.278612,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408065,0.279179,0.100627,tractive,lateral,P381,provisional
E0038864,N0039111,N0039112,402.647505,402.593603,3.278612,3.383448,10.780456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54445,0.305933,0.115095,tractive,lateral,P381,provisional
E0038865,N0039112,N0039113,402.593603,402.321579,3.383448,3.01146,54.404827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680341,0.328148,0.127783,tractive,lateral,P381,provisional
E0038866,N0039113,N0039114,402.321579,402.241422,3.01146,3.02286,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771329,0.341283,0.135579,tractive,lateral,P381,provisional
E0038867,N0039114,N0039115,402.241422,402.182899,3.02286,2.989159,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81673,0.347421,0.139299,tractive,lateral,P381,provisional
E0038868,N0039115,N0039116,402.182899,402.118603,2.989159,2.9128,12.859254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6122,1.075748,0.378362,0.158811,tractive,lateral,P381,provisional
E0038869,N0039116,N0039117,402.118603,402.05513,2.9128,2.986466,12.694611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6122,1.075855,0.378374,0.158818,tractive,lateral,P381,provisional
E0038870,N0039117,N0039118,402.05513,401.853325,2.986466,3.069862,40.360872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.692,1.121228,0.383216,0.16199,tractive,lateral,P381,provisional
E0038871,N0039118,N0039119,401.853325,401.553325,3.069862,3.983601,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8516,1.212099,0.392498,0.16816,tractive,lateral,P381,provisional
E0038872,N0039119,N0039120,401.553325,401.253325,3.983601,3.972047,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1707,1.393667,0.40961,0.179858,tractive,lateral,P381,provisional
E0038873,N0039120,N0039121,401.253325,401.212187,3.972047,3.954775,5.876924,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,36.41,1.529969,0.474423,0.173288,tractive,lateral,P381,provisional
E0038874,N0039121,N0038932,401.212187,401.1529,3.954775,4.047326,11.857306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4898,1.575285,0.425151,0.190855,tractive,lateral,P381,provisional
E0038875,N0039122,N0039123,400.759296,400.635602,1.55,1.554736,12.369317,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P402,provisional
E0038876,N0039123,N0038938,400.540366,400.361058,1.649972,1.649958,21.095023,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135905,0.234345,0.0538,tractive,lateral,P402,provisional
E0038877,N0039124,N0039125,399.57039,399.358258,1.647902,2.01958,42.426407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363636,0.269083,0.095393,tractive,lateral,P402,provisional
E0038878,N0039125,N0039126,399.358258,399.31216,2.01958,2.108189,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409257,0.279438,0.100763,tractive,lateral,P402,provisional
E0038879,N0039126,N0039127,399.31216,399.215594,2.108189,2.473768,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499868,0.297777,0.110592,tractive,lateral,P402,provisional
E0038880,N0039127,N0038938,399.215594,399.110119,2.473768,2.900898,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545296,0.306083,0.115179,tractive,lateral,P402,provisional
E0038881,N0039128,N0039129,399.715745,399.62828,3.657211,3.863938,17.492856,200,PVC-U,0.5,0.5,table11,minimum,2.9878,merrimack,371.0083,12.915205,0.764087,0.584751,velocity,sub main,P381,provisional
E0038882,N0039129,N0039130,399.62828,399.538142,3.863938,4.053686,18.027756,200,PVC-U,0.5,0.5,table11,minimum,2.9867,merrimack,372.0881,12.948166,0.764524,0.585708,velocity,sub main,P381,provisional
E0038883,N0039130,N0039131,399.538142,399.395138,4.053686,4.520755,28.600699,200,PVC-U,0.5,0.5,table11,minimum,2.9857,merrimack,373.1679,12.981121,0.76496,0.586666,velocity,sub main,P381,provisional
E0038884,N0039131,N0039132,399.395138,399.25757,4.520755,4.967284,27.513633,200,PVC-U,0.5,0.5,table11,minimum,2.9847,merrimack,374.2477,13.014152,0.765396,0.587626,velocity,sub main,P381,provisional
E0038885,N0039132,N0039133,399.25757,398.790745,4.967284,6.025234,93.365056,200,PVC-U,0.5,0.5,table11,minimum,2.9836,merrimack,375.3274,13.047163,0.765829,0.588586,velocity,sub main,P381,provisional
E0038886,N0039133,N0039134,398.790745,398.522553,6.025234,7.318847,53.638346,200,PVC-U,0.5,0.5,table11,minimum,2.9785,merrimack,380.7263,13.211678,0.767968,0.593373,velocity,sub main,P381,provisional
E0038887,N0039134,N0038936,398.522553,398.087553,7.318847,9.909243,87.0,200,PVC-U,0.5,0.5,table11,minimum,2.9734,merrimack,386.1252,13.375582,0.77006,0.598149,velocity,sub main,P381,provisional
E0038888,N0039135,N0039136,399.549405,399.384481,3.341555,3.113291,32.984845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545773,0.306167,0.115226,tractive,lateral,P402,provisional
E0038889,N0039136,N0039137,399.384481,399.183173,3.113291,3.256555,40.261644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546048,0.306216,0.115253,tractive,lateral,P402,provisional
E0038890,N0039137,N0039138,399.183173,399.113711,3.256555,3.3486,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546384,0.306275,0.115286,tractive,lateral,P402,provisional
E0038891,N0039138,N0039139,399.113711,399.073399,3.3486,3.365138,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.5465,0.306296,0.115298,tractive,lateral,P402,provisional
E0038892,N0039139,N0039140,399.073399,398.790557,3.365138,3.586732,56.568542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546567,0.306308,0.115304,tractive,lateral,P402,provisional
E0038893,N0039140,N0039141,398.790557,398.716733,3.586732,3.606174,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.547038,0.306391,0.115351,tractive,lateral,P402,provisional
E0038894,N0039141,N0039142,398.716733,398.676692,3.606174,3.655065,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,12.9574,0.547161,0.316752,0.112776,tractive,lateral,P402,provisional
E0038895,N0039142,N0039143,398.676692,398.600284,3.655065,5.243711,13.892444,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9574,0.547222,0.316763,0.112782,tractive,lateral,P402,provisional
E0038896,N0039143,N0038935,398.600284,398.426619,5.243711,9.613847,31.575307,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9574,0.547338,0.316784,0.112793,tractive,lateral,P402,provisional
E0038897,N0039144,N0038979,389.091241,388.932339,1.55033,1.617405,31.780497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P457,provisional
E0038898,N0039145,N0039146,388.666274,388.496201,1.963486,1.971542,34.014703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544355,0.305916,0.115086,tractive,lateral,P457,provisional
E0038899,N0039146,N0039147,388.496201,388.408736,1.971542,2.226823,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544638,0.305966,0.115114,tractive,lateral,P457,provisional
E0038900,N0039147,N0038979,388.408736,388.310121,2.226823,2.239623,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544784,0.305992,0.115128,tractive,lateral,P457,provisional
E0038901,N0039148,N0039149,384.205364,383.855364,3.553852,4.374464,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046859,0.136506,0.037803,tractive,lateral,P457,provisional
E0038902,N0039149,N0039150,383.855364,383.648049,4.374464,3.846915,41.462998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047442,0.137086,0.03801,tractive,lateral,P457,provisional
E0038903,N0039150,N0039151,383.648049,383.505364,3.846915,4.000861,28.537002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047788,0.137428,0.038132,tractive,lateral,P457,provisional
E0038904,N0039151,N0039152,383.505364,383.127449,4.000861,5.193749,75.583121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048026,0.137662,0.038216,tractive,lateral,P457,provisional
E0038905,N0039152,N0039153,383.127449,383.03899,5.193749,5.405224,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048656,0.138278,0.038436,tractive,lateral,P457,provisional
E0038906,N0039153,N0039154,383.03899,382.95355,5.405224,5.67673,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048803,0.138421,0.038488,tractive,lateral,P457,provisional
E0038907,N0039154,N0039155,382.95355,382.886281,5.67673,5.889567,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048945,0.138559,0.038537,tractive,lateral,P457,provisional
E0038908,N0039155,N0039156,382.886281,382.794086,5.889567,5.943249,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049058,0.138668,0.038576,tractive,lateral,P457,provisional
E0038909,N0039156,N0039157,382.794086,382.726818,5.943249,6.06078,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049211,0.138816,0.038629,tractive,lateral,P457,provisional
E0038910,N0039157,N0039158,382.726818,382.61993,6.06078,6.063511,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049323,0.138925,0.038668,tractive,lateral,P457,provisional
E0038911,N0039158,N0039159,382.61993,382.568452,6.063511,6.084289,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049501,0.139096,0.03873,tractive,lateral,P457,provisional
E0038912,N0039159,N0039160,382.568452,382.450766,6.084289,6.168008,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049587,0.139179,0.03876,tractive,lateral,P457,provisional
E0038913,N0039160,N0039161,382.450766,382.100766,6.168008,7.586734,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049783,0.139367,0.038827,tractive,lateral,P457,provisional
E0038914,N0039161,N0039162,382.100766,381.750766,7.586734,8.532956,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050367,0.139924,0.039028,tractive,lateral,P457,provisional
E0038915,N0039162,N0039163,381.750766,381.677977,8.532956,8.639345,14.557821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.05095,0.140476,0.039227,tractive,lateral,P457,provisional
E0038916,N0039163,N0038982,381.677977,381.567759,8.639345,8.696493,22.043663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051071,0.14059,0.039268,tractive,lateral,P457,provisional
E0038917,N0039164,N0038989,367.315248,367.124854,1.550322,1.853875,38.078866,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P450,provisional
E0038918,N0039165,N0038989,367.378639,367.273164,1.653588,1.705565,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045867,0.135507,0.037448,tractive,lateral,P450,provisional
E0038919,N0039166,N0038995,388.394385,388.352385,1.631708,1.610078,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,6.6092,0.277538,0.277098,0.077834,tractive,lateral,P456,provisional
E0038920,N0039167,N0038995,388.710071,388.405922,1.55,1.556541,32.015621,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P456,provisional
E0038921,N0039168,N0039169,357.706664,357.618064,1.550599,1.749825,17.720045,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0038922,N0039169,N0039013,357.618064,357.564913,1.749825,1.797086,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000148,0.013403,0.003797,tractive,lateral,P496,provisional
E0038923,N0039170,N0039013,358.047717,357.806649,1.55,1.555351,34.438351,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0038924,N0039171,N0039172,357.298694,357.237866,1.55,1.580707,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0038925,N0039172,N0039173,357.237866,357.184015,1.580707,1.591681,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000101,0.010997,0.003358,tractive,lateral,P496,provisional
E0038926,N0039173,N0039174,357.184015,357.053918,1.591681,1.71604,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000191,0.015219,0.004136,tractive,lateral,P496,provisional
E0038927,N0039174,N0039012,357.053918,356.917904,1.71604,1.765721,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000408,0.02177,0.005405,tractive,lateral,P496,provisional
E0038928,N0039175,N0039012,357.069476,357.019476,1.55,1.664148,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0038929,N0039176,N0039177,358.717434,358.442434,1.670353,1.828531,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.3939,0.645787,0.333739,0.121879,tractive,lateral,P496,provisional
E0038930,N0039177,N0039178,358.442434,358.167434,1.828531,2.467728,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.6307,0.991512,0.381498,0.149265,tractive,lateral,P496,provisional
E0038931,N0039178,N0038998,358.167434,357.692653,2.467728,2.016117,86.323796,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.9473,1.382505,0.422555,0.175032,tractive,lateral,P496,provisional
E0038932,N0039179,N0039180,355.991707,355.866607,2.518882,2.649842,25.019992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091844,0.171476,0.050993,tractive,main,P496,provisional
E0038933,N0039180,N0039015,355.866607,355.671031,2.649842,3.201588,39.115214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182587,0.215288,0.069543,tractive,main,P496,provisional
E0038934,N0039181,N0039182,356.798391,356.738391,2.190043,2.334546,12.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091649,0.171354,0.050944,tractive,lateral,P496,provisional
E0038935,N0039182,N0039183,356.738391,356.372536,2.334546,2.570732,73.171033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137016,0.195885,0.061052,tractive,lateral,P496,provisional
E0038936,N0039183,N0039015,356.372536,356.316634,2.570732,2.555985,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22816,0.23152,0.076984,tractive,lateral,P496,provisional
E0038937,N0039184,N0039185,357.48253,357.379696,3.104842,2.983921,20.566788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.135519,0.384711,0.162976,tractive,lateral,P496,provisional
E0038938,N0039185,N0039186,357.379696,357.139592,2.983921,3.009212,48.020829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.180957,0.389376,0.166071,tractive,lateral,P496,provisional
E0038939,N0039186,N0039187,357.139592,357.08739,3.009212,2.945844,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.226625,0.393934,0.169126,tractive,lateral,P496,provisional
E0038940,N0039187,N0039188,357.08739,357.033538,2.945844,2.864228,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.271979,0.398338,0.172105,tractive,lateral,P496,provisional
E0038941,N0039188,N0038998,357.033538,356.76645,2.864228,2.94232,53.417629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.362603,0.406803,0.177911,tractive,lateral,P496,provisional
E0038942,N0039189,N0039190,341.950725,341.847769,1.550923,1.756052,20.59126,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038943,N0039190,N0039191,341.847769,341.805343,1.756052,1.903123,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000172,0.014451,0.003992,tractive,lateral,P430,provisional
E0038944,N0039191,N0039021,341.805343,341.72472,1.903123,1.893169,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000242,0.017068,0.004487,tractive,lateral,P430,provisional
E0038945,N0039192,N0039193,342.929889,342.888658,1.55,1.590193,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038946,N0039193,N0039194,342.888658,342.796734,1.590193,1.65218,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.4e-05,0.005898,0.002461,tractive,lateral,P430,provisional
E0038947,N0039194,N0039195,342.796734,342.756485,1.65218,1.675461,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000188,0.016013,0.003956,tractive,lateral,P430,provisional
E0038948,N0039195,N0039196,342.756485,342.512843,1.675461,1.555058,37.48333,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.000243,0.018611,0.004247,tractive,lateral,P430,provisional
E0038949,N0039196,N0039021,342.499069,342.049145,1.568833,1.568744,25.70992,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,5.0964,0.214209,0.348532,0.055948,tractive,lateral,P430,provisional
E0038950,N0039197,N0039198,341.838989,340.872345,1.846589,1.850311,24.166092,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0038951,N0039198,N0039022,340.872345,340.797345,1.850311,1.77251,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P430,provisional
E0038952,N0039199,N0039200,340.359901,340.252896,2.336633,2.555423,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.480043,0.293982,0.108524,tractive,main,P430,provisional
E0038953,N0039200,N0039201,340.252896,340.187896,2.555423,2.649445,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.480222,0.294016,0.108543,tractive,main,P430,provisional
E0038954,N0039201,N0039202,340.187896,340.110114,2.649445,2.856255,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.48033,0.294037,0.108554,tractive,main,P430,provisional
E0038955,N0039202,N0039203,340.110114,340.002179,2.856255,2.616626,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3689,0.694113,0.330215,0.128995,tractive,main,P430,provisional
E0038956,N0039203,N0039022,340.002179,339.952179,2.616626,2.617676,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3689,0.694293,0.330241,0.129011,tractive,main,P430,provisional
E0038957,N0039204,N0039027,341.133359,341.008868,11.232425,11.390546,41.497106,315,HDPE,0.3,0.27,table11,minimum,2.6558,merrimack,981.9649,30.367533,0.779939,0.550368,velocity,sub main,P495,drafted
E0038958,N0039205,N0039206,350.124408,350.00204,1.55,2.087468,24.47353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P495,provisional
E0038959,N0039206,N0039027,350.00204,349.585211,2.087468,2.814203,83.365842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.169832,0.210238,0.067291,tractive,lateral,P495,provisional
E0038960,N0039207,N0039208,347.530922,347.286179,2.126732,2.197555,48.948638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068152,0.155088,0.044631,tractive,lateral,P495,derived
E0038961,N0039208,N0039029,347.286179,347.085692,2.197555,2.359682,40.097448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06856,0.155401,0.04475,tractive,lateral,P495,derived
E0038962,N0039209,N0039210,351.260394,350.982713,1.55,1.961623,55.536316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P495,derived
E0038963,N0039210,N0039211,350.982713,350.866324,1.961623,1.800485,23.27772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187003,0.216979,0.070304,tractive,lateral,P495,derived
E0038964,N0039211,N0039212,350.866324,350.697809,1.800485,1.671636,33.702936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187197,0.217052,0.070337,tractive,lateral,P495,derived
E0038965,N0039212,N0039213,350.697809,350.581995,1.671636,1.555456,12.190951,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,5.9329,0.249658,0.297385,0.069066,tractive,lateral,P495,derived
E0038966,N0039213,N0039214,350.573696,349.459367,1.563756,1.56407,21.025064,200,PVC-U,5.3,0.5,cover_min,minimum,3.6221,held,6.6745,0.28085,0.555104,0.049073,tractive,lateral,P495,derived
E0038967,N0039214,N0039215,349.192606,347.470939,1.830831,1.820168,31.590219,200,PVC-U,5.45,0.5,cover_min,minimum,3.6221,held,6.6745,0.281025,0.560479,0.048776,tractive,lateral,P495,derived
E0038968,N0039215,N0039029,347.470939,347.138481,1.820168,2.306892,66.491647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.281289,0.247764,0.08474,tractive,lateral,P495,derived
E0038969,N0039216,N0039217,347.95061,347.811107,1.82768,1.88094,27.900592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.50505,0.298751,0.111125,tractive,lateral,P495,drafted
E0038970,N0039217,N0039041,347.811107,347.603107,1.88094,2.492047,41.599992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.58164,0.312376,0.118712,tractive,lateral,P495,drafted
E0038971,N0039218,N0039041,348.29409,348.245038,1.552132,1.850115,9.81038,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P495,derived
E0038972,N0039219,N0039220,412.402818,412.356296,11.513258,11.50137,31.014925,800,GRP,0.15,0.085,table11,minimum,2.133,merrimack,6010.4459,150.134193,0.880259,0.372397,velocity,trunk main,P411,drafted
E0038973,N0039220,N0039059,412.356296,412.281921,11.50137,11.182618,49.583246,800,GRP,0.15,0.085,uniform,minimum,2.133,merrimack,6010.4459,150.134451,0.88026,0.372397,velocity,trunk main,P411,drafted
E0038974,N0039221,N0039222,413.051316,412.991343,9.049362,9.280782,14.993205,250,PVC-U,0.4,0.375,table11,dod,2.8936,merrimack,483.5183,16.400273,0.747413,0.503641,tractive,sub main,P411,derived
E0038975,N0039222,N0039223,412.991343,412.881833,9.280782,9.662174,27.377608,250,PVC-U,0.4,0.375,table11,minimum,2.8928,merrimack,484.5981,16.43218,0.747774,0.504221,tractive,sub main,P411,derived
E0038976,N0039223,N0039224,412.881833,412.546261,9.662174,10.475773,83.892942,250,PVC-U,0.4,0.375,table11,minimum,2.892,merrimack,485.6779,16.464182,0.748134,0.504802,tractive,sub main,P411,derived
E0038977,N0039224,N0039059,412.546261,412.288168,10.475773,11.176371,64.523275,250,PVC-U,0.4,0.375,table11,minimum,2.8912,merrimack,486.7577,16.496646,0.748499,0.505392,tractive,sub main,P411,derived
E0038978,N0039225,N0039226,423.575654,423.175654,3.595946,3.711705,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.874614,0.448082,0.207756,tractive,main,P399,drafted
E0038979,N0039226,N0039227,423.175654,422.775654,3.711705,3.97343,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.875281,0.44813,0.207792,tractive,main,P399,drafted
E0038980,N0039227,N0039064,422.775654,422.733341,3.97343,3.993405,6.50975,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,44.5528,1.875947,0.491735,0.19478,tractive,main,P399,drafted
E0038981,N0039228,N0039229,424.69646,424.34646,1.55,1.822546,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,derived
