Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0038982,N0039229,N0039064,424.34646,423.982744,1.822546,2.744002,72.743292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P399,derived
E0038983,N0039230,N0039231,411.009599,410.659599,4.81108,4.734139,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.143641,0.198964,0.06237,tractive,lateral,P399,provisional
E0038984,N0039231,N0039232,410.659599,410.309599,4.734139,5.017336,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.206405,0.224089,0.073539,tractive,lateral,P399,provisional
E0038985,N0039232,N0039233,410.309599,409.959599,5.017336,5.020046,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.206988,0.224295,0.073634,tractive,lateral,P399,provisional
E0038986,N0039233,N0039234,409.959599,409.609599,5.020046,5.204335,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.269752,0.244434,0.083125,tractive,lateral,P399,provisional
E0038987,N0039234,N0039078,409.609599,409.442895,5.204335,5.276709,33.340728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.270335,0.244605,0.083208,tractive,lateral,P399,provisional
E0038988,N0039235,N0039236,412.954883,412.911927,1.901745,2.043792,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.4832,0.063235,0.156208,0.042234,tractive,lateral,P399,provisional
E0038989,N0039236,N0039237,412.911927,412.788943,2.043792,2.088498,22.36068,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.0633,0.156262,0.042253,tractive,lateral,P399,provisional
E0038990,N0039237,N0039078,412.788943,412.656714,2.088498,2.06289,24.041631,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.063486,0.156418,0.042308,tractive,lateral,P399,provisional
E0038991,N0039238,N0039082,410.040515,409.875591,1.55,1.663899,32.984845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038992,N0039239,N0039240,410.022235,409.936212,1.55,1.688849,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0038993,N0039240,N0039082,409.936212,409.832169,1.688849,1.707321,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045411,0.135043,0.037283,tractive,lateral,P399,provisional
E0038994,N0039241,N0039242,414.016132,413.716132,1.55,2.076837,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0038995,N0039242,N0039243,413.716132,413.416132,2.076837,2.56629,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P422,provisional
E0038996,N0039243,N0039086,413.416132,413.341217,2.56629,2.721192,14.983003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P422,provisional
E0038997,N0039244,N0039245,405.23746,405.185982,10.763273,10.781273,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3372,0.975596,0.36712,0.151572,tractive,sub main,P422,provisional
E0038998,N0039245,N0039246,405.185982,404.944683,10.781273,11.279926,48.259714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3372,0.975682,0.36713,0.151578,tractive,sub main,P422,provisional
E0038999,N0039246,N0039247,404.944683,404.897513,11.279926,11.330972,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3372,0.976084,0.367177,0.151608,tractive,sub main,P422,provisional
E0039000,N0039247,N0039248,404.897513,404.794922,11.330972,11.311279,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,1.007253,0.370761,0.153898,tractive,sub main,P422,provisional
E0039001,N0039248,N0039086,404.794922,404.663678,11.311279,11.398731,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,1.007424,0.37078,0.15391,tractive,sub main,P422,provisional
E0039002,N0039249,N0039093,399.182809,398.737003,8.909446,9.400448,81.055537,200,PVC-U,0.55,0.5,uniform,minimum,3.2649,merrimack,178.2377,6.764863,0.671919,0.390566,tractive,main,P381,provisional
E0039003,N0039250,N0039251,406.14342,405.908633,1.55,2.489835,46.957428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,provisional
E0039004,N0039251,N0039093,405.908633,405.663429,2.489835,2.474022,49.040799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226727,0.231046,0.076763,tractive,lateral,P381,provisional
E0039005,N0039252,N0039124,399.618274,399.57039,1.55,1.647902,9.576833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0039006,N0039253,N0039254,400.532203,400.47812,1.630395,1.592437,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18169,0.214942,0.069388,tractive,lateral,P402,provisional
E0039007,N0039254,N0039255,400.47812,399.800675,1.592437,1.564072,39.849718,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,5.3989,0.227048,0.351787,0.057825,tractive,lateral,P402,provisional
E0039008,N0039255,N0039124,399.800675,399.575619,1.564072,1.642673,45.01111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272647,0.245279,0.083534,tractive,lateral,P402,provisional
E0039009,N0039256,N0039257,400.258977,400.008977,2.447718,2.952906,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9899,merrimack,368.8487,12.848561,0.763197,0.582815,velocity,sub main,P381,provisional
E0039010,N0039257,N0039258,400.008977,399.758977,2.952906,3.511317,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9878,merrimack,371.0083,12.914645,0.764079,0.584734,velocity,sub main,P381,provisional
E0039011,N0039258,N0039128,399.758977,399.715745,3.511317,3.657211,7.20541,200,PVC-U,0.6,0.5,table11,minimum,2.9878,merrimack,371.0083,12.915061,0.820028,0.551888,velocity,sub main,P381,provisional
E0039012,N0039259,N0039128,401.711969,401.661969,1.550055,1.710987,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0039013,N0039260,N0039135,401.225766,401.152964,1.8801,1.737996,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045845,0.135485,0.03744,tractive,lateral,P402,provisional
E0039014,N0039261,N0039262,400.135076,399.978791,1.949671,2.177184,31.256999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227228,0.231212,0.07684,tractive,lateral,P402,provisional
E0039015,N0039262,N0039263,399.978791,399.886595,2.177184,2.389192,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318023,0.257758,0.089667,tractive,lateral,P402,provisional
E0039016,N0039263,N0039264,399.886595,399.733952,2.389192,2.558803,30.528675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408711,0.279319,0.100701,tractive,lateral,P402,provisional
E0039017,N0039264,N0039265,399.733952,399.63687,2.558803,2.935762,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454232,0.288868,0.105766,tractive,lateral,P402,provisional
E0039018,N0039265,N0039135,399.63687,399.549405,2.935762,3.341555,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499661,0.297738,0.110571,tractive,lateral,P402,provisional
E0039019,N0039266,N0039267,389.822906,389.503148,1.599152,1.608271,58.137767,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P457,provisional
E0039020,N0039267,N0039145,389.503148,389.06213,1.608271,1.567631,51.884487,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,7.5585,0.317355,0.309414,0.079098,tractive,lateral,P457,provisional
E0039021,N0039268,N0039269,388.805131,388.737863,1.550246,1.748617,13.453624,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P457,provisional
E0039022,N0039269,N0039145,388.737863,388.666274,1.748617,1.963486,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226448,0.230954,0.07672,tractive,lateral,P457,provisional
E0039023,N0039270,N0039271,384.951617,384.830787,1.55,2.802178,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P457,provisional
E0039024,N0039271,N0039148,384.830787,384.752684,2.802178,3.006532,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P457,provisional
E0039025,N0039272,N0039273,384.626004,384.540858,1.828952,2.187811,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045855,0.135495,0.037443,tractive,lateral,P457,provisional
E0039026,N0039273,N0039274,384.540858,384.444292,2.187811,2.259444,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045997,0.135639,0.037494,tractive,lateral,P457,provisional
E0039027,N0039274,N0039275,384.444292,384.401004,2.259444,2.265133,8.657406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046158,0.135802,0.037552,tractive,lateral,P457,provisional
E0039028,N0039275,N0039276,384.401004,384.35898,2.265133,2.420042,4.944065,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,1.0798,0.04623,0.162725,0.033292,tractive,lateral,P457,provisional
E0039029,N0039276,N0039277,384.35898,384.265572,2.420042,3.227714,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046271,0.135916,0.037593,tractive,lateral,P457,provisional
E0039030,N0039277,N0039148,384.265572,384.205364,3.227714,3.553852,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046427,0.136073,0.037649,tractive,lateral,P457,provisional
E0039031,N0039278,N0039279,367.699603,367.595541,1.55,1.552836,14.866069,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P450,provisional
E0039032,N0039279,N0039165,367.576487,367.447794,1.571889,1.584433,18.384776,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045391,0.151401,0.034517,tractive,lateral,P450,provisional
E0039033,N0039280,N0039281,367.572086,367.442279,1.55035,1.619642,25.96151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P450,provisional
E0039034,N0039281,N0039165,367.442279,367.378639,1.619642,1.653588,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P450,provisional
E0039035,N0039282,N0039283,388.747058,388.646833,1.55,1.552691,14.317821,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,3.6428,0.152715,0.227908,0.059307,tractive,lateral,P456,provisional
E0039036,N0039283,N0039166,388.646833,388.468788,1.552691,1.557304,17.804494,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,3.6428,0.152834,0.257565,0.054638,tractive,lateral,P456,provisional
E0039037,N0039284,N0039166,388.511432,388.394385,1.55,1.631708,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P456,provisional
E0039038,N0039285,N0039181,357.617877,357.435449,1.55,1.552985,11.401754,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.199929,0.02859,tractive,lateral,P496,provisional
E0039039,N0039286,N0039287,358.842548,358.542548,1.55,2.002832,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P496,provisional
E0039040,N0039287,N0039288,358.542548,358.242548,2.002832,2.510016,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272103,0.245121,0.083457,tractive,lateral,P496,provisional
E0039041,N0039288,N0039184,358.242548,358.198263,2.510016,2.389109,8.856939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31787,0.257718,0.089647,tractive,lateral,P496,provisional
E0039042,N0039289,N0039290,357.072699,356.936684,2.090509,2.438957,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000562,0.025122,0.006083,tractive,lateral,P496,provisional
E0039043,N0039290,N0039181,356.936684,356.798391,2.438957,2.190043,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000789,0.029111,0.006914,tractive,lateral,P496,provisional
E0039044,N0039291,N0039176,358.863208,358.717434,1.55,1.670353,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300041,0.252974,0.087294,tractive,lateral,P496,provisional
E0039045,N0039292,N0039176,358.956317,358.827918,1.55,1.559869,23.345235,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P496,provisional
E0039046,N0039293,N0039179,356.057877,355.991707,2.540176,2.518882,13.233995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091651,0.171355,0.050945,tractive,main,P496,provisional
E0039047,N0039294,N0039179,357.016376,356.956376,1.55,1.554214,10.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0039048,N0039295,N0039296,358.569972,358.399678,2.533788,2.501781,34.058773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36309,0.268954,0.095327,tractive,lateral,P496,provisional
E0039049,N0039296,N0039297,358.399678,358.337028,2.501781,2.362862,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453909,0.288803,0.105731,tractive,lateral,P496,provisional
E0039050,N0039297,N0039298,358.337028,358.169972,2.362862,2.226543,33.411263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544547,0.30595,0.115105,tractive,lateral,P496,provisional
E0039051,N0039298,N0039299,358.169972,358.086828,2.226543,2.349024,16.628721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63536,0.32118,0.123737,tractive,lateral,P496,provisional
E0039052,N0039299,N0039300,358.086828,357.803809,2.349024,2.559015,56.603887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680766,0.328212,0.12782,tractive,lateral,P496,provisional
E0039053,N0039300,N0039301,357.803809,357.749957,2.559015,2.655164,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726505,0.334961,0.131799,tractive,lateral,P496,provisional
E0039054,N0039301,N0039302,357.749957,357.697756,2.655164,2.559874,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771862,0.341357,0.135623,tractive,lateral,P496,provisional
E0039055,N0039302,N0039184,357.697756,357.48253,2.559874,3.104842,43.0452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817216,0.347485,0.139338,tractive,lateral,P496,provisional
E0039056,N0039303,N0039199,341.610533,341.123542,1.561311,1.572991,34.785054,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0039057,N0039304,N0039199,340.461019,340.359901,2.119791,2.336633,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.479585,0.293893,0.108476,tractive,main,P430,provisional
E0039058,N0039305,N0039306,353.124887,352.149887,1.584646,1.586166,50.0,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P495,derived
E0039059,N0039306,N0039307,352.149887,351.299887,1.586166,1.552896,50.0,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,0.000417,0.03246,0.004201,tractive,lateral,P495,derived
E0039060,N0039307,N0039308,351.299887,351.179887,1.552896,1.551344,10.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.000833,0.039583,0.005839,tractive,lateral,P495,derived
E0039061,N0039308,N0039309,351.179887,350.619887,1.551344,1.561387,70.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.000917,0.036196,0.006609,tractive,lateral,P495,derived
E0039062,N0039309,N0039310,350.581929,350.021929,1.599346,1.625868,70.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0015,0.044447,0.008004,tractive,lateral,P495,derived
E0039063,N0039310,N0039311,350.021929,349.531929,1.625868,1.581993,70.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.002083,0.048589,0.009391,tractive,lateral,P495,derived
E0039064,N0039311,N0039312,349.531929,349.041929,1.581993,1.572177,70.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.002667,0.053598,0.010373,tractive,lateral,P495,derived
E0039065,N0039312,N0039313,349.041929,348.998141,1.572177,1.559507,6.255368,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,0.0,0.00325,0.057912,0.011242,tractive,lateral,P495,derived
E0039066,N0039313,N0039314,348.998141,348.706579,1.559507,1.564936,36.445283,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.003302,0.060901,0.010986,tractive,lateral,P495,derived
E0039067,N0039314,N0039315,348.664383,348.329855,1.607131,1.603587,66.905784,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.003606,0.053905,0.012642,tractive,lateral,P495,derived
E0039068,N0039315,N0039316,348.329855,348.207021,1.603587,1.715647,24.566686,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004163,0.056963,0.013412,tractive,lateral,P495,derived
E0039069,N0039316,N0039207,348.207021,347.994502,1.715647,1.663152,42.50382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004368,0.058019,0.013681,tractive,lateral,P495,derived
E0039070,N0039317,N0039318,343.58201,343.46201,8.860464,9.102046,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6705,merrimack,938.3042,29.175837,0.772624,0.536962,velocity,sub main,P495,drafted
E0039071,N0039318,N0039319,343.46201,343.34201,9.102046,9.177673,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6673,merrimack,947.6183,29.429071,0.774207,0.539813,velocity,sub main,P495,drafted
E0039072,N0039319,N0039320,343.34201,343.283896,9.177673,9.240427,19.3716,315,HDPE,0.3,0.27,table11,minimum,2.6669,merrimack,948.6981,29.458703,0.774392,0.540147,velocity,sub main,P495,drafted
E0039073,N0039320,N0039321,343.283896,343.103896,9.240427,9.618822,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6669,merrimack,948.6981,29.458864,0.774393,0.540148,velocity,sub main,P495,drafted
E0039074,N0039321,N0039322,343.103896,342.923896,9.618822,10.085992,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6669,merrimack,948.6981,29.459364,0.774396,0.540154,velocity,sub main,P495,drafted
E0039075,N0039322,N0039323,342.923896,342.881293,10.085992,10.168481,5.680287,315,HDPE,0.75,0.27,table11,minimum,2.6669,merrimack,948.6981,29.459864,1.092983,0.413526,velocity,sub main,P495,drafted
E0039076,N0039323,N0039324,342.881293,342.671293,10.168481,10.528108,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6669,merrimack,948.6981,29.459912,0.774399,0.54016,velocity,sub main,P495,drafted
E0039077,N0039324,N0039325,342.671293,342.461293,10.528108,10.987895,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6667,merrimack,949.4397,29.480616,0.774528,0.540393,velocity,sub main,P495,drafted
E0039078,N0039325,N0039326,342.461293,342.251293,10.987895,11.355243,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6667,merrimack,949.4397,29.481199,0.774531,0.5404,velocity,sub main,P495,drafted
E0039079,N0039326,N0039327,342.251293,342.211142,11.355243,11.433847,11.471932,315,HDPE,0.35,0.27,table11,minimum,2.6665,merrimack,950.0033,29.497071,0.821726,0.515706,velocity,sub main,P495,drafted
E0039080,N0039327,N0039328,342.211142,342.058975,11.433847,11.665512,43.476181,315,HDPE,0.35,0.27,uniform,minimum,2.6665,merrimack,950.0033,29.497166,0.821727,0.515707,velocity,sub main,P495,drafted
E0039081,N0039328,N0039329,342.058975,341.826746,11.665512,12.524816,77.40956,315,HDPE,0.3,0.27,cover_max,minimum,2.661,merrimack,966.4901,29.944316,0.777381,0.54561,velocity,sub main,P495,drafted
E0039082,N0039329,N0039330,341.826746,341.706746,12.524816,12.862681,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6594,merrimack,971.0999,30.069718,0.778143,0.54702,velocity,sub main,P495,drafted
E0039083,N0039330,N0039331,341.706746,341.586746,12.862681,13.162613,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6587,merrimack,973.2594,30.128472,0.778499,0.547681,velocity,sub main,P495,drafted
E0039084,N0039331,N0039332,341.586746,341.533819,13.162613,13.30279,17.642389,315,HDPE,0.3,0.27,table11,minimum,2.6587,merrimack,973.2594,30.128806,0.778501,0.547684,velocity,sub main,P495,drafted
E0039085,N0039332,N0039333,341.533819,341.330495,13.30279,13.78474,67.774872,315,HDPE,0.3,0.27,table11,minimum,2.6587,merrimack,973.2594,30.128953,0.778502,0.547686,velocity,sub main,P495,drafted
E0039086,N0039333,N0039204,341.330495,341.133359,13.78474,11.232425,65.711862,315,HDPE,0.3,0.27,table11,minimum,2.6585,merrimack,974.001,30.149576,0.778627,0.547918,velocity,sub main,P495,drafted
E0039087,N0039334,N0039335,352.234468,351.989046,1.553984,1.554777,14.436574,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.178914,0.023943,tractive,lateral,P495,derived
E0039088,N0039335,N0039336,351.989046,351.347534,1.554777,1.553284,18.070763,200,PVC-U,3.55,0.5,ground,minimum,3.6221,held,1.4832,0.062301,0.29153,0.027504,tractive,lateral,P495,derived
E0039089,N0039336,N0039337,351.347534,350.967324,1.553284,1.554252,13.110686,200,PVC-U,2.9,0.5,ground,minimum,3.6221,held,1.4832,0.062451,0.272728,0.028807,tractive,lateral,P495,derived
E0039090,N0039337,N0039338,350.77771,347.80271,1.743866,1.759546,50.0,200,PVC-U,5.95,0.5,cover_min,minimum,3.6221,held,1.4832,0.06256,0.34661,0.02456,tractive,lateral,P495,derived
E0039091,N0039338,N0039207,347.80271,347.530922,1.759546,2.126732,54.357586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062977,0.150992,0.043091,tractive,lateral,P495,derived
E0039092,N0039339,N0039216,349.514219,348.207097,1.5506,1.571193,46.682927,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.306153,0.0342,tractive,lateral,P495,provisional
E0039093,N0039340,N0039341,348.5322,348.373108,1.550808,1.627197,31.818411,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P495,drafted
E0039094,N0039341,N0039342,348.373108,348.1572,1.627197,1.975369,43.181589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062445,0.150558,0.042929,tractive,lateral,P495,drafted
E0039095,N0039342,N0039343,348.1572,347.992131,1.975369,2.495571,33.013806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062805,0.150852,0.043039,tractive,lateral,P495,drafted
E0039096,N0039343,N0039344,347.992131,347.713007,2.495571,3.466956,55.824829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06308,0.151076,0.043122,tractive,lateral,P495,drafted
E0039097,N0039344,N0039204,347.713007,347.258404,3.466956,5.10738,90.920533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4652,0.230479,0.232282,0.077341,tractive,lateral,P495,drafted
E0039098,N0039345,N0039346,348.860767,348.759987,1.55,1.710747,20.155968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P495,provisional
E0039099,N0039346,N0039347,348.759987,348.560767,1.710747,2.380334,39.844032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152883,0.203096,0.064156,tractive,lateral,P495,provisional
E0039100,N0039347,N0039348,348.560767,348.475857,2.380334,2.322605,16.982001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.229572,0.231985,0.077202,tractive,lateral,P495,provisional
E0039101,N0039348,N0039349,348.475857,348.137825,2.322605,1.556114,35.582231,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,6.5439,0.274981,0.306889,0.072179,tractive,lateral,P495,provisional
E0039102,N0039349,N0039216,348.137825,347.95061,1.556114,1.82768,37.443138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.275277,0.246041,0.083903,tractive,lateral,P495,provisional
E0039103,N0039350,N0039219,422.343441,422.288658,1.550419,1.627419,10.956625,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P411,drafted
E0039104,N0039351,N0039219,412.516316,412.402818,11.333324,11.513258,75.66494,800,GRP,0.15,0.085,uniform,minimum,2.133,merrimack,6010.4459,150.133471,0.880258,0.372396,velocity,trunk main,P411,drafted
E0039105,N0039352,N0039221,413.273062,413.098375,8.715555,9.002303,34.937456,200,PVC-U,0.5,0.5,table11,minimum,2.929,merrimack,437.2301,15.020382,0.788996,0.646719,velocity,sub main,P411,derived
E0039106,N0039353,N0039354,424.367396,424.017397,3.510748,3.653135,69.999704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.873082,0.447972,0.207673,tractive,main,P399,drafted
E0039107,N0039354,N0039355,424.017397,423.667397,3.653135,3.660057,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.873665,0.448014,0.207705,tractive,main,P399,drafted
E0039108,N0039355,N0039225,423.667397,423.575654,3.660057,3.595946,18.348584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.874248,0.448056,0.207736,tractive,main,P399,drafted
E0039109,N0039356,N0039357,427.424484,425.784484,1.570602,1.573273,10.0,200,PVC-U,16.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,derived
E0039110,N0039357,N0039225,425.739003,425.575837,1.618754,1.595763,15.539642,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.012459,0.002711,tractive,lateral,P399,derived
E0039111,N0039358,N0039359,419.359503,419.131433,2.749781,2.917395,45.614031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9083,1.55334,0.423346,0.189559,tractive,main,P411,derived
E0039112,N0039359,N0039360,419.131433,418.908794,2.917395,3.088459,44.527727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.1477,1.689522,0.434257,0.197468,tractive,main,P411,derived
E0039113,N0039360,N0039361,418.908794,418.775617,3.088459,3.175738,26.635413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2275,1.73516,0.437767,0.200052,tractive,main,P411,derived
E0039114,N0039361,N0039362,418.775617,418.613271,3.175738,3.231089,32.469104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4668,1.871184,0.447836,0.20757,tractive,main,P411,derived
E0039115,N0039362,N0039363,418.613271,418.547578,3.231089,3.246429,13.13876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4668,1.871454,0.447855,0.207585,tractive,main,P411,derived
E0039116,N0039363,N0039364,418.547578,418.456274,3.246429,3.308588,18.260645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4668,1.871564,0.447863,0.207591,tractive,main,P411,derived
E0039117,N0039364,N0039365,418.456274,418.410251,3.308588,3.380948,9.204728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4668,1.871716,0.447874,0.207599,tractive,main,P411,derived
E0039118,N0039365,N0039366,418.410251,418.264334,3.380948,3.517191,29.183406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4668,1.871793,0.44788,0.207603,tractive,main,P411,derived
E0039119,N0039366,N0039367,418.264334,418.133298,3.517191,3.748935,26.207153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4668,1.872036,0.447897,0.207616,tractive,main,P411,derived
E0039120,N0039367,N0039368,418.133298,418.080425,3.748935,3.863636,10.574502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.5466,1.917522,0.451141,0.210073,tractive,main,P411,derived
E0039121,N0039368,N0039369,418.080425,418.039535,3.863636,3.940629,5.841485,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,45.5466,1.91761,0.508127,0.193314,tractive,main,P411,derived
E0039122,N0039369,N0039370,418.039535,417.949641,3.940629,4.044836,17.978877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.5466,1.917658,0.45115,0.210081,tractive,main,P411,derived
E0039123,N0039370,N0039371,417.949641,417.908035,4.044836,4.101425,6.934256,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,46.2882,1.948898,0.483562,0.202397,tractive,main,P411,derived
E0039124,N0039371,N0039372,417.908035,417.862454,4.101425,4.203342,7.59691,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,46.2882,1.948956,0.483567,0.2024,tractive,main,P411,derived
E0039125,N0039372,N0039373,417.862454,417.821903,4.203342,4.321499,8.110163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.2882,1.949019,0.453353,0.211759,tractive,main,P411,derived
E0039126,N0039373,N0039221,417.821903,417.692771,4.321499,4.407906,25.826291,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.2882,1.949087,0.453358,0.211763,tractive,main,P411,derived
E0039127,N0039374,N0039235,413.269117,413.191496,1.675097,1.665133,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062765,0.15082,0.043027,tractive,lateral,P399,provisional
E0039128,N0039375,N0039376,413.15932,413.051966,1.55,1.760168,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0039129,N0039376,N0039235,413.051966,412.954883,1.760168,1.901745,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000179,0.01474,0.004046,tractive,lateral,P399,provisional
E0039130,N0039377,N0039378,415.448778,415.348413,1.550001,1.552863,6.082763,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.202004,0.028393,tractive,lateral,P399,provisional
E0039131,N0039378,N0039379,415.348413,415.294747,1.552863,1.553184,6.708204,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.0798,0.045318,0.158326,0.03346,tractive,lateral,P399,provisional
E0039132,N0039379,N0039380,415.165595,414.405595,1.682336,1.693984,80.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.8214,0.076464,0.200685,0.040548,tractive,lateral,P399,provisional
E0039133,N0039380,N0039381,414.405595,414.005595,1.693984,1.828969,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077131,0.161707,0.047163,tractive,lateral,P399,provisional
E0039134,N0039381,N0039230,414.005595,413.965364,1.828969,1.855314,6.705099,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.8214,0.077797,0.172613,0.045398,tractive,lateral,P399,provisional
E0039135,N0039382,N0039383,411.868847,411.674103,3.467915,3.416412,38.948684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064356,0.152106,0.043508,tractive,lateral,P399,provisional
E0039136,N0039383,N0039384,411.674103,411.624859,3.416412,3.487965,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064681,0.152366,0.043606,tractive,lateral,P399,provisional
E0039137,N0039384,N0039385,411.624859,411.556852,3.487965,3.590976,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064763,0.152431,0.04363,tractive,lateral,P399,provisional
E0039138,N0039385,N0039386,411.556852,411.306852,3.590976,4.197757,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064876,0.152522,0.043664,tractive,lateral,P399,provisional
E0039139,N0039386,N0039387,411.306852,411.056852,4.197757,4.680148,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065293,0.152853,0.043789,tractive,lateral,P399,provisional
E0039140,N0039387,N0039230,411.056852,411.009599,4.680148,4.81108,9.450491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06571,0.153183,0.043913,tractive,lateral,P399,provisional
E0039141,N0039388,N0039389,410.804471,410.713229,6.307743,6.318204,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.785128,0.343176,0.136721,tractive,main,P422,provisional
E0039142,N0039389,N0039390,410.713229,410.363229,6.318204,6.269309,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.78528,0.343196,0.136733,tractive,main,P422,provisional
E0039143,N0039390,N0039391,410.363229,410.013229,6.269309,6.592941,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.785863,0.343276,0.136781,tractive,main,P422,provisional
E0039144,N0039391,N0039392,410.013229,409.663229,6.592941,6.517923,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.786447,0.343355,0.136829,tractive,main,P422,provisional
E0039145,N0039392,N0039393,409.663229,409.313229,6.517923,6.7121,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.78703,0.343435,0.136877,tractive,main,P422,provisional
E0039146,N0039393,N0039244,409.313229,409.240978,6.7121,6.759755,14.450335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.818704,0.347682,0.139458,tractive,main,P422,provisional
E0039147,N0039394,N0039395,406.335136,406.240796,8.917397,9.001758,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.154943,0.203993,0.064547,tractive,main,P422,provisional
E0039148,N0039395,N0039396,406.240796,406.131024,9.001758,9.210987,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.1551,0.204061,0.064576,tractive,main,P422,provisional
E0039149,N0039396,N0039397,406.131024,406.015915,9.210987,9.48204,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.155283,0.20414,0.064611,tractive,main,P422,provisional
E0039150,N0039397,N0039398,406.015915,405.908212,9.48204,9.707847,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.155475,0.204223,0.064647,tractive,main,P422,provisional
E0039151,N0039398,N0039399,405.908212,405.812165,9.707847,9.808227,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.155654,0.2043,0.064681,tractive,main,P422,provisional
E0039152,N0039399,N0039400,405.812165,405.762667,9.808227,10.126005,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.155814,0.20437,0.064711,tractive,main,P422,provisional
E0039153,N0039400,N0039401,405.762667,405.654732,10.126005,10.355796,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.155897,0.204405,0.064726,tractive,main,P422,provisional
E0039154,N0039401,N0039402,405.654732,405.545074,10.355796,10.354096,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.156077,0.204483,0.06476,tractive,main,P422,provisional
E0039155,N0039402,N0039403,405.545074,405.318082,10.354096,10.653231,45.398238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.15626,0.204562,0.064795,tractive,main,P422,provisional
E0039156,N0039403,N0039244,405.318082,405.23746,10.653231,10.763273,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.156638,0.204725,0.064866,tractive,main,P422,provisional
E0039157,N0039404,N0039249,399.49708,399.182809,8.624502,8.909446,57.140179,200,PVC-U,0.55,0.5,uniform,minimum,3.3082,merrimack,159.8814,6.147466,0.654479,0.370947,tractive,main,P381,provisional
E0039158,N0039405,N0039406,406.138842,406.050383,4.465711,3.944368,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54547,0.306113,0.115196,tractive,lateral,P381,provisional
E0039159,N0039406,N0039407,406.050383,405.961783,3.944368,3.613352,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590884,0.313932,0.119593,tractive,lateral,P381,provisional
E0039160,N0039407,N0039408,405.961783,405.79777,3.613352,3.042165,32.802439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636299,0.321329,0.123823,tractive,lateral,P381,provisional
E0039161,N0039408,N0039249,405.79777,405.552566,3.042165,2.539688,49.040799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.68184,0.328374,0.127915,tractive,lateral,P381,provisional
E0039162,N0039409,N0039410,400.949817,400.861273,1.55,1.552942,6.324555,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.191161,0.029463,tractive,lateral,P402,provisional
E0039163,N0039410,N0039411,400.861273,400.737385,1.552942,1.552532,8.544004,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,2.1596,0.090587,0.245297,0.039705,tractive,lateral,P402,provisional
E0039164,N0039411,N0039253,400.691092,400.557907,1.598825,1.60469,19.026298,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.135925,0.219291,0.056269,tractive,lateral,P402,provisional
E0039165,N0039412,N0039413,400.765308,400.722881,1.55,1.578114,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P402,provisional
E0039166,N0039413,N0039414,400.722881,400.675381,1.578114,1.551548,5.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,1.0798,0.045326,0.167816,0.032182,tractive,lateral,P402,provisional
E0039167,N0039414,N0039253,400.675381,400.532203,1.551548,1.630395,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045368,0.135,0.037267,tractive,lateral,P402,provisional
E0039168,N0039415,N0039416,401.946755,401.834951,1.550193,1.741129,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P402,provisional
E0039169,N0039416,N0039260,401.834951,401.55008,1.741129,1.555786,17.804494,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.000186,0.02162,0.003215,tractive,lateral,P402,provisional
E0039170,N0039417,N0039260,401.371539,401.225766,1.55,1.8801,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P402,provisional
E0039171,N0039418,N0039256,401.123187,400.964285,1.55,1.742411,31.780497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,provisional
E0039172,N0039419,N0039420,400.735492,400.664781,1.55,1.719527,14.142136,200,PVC-U,0.5,0.5,table11,minimum,2.9953,merrimack,363.3846,12.681143,0.760934,0.577955,velocity,sub main,P401,provisional
E0039173,N0039420,N0039421,400.664781,400.536621,1.719527,1.921905,25.632011,200,PVC-U,0.5,0.5,table11,minimum,2.9953,merrimack,363.3846,12.681261,0.760935,0.577959,velocity,sub main,P381,provisional
E0039174,N0039421,N0039422,400.536621,400.443616,1.921905,1.976276,18.601075,200,PVC-U,0.5,0.5,table11,minimum,2.9953,merrimack,363.3846,12.681474,0.760938,0.577965,velocity,sub main,P381,provisional
E0039175,N0039422,N0039423,400.443616,400.357593,1.976276,2.18147,17.204651,200,PVC-U,0.5,0.5,table11,minimum,2.9931,merrimack,365.6094,12.749401,0.761861,0.579936,velocity,sub main,P381,provisional
E0039176,N0039423,N0039256,400.357593,400.258977,2.18147,2.447718,19.723083,200,PVC-U,0.5,0.5,table11,minimum,2.9931,merrimack,365.6094,12.749545,0.761863,0.57994,velocity,sub main,P381,provisional
E0039177,N0039424,N0039425,400.529254,400.48001,1.55,1.617829,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P402,provisional
E0039178,N0039425,N0039426,400.48001,400.43839,1.617829,1.809962,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.045349,0.147591,0.035091,tractive,lateral,P402,provisional
E0039179,N0039426,N0039427,400.43839,400.39839,1.809962,1.854601,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.045403,0.158429,0.033487,tractive,lateral,P402,provisional
E0039180,N0039427,N0039428,400.39839,400.266008,1.854601,1.916182,26.476405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090711,0.170764,0.05071,tractive,lateral,P402,provisional
E0039181,N0039428,N0039261,400.266008,400.198739,1.916182,1.886008,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090932,0.170903,0.050765,tractive,lateral,P402,provisional
E0039182,N0039429,N0039430,400.364368,400.215698,1.55,1.738769,29.733842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P402,provisional
E0039183,N0039430,N0039261,400.215698,400.135076,1.738769,1.949671,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136049,0.195427,0.060857,tractive,lateral,P402,provisional
E0039184,N0039431,N0039272,384.800647,384.626004,1.55,1.828952,34.928498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P457,provisional
E0039185,N0039432,N0039272,385.008899,384.830703,1.55,1.624253,35.639194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P457,provisional
E0039186,N0039433,N0039293,357.071584,357.028943,1.550181,1.56911,8.528065,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0039187,N0039434,N0039289,357.213855,357.072699,1.55,2.090509,28.231188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0039188,N0039435,N0039436,357.706212,357.543962,1.552852,1.561781,18.027756,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0039189,N0039436,N0039437,357.543962,357.500695,1.561781,1.551001,7.211103,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.00015,0.014305,0.003669,tractive,lateral,P496,provisional
E0039190,N0039437,N0039289,357.500695,357.430695,1.551001,1.732513,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00021,0.01594,0.004272,tractive,lateral,P496,provisional
E0039191,N0039438,N0039439,356.34811,356.267333,2.076389,2.082979,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045829,0.135469,0.037434,tractive,lateral,P496,provisional
E0039192,N0039439,N0039293,356.267333,356.057877,2.082979,2.540176,41.891066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09123,0.171091,0.05084,tractive,lateral,P496,provisional
E0039193,N0039440,N0039441,358.985506,358.908535,1.552733,1.554234,9.055385,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P496,provisional
E0039194,N0039441,N0039442,358.908535,358.866035,1.554234,1.622674,5.0,200,PVC-U,0.85,0.5,uniform,minimum,3.6221,held,2.1596,0.09061,0.204638,0.044859,tractive,lateral,P496,provisional
E0039195,N0039442,N0039443,358.866035,358.628495,1.622674,2.326125,47.507894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181186,0.214746,0.0693,tractive,lateral,P496,provisional
E0039196,N0039443,N0039295,358.628495,358.569972,2.326125,2.533788,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272116,0.245125,0.083459,tractive,lateral,P496,provisional
E0039197,N0039444,N0039445,359.582538,359.542227,1.55,1.711924,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P496,provisional
E0039198,N0039445,N0039446,359.542227,359.450031,1.711924,1.755688,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045334,0.134965,0.037255,tractive,lateral,P496,provisional
E0039199,N0039446,N0039295,359.450031,359.37723,1.755688,1.72653,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090755,0.170792,0.050721,tractive,lateral,P496,provisional
E0039200,N0039447,N0039304,340.62865,340.461019,1.55,2.119791,33.526109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0039201,N0039448,N0039449,341.45311,341.356027,2.058609,1.753134,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.478282,0.293639,0.108338,tractive,main,P430,provisional
E0039202,N0039449,N0039450,341.356027,341.261687,1.753134,1.701081,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.478443,0.29367,0.108355,tractive,main,P430,provisional
E0039203,N0039450,N0039451,341.261687,340.929933,1.701081,1.561889,51.039201,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,11.2725,0.478601,0.321728,0.10184,tractive,main,P430,provisional
E0039204,N0039451,N0039452,340.929933,340.876081,1.561889,1.725573,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.479026,0.293784,0.108417,tractive,main,P430,provisional
E0039205,N0039452,N0039304,340.876081,340.762063,1.725573,1.818747,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.479116,0.293801,0.108426,tractive,main,P430,provisional
E0039206,N0039453,N0039454,343.891611,343.726611,9.320181,8.206373,55.0,315,HDPE,0.3,0.27,table11,dod,2.6748,merrimack,925.8927,28.835251,0.770468,0.533125,velocity,sub main,P495,drafted
E0039207,N0039454,N0039317,343.726611,343.58201,8.206373,8.860464,48.200141,315,HDPE,0.3,0.27,table11,minimum,2.6737,merrimack,929.132,28.923841,0.771032,0.534124,velocity,sub main,P495,drafted
E0039208,N0039455,N0039456,349.265642,348.865642,2.192701,3.985402,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170221,0.210396,0.067361,tractive,lateral,P495,drafted
E0039209,N0039456,N0039457,348.865642,348.615642,3.985402,4.33434,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0924,0.340515,0.263477,0.09254,tractive,lateral,P495,drafted
E0039210,N0039457,N0039458,348.615642,348.365642,4.33434,4.252705,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.386199,0.274314,0.09809,tractive,lateral,P495,drafted
E0039211,N0039458,N0039317,348.365642,348.270973,4.252705,4.171502,18.933846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.386616,0.274408,0.098139,tractive,lateral,P495,drafted
E0039212,N0039459,N0039351,422.283563,422.220824,1.550208,1.628816,12.547736,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P411,drafted
E0039213,N0039460,N0039461,412.666488,412.591489,11.349167,11.388339,49.99929,800,GRP,0.15,0.085,uniform,minimum,2.133,merrimack,6010.4459,150.132532,0.880257,0.372395,velocity,trunk main,P411,drafted
E0039214,N0039461,N0039351,412.591489,412.516316,11.388339,11.333324,50.115742,800,GRP,0.15,0.085,uniform,minimum,2.133,merrimack,6010.4459,150.132949,0.880257,0.372395,velocity,trunk main,P411,drafted
E0039215,N0039462,N0039463,420.474902,420.331158,1.55,1.644367,28.748926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P411,derived
E0039216,N0039463,N0039464,420.331158,420.289102,1.644367,1.684592,8.411112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271843,0.245045,0.083421,tractive,lateral,P411,derived
E0039217,N0039464,N0039352,420.289102,420.233212,1.684592,1.755405,11.178023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31718,0.257538,0.089557,tractive,lateral,P411,derived
E0039218,N0039465,N0039352,413.450246,413.273062,8.586924,8.715555,35.436816,200,PVC-U,0.5,0.5,table11,minimum,2.9352,merrimack,429.6716,14.794215,0.786613,0.639947,velocity,sub main,P411,derived
E0039219,N0039466,N0039358,419.998546,419.720353,2.110097,2.388931,55.638567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5475,0.991128,0.368917,0.152718,tractive,main,P411,derived
E0039220,N0039467,N0039468,427.634211,427.522566,1.586004,1.591479,22.329011,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,derived
E0039221,N0039468,N0039469,427.522566,427.481563,1.591479,1.650609,5.46704,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,4.3191,0.181255,0.24692,0.063075,tractive,lateral,P399,derived
E0039222,N0039469,N0039470,427.481563,427.438123,1.650609,1.705798,7.240018,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.3191,0.1813,0.228712,0.066437,tractive,lateral,P399,derived
E0039223,N0039470,N0039471,427.438123,427.337379,1.705798,1.896752,20.148783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271895,0.24506,0.083428,tractive,lateral,P399,derived
E0039224,N0039471,N0039472,427.337379,427.211804,1.896752,2.134631,25.114861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7574,0.577206,0.311624,0.118287,tractive,lateral,P399,derived
E0039225,N0039472,N0039473,427.211804,427.168689,2.134631,2.211194,6.633223,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,14.8372,0.622682,0.349696,0.115139,tractive,lateral,P399,derived
E0039226,N0039473,N0039474,427.168689,427.126331,2.211194,2.284589,6.516609,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,14.8372,0.622737,0.349705,0.115144,tractive,lateral,P399,derived
E0039227,N0039474,N0039475,427.126331,427.054994,2.284589,2.352782,14.267329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5746,0.779472,0.342403,0.136254,tractive,lateral,P399,derived
E0039228,N0039475,N0039476,427.054994,426.994826,2.352782,2.458482,12.03361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5746,0.779591,0.342419,0.136264,tractive,lateral,P399,derived
E0039229,N0039476,N0039477,426.994826,426.953965,2.458482,2.534774,8.17223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5746,0.779691,0.342433,0.136272,tractive,lateral,P399,derived
E0039230,N0039477,N0039478,426.953965,426.905683,2.534774,2.633196,9.656256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1531,0.92978,0.361694,0.14814,tractive,lateral,P399,derived
E0039231,N0039478,N0039479,426.905683,426.858051,2.633196,2.755871,9.526554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1531,0.92986,0.361704,0.148146,tractive,lateral,P399,derived
E0039232,N0039479,N0039480,426.858051,426.733509,2.755871,2.992962,24.908405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1531,0.92994,0.361714,0.148152,tractive,lateral,P399,derived
E0039233,N0039480,N0039481,426.733509,426.693509,2.992962,3.076206,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,22.1531,0.930147,0.460793,0.125462,tractive,lateral,P399,derived
E0039234,N0039481,N0039482,426.693509,426.651607,3.076206,3.091923,4.929591,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,22.1531,0.930181,0.435446,0.130429,tractive,lateral,P399,derived
E0039235,N0039482,N0039483,426.651607,426.351607,3.091923,3.106736,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1531,0.930222,0.361748,0.148174,tractive,lateral,P399,derived
E0039236,N0039483,N0039484,426.351607,426.051607,3.106736,3.103453,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1531,0.930722,0.361808,0.148211,tractive,lateral,P399,derived
E0039237,N0039484,N0039485,426.051607,425.751607,3.103453,2.991404,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2329,0.976489,0.367224,0.151638,tractive,lateral,P399,derived
E0039238,N0039485,N0039486,425.751607,425.702753,2.991404,3.016791,9.77091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3126,1.022256,0.372458,0.154987,tractive,lateral,P399,derived
