Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0039239,N0039486,N0039487,425.702753,425.588901,3.016791,3.075803,22.770351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3126,1.022338,0.372467,0.154993,tractive,lateral,P399,derived
E0039240,N0039487,N0039488,425.588901,425.324582,3.075803,3.109043,52.863869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3126,1.022527,0.372488,0.155007,tractive,lateral,P399,derived
E0039241,N0039488,N0039489,425.324582,425.024582,3.109043,3.078965,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.871486,0.447857,0.207586,tractive,lateral,P399,derived
E0039242,N0039489,N0039490,425.024582,424.724582,3.078965,3.175748,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.871986,0.447893,0.207614,tractive,lateral,P399,derived
E0039243,N0039490,N0039491,424.724582,424.424582,3.175748,3.372995,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.872486,0.447929,0.207641,tractive,lateral,P399,derived
E0039244,N0039491,N0039353,424.424582,424.367396,3.372995,3.510748,11.437177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5528,1.872986,0.447965,0.207668,tractive,lateral,P399,derived
E0039245,N0039492,N0039493,420.756947,420.136947,1.552867,1.558152,40.0,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0039246,N0039493,N0039494,420.136947,419.936947,1.558152,1.726536,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P411,derived
E0039247,N0039494,N0039495,419.936947,419.736947,1.726536,1.901267,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181735,0.214959,0.069395,tractive,lateral,P411,derived
E0039248,N0039495,N0039496,419.736947,419.644822,1.901267,2.040237,18.425048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272603,0.245266,0.083528,tractive,lateral,P411,derived
E0039249,N0039496,N0039497,419.644822,419.477795,2.040237,2.293598,33.405443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363291,0.269001,0.095351,tractive,lateral,P411,derived
E0039250,N0039497,N0039498,419.477795,419.43167,2.293598,2.461122,9.22496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499371,0.297683,0.110541,tractive,lateral,P411,derived
E0039251,N0039498,N0039358,419.43167,419.359503,2.461122,2.749781,14.433417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499448,0.297697,0.110549,tractive,lateral,P411,derived
E0039252,N0039499,N0039500,413.516599,413.407852,1.568514,1.570633,12.083046,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.183657,0.037454,tractive,lateral,P399,provisional
E0039253,N0039500,N0039374,413.407852,413.289848,1.570633,1.654366,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062281,0.150424,0.042879,tractive,lateral,P399,provisional
E0039254,N0039501,N0039374,413.441526,413.269117,1.637789,1.675097,34.481879,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0039255,N0039502,N0039382,413.776752,413.721525,1.55,1.615237,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P399,provisional
E0039256,N0039503,N0039504,413.11925,412.76925,1.55,2.286688,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P399,provisional
E0039257,N0039504,N0039505,412.76925,412.41925,2.286688,2.851501,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P399,provisional
E0039258,N0039505,N0039506,412.41925,412.06925,2.851501,3.32168,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P399,provisional
E0039259,N0039506,N0039507,412.06925,412.02585,3.32168,3.358641,8.680132,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P399,provisional
E0039260,N0039507,N0039382,412.02585,411.868847,3.358641,3.467915,31.400637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001822,0.041196,0.009588,tractive,lateral,P399,provisional
E0039261,N0039508,N0039388,410.940301,410.804471,6.304602,6.307743,27.166155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.508547,0.299404,0.111484,tractive,main,P422,provisional
E0039262,N0039509,N0039510,414.06402,414.01902,3.152105,3.056389,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230271,0.232214,0.077309,tractive,lateral,P422,provisional
E0039263,N0039510,N0039511,414.01902,413.963119,3.056389,2.995072,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230346,0.232238,0.077321,tractive,lateral,P422,provisional
E0039264,N0039511,N0039512,413.963119,413.642143,2.995072,3.469856,64.195015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.275706,0.246165,0.083963,tractive,lateral,P422,provisional
E0039265,N0039512,N0039388,413.642143,413.574136,3.469856,3.538077,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.276241,0.246319,0.084038,tractive,lateral,P422,provisional
E0039266,N0039513,N0039514,411.941591,411.541591,2.1705,3.128849,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048044,0.13768,0.038222,tractive,lateral,P422,provisional
E0039267,N0039514,N0039515,411.541591,411.141591,3.128849,3.950389,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048711,0.138332,0.038456,tractive,lateral,P422,provisional
E0039268,N0039515,N0039516,411.141591,410.741591,3.950389,4.492143,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049378,0.138978,0.038687,tractive,lateral,P422,provisional
E0039269,N0039516,N0039394,410.741591,410.701243,4.492143,4.55129,4.034834,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.050044,0.17668,0.033225,tractive,lateral,P422,provisional
E0039270,N0039517,N0039518,407.956344,407.885633,6.879075,6.961687,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102163,0.17769,0.053488,tractive,main,P422,provisional
E0039271,N0039518,N0039519,407.885633,407.75278,6.961687,7.256497,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102281,0.177759,0.053516,tractive,main,P422,provisional
E0039272,N0039519,N0039520,407.75278,407.632676,7.256497,7.539321,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102502,0.177887,0.053568,tractive,main,P422,provisional
E0039273,N0039520,N0039521,407.632676,407.493213,7.539321,7.790082,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102702,0.178003,0.053614,tractive,main,P422,provisional
E0039274,N0039521,N0039522,407.493213,407.450786,7.790082,7.658131,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102935,0.178137,0.053669,tractive,main,P422,provisional
E0039275,N0039522,N0039523,407.450786,407.066827,7.658131,8.157417,76.791927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103005,0.178178,0.053685,tractive,main,P422,provisional
E0039276,N0039523,N0039524,407.066827,406.699641,8.157417,8.559392,73.437048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103645,0.178546,0.053835,tractive,main,P422,provisional
E0039277,N0039524,N0039525,406.699641,406.628931,8.559392,8.565405,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.104257,0.178897,0.053978,tractive,main,P422,provisional
E0039278,N0039525,N0039526,406.628931,406.536735,8.565405,8.657387,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.104375,0.178965,0.054005,tractive,main,P422,provisional
E0039279,N0039526,N0039527,406.536735,406.472704,8.657387,8.793318,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.104529,0.179053,0.054041,tractive,main,P422,provisional
E0039280,N0039527,N0039394,406.472704,406.335136,8.793318,8.917397,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.104635,0.179113,0.054066,tractive,main,P422,provisional
E0039281,N0039528,N0039529,406.624945,406.489853,2.19668,2.13118,27.018512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0747,0.466691,0.291362,0.107107,tractive,main,P381,provisional
E0039282,N0039529,N0039530,406.489853,406.449548,2.13118,2.135535,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,11.0747,0.466917,0.364014,0.092067,tractive,main,P381,provisional
E0039283,N0039530,N0039404,406.449548,406.314455,2.135535,1.807127,27.018512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1711,0.680605,0.328188,0.127806,tractive,main,P381,provisional
E0039284,N0039531,N0039405,409.070361,409.020361,1.55,1.584192,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0039285,N0039532,N0039405,406.533873,406.138842,4.8584,4.465711,79.006329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499461,0.2977,0.11055,tractive,lateral,P381,provisional
E0039286,N0039533,N0039534,400.239808,399.810773,6.699248,7.842761,78.00641,200,PVC-U,0.55,0.5,uniform,minimum,3.3824,merrimack,133.0761,5.231506,0.625676,0.340535,tractive,main,P381,provisional
E0039287,N0039534,N0039535,399.810773,399.656675,7.842761,7.893099,28.017851,200,PVC-U,0.55,0.5,uniform,minimum,3.3658,merrimack,138.6139,5.422249,0.632,0.347016,tractive,main,P381,provisional
E0039288,N0039535,N0039404,399.656675,399.49708,7.893099,8.624502,29.017236,200,PVC-U,0.55,0.5,uniform,minimum,3.3511,merrimack,143.7103,5.596612,0.637623,0.352868,tractive,main,P381,provisional
E0039289,N0039536,N0039419,396.950058,396.844981,5.409927,5.440511,19.104973,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.252,0.437103,0.294966,0.101573,tractive,main,P401,provisional
E0039290,N0039537,N0039538,390.537262,390.431314,11.615875,11.678946,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.0057,merrimack,353.1326,12.360149,0.756481,0.568648,velocity,sub main,P401,provisional
E0039291,N0039538,N0039539,390.431314,390.356984,11.678946,11.803356,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.0057,merrimack,353.1326,12.360326,0.756483,0.568653,velocity,sub main,P401,provisional
E0039292,N0039539,N0039540,390.356984,390.268383,11.803356,11.953907,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.0057,merrimack,353.1326,12.36045,0.756485,0.568656,velocity,sub main,P401,provisional
E0039293,N0039540,N0039419,390.268383,390.194053,11.953907,12.091439,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.0057,merrimack,353.1326,12.360597,0.756487,0.568661,velocity,sub main,P401,provisional
E0039294,N0039541,N0039438,356.889619,356.826373,1.588195,1.598126,12.649111,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P496,provisional
E0039295,N0039542,N0039438,356.480492,356.34811,1.633857,2.076389,26.476405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000235,0.01683,0.004441,tractive,lateral,P496,provisional
E0039296,N0039543,N0039448,342.001086,341.868704,1.55,1.643014,26.476405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0039297,N0039544,N0039448,341.497382,341.45311,2.181757,2.058609,6.324555,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,11.2725,0.478008,0.329972,0.100015,tractive,main,P430,provisional
E0039298,N0039545,N0039546,345.106508,345.057042,4.909239,5.045161,12.366393,250,PVC-U,0.4,0.375,table11,dod,2.9222,merrimack,445.7682,15.130765,0.732467,0.480418,tractive,sub main,P495,drafted
E0039299,N0039546,N0039547,345.057042,344.790481,5.045161,6.129197,66.640403,250,PVC-U,0.4,0.375,table11,minimum,2.9213,merrimack,446.8953,15.16437,0.732878,0.481037,tractive,sub main,P495,drafted
E0039300,N0039547,N0039548,344.790481,344.646508,6.129197,8.049079,35.993204,250,PVC-U,0.4,0.375,table11,minimum,2.9189,merrimack,449.8617,15.253052,0.733961,0.482669,tractive,sub main,P495,drafted
E0039301,N0039548,N0039549,344.646508,344.502789,8.049079,8.805134,35.929855,250,PVC-U,0.4,0.375,table11,minimum,2.9189,merrimack,449.8617,15.253351,0.733964,0.482675,tractive,sub main,P495,drafted
E0039302,N0039549,N0039550,344.502789,344.324545,8.805134,10.109751,44.560891,250,PVC-U,0.4,0.375,table11,minimum,2.9189,merrimack,449.8617,15.253651,0.733968,0.48268,tractive,sub main,P495,drafted
E0039303,N0039550,N0039453,344.324545,343.952787,10.109751,9.259005,92.939435,250,PVC-U,0.4,0.375,table11,minimum,2.9144,merrimack,455.664,15.426195,0.736056,0.485851,tractive,sub main,P495,drafted
E0039304,N0039551,N0039552,349.776485,349.434343,1.550846,1.558516,19.550967,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,4.0462,0.169628,0.322631,0.05036,tractive,lateral,P495,drafted
E0039305,N0039552,N0039455,349.434343,349.265642,1.558516,2.192701,33.74026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.169791,0.210222,0.067284,tractive,lateral,P495,drafted
E0039306,N0039553,N0039455,349.65995,349.570408,1.551995,1.887936,17.908483,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P495,drafted
E0039307,N0039554,N0039555,341.627352,341.377352,7.796202,8.2059,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9425,merrimack,420.892,14.445695,0.782803,0.629582,velocity,sub main,P499,drafted
E0039308,N0039555,N0039556,341.377352,341.113009,8.2059,8.644254,52.868583,200,PVC-U,0.5,0.5,table11,minimum,2.9407,merrimack,423.0515,14.510741,0.783527,0.63151,velocity,sub main,P499,drafted
E0039309,N0039556,N0039557,341.113009,341.002352,8.644254,8.955687,22.131417,200,PVC-U,0.5,0.5,table11,minimum,2.9332,merrimack,432.1206,14.782157,0.786484,0.639587,velocity,sub main,P499,drafted
E0039310,N0039557,N0039558,341.002352,340.896635,8.955687,9.620119,21.143246,200,PVC-U,0.5,0.5,table11,minimum,2.9314,merrimack,434.2801,14.846765,0.787173,0.641517,velocity,sub main,P499,drafted
E0039311,N0039558,N0039559,340.896635,340.805317,9.620119,10.401348,18.263621,200,PVC-U,0.5,0.5,table11,minimum,2.9296,merrimack,436.4397,14.911326,0.787856,0.643449,velocity,sub main,P499,drafted
E0039312,N0039559,N0039560,340.805317,340.627352,10.401348,12.024687,35.593133,200,PVC-U,0.5,0.5,table11,minimum,2.9296,merrimack,436.4397,14.911479,0.787857,0.643454,velocity,sub main,P499,drafted
E0039313,N0039560,N0039561,351.099495,350.724495,1.552543,3.044761,75.0,200,PVC-U,0.5,0.5,cover_min,minimum,2.927,merrimack,439.679,15.008281,0.78887,0.646356,velocity,sub main,P499,drafted
E0039314,N0039561,N0039562,350.677437,350.359359,3.09182,2.515122,79.519332,250,PVC-U,0.4,0.375,table11,dod,2.9125,merrimack,458.1553,15.557721,0.737632,0.488264,tractive,sub main,P495,drafted
E0039315,N0039562,N0039453,350.359359,350.315324,2.515122,2.896468,11.008847,250,PVC-U,0.4,0.375,table11,minimum,2.9063,merrimack,466.2477,15.797912,0.740475,0.492661,tractive,sub main,P495,drafted
E0039316,N0039563,N0039460,422.36732,422.28314,1.550038,1.732516,16.83612,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P411,drafted
E0039317,N0039564,N0039565,412.879623,412.819624,12.144882,11.814531,59.999157,800,GRP,0.1,0.085,table11,minimum,2.133,merrimack,6010.4459,150.131004,0.757175,0.416723,velocity,trunk main,P411,drafted
E0039318,N0039565,N0039566,412.819624,412.759625,11.814531,11.623737,59.998846,800,GRP,0.1,0.085,table11,minimum,2.133,merrimack,6010.4459,150.131504,0.757175,0.416724,velocity,trunk main,P411,drafted
E0039319,N0039566,N0039567,412.759625,412.712916,11.623737,11.642858,15.569891,800,GRP,0.3,0.085,table11,minimum,2.133,merrimack,6010.4459,150.132004,1.135192,0.309209,velocity,trunk main,P411,drafted
E0039320,N0039567,N0039460,412.712916,412.666488,11.642858,11.349167,30.951629,800,GRP,0.15,0.085,table11,minimum,2.133,merrimack,6010.4459,150.132134,0.880256,0.372394,velocity,trunk main,P411,drafted
E0039321,N0039568,N0039569,420.69743,420.556719,1.560229,1.591566,28.142226,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P411,derived
E0039322,N0039569,N0039570,420.556719,420.389128,1.591566,1.730867,33.518228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22657,0.230994,0.076739,tractive,lateral,P411,derived
E0039323,N0039570,N0039466,420.389128,420.328469,1.730867,1.780173,12.131792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317384,0.257591,0.089584,tractive,lateral,P411,derived
E0039324,N0039571,N0039572,419.803954,419.553954,1.550294,2.13498,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P411,derived
E0039325,N0039572,N0039573,419.553954,419.303954,2.13498,2.352753,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P411,derived
E0039326,N0039573,N0039574,419.303954,419.21523,2.352753,2.556499,17.744945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.288721,0.105687,tractive,lateral,P411,derived
E0039327,N0039574,N0039465,419.21523,418.890113,2.556499,3.147057,65.023341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544188,0.305886,0.115069,tractive,lateral,P411,derived
E0039328,N0039575,N0039465,413.669422,413.450246,8.100292,8.586924,43.835167,200,PVC-U,0.5,0.5,table11,minimum,2.947,merrimack,415.6345,14.372318,0.78198,0.627409,velocity,sub main,P411,derived
E0039329,N0039576,N0039577,420.435129,420.389852,2.237265,2.258219,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9093,0.627648,0.31995,0.123029,tractive,lateral,P411,provisional
E0039330,N0039577,N0039466,420.389852,419.998546,2.258219,2.110097,78.261213,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9093,0.627724,0.319962,0.123036,tractive,lateral,P411,provisional
E0039331,N0039578,N0039579,412.732241,412.58417,5.512754,5.512052,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.414874,0.280655,0.101403,tractive,main,P422,provisional
E0039332,N0039579,N0039580,412.58417,412.18417,5.512052,5.665684,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.460388,0.290106,0.106431,tractive,main,P422,provisional
E0039333,N0039580,N0039581,412.18417,411.78417,5.665684,5.84141,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.506322,0.298989,0.111256,tractive,main,P422,provisional
E0039334,N0039581,N0039582,411.78417,411.74313,5.84141,5.859501,4.560019,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,11.8776,0.506989,0.366788,0.09687,tractive,main,P422,provisional
E0039335,N0039582,N0039583,411.74313,411.413509,5.859501,5.992009,65.924199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.507027,0.299121,0.111328,tractive,main,P422,provisional
E0039336,N0039583,N0039584,411.413509,411.213509,5.992009,6.177818,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.507576,0.299223,0.111385,tractive,main,P422,provisional
E0039337,N0039584,N0039585,411.213509,411.013509,6.177818,6.262828,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.50791,0.299285,0.111419,tractive,main,P422,provisional
E0039338,N0039585,N0039508,411.013509,410.940301,6.262828,6.304602,14.641429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.508243,0.299348,0.111453,tractive,main,P422,provisional
E0039339,N0039586,N0039508,415.776048,415.666786,1.550612,1.578117,21.852389,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039340,N0039587,N0039588,416.145129,416.105129,1.55,1.674717,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039341,N0039588,N0039589,416.105129,416.060129,1.674717,1.678152,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.2e-05,0.006708,0.002601,tractive,lateral,P422,provisional
E0039342,N0039589,N0039590,416.060129,415.838093,1.678152,1.825694,44.407207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045384,0.135016,0.037273,tractive,lateral,P422,provisional
E0039343,N0039590,N0039591,415.838093,415.538093,1.825694,1.992424,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091021,0.170959,0.050788,tractive,lateral,P422,provisional
E0039344,N0039591,N0039592,415.538093,415.238093,1.992424,2.213902,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091521,0.171273,0.050913,tractive,lateral,P422,provisional
E0039345,N0039592,N0039593,415.238093,414.938093,2.213902,2.426134,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182556,0.215276,0.069538,tractive,lateral,P422,provisional
E0039346,N0039593,N0039594,414.938093,414.847008,2.426134,2.555915,18.217053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183056,0.215469,0.069625,tractive,lateral,P422,provisional
E0039347,N0039594,N0039595,414.847008,414.688106,2.555915,2.692388,31.780497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228475,0.231624,0.077033,tractive,lateral,P422,provisional
E0039348,N0039595,N0039509,414.688106,414.592581,2.692388,2.623545,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228739,0.231711,0.077074,tractive,lateral,P422,provisional
E0039349,N0039596,N0039597,415.109013,414.824179,1.556575,1.562631,17.262677,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039350,N0039597,N0039598,414.824179,414.524179,1.562631,2.232535,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000144,0.013218,0.003763,tractive,lateral,P422,provisional
E0039351,N0039598,N0039599,414.524179,414.224179,2.232535,2.78635,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000644,0.026666,0.006401,tractive,lateral,P422,provisional
E0039352,N0039599,N0039600,414.224179,414.183289,2.78635,2.851562,3.555655,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.001144,0.044685,0.006656,tractive,lateral,P422,provisional
E0039353,N0039600,N0039509,414.183289,414.06402,2.851562,3.152105,23.853721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001173,0.034409,0.008058,tractive,lateral,P422,provisional
E0039354,N0039601,N0039602,412.555011,412.487003,1.551069,1.670742,13.601471,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P422,provisional
E0039355,N0039602,N0039513,412.487003,412.370384,1.670742,1.741707,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045381,0.135013,0.037272,tractive,lateral,P422,provisional
E0039356,N0039603,N0039604,412.636326,412.490982,1.67181,1.772293,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001312,0.03604,0.008419,tractive,lateral,P422,provisional
E0039357,N0039604,N0039605,412.490982,412.410359,1.772293,1.852763,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001554,0.038627,0.009,tractive,lateral,P422,provisional
E0039358,N0039605,N0039606,412.410359,412.367933,1.852763,1.848498,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001688,0.039945,0.009301,tractive,lateral,P422,provisional
E0039359,N0039606,N0039607,412.367933,412.255128,1.848498,1.905212,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001759,0.040616,0.009455,tractive,lateral,P422,provisional
E0039360,N0039607,N0039608,412.255128,412.10438,1.905212,2.153952,30.149627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001947,0.042309,0.009846,tractive,lateral,P422,provisional
E0039361,N0039608,N0039513,412.10438,411.941591,2.153952,2.1705,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002198,0.044407,0.010337,tractive,lateral,P422,provisional
E0039362,N0039609,N0039610,406.910693,406.775693,1.55,2.108309,27.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4962,0.31426,0.256773,0.089176,tractive,lateral,P381,provisional
E0039363,N0039610,N0039528,406.775693,406.624945,2.108309,2.19668,30.149627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9949,0.419239,0.281593,0.101897,tractive,lateral,P381,provisional
E0039364,N0039611,N0039612,408.618586,408.530127,2.145757,1.808038,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001289,0.035779,0.008361,tractive,lateral,P381,provisional
E0039365,N0039612,N0039613,408.530127,408.471604,1.808038,1.750809,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001437,0.037412,0.008726,tractive,lateral,P381,provisional
E0039366,N0039613,N0039528,408.398818,407.198558,1.823594,1.623067,48.010416,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001534,0.064687,0.006324,tractive,lateral,P381,provisional
E0039367,N0039614,N0039532,410.032321,409.604702,1.772977,1.787571,32.893768,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0039368,N0039615,N0039616,409.519069,409.43061,4.246373,4.407738,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094402,0.17306,0.051625,tractive,main,P422,provisional
E0039369,N0039616,N0039617,409.43061,409.346795,4.407738,4.740699,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094549,0.17315,0.051661,tractive,main,P422,provisional
E0039370,N0039617,N0039618,409.346795,409.265401,4.740699,4.873943,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094689,0.173236,0.051695,tractive,main,P422,provisional
E0039371,N0039618,N0039619,409.265401,409.184623,4.873943,5.080422,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094825,0.173319,0.051728,tractive,main,P422,provisional
E0039372,N0039619,N0039620,409.184623,409.088576,5.080422,5.364671,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094959,0.173401,0.051761,tractive,main,P422,provisional
E0039373,N0039620,N0039621,409.088576,408.741806,5.364671,5.649582,69.354164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09512,0.173499,0.0518,tractive,main,P422,provisional
E0039374,N0039621,N0039622,408.741806,408.646281,5.649582,5.641439,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095697,0.173851,0.051941,tractive,main,P422,provisional
E0039375,N0039622,N0039623,408.646281,408.576639,5.641439,5.79238,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095857,0.173948,0.05198,tractive,main,P422,provisional
E0039376,N0039623,N0039624,408.576639,408.402211,5.79238,6.175792,34.885527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095973,0.174018,0.052008,tractive,main,P422,provisional
E0039377,N0039624,N0039625,408.402211,408.286777,6.175792,6.351925,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096263,0.174194,0.052079,tractive,main,P422,provisional
E0039378,N0039625,N0039626,408.286777,408.138369,6.351925,6.578001,29.681644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096456,0.174311,0.052125,tractive,main,P422,provisional
E0039379,N0039626,N0039627,408.138369,408.024351,6.578001,6.749544,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096703,0.17446,0.052185,tractive,main,P422,provisional
E0039380,N0039627,N0039517,408.024351,407.956344,6.749544,6.879075,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096893,0.174574,0.052231,tractive,main,P422,provisional
E0039381,N0039628,N0039629,411.656577,411.541237,2.161294,2.30526,23.067991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002486,0.046626,0.010863,tractive,main,P422,provisional
E0039382,N0039629,N0039630,411.541237,411.241237,2.30526,2.824925,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002678,0.048011,0.011196,tractive,main,P422,provisional
E0039383,N0039630,N0039631,411.241237,410.941237,2.824925,3.364122,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003178,0.051331,0.012004,tractive,main,P422,provisional
E0039384,N0039631,N0039632,410.941237,410.641237,3.364122,3.880064,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003678,0.054317,0.012745,tractive,main,P422,provisional
E0039385,N0039632,N0039633,410.641237,410.530822,3.880064,4.173035,22.082933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004178,0.057041,0.013432,tractive,main,P422,provisional
E0039386,N0039633,N0039634,410.530822,410.370822,4.173035,4.480679,32.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004362,0.057988,0.013673,tractive,main,P422,provisional
E0039387,N0039634,N0039635,410.370822,410.329358,4.480679,4.554003,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.004629,0.078198,0.01165,tractive,main,P422,provisional
E0039388,N0039635,N0039636,410.329358,410.211354,4.554003,4.74583,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004659,0.059461,0.014051,tractive,main,P422,provisional
E0039389,N0039636,N0039637,410.211354,410.102152,4.74583,4.772298,21.84033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004856,0.060404,0.014294,tractive,main,P422,provisional
E0039390,N0039637,N0039517,410.102152,410.031089,4.772298,4.80433,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005038,0.061252,0.014514,tractive,main,P422,provisional
E0039391,N0039638,N0039639,400.911165,400.849673,7.017668,6.966306,11.18034,200,PVC-U,0.55,0.5,uniform,minimum,3.4162,merrimack,122.5808,4.865819,0.613005,0.327859,tractive,main,P381,provisional
E0039392,N0039639,N0039640,400.849673,400.76699,6.966306,6.943184,15.033296,200,PVC-U,0.55,0.5,uniform,minimum,3.4162,merrimack,122.5808,4.865913,0.613008,0.327862,tractive,main,P381,provisional
E0039393,N0039640,N0039641,400.76699,400.646869,6.943184,6.810773,21.84033,200,PVC-U,0.55,0.5,uniform,minimum,3.3994,merrimack,127.6772,5.042726,0.619228,0.334034,tractive,main,P381,provisional
E0039394,N0039641,N0039642,400.646869,400.520249,6.810773,6.812728,23.021729,200,PVC-U,0.55,0.5,uniform,minimum,3.3994,merrimack,127.6772,5.042908,0.619234,0.33404,tractive,main,P381,provisional
E0039395,N0039642,N0039643,400.520249,400.436115,6.812728,6.832409,15.297059,200,PVC-U,0.55,0.5,uniform,minimum,3.3994,merrimack,127.6772,5.0431,0.619241,0.334047,tractive,main,P381,provisional
E0039396,N0039643,N0039644,400.436115,400.361307,6.832409,6.801382,13.601471,200,PVC-U,0.55,0.5,uniform,minimum,3.3994,merrimack,127.6772,5.043227,0.619245,0.334051,tractive,main,P381,provisional
E0039397,N0039644,N0039533,400.361307,400.239808,6.801382,6.699248,22.090722,200,PVC-U,0.55,0.5,uniform,minimum,3.3994,merrimack,127.6772,5.04334,0.619249,0.334055,tractive,main,P381,provisional
E0039398,N0039645,N0039646,404.283249,404.088185,2.098556,2.648082,39.012818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091198,0.171071,0.050832,tractive,lateral,P381,provisional
E0039399,N0039646,N0039647,404.088185,404.047796,2.648082,2.734674,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,4.3191,0.182058,0.247279,0.063202,tractive,lateral,P381,provisional
E0039400,N0039647,N0039533,404.047796,403.627796,2.734674,3.31126,84.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22737,0.231259,0.076862,tractive,lateral,P381,provisional
E0039401,N0039648,N0039649,407.297626,407.208603,1.55,1.902694,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,provisional
E0039402,N0039649,N0039650,407.208603,407.152702,1.902694,2.224343,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13595,0.19538,0.060837,tractive,lateral,P381,provisional
E0039403,N0039650,N0039651,407.152702,406.962307,2.224343,2.862552,38.078866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271845,0.245046,0.083421,tractive,lateral,P381,provisional
E0039404,N0039651,N0039652,406.962307,406.897115,2.862552,2.964243,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317429,0.257603,0.08959,tractive,lateral,P381,provisional
E0039405,N0039652,N0039653,406.897115,406.822626,2.964243,3.02619,14.897896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317538,0.257631,0.089604,tractive,lateral,P381,provisional
E0039406,N0039653,N0039654,406.822626,406.756314,3.02619,3.334995,13.26236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362929,0.268916,0.095307,tractive,lateral,P381,provisional
E0039407,N0039654,N0039655,406.756314,406.677257,3.334995,3.822316,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408307,0.279231,0.100655,tractive,lateral,P381,provisional
E0039408,N0039655,N0039656,406.677257,406.636465,3.822316,3.930887,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.718,0.408439,0.328646,0.09011,tractive,lateral,P381,provisional
E0039409,N0039656,N0039532,406.636465,406.533873,3.930887,4.8584,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453748,0.288771,0.105714,tractive,lateral,P381,provisional
E0039410,N0039657,N0039658,400.683215,400.547201,1.55,1.834605,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039411,N0039658,N0039536,400.547201,400.486993,1.834605,1.872993,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P401,provisional
E0039412,N0039659,N0039660,397.367155,397.320486,4.527651,4.717508,8.485281,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.405054,0.287889,0.098047,tractive,main,P401,provisional
E0039413,N0039660,N0039661,397.320486,397.231631,4.717508,5.08975,16.155494,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.405125,0.287905,0.098055,tractive,main,P401,provisional
E0039414,N0039661,N0039662,397.231631,397.134326,5.08975,5.115461,17.691806,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.405259,0.287935,0.09807,tractive,main,P401,provisional
E0039415,N0039662,N0039663,397.134326,397.047363,5.115461,5.277924,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.252,0.436497,0.294835,0.101508,tractive,main,P401,provisional
E0039416,N0039663,N0039536,397.047363,396.950058,5.277924,5.409927,17.691806,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.252,0.436629,0.294864,0.101522,tractive,main,P401,provisional
E0039417,N0039664,N0039665,395.492974,395.37754,6.579871,6.680748,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,merrimack,75.5847,3.181206,0.524154,0.270225,tractive,main,P401,provisional
E0039418,N0039665,N0039537,395.37754,395.301382,6.680748,6.851755,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,merrimack,75.5847,3.181399,0.524163,0.270233,tractive,main,P401,provisional
E0039419,N0039666,N0039667,391.19982,391.152386,11.373575,11.368824,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.1049,merrimack,269.9894,9.763891,0.714468,0.492991,tractive,sub main,P401,provisional
E0039420,N0039667,N0039668,391.152386,391.067239,11.368824,11.548606,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.1019,merrimack,272.149,9.832154,0.715723,0.495006,tractive,sub main,P401,provisional
E0039421,N0039668,N0039669,391.067239,390.831601,11.548606,11.778598,47.127487,200,PVC-U,0.5,0.5,table11,minimum,3.099,merrimack,274.3086,9.900415,0.716969,0.497019,tractive,sub main,P401,provisional
E0039422,N0039669,N0039670,390.831601,390.776375,11.778598,11.626854,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.0975,merrimack,275.3883,9.934842,0.717594,0.498034,tractive,sub main,P401,provisional
E0039423,N0039670,N0039671,390.776375,390.65258,11.626854,11.534035,24.758837,200,PVC-U,0.5,0.5,table11,minimum,3.0975,merrimack,275.3883,9.934934,0.717596,0.498037,tractive,sub main,P401,provisional
E0039424,N0039671,N0039672,390.65258,390.595572,11.534035,11.605173,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.0946,merrimack,277.5479,10.003163,0.718828,0.500046,tractive,sub main,P401,provisional
E0039425,N0039672,N0039537,390.595572,390.537262,11.605173,11.615875,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.0946,merrimack,277.5479,10.003258,0.71883,0.500048,tractive,sub main,P401,provisional
E0039426,N0039673,N0039542,356.578387,356.508746,1.55,1.605604,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0039427,N0039674,N0039542,356.552081,356.480492,1.55,1.633857,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P496,provisional
E0039428,N0039675,N0039544,341.619037,341.497382,1.55,2.181757,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P430,provisional
E0039429,N0039676,N0039677,343.051549,342.991341,2.13058,2.017113,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049621,0.139211,0.038771,tractive,main,P430,provisional
E0039430,N0039677,N0039678,342.991341,342.921699,2.017113,1.757378,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049721,0.139307,0.038806,tractive,main,P430,provisional
E0039431,N0039678,N0039679,342.921699,342.423469,1.757378,1.565575,43.324358,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,6.1762,0.263491,0.323165,0.067715,tractive,main,P430,provisional
E0039432,N0039679,N0039680,342.420876,342.268232,1.568169,1.553118,15.264338,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,6.1762,0.263852,0.308173,0.069991,tractive,main,P430,provisional
E0039433,N0039680,N0039544,342.268232,342.122572,1.553118,1.556567,20.808652,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,6.1762,0.263979,0.272634,0.07607,tractive,main,P430,provisional
E0039434,N0039681,N0039682,342.195962,341.945962,9.196707,8.146475,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.4369,2.038456,0.459493,0.216479,tractive,main,P499,drafted
E0039435,N0039682,N0039683,341.945962,341.695962,8.146475,7.850058,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0461,2.315948,0.477335,0.230554,tractive,main,P499,drafted
E0039436,N0039683,N0039554,341.695962,341.627352,7.850058,7.796202,13.72214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.1259,2.361632,0.480115,0.232797,tractive,main,P499,drafted
E0039437,N0039684,N0039685,345.771639,345.667521,3.145841,3.31545,20.823604,200,PVC-U,0.5,0.5,table11,minimum,2.9265,merrimack,440.3693,14.968601,0.788457,0.645165,velocity,sub main,P495,drafted
E0039438,N0039685,N0039686,345.667521,345.417521,3.31545,3.994771,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9239,merrimack,443.6086,15.065176,0.789459,0.648064,velocity,sub main,P495,drafted
E0039439,N0039686,N0039545,345.417521,345.153567,3.994771,4.86218,52.790913,200,PVC-U,0.5,0.5,table11,minimum,2.923,merrimack,444.6884,15.097707,0.789794,0.649043,velocity,sub main,P495,drafted
E0039440,N0039687,N0039545,348.551104,348.243744,1.550459,1.772003,61.471984,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P495,drafted
E0039441,N0039688,N0039689,338.620009,338.526301,10.717577,10.443364,18.741491,200,PVC-U,0.5,0.5,table11,minimum,2.9972,merrimack,361.5267,12.640165,0.760374,0.576766,velocity,sub main,P500,drafted
E0039442,N0039689,N0039690,338.526301,338.29543,10.443364,9.822459,46.174221,200,PVC-U,0.5,0.5,table11,minimum,2.9972,merrimack,361.5267,12.640321,0.760376,0.576771,velocity,sub main,P500,drafted
E0039443,N0039690,N0039691,338.29543,337.876349,9.822459,11.406397,83.81629,200,PVC-U,0.5,0.5,table11,minimum,2.9961,merrimack,362.6065,12.673625,0.760831,0.577737,velocity,sub main,P500,drafted
E0039444,N0039691,N0039692,337.876349,337.664971,11.406397,11.877937,42.275622,200,PVC-U,0.5,0.5,table11,minimum,2.9961,merrimack,362.6065,12.674323,0.760841,0.577757,velocity,sub main,P500,drafted
E0039445,N0039692,N0039693,347.991379,347.726218,1.551528,2.547861,53.032349,200,PVC-U,0.5,0.5,cover_min,minimum,2.995,merrimack,363.6863,12.707582,0.761294,0.578722,velocity,sub main,P500,drafted
E0039446,N0039693,N0039694,347.726218,347.685084,2.547861,2.616857,5.876189,200,PVC-U,0.7,0.5,table11,minimum,2.995,merrimack,363.6863,12.708024,0.86645,0.521243,velocity,sub main,P499,drafted
E0039447,N0039694,N0039695,347.685084,347.453024,2.616857,2.647043,46.412044,200,PVC-U,0.5,0.5,table11,minimum,2.995,merrimack,363.6863,12.708073,0.7613,0.578737,velocity,sub main,P499,drafted
E0039448,N0039695,N0039696,347.453024,347.153024,2.647043,2.378501,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.995,merrimack,363.6863,12.70846,0.761306,0.578748,velocity,sub main,P499,drafted
E0039449,N0039696,N0039697,347.153024,346.853024,2.378501,2.534244,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.995,merrimack,363.6863,12.70896,0.761313,0.578762,velocity,sub main,P499,drafted
E0039450,N0039697,N0039554,346.853024,346.811792,2.534244,2.611761,6.872014,200,PVC-U,0.6,0.5,table11,minimum,2.9939,merrimack,364.7661,12.742355,0.81742,0.547321,velocity,sub main,P499,drafted
E0039451,N0039698,N0039699,413.019837,412.96984,12.155761,12.323159,49.997123,800,GRP,0.1,0.085,table11,minimum,2.1335,merrimack,5999.5819,149.893321,0.756865,0.416355,velocity,trunk main,P411,drafted
E0039452,N0039699,N0039700,412.96984,412.91984,12.323159,12.121511,49.999925,800,GRP,0.1,0.085,table11,minimum,2.1335,merrimack,5999.5819,149.893738,0.756865,0.416355,velocity,trunk main,P411,drafted
E0039453,N0039700,N0039564,412.91984,412.879623,12.121511,12.144882,10.054269,800,GRP,0.4,0.085,table11,minimum,2.1335,merrimack,5999.5819,149.894154,1.259885,0.286523,velocity,trunk main,P411,drafted
E0039454,N0039701,N0039702,424.132098,423.857098,1.55,1.560443,50.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.9664,0.12436,0.196015,0.05716,tractive,lateral,P411,derived
E0039455,N0039702,N0039703,423.844536,423.544536,1.573005,1.56786,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,5.126,0.215311,0.241943,0.071846,tractive,lateral,P411,derived
E0039456,N0039703,N0039564,423.544536,423.455098,1.56786,1.569407,17.887583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6247,0.320482,0.258397,0.089986,tractive,lateral,P411,derived
E0039457,N0039704,N0039575,414.079052,413.669422,7.478687,8.100292,81.92611,200,PVC-U,0.5,0.5,table11,minimum,2.9593,merrimack,401.5973,13.947885,0.777072,0.614897,velocity,sub main,P411,derived
E0039458,N0039705,N0039576,421.226532,421.079672,1.584717,1.592722,18.35756,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0039459,N0039706,N0039707,419.049457,418.649457,1.55,2.617969,79.999999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P411,derived
E0039460,N0039707,N0039708,418.649457,418.249457,2.617969,3.43194,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P411,derived
E0039461,N0039708,N0039575,418.249457,417.836947,3.43194,3.932767,82.501953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54454,0.305948,0.115104,tractive,lateral,P411,derived
E0039462,N0039709,N0039710,421.094508,420.959851,2.399084,2.299884,26.931285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4261,0.564216,0.309395,0.117032,tractive,lateral,P411,provisional
E0039463,N0039710,N0039711,420.959851,420.919833,2.299884,2.279966,8.003676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.595531,0.314707,0.120033,tractive,lateral,P411,provisional
E0039464,N0039711,N0039712,420.919833,420.841731,2.279966,2.241705,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9093,0.626687,0.319796,0.12294,tractive,lateral,P411,provisional
E0039465,N0039712,N0039576,420.841731,420.435129,2.241705,2.237265,81.320354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9093,0.626818,0.319817,0.122952,tractive,lateral,P411,provisional
E0039466,N0039713,N0039578,416.658893,416.562716,1.55,1.682279,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P422,provisional
E0039467,N0039714,N0039715,413.087021,413.000998,4.944961,5.084512,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.323588,0.259199,0.090387,tractive,main,P422,provisional
E0039468,N0039715,N0039716,413.000998,412.878014,5.084512,5.254432,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.323732,0.259236,0.090406,tractive,main,P422,provisional
E0039469,N0039716,N0039578,412.878014,412.732241,5.254432,5.512754,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.369204,0.270395,0.096066,tractive,main,P422,provisional
E0039470,N0039717,N0039718,413.021406,412.817052,1.550554,1.553981,24.041631,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039471,N0039718,N0039603,412.817052,412.746341,1.553981,1.561795,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0002,0.015566,0.004201,tractive,lateral,P422,provisional
E0039472,N0039719,N0039720,413.232414,413.072336,1.552956,1.733877,32.015621,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039473,N0039720,N0039721,413.072336,412.977996,1.733877,1.709473,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000267,0.017886,0.004643,tractive,lateral,P422,provisional
E0039474,N0039721,N0039722,412.977996,412.89478,1.709473,1.664913,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000424,0.022152,0.005481,tractive,lateral,P422,provisional
E0039475,N0039722,N0039723,412.89478,412.806321,1.664913,1.637619,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000563,0.025141,0.006087,tractive,lateral,P422,provisional
E0039476,N0039723,N0039724,412.806321,412.71772,1.637619,1.638664,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00071,0.027819,0.006642,tractive,lateral,P422,provisional
E0039477,N0039724,N0039603,412.71772,412.636326,1.638664,1.67181,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000858,0.030171,0.007139,tractive,lateral,P422,provisional
E0039478,N0039725,N0039726,410.331059,409.534165,1.602169,1.606979,28.460499,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0039479,N0039726,N0039611,409.521069,409.198629,1.620075,1.565715,11.313708,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000237,0.028994,0.003107,tractive,lateral,P381,provisional
E0039480,N0039727,N0039611,408.818649,408.618586,1.892258,2.145757,40.012498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000624,0.026302,0.006326,tractive,lateral,P381,provisional
E0039481,N0039728,N0039729,412.389235,412.25322,1.57567,1.577377,27.202941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039482,N0039729,N0039615,412.25322,412.196651,1.577377,1.568791,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P422,provisional
E0039483,N0039730,N0039731,410.041157,409.694711,3.231853,3.884452,69.289249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093211,0.172326,0.051332,tractive,main,P422,provisional
E0039484,N0039731,N0039615,409.694711,409.519069,3.884452,4.246373,35.128336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093788,0.172683,0.051474,tractive,main,P422,provisional
E0039485,N0039732,N0039733,412.081507,412.03908,1.915533,1.921339,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001241,0.035222,0.008237,tractive,lateral,P422,provisional
E0039486,N0039733,N0039734,412.03908,411.894771,1.921339,1.931858,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001312,0.03604,0.008419,tractive,lateral,P422,provisional
E0039487,N0039734,N0039628,411.894771,411.787439,1.931858,2.030432,21.466498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001552,0.038606,0.008996,tractive,lateral,P422,provisional
E0039488,N0039735,N0039736,412.109515,411.984216,1.55,1.702796,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039489,N0039736,N0039737,411.984216,411.865367,1.702796,1.82842,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P422,provisional
E0039490,N0039737,N0039738,411.865367,411.758013,1.82842,1.97032,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000407,0.021745,0.0054,tractive,lateral,P422,provisional
E0039491,N0039738,N0039628,411.758013,411.656577,1.97032,2.161294,20.287142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000586,0.025588,0.006179,tractive,lateral,P422,provisional
E0039492,N0039739,N0039740,401.324673,401.227591,6.910465,6.945078,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7919,2.431148,0.484268,0.236173,tractive,main,P381,provisional
E0039493,N0039740,N0039638,401.227591,400.911165,6.945078,7.017668,63.285069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.9515,2.521844,0.489554,0.240514,tractive,main,P381,provisional
