Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0039494,N0039741,N0039742,404.363882,404.313175,4.394754,4.27908,9.219544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.39,2.498992,0.505076,0.23376,tractive,main,P381,provisional
E0039495,N0039742,N0039638,404.313175,403.867641,4.27908,4.061192,81.006173,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,60.4698,2.544336,0.507779,0.235856,tractive,main,P381,provisional
E0039496,N0039743,N0039744,404.643451,404.60222,1.55,1.669387,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0039497,N0039744,N0039745,404.60222,404.548137,1.669387,1.817617,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,6.9e-05,0.008939,0.002991,tractive,lateral,P381,provisional
E0039498,N0039745,N0039645,404.548137,404.485487,1.817617,1.896319,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000159,0.013895,0.003889,tractive,lateral,P381,provisional
E0039499,N0039746,N0039747,404.523639,404.475668,1.55,1.645151,9.594157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0039500,N0039747,N0039645,404.475668,404.283249,1.645151,2.098556,38.483763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045347,0.134978,0.03726,tractive,lateral,P381,provisional
E0039501,N0039748,N0039749,395.927979,395.852979,6.100403,6.172107,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.7869,2.72666,0.500978,0.25007,tractive,main,P401,provisional
E0039502,N0039749,N0039750,395.852979,395.601533,6.172107,6.365416,50.289164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.8667,2.772052,0.50342,0.252145,tractive,main,P401,provisional
E0039503,N0039750,N0039751,395.601533,395.551284,6.365416,6.34813,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.863006,0.508223,0.256258,tractive,main,P401,provisional
E0039504,N0039751,N0039664,395.551284,395.492974,6.34813,6.579871,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.106,2.908357,0.510575,0.258288,tractive,main,P401,provisional
E0039505,N0039752,N0039753,399.829636,399.71291,1.575668,1.671398,23.345235,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P401,provisional
E0039506,N0039753,N0039754,399.71291,399.41291,1.671398,2.232598,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181263,0.214776,0.069313,tractive,lateral,P401,provisional
E0039507,N0039754,N0039664,399.41291,399.113113,2.232598,2.959732,59.959293,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272298,0.245178,0.083485,tractive,lateral,P401,provisional
E0039508,N0039755,N0039756,392.216931,392.089954,11.035968,11.032239,23.086793,200,PVC-U,0.55,0.5,uniform,minimum,3.215,merrimack,202.4525,7.584291,0.693054,0.415749,tractive,sub main,P401,provisional
E0039509,N0039756,N0039757,392.089954,391.709022,11.032239,11.153466,69.260378,200,PVC-U,0.55,0.5,uniform,minimum,3.2013,merrimack,209.7085,7.821304,0.69879,0.42288,tractive,sub main,P401,provisional
E0039510,N0039757,N0039758,391.709022,391.658314,11.153466,11.273845,9.219544,200,PVC-U,0.55,0.5,uniform,minimum,3.1993,merrimack,210.7882,7.857037,0.699641,0.42395,tractive,sub main,P401,provisional
E0039511,N0039758,N0039759,391.658314,391.520814,11.273845,11.671935,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1903,merrimack,215.7857,8.019545,0.703469,0.428798,tractive,sub main,P401,provisional
E0039512,N0039759,N0039760,391.520814,391.478388,11.671935,11.755163,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.1884,merrimack,216.8655,8.054789,0.727306,0.419513,tractive,sub main,P401,provisional
E0039513,N0039760,N0039666,391.478388,391.19982,11.755163,11.373575,55.713553,200,PVC-U,0.5,0.5,table11,minimum,3.182,merrimack,220.444,8.170809,0.682402,0.445117,tractive,sub main,P401,provisional
E0039514,N0039761,N0039659,399.272652,399.202652,2.587028,2.692154,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046176,0.13582,0.037559,tractive,lateral,P401,provisional
E0039515,N0039762,N0039763,398.164655,398.078567,3.268542,3.338212,15.652476,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.3508,0.312286,0.264851,0.086946,tractive,main,P401,provisional
E0039516,N0039763,N0039764,398.078567,397.979414,3.338212,3.548784,18.027756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.3508,0.312417,0.264887,0.086963,tractive,main,P401,provisional
E0039517,N0039764,N0039765,397.979414,397.88988,3.548784,3.674603,16.278821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.3508,0.312567,0.264928,0.086982,tractive,main,P401,provisional
E0039518,N0039765,N0039766,397.88988,397.660194,3.674603,4.200646,41.761226,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.4306,0.35797,0.276729,0.092598,tractive,main,P401,provisional
E0039519,N0039766,N0039767,397.660194,397.516771,4.200646,4.573988,26.07681,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.4306,0.358318,0.276815,0.092639,tractive,main,P401,provisional
E0039520,N0039767,N0039659,397.516771,397.367155,4.573988,4.527651,27.202941,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.4306,0.358535,0.276869,0.092665,tractive,main,P401,provisional
E0039521,N0039768,N0039769,401.616276,401.53979,7.485012,7.070683,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.684419,0.328763,0.128143,tractive,main,P401,provisional
E0039522,N0039769,N0039770,401.53979,401.383186,7.070683,6.542565,31.32092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.729814,0.335437,0.132082,tractive,main,P401,provisional
E0039523,N0039770,N0039771,401.383186,401.258086,6.542565,5.871156,25.019992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.820609,0.347934,0.139612,tractive,main,P401,provisional
E0039524,N0039771,N0039772,401.258086,401.217775,5.871156,5.765105,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.820818,0.347961,0.139628,tractive,main,P401,provisional
E0039525,N0039772,N0039773,401.217775,400.952775,5.765105,4.666671,53.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.911419,0.359465,0.146741,tractive,main,P401,provisional
E0039526,N0039773,N0039774,400.952775,400.896873,4.666671,4.482216,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.002395,0.370208,0.153543,tractive,main,P401,provisional
E0039527,N0039774,N0039775,400.896873,400.766276,4.482216,4.07839,26.119432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.7527,1.211995,0.392487,0.168153,tractive,main,P401,provisional
E0039528,N0039775,N0039776,400.766276,400.611873,4.07839,3.921757,30.880568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.9097,1.512254,0.419915,0.18711,tractive,main,P401,provisional
E0039529,N0039776,N0039777,400.611873,400.568606,3.921757,3.859189,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,40.9072,1.722019,0.465814,0.190552,tractive,main,P401,provisional
E0039530,N0039777,N0039778,400.568606,400.303559,3.859189,3.649902,53.009433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9869,1.767346,0.440201,0.201855,tractive,main,P401,provisional
E0039531,N0039778,N0039779,400.303559,400.250408,3.649902,3.651813,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.0667,1.813055,0.443602,0.204389,tractive,main,P401,provisional
E0039532,N0039779,N0039780,400.250408,400.134974,3.651813,3.478124,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.1465,1.858411,0.446914,0.206875,tractive,main,P401,provisional
E0039533,N0039780,N0039781,400.134974,400.019866,3.478124,3.301088,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2263,1.90387,0.450173,0.209339,tractive,main,P401,provisional
E0039534,N0039781,N0039782,400.019866,399.632406,3.301088,3.099619,77.491935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.4656,2.039864,0.459588,0.216552,tractive,main,P401,provisional
E0039535,N0039782,N0039666,399.632406,399.541852,3.099619,3.031542,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.5454,2.085777,0.46266,0.218938,tractive,main,P401,provisional
E0039536,N0039783,N0039676,343.661212,343.611212,1.55,1.570917,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0039537,N0039784,N0039785,346.169134,346.084134,2.531488,2.993075,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046171,0.135815,0.037557,tractive,lateral,P430,provisional
E0039538,N0039785,N0039786,346.084134,345.982892,2.993075,3.10747,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046312,0.135957,0.037607,tractive,lateral,P430,provisional
E0039539,N0039786,N0039787,345.982892,345.919134,3.10747,3.147791,12.751543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046481,0.136127,0.037668,tractive,lateral,P430,provisional
E0039540,N0039787,N0039788,345.919134,345.877901,3.147791,3.006437,7.496913,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.046587,0.140733,0.036892,tractive,lateral,P430,provisional
E0039541,N0039788,N0039789,345.877901,345.716048,3.006437,2.43715,29.427878,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.04665,0.140798,0.036914,tractive,lateral,P430,provisional
E0039542,N0039789,N0039790,345.716048,345.286634,2.43715,1.986467,78.075209,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.046895,0.141052,0.036999,tractive,lateral,P430,provisional
E0039543,N0039790,N0039791,345.286634,344.251634,1.986467,1.562056,30.0,200,PVC-U,3.45,0.5,ground,minimum,3.6221,held,1.0798,0.047546,0.262864,0.024595,tractive,lateral,P430,provisional
E0039544,N0039791,N0039792,344.251634,344.076634,1.562056,2.722987,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047796,0.137436,0.038135,tractive,lateral,P430,provisional
E0039545,N0039792,N0039793,344.076634,343.826634,2.722987,2.237208,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048087,0.137722,0.038237,tractive,lateral,P430,provisional
E0039546,N0039793,N0039794,343.826634,343.576634,2.237208,1.889705,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048504,0.13813,0.038383,tractive,lateral,P430,provisional
E0039547,N0039794,N0039795,343.576634,343.366634,1.889705,1.55405,15.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,1.0798,0.048921,0.196366,0.030484,tractive,lateral,P430,provisional
E0039548,N0039795,N0039676,343.346709,343.051549,1.573976,2.13058,59.032029,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.049046,0.138657,0.038572,tractive,lateral,P430,provisional
E0039549,N0039796,N0039797,350.948688,350.698688,1.55,1.625531,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P499,drafted
E0039550,N0039797,N0039681,350.698688,349.834084,1.625531,1.558586,50.859037,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,6.8821,0.288933,0.38071,0.064511,tractive,lateral,P499,drafted
E0039551,N0039798,N0039681,342.534303,342.195962,8.915587,9.196707,67.668088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3154,1.612734,0.428189,0.193047,tractive,main,P499,drafted
E0039552,N0039799,N0039800,346.681132,346.222518,1.550313,2.130968,91.722886,200,PVC-U,0.5,0.5,cover_min,minimum,2.9538,merrimack,407.8453,13.992336,0.777598,0.616203,velocity,sub main,P498,drafted
E0039553,N0039800,N0039684,346.222518,345.771639,2.130968,3.145841,90.175628,200,PVC-U,0.5,0.5,table11,minimum,2.9472,merrimack,415.4038,14.219983,0.780247,0.622907,velocity,sub main,P495,drafted
E0039554,N0039801,N0039684,347.389559,346.981552,1.874113,1.935929,81.601473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9655,1.047907,0.375317,0.156833,tractive,lateral,P495,provisional
E0039555,N0039802,N0039803,339.172759,338.792176,11.441956,10.92926,76.116653,200,PVC-U,0.5,0.5,table11,minimum,3.018,merrimack,341.3998,12.02221,0.751628,0.558856,velocity,sub main,P500,drafted
E0039556,N0039803,N0039688,338.792176,338.620009,10.92926,10.717577,34.433405,200,PVC-U,0.5,0.5,table11,minimum,3.018,merrimack,341.3998,12.022844,0.751637,0.558874,velocity,sub main,P500,drafted
E0039557,N0039804,N0039688,347.921921,347.777375,1.555496,1.56021,22.237848,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.176281,0.044201,tractive,lateral,P500,provisional
E0039558,N0039805,N0039806,348.693042,348.526015,1.55,1.552903,7.768698,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,2.9012,0.121624,0.309531,0.041396,tractive,lateral,P500,drafted
E0039559,N0039806,N0039807,348.496401,348.057785,1.582518,1.587051,39.874149,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,6.6092,0.27714,0.323556,0.070011,tractive,lateral,P500,drafted
E0039560,N0039807,N0039808,348.014139,347.813896,1.630697,1.754494,40.048753,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.7352,0.492367,0.296354,0.109815,tractive,lateral,P500,drafted
E0039561,N0039808,N0039688,347.813896,347.636027,1.754494,1.701558,35.573633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8948,0.583235,0.312646,0.118864,tractive,lateral,P500,drafted
E0039562,N0039809,N0039810,413.201423,413.131425,12.145928,12.176344,69.997803,800,GRP,0.1,0.085,table11,minimum,2.1373,merrimack,5911.6707,147.920445,0.754273,0.413286,velocity,trunk main,P411,drafted
E0039563,N0039810,N0039811,413.131425,413.061425,12.176344,12.140632,69.999997,800,GRP,0.1,0.085,table11,minimum,2.1373,merrimack,5911.6707,147.921029,0.754273,0.413287,velocity,trunk main,P411,drafted
E0039564,N0039811,N0039698,413.061425,413.019837,12.140632,12.155761,5.545054,800,GRP,0.75,0.085,table11,minimum,2.1373,merrimack,5911.6707,147.921612,1.575398,0.242064,velocity,trunk main,P411,drafted
E0039565,N0039812,N0039813,411.940436,411.897531,11.409754,11.494223,7.150793,200,PVC-U,0.6,0.5,table11,minimum,3.5942,merrimack,80.5604,3.4101,0.570948,0.267153,tractive,sub main,P433,derived
E0039566,N0039813,N0039814,411.897531,411.851866,11.494223,11.567537,7.610739,200,PVC-U,0.6,0.5,uniform,minimum,3.5942,merrimack,80.5604,3.410159,0.57095,0.267155,tractive,sub main,P433,derived
E0039567,N0039814,N0039815,411.851866,411.795944,11.567537,11.643967,11.184432,200,PVC-U,0.5,0.5,table11,minimum,3.5942,merrimack,80.5604,3.410223,0.534872,0.279913,tractive,sub main,P433,derived
E0039568,N0039815,N0039816,411.795944,411.71251,11.643967,11.784286,16.686914,200,PVC-U,0.5,0.5,table11,minimum,3.5942,merrimack,80.5604,3.410316,0.534876,0.279917,tractive,sub main,P433,derived
E0039569,N0039816,N0039817,411.71251,411.651783,11.784286,11.925793,12.145418,200,PVC-U,0.5,0.5,table11,minimum,3.5942,merrimack,80.5604,3.410455,0.534882,0.279923,tractive,sub main,P433,derived
E0039570,N0039817,N0039818,422.027576,421.684676,1.55,2.281572,68.579963,200,PVC-U,0.5,0.5,table11,minimum,3.5942,merrimack,80.5604,3.410556,0.534887,0.279927,tractive,sub main,P433,derived
E0039571,N0039818,N0039819,421.684676,421.488917,2.281572,2.590673,39.151863,200,PVC-U,0.5,0.5,table11,minimum,3.5942,merrimack,80.5604,3.411128,0.534913,0.279951,tractive,sub main,P411,derived
E0039572,N0039819,N0039820,421.488917,421.294066,2.590673,2.761782,38.970183,200,PVC-U,0.5,0.5,table11,minimum,3.5824,merrimack,82.7852,3.492673,0.538593,0.283334,tractive,sub main,P411,derived
E0039573,N0039820,N0039821,421.294066,421.059267,2.761782,3.371122,46.959706,200,PVC-U,0.5,0.5,table11,minimum,3.5824,merrimack,82.7852,3.492998,0.538607,0.283347,tractive,sub main,P411,derived
E0039574,N0039821,N0039822,421.059267,420.869255,3.371122,3.765694,38.002478,200,PVC-U,0.5,0.5,table11,minimum,3.5768,merrimack,83.865,3.532712,0.540375,0.284983,tractive,sub main,P411,derived
E0039575,N0039822,N0039823,420.869255,420.727195,3.765694,4.10627,28.411847,200,PVC-U,0.5,0.5,table11,minimum,3.5768,merrimack,83.865,3.533028,0.540389,0.284996,tractive,sub main,P411,derived
E0039576,N0039823,N0039698,420.727195,420.495961,4.10627,4.679637,46.246929,200,PVC-U,0.5,0.5,table11,minimum,3.5713,merrimack,84.9448,3.572527,0.542132,0.286615,tractive,sub main,P411,derived
E0039577,N0039824,N0039825,419.436577,419.086577,1.551216,2.260561,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P411,derived
E0039578,N0039825,N0039826,419.086577,418.736577,2.260561,2.776271,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453255,0.288671,0.10566,tractive,lateral,P411,derived
E0039579,N0039826,N0039704,418.736577,418.644097,2.776271,2.913642,18.49588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499106,0.297633,0.110513,tractive,lateral,P411,derived
E0039580,N0039827,N0039704,414.198178,414.079052,7.284854,7.478687,23.825174,200,PVC-U,0.5,0.5,table11,minimum,2.9711,merrimack,388.64,13.555491,0.772313,0.603401,velocity,sub main,P411,derived
E0039581,N0039828,N0039829,422.38165,422.115896,1.550388,1.554667,21.260292,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.267222,0.04922,tractive,lateral,P411,provisional
E0039582,N0039829,N0039709,422.112115,421.938673,1.558448,1.554918,13.341664,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,5.0607,0.212336,0.314013,0.059673,tractive,lateral,P411,provisional
E0039583,N0039830,N0039831,421.737947,421.676101,1.550291,1.566087,12.369317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P411,provisional
E0039584,N0039831,N0039832,421.676101,421.431509,1.566087,1.80314,48.918299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260265,0.24162,0.08177,tractive,lateral,P411,provisional
E0039585,N0039832,N0039833,421.431509,421.385412,1.80314,1.818049,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.30594,0.254565,0.08808,tractive,lateral,P411,provisional
E0039586,N0039833,N0039709,421.385412,421.094508,1.818049,2.399084,58.180753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.306017,0.254586,0.088091,tractive,lateral,P411,provisional
E0039587,N0039834,N0039714,416.374554,416.255705,1.639789,1.776277,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045705,0.135343,0.037389,tractive,lateral,P422,provisional
E0039588,N0039835,N0039836,413.449232,413.388199,4.92351,4.925491,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.231815,0.232719,0.077546,tractive,main,P422,provisional
E0039589,N0039836,N0039837,413.388199,413.321117,4.925491,4.937489,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.231916,0.232751,0.077562,tractive,main,P422,provisional
E0039590,N0039837,N0039838,413.321117,413.246787,4.937489,4.912912,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.277295,0.246622,0.084185,tractive,main,P422,provisional
E0039591,N0039838,N0039714,413.246787,413.087021,4.912912,4.944961,31.953091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.277419,0.246658,0.084202,tractive,main,P422,provisional
E0039592,N0039839,N0039840,410.383865,409.662988,1.568375,1.570014,27.202941,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0039593,N0039840,N0039727,409.647907,409.145154,1.585095,1.565753,12.727922,200,PVC-U,3.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000227,0.031224,0.002873,tractive,lateral,P381,provisional
E0039594,N0039841,N0039842,408.99364,408.903501,1.55,1.678072,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0039595,N0039842,N0039727,408.903501,408.818649,1.678072,1.892258,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00015,0.013494,0.003814,tractive,lateral,P381,provisional
E0039596,N0039843,N0039732,412.19162,412.150827,1.798981,1.846212,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.00083,0.034688,0.006362,tractive,lateral,P422,provisional
E0039597,N0039844,N0039845,412.302337,412.181507,1.55127,1.710034,24.166092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039598,N0039845,N0039732,412.181507,412.081507,1.710034,1.915533,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P422,provisional
E0039599,N0039846,N0039730,411.520282,411.357494,1.55,1.915516,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039600,N0039847,N0039848,401.715186,401.647179,6.177667,6.291786,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.9941,1.976778,0.455281,0.213234,tractive,main,P381,provisional
E0039601,N0039848,N0039849,401.647179,401.387323,6.291786,6.7367,51.971146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.9941,1.976891,0.455289,0.21324,tractive,main,P381,provisional
E0039602,N0039849,N0039739,401.387323,401.324673,6.7367,6.910465,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.9941,1.977324,0.455319,0.213263,tractive,main,P381,provisional
E0039603,N0039850,N0039851,405.301304,405.220905,1.550289,1.554639,10.049876,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.200398,0.04547,tractive,lateral,P381,provisional
E0039604,N0039851,N0039852,405.220905,405.180655,1.554639,1.64042,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.1596,0.090618,0.208666,0.044278,tractive,lateral,P381,provisional
E0039605,N0039852,N0039853,405.180655,404.712414,1.64042,3.458881,93.648278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226457,0.230957,0.076721,tractive,lateral,P381,provisional
E0039606,N0039853,N0039739,404.712414,404.62495,3.458881,3.610188,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453573,0.288735,0.105695,tractive,lateral,P381,provisional
E0039607,N0039854,N0039741,404.771031,404.363882,4.478267,4.394754,74.027022,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.4326,1.951823,0.469118,0.206955,tractive,main,P381,provisional
E0039608,N0039855,N0039856,410.635424,410.541084,1.995863,2.246514,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091949,0.171541,0.051019,tractive,lateral,P422,provisional
E0039609,N0039856,N0039857,410.541084,410.42015,2.246514,2.600632,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092106,0.171639,0.051058,tractive,lateral,P422,provisional
E0039610,N0039857,N0039858,410.42015,410.229887,2.600632,2.792238,38.052595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092308,0.171765,0.051108,tractive,lateral,P422,provisional
E0039611,N0039858,N0039859,410.229887,410.157776,2.792238,3.033844,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092625,0.171963,0.051187,tractive,lateral,P422,provisional
E0039612,N0039859,N0039730,410.157776,410.041157,3.033844,3.231853,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092745,0.172037,0.051217,tractive,lateral,P422,provisional
E0039613,N0039860,N0039861,408.599386,408.510927,3.212809,2.933135,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409733,0.279542,0.100818,tractive,lateral,P381,provisional
E0039614,N0039861,N0039862,408.510927,408.422326,2.933135,2.916449,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455148,0.289053,0.105865,tractive,lateral,P381,provisional
E0039615,N0039862,N0039863,408.422326,408.312668,2.916449,2.433517,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500562,0.297908,0.110664,tractive,lateral,P381,provisional
E0039616,N0039863,N0039864,408.312668,408.24466,2.433517,1.87625,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500745,0.297942,0.110682,tractive,lateral,P381,provisional
E0039617,N0039864,N0039865,408.24466,408.195163,1.87625,1.591641,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546126,0.30623,0.115261,tractive,lateral,P381,provisional
E0039618,N0039865,N0039866,408.195163,407.953668,1.591641,1.552283,8.944272,200,PVC-U,2.7,0.5,ground,minimum,3.6221,held,12.9574,0.546208,0.548305,0.077549,tractive,lateral,P381,provisional
E0039619,N0039866,N0039867,407.953668,407.791668,1.552283,1.555317,6.0,200,PVC-U,2.7,0.5,uniform,minimum,3.6221,held,12.9574,0.546283,0.548329,0.077554,tractive,lateral,P381,provisional
E0039620,N0039867,N0039868,407.791668,407.585755,1.555317,1.555114,10.29563,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,12.9574,0.546333,0.494697,0.083166,tractive,lateral,P381,provisional
E0039621,N0039868,N0039741,407.585755,407.201755,1.555114,1.556881,16.0,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,12.9574,0.546419,0.526673,0.079715,tractive,lateral,P381,provisional
E0039622,N0039869,N0039761,400.39352,400.247918,1.596317,1.611762,29.12044,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039623,N0039870,N0039871,400.815694,400.636181,2.024973,2.000995,35.902646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363049,0.268944,0.095322,tractive,lateral,P401,provisional
E0039624,N0039871,N0039872,400.636181,400.186181,2.000995,2.040504,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544417,0.305927,0.115092,tractive,lateral,P401,provisional
E0039625,N0039872,N0039873,400.186181,399.736181,2.040504,2.292963,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726236,0.334922,0.131776,tractive,lateral,P401,provisional
E0039626,N0039873,N0039874,399.736181,399.696181,2.292963,2.286119,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,18.3563,0.772253,0.402231,0.121228,tractive,lateral,P401,provisional
E0039627,N0039874,N0039748,399.696181,399.585727,2.286119,2.442654,22.090722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817562,0.347531,0.139366,tractive,lateral,P401,provisional
E0039628,N0039875,N0039876,396.775069,396.716759,4.612169,4.675056,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.726433,0.437101,0.19956,tractive,main,P401,provisional
E0039629,N0039876,N0039877,396.716759,396.649677,4.675056,4.71867,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.771798,0.440535,0.202103,tractive,main,P401,provisional
E0039630,N0039877,N0039878,396.649677,396.5466,4.71867,4.759827,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.817177,0.443906,0.204616,tractive,main,P401,provisional
E0039631,N0039878,N0039879,396.5466,396.486392,4.759827,4.897794,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.817349,0.443918,0.204626,tractive,main,P401,provisional
E0039632,N0039879,N0039880,396.486392,396.236392,4.897794,5.46475,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.817449,0.443926,0.204631,tractive,main,P401,provisional
E0039633,N0039880,N0039881,396.236392,395.986392,5.46475,5.997892,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.863133,0.447255,0.207132,tractive,main,P401,provisional
E0039634,N0039881,N0039748,395.986392,395.927979,5.997892,6.100403,11.682586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.908817,0.450524,0.209605,tractive,main,P401,provisional
E0039635,N0039882,N0039883,400.103923,399.564247,1.753011,1.763421,21.587033,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.232121,0.025867,tractive,lateral,P401,provisional
E0039636,N0039883,N0039884,399.564247,399.393586,1.763421,2.216124,34.132096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045447,0.13508,0.037296,tractive,lateral,P401,provisional
E0039637,N0039884,N0039761,399.393586,399.272652,2.216124,2.587028,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045732,0.13537,0.037399,tractive,lateral,P401,provisional
E0039638,N0039885,N0039886,404.047473,403.530089,1.55,1.557771,22.494973,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039639,N0039886,N0039887,403.530089,403.166714,1.557771,1.555942,22.022716,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,0.0,0.000187,0.021881,0.003201,tractive,lateral,P401,provisional
E0039640,N0039887,N0039755,403.07191,401.60304,1.650746,1.64986,89.022469,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045638,0.202577,0.028495,tractive,lateral,P401,provisional
E0039641,N0039888,N0039889,406.624137,406.528612,4.148232,3.486219,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274405,0.245789,0.083781,tractive,main,P401,provisional
E0039642,N0039889,N0039890,406.528612,406.455811,3.486219,2.920165,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274564,0.245835,0.083803,tractive,main,P401,provisional
E0039643,N0039890,N0039768,406.455811,406.342453,2.920165,2.758834,22.671568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319953,0.25826,0.089917,tractive,main,P401,provisional
E0039644,N0039891,N0039892,398.564937,398.512735,2.450597,2.606527,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.22104,0.229145,0.075876,tractive,main,P401,provisional
E0039645,N0039892,N0039893,398.512735,398.420811,2.606527,2.850276,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.221127,0.229174,0.07589,tractive,main,P401,provisional
E0039646,N0039893,N0039894,398.420811,398.380771,2.850276,2.872739,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.1913,0.22128,0.236894,0.074241,tractive,main,P401,provisional
E0039647,N0039894,N0039762,398.380771,398.164655,2.872739,3.268542,39.293765,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.1913,0.221341,0.236915,0.07425,tractive,main,P401,provisional
E0039648,N0039895,N0039896,401.914681,401.872254,6.588585,6.805877,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.4787,0.273258,0.261425,0.08012,tractive,lateral,P401,provisional
E0039649,N0039896,N0039768,401.872254,401.616276,6.805877,7.485012,51.195703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363851,0.269134,0.095419,tractive,lateral,P401,provisional
E0039650,N0039897,N0039762,399.953571,399.878571,1.55,1.554626,10.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P401,provisional
E0039651,N0039898,N0039899,393.662765,393.551399,10.065537,10.127862,20.248457,200,PVC-U,0.55,0.5,uniform,minimum,3.2342,merrimack,192.7345,7.262188,0.684997,0.405954,tractive,sub main,P401,provisional
E0039652,N0039899,N0039900,393.551399,393.45986,10.127862,9.807748,16.643317,200,PVC-U,0.55,0.5,uniform,minimum,3.2342,merrimack,192.7345,7.262357,0.685001,0.405959,tractive,sub main,P401,provisional
E0039653,N0039900,N0039901,393.45986,393.321289,9.807748,9.844117,25.194837,200,PVC-U,0.55,0.5,uniform,minimum,3.232,merrimack,193.8143,7.298012,0.685908,0.40705,tractive,sub main,P401,provisional
E0039654,N0039901,N0039902,393.321289,393.046289,9.844117,10.196295,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2298,merrimack,194.8941,7.333715,0.686813,0.40814,tractive,sub main,P401,provisional
E0039655,N0039902,N0039903,393.046289,392.771289,10.196295,11.033399,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2277,merrimack,195.9738,7.3696,0.687718,0.409235,tractive,sub main,P401,provisional
E0039656,N0039903,N0039904,392.771289,392.686659,11.033399,11.206011,15.387262,200,PVC-U,0.55,0.5,uniform,minimum,3.2255,merrimack,197.0536,7.405462,0.688619,0.410327,tractive,sub main,P401,provisional
E0039657,N0039904,N0039905,392.686659,392.587506,11.206011,11.159747,18.027756,200,PVC-U,0.55,0.5,uniform,minimum,3.2255,merrimack,197.0536,7.40559,0.688622,0.410331,tractive,sub main,P401,provisional
E0039658,N0039905,N0039906,392.587506,392.287365,11.159747,11.021869,54.571055,200,PVC-U,0.55,0.5,uniform,minimum,3.2234,merrimack,198.1334,7.441162,0.689512,0.411412,tractive,sub main,P401,provisional
E0039659,N0039906,N0039755,392.287365,392.216931,11.021869,11.035968,12.806248,200,PVC-U,0.55,0.5,uniform,minimum,3.2192,merrimack,200.293,7.51239,0.691282,0.413574,tractive,sub main,P401,provisional
E0039660,N0039907,N0039784,347.368291,347.137379,1.550563,1.563244,27.166155,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0039661,N0039908,N0039784,346.209951,346.169134,2.381815,2.531488,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045896,0.151979,0.034686,tractive,lateral,P430,provisional
E0039662,N0039909,N0039910,343.438809,343.315943,8.450443,9.851538,24.573282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7108,1.124328,0.383542,0.162204,tractive,lateral,P499,drafted
E0039663,N0039910,N0039911,343.315943,343.013809,9.851538,10.85527,60.426718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.194,1.186713,0.389958,0.166459,tractive,lateral,P499,drafted
E0039664,N0039911,N0039912,343.013809,342.88451,10.85527,10.575908,25.859787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.2738,1.232484,0.394509,0.169513,tractive,lateral,P499,drafted
E0039665,N0039912,N0039798,342.88451,342.534303,10.575908,8.915587,70.041492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3345,1.444859,0.414135,0.183023,tractive,lateral,P499,drafted
E0039666,N0039913,N0039798,348.815509,348.575419,1.55,2.874471,48.017998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P499,drafted
E0039667,N0039914,N0039915,348.313403,347.116736,1.55,1.568628,56.984151,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.218993,0.026897,tractive,lateral,P498,drafted
E0039668,N0039915,N0039799,347.091834,346.650554,1.59353,1.580891,20.524642,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,4.7226,0.198457,0.364493,0.05156,tractive,lateral,P498,drafted
E0039669,N0039916,N0039917,347.515801,347.473374,1.551643,1.711135,7.071068,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.228616,0.066399,tractive,lateral,P495,provisional
E0039670,N0039917,N0039801,347.473374,347.389559,1.711135,1.874113,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226395,0.230936,0.076711,tractive,lateral,P495,provisional
E0039671,N0039918,N0039919,348.096725,348.054146,1.550522,1.689415,6.082763,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,8.7688,0.367609,0.303395,0.08857,tractive,lateral,P495,provisional
E0039672,N0039919,N0039920,348.054146,347.904062,1.689415,1.710226,30.016662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.458194,0.289667,0.106195,tractive,lateral,P495,provisional
E0039673,N0039920,N0039921,347.904062,347.801471,1.710226,1.726636,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0879,0.548979,0.306734,0.115542,tractive,lateral,P495,provisional
E0039674,N0039921,N0039801,347.801471,347.429853,1.726636,1.833819,74.323617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3272,0.684952,0.328843,0.12819,tractive,lateral,P495,provisional
E0039675,N0039922,N0039923,340.131215,340.010993,9.613231,9.463372,24.044367,200,PVC-U,0.5,0.5,table11,minimum,3.2417,merrimack,189.0949,7.150163,0.658601,0.413266,tractive,sub main,P500,drafted
E0039676,N0039923,N0039924,340.010993,339.856215,9.463372,9.59041,30.955633,200,PVC-U,0.5,0.5,table11,minimum,3.2417,merrimack,189.0949,7.150363,0.658606,0.413272,tractive,sub main,P500,drafted
E0039677,N0039924,N0039925,339.856215,339.763918,9.59041,9.858061,18.459445,200,PVC-U,0.5,0.5,table11,minimum,3.2417,merrimack,189.0949,7.150621,0.658612,0.413281,tractive,sub main,P500,drafted
E0039678,N0039925,N0039926,339.763918,339.481214,9.858061,10.664508,56.540825,200,PVC-U,0.5,0.5,table11,minimum,3.2417,merrimack,189.0949,7.150775,0.658616,0.413285,tractive,sub main,P500,drafted
E0039679,N0039926,N0039927,339.481214,339.345091,10.664508,11.205049,27.224552,200,PVC-U,0.5,0.5,table11,minimum,3.2349,merrimack,192.3995,7.260116,0.661307,0.416755,tractive,sub main,P500,drafted
E0039680,N0039927,N0039802,339.345091,339.172759,11.205049,11.441956,34.466362,200,PVC-U,0.5,0.5,table11,minimum,3.2327,merrimack,193.4793,7.295867,0.66218,0.417886,tractive,sub main,P500,drafted
E0039681,N0039928,N0039929,347.217568,346.875703,2.858817,3.435088,68.373097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3127,0.644025,0.32255,0.124527,tractive,lateral,P500,drafted
E0039682,N0039929,N0039930,346.875703,346.412333,3.435088,4.313833,92.674077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9638,0.965348,0.365923,0.150811,tractive,lateral,P500,drafted
E0039683,N0039930,N0039802,346.412333,346.165543,4.313833,4.449172,49.357845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6719,1.121571,0.383252,0.162013,tractive,lateral,P500,drafted
E0039684,N0039931,N0039799,336.454591,336.352392,11.626006,11.879053,20.439782,200,PVC-U,0.5,0.5,table11,minimum,2.9599,merrimack,400.9632,13.784496,0.775116,0.610103,velocity,sub main,P498,drafted
E0039685,N0039932,N0039933,340.683011,340.630462,9.698642,9.687317,9.554275,200,PVC-U,0.55,0.5,uniform,minimum,3.4304,merrimack,118.4603,4.737181,0.608364,0.323314,tractive,sub main,P500,drafted
E0039686,N0039933,N0039934,340.630462,340.530189,9.687317,9.824913,18.231426,200,PVC-U,0.55,0.5,uniform,minimum,3.4233,merrimack,120.5071,4.808617,0.610954,0.325844,tractive,sub main,P500,drafted
E0039687,N0039934,N0039935,340.530189,340.200189,9.824913,10.091803,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4207,merrimack,121.2487,4.834587,0.611887,0.32676,tractive,sub main,P500,drafted
E0039688,N0039935,N0039936,340.200189,339.8589,10.091803,10.771166,62.05263,200,PVC-U,0.55,0.5,uniform,minimum,3.4207,merrimack,121.2487,4.835087,0.611905,0.326777,tractive,sub main,P500,drafted
E0039689,N0039936,N0039937,339.8589,339.410438,10.771166,11.261223,81.538481,200,PVC-U,0.55,0.5,uniform,minimum,3.4207,merrimack,121.2487,4.835604,0.611924,0.326795,tractive,sub main,P500,drafted
E0039690,N0039937,N0039802,339.410438,339.297567,11.261223,11.317149,20.522063,200,PVC-U,0.55,0.5,uniform,minimum,3.4207,merrimack,121.2487,4.836284,0.611948,0.326819,tractive,sub main,P500,drafted
E0039691,N0039938,N0039939,413.419385,413.379213,11.279864,11.416381,26.781392,800,GRP,0.15,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.306613,0.87423,0.367215,velocity,trunk main,P411,drafted
E0039692,N0039939,N0039940,413.379213,413.339054,11.416381,11.505703,5.019822,800,GRP,0.8,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.306837,1.607409,0.236802,velocity,trunk main,P411,drafted
E0039693,N0039940,N0039941,413.339054,413.298616,11.505703,11.835906,40.438232,800,GRP,0.1,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.306878,0.75213,0.410768,velocity,trunk main,P411,drafted
E0039694,N0039941,N0039942,413.298616,413.253294,11.835906,11.981966,15.107399,800,GRP,0.3,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.307215,1.12717,0.305056,velocity,trunk main,P411,drafted
E0039695,N0039942,N0039809,413.253294,413.201423,11.981966,12.145928,25.935281,800,GRP,0.2,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.307341,0.971871,0.339735,velocity,trunk main,P411,drafted
E0039696,N0039943,N0039944,422.644462,422.536081,3.429086,3.58013,21.6761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.6384,2.34513,0.479115,0.231989,tractive,main,P411,derived
E0039697,N0039944,N0039945,422.536081,422.269552,3.58013,4.116587,53.305817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.6384,2.345311,0.479126,0.231998,tractive,main,P411,derived
E0039698,N0039945,N0039946,422.269552,422.227752,4.116587,4.094178,6.966738,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,61.1679,2.577563,0.525752,0.232253,tractive,main,P411,derived
E0039699,N0039946,N0039947,422.227752,422.113077,4.094178,3.967825,22.934953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.2477,2.622888,0.495275,0.245269,tractive,main,P411,derived
E0039700,N0039947,N0039948,422.113077,422.020152,3.967825,3.998891,18.585107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.1488,2.744704,0.501952,0.250897,tractive,main,P411,derived
E0039701,N0039948,N0039949,422.020152,421.927136,3.998891,3.995776,18.603049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.2286,2.790126,0.504384,0.252967,tractive,main,P411,derived
E0039702,N0039949,N0039950,421.927136,421.856961,3.995776,4.069735,14.034962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.2286,2.790281,0.504392,0.252974,tractive,main,P411,derived
E0039703,N0039950,N0039951,421.856961,421.810221,4.069735,4.093618,9.348141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.2286,2.790398,0.504399,0.252979,tractive,main,P411,derived
E0039704,N0039951,N0039952,421.810221,421.770052,4.093618,4.125303,6.69481,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,66.9702,2.821566,0.540032,0.242936,tractive,main,P411,derived
E0039705,N0039952,N0039809,421.770052,421.450149,4.125303,3.897203,63.980678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4489,3.093225,0.519877,0.266426,tractive,main,P411,derived
E0039706,N0039953,N0039954,414.237645,414.164085,6.648097,6.715005,14.712021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.2665,2.957823,0.513107,0.260487,tractive,sub main,P433,derived
E0039707,N0039954,N0039955,414.164085,414.06731,6.715005,6.753674,19.355018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.2665,2.957946,0.513114,0.260492,tractive,sub main,P433,derived
E0039708,N0039955,N0039956,414.06731,414.018617,6.753674,6.775816,9.738453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.2665,2.958107,0.513122,0.260499,tractive,sub main,P433,derived
E0039709,N0039956,N0039957,414.018617,413.922471,6.775816,6.885818,19.229261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.989278,0.514701,0.261877,tractive,sub main,P433,derived
E0039710,N0039957,N0039958,413.922471,413.791471,6.885818,7.124178,26.199994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.989438,0.514709,0.261884,tractive,sub main,P433,derived
E0039711,N0039958,N0039959,413.791471,413.750501,7.124178,7.217944,8.194039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.989657,0.51472,0.261893,tractive,sub main,P433,derived
E0039712,N0039959,N0039960,413.750501,413.701866,7.217944,7.370033,9.726896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.989725,0.514724,0.261896,tractive,sub main,P433,derived
E0039713,N0039960,N0039961,413.701866,413.66059,7.370033,7.464837,3.752402,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,70.0081,2.989806,0.681211,0.214854,tractive,sub main,P433,derived
E0039714,N0039961,N0039962,413.66059,413.619434,7.464837,7.543988,6.859355,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,70.0081,2.989837,0.54934,0.250067,tractive,sub main,P433,derived
E0039715,N0039962,N0039963,413.619434,413.575056,7.543988,7.638445,8.875582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.989894,0.514732,0.261904,tractive,sub main,P433,derived
E0039716,N0039963,N0039964,413.575056,413.528641,7.638445,7.771683,9.283063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.989968,0.514736,0.261907,tractive,sub main,P433,derived
E0039717,N0039964,N0039965,413.528641,413.481635,7.771683,7.935083,9.40121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.990046,0.51474,0.26191,tractive,sub main,P433,derived
E0039718,N0039965,N0039966,413.481635,413.364376,7.935083,8.214176,23.451749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.990124,0.514744,0.261914,tractive,sub main,P433,derived
E0039719,N0039966,N0039967,413.364376,413.19807,8.214176,8.527424,33.261148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.99032,0.514754,0.261923,tractive,sub main,P433,derived
E0039720,N0039967,N0039968,413.19807,413.10162,8.527424,8.70499,19.290088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.990597,0.514768,0.261935,tractive,sub main,P433,derived
E0039721,N0039968,N0039969,413.10162,413.00661,8.70499,8.952436,19.001958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.990757,0.514776,0.261942,tractive,sub main,P433,derived
E0039722,N0039969,N0039970,413.00661,412.936634,8.952436,9.120678,13.995262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.0081,2.990916,0.514784,0.261949,tractive,sub main,P433,derived
E0039723,N0039970,N0039971,412.936634,412.72429,9.120678,9.527297,42.468806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.0879,3.0363,0.517059,0.263943,tractive,sub main,P433,derived
E0039724,N0039971,N0039972,412.72429,412.655314,9.527297,9.627278,13.795027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.1677,3.081921,0.519321,0.265934,tractive,sub main,P433,derived
E0039725,N0039972,N0039973,412.655314,412.583733,9.627278,9.708045,14.316177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.9974,3.326432,0.531017,0.276401,tractive,sub main,P433,derived
E0039726,N0039973,N0039974,412.583733,412.464678,9.708045,9.843549,23.811063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.9974,3.326551,0.531023,0.276406,tractive,sub main,P433,derived
E0039727,N0039974,N0039975,412.464678,412.402576,9.843549,10.028607,12.420375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.9974,3.326749,0.531032,0.276414,tractive,sub main,P433,derived
E0039728,N0039975,N0039976,412.402576,412.284647,10.028607,10.476491,23.585764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0772,3.37212,0.533128,0.27832,tractive,sub main,P433,derived
E0039729,N0039976,N0039977,412.284647,412.172529,10.476491,10.817004,22.423714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0772,3.372317,0.533137,0.278329,tractive,sub main,P433,derived
E0039730,N0039977,N0039978,412.172529,412.018919,10.817004,11.219911,30.72197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0772,3.372504,0.533146,0.278337,tractive,sub main,P433,derived
E0039731,N0039978,N0039812,412.018919,411.940436,11.219911,11.409754,15.696704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.0772,3.37276,0.533157,0.278347,tractive,sub main,P433,derived
E0039732,N0039979,N0039980,415.135385,415.084256,6.306235,6.257296,10.225768,200,PVC-U,0.5,0.5,table11,minimum,2.9912,merrimack,367.5596,12.911679,0.76404,0.584648,velocity,sub main,P411,derived
E0039733,N0039980,N0039981,415.084256,414.962188,6.257296,6.125031,24.413722,200,PVC-U,0.5,0.5,table11,minimum,2.9901,merrimack,368.6394,12.944617,0.764477,0.585605,velocity,sub main,P411,derived
E0039734,N0039981,N0039982,414.962188,414.828375,6.125031,6.204462,26.762575,200,PVC-U,0.5,0.5,table11,minimum,2.9891,merrimack,369.7191,12.977662,0.764915,0.586565,velocity,sub main,P411,derived
E0039735,N0039982,N0039983,414.828375,414.588921,6.204462,6.532631,47.890856,200,PVC-U,0.5,0.5,table11,minimum,2.9856,merrimack,373.2977,13.086643,0.766346,0.589734,velocity,sub main,P411,derived
E0039736,N0039983,N0039984,414.588921,414.468375,6.532631,6.721841,24.109113,200,PVC-U,0.5,0.5,table11,minimum,2.9856,merrimack,373.2977,13.087042,0.766351,0.589746,velocity,sub main,P411,derived
E0039737,N0039984,N0039985,414.468375,414.357198,6.721841,6.946513,22.235351,200,PVC-U,0.5,0.5,table11,minimum,2.9845,merrimack,374.3774,13.120034,0.766781,0.590706,velocity,sub main,P411,derived
E0039738,N0039985,N0039827,414.357198,414.198178,6.946513,7.284854,31.804002,200,PVC-U,0.5,0.5,table11,minimum,2.9835,merrimack,375.4572,13.153,0.767209,0.591665,velocity,sub main,P411,derived
E0039739,N0039986,N0039987,421.18481,420.910788,1.569707,1.574655,14.422205,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0039740,N0039987,N0039988,420.910788,420.759279,1.574655,1.556456,18.938579,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.00012,0.013965,0.003212,tractive,lateral,P433,provisional
E0039741,N0039988,N0039989,420.759279,420.716124,1.556456,1.608857,6.639216,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.4832,0.062458,0.164674,0.040424,tractive,lateral,P433,provisional
E0039742,N0039989,N0039812,420.716124,420.298506,1.608857,3.051683,83.52371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062514,0.150615,0.04295,tractive,lateral,P433,provisional
E0039743,N0039990,N0039991,419.793475,419.238155,1.55,1.560643,92.553468,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0039744,N0039991,N0039992,419.226832,418.893348,1.571966,1.580651,47.640551,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,4.5445,0.191288,0.245441,0.06568,tractive,lateral,P411,derived
E0039745,N0039992,N0039993,418.893348,418.850292,1.580651,1.693898,7.828343,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.5445,0.191685,0.226048,0.069537,tractive,lateral,P411,derived
E0039746,N0039993,N0039994,418.850292,418.354355,1.693898,2.383407,90.170282,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.7041,0.282285,0.256362,0.083,tractive,lateral,P411,derived
