Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0039747,N0039994,N0039995,418.354355,418.273648,2.383407,2.52048,14.673982,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9434,0.418838,0.29098,0.099581,tractive,lateral,P411,derived
E0039748,N0039995,N0039996,418.273648,418.222886,2.52048,2.619216,9.229446,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.0232,0.464227,0.30067,0.104456,tractive,lateral,P411,derived
E0039749,N0039996,N0039997,418.222886,418.152122,2.619216,2.763253,12.866253,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.0232,0.464304,0.300686,0.104464,tractive,lateral,P411,derived
E0039750,N0039997,N0039998,418.152122,418.065926,2.763253,2.956413,15.672037,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.0232,0.464411,0.300708,0.104475,tractive,lateral,P411,derived
E0039751,N0039998,N0039999,418.065926,418.001152,2.956413,3.109505,11.777061,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.0232,0.464542,0.300735,0.104489,tractive,lateral,P411,derived
E0039752,N0039999,N0040000,418.001152,417.880288,3.109505,3.387962,21.975339,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.0232,0.46464,0.300755,0.104499,tractive,lateral,P411,derived
E0039753,N0040000,N0040001,417.880288,417.833378,3.387962,3.489864,8.528973,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.0232,0.464823,0.300793,0.104518,tractive,lateral,P411,derived
E0039754,N0040001,N0039827,417.833378,417.729003,3.489864,3.754029,18.97734,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.0232,0.464894,0.300808,0.104526,tractive,lateral,P411,derived
E0039755,N0040002,N0039834,416.427485,416.377485,1.550267,1.636858,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039756,N0040003,N0040004,416.587177,416.459701,1.55,1.622696,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P422,provisional
E0039757,N0040004,N0039834,416.459701,416.374554,1.622696,1.639789,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04548,0.135114,0.037308,tractive,lateral,P422,provisional
E0039758,N0040005,N0039835,413.518874,413.449232,4.86342,4.92351,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.231509,0.232619,0.077499,tractive,main,P422,provisional
E0039759,N0040006,N0039835,416.916553,416.802535,1.55,1.570207,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039760,N0040007,N0040008,412.518817,412.393418,1.55,1.632309,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039761,N0040008,N0039843,412.393418,412.311412,1.632309,1.679189,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P422,provisional
E0039762,N0040009,N0040010,412.48248,412.370676,1.55112,1.642813,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039763,N0040010,N0040011,412.370676,412.251828,1.642813,1.711429,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P422,provisional
E0039764,N0040011,N0039843,412.251828,412.19162,1.711429,1.798981,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000384,0.021177,0.005287,tractive,lateral,P422,provisional
E0039765,N0040012,N0039854,407.823016,407.690201,1.55,1.559097,18.973666,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P381,provisional
E0039766,N0040013,N0039860,410.636157,410.261157,1.55,1.551038,10.0,200,PVC-U,3.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0039767,N0040014,N0040015,409.5845,409.1845,3.432102,2.878061,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136405,0.195596,0.060929,tractive,lateral,P381,provisional
E0039768,N0040015,N0040016,409.1845,408.7845,2.878061,2.702133,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31814,0.257788,0.089682,tractive,lateral,P381,provisional
E0039769,N0040016,N0039860,408.7845,408.599386,2.702133,3.212809,37.022841,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409341,0.279457,0.100773,tractive,lateral,P381,provisional
E0039770,N0040017,N0040018,402.136133,402.095821,4.749549,4.864903,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1963,1.522307,0.420761,0.187712,tractive,main,P381,provisional
E0039771,N0040018,N0040019,402.095821,402.034788,4.864903,5.151949,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1963,1.522375,0.420767,0.187716,tractive,main,P381,provisional
E0039772,N0040019,N0040020,402.034788,401.956686,5.151949,5.472147,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2761,1.567743,0.424533,0.190411,tractive,main,P381,provisional
E0039773,N0040020,N0040021,401.956686,401.81342,5.472147,5.944545,28.653098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2761,1.567874,0.424544,0.190418,tractive,main,P381,provisional
E0039774,N0040021,N0039847,401.81342,401.715186,5.944545,6.177667,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2761,1.568112,0.424563,0.190432,tractive,main,P381,provisional
E0039775,N0040022,N0040023,405.22478,405.164572,1.55,1.810922,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0039776,N0040023,N0040024,405.164572,404.914572,1.810922,2.595437,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135902,0.195357,0.060827,tractive,lateral,P381,provisional
E0039777,N0040024,N0040025,404.914572,404.664572,2.595437,3.349679,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317387,0.257592,0.089584,tractive,lateral,P381,provisional
E0039778,N0040025,N0039847,404.664572,404.566722,3.349679,3.326131,19.570063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408338,0.279238,0.100658,tractive,lateral,P381,provisional
E0039779,N0040026,N0040027,405.767895,405.67921,1.92995,2.020863,16.124515,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.4752,1.406948,0.424822,0.176518,tractive,lateral,P381,provisional
E0039780,N0040027,N0040028,405.67921,405.183935,2.020863,3.019006,90.049986,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.6348,1.497617,0.432986,0.181925,tractive,lateral,P381,provisional
E0039781,N0040028,N0040029,405.183935,405.087882,3.019006,3.165109,17.464249,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.9539,1.679436,0.448314,0.192321,tractive,lateral,P381,provisional
E0039782,N0040029,N0040030,405.087882,405.032882,3.165109,3.379075,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.9539,1.679582,0.448326,0.192329,tractive,lateral,P381,provisional
E0039783,N0040030,N0040031,405.032882,404.928527,3.379075,3.776978,18.973666,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.0337,1.724932,0.451955,0.194838,tractive,lateral,P381,provisional
E0039784,N0040031,N0039854,404.928527,404.771031,3.776978,4.478267,28.635642,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,43.1933,1.815625,0.459007,0.199765,tractive,lateral,P381,provisional
E0039785,N0040032,N0040033,411.116269,411.007068,1.774478,1.823804,21.84033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00053,0.024479,0.005951,tractive,lateral,P422,provisional
E0039786,N0040033,N0040034,411.007068,410.761915,1.823804,2.144061,49.030603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000712,0.027853,0.006649,tractive,lateral,P422,provisional
E0039787,N0040034,N0039855,410.761915,410.635424,2.144061,1.995863,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046388,0.136034,0.037635,tractive,lateral,P422,provisional
E0039788,N0040035,N0039855,411.041827,410.991827,1.55,1.639459,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039789,N0040036,N0040037,401.612379,401.454886,1.565783,1.567392,26.248809,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.207937,0.058289,tractive,lateral,P401,provisional
E0039790,N0040037,N0039870,401.454886,401.283926,1.567392,1.556742,14.866069,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,4.3191,0.181288,0.285852,0.057146,tractive,lateral,P401,provisional
E0039791,N0040038,N0040039,401.15698,401.083156,1.551302,1.613469,14.764823,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P401,provisional
E0039792,N0040039,N0040040,401.083156,401.04073,1.613469,1.678112,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135925,0.195368,0.060832,tractive,lateral,P401,provisional
E0039793,N0040040,N0040041,401.04073,400.926712,1.678112,1.784805,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135995,0.195402,0.060846,tractive,lateral,P401,provisional
E0039794,N0040041,N0039870,400.926712,400.815694,1.784805,2.024973,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181453,0.21485,0.069346,tractive,lateral,P401,provisional
E0039795,N0040042,N0039888,409.321246,409.221372,1.55,1.550998,9.987471,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039796,N0040043,N0039888,406.665368,406.624137,4.109259,4.148232,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,6.4787,0.274287,0.312088,0.071241,tractive,main,P401,provisional
E0039797,N0040044,N0040045,397.371458,397.328191,3.825777,3.870936,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.718,0.411225,0.298145,0.096729,tractive,main,P401,provisional
E0039798,N0040045,N0040046,397.328191,397.25608,3.870936,4.019555,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.456553,0.289337,0.106017,tractive,main,P401,provisional
E0039799,N0040046,N0040047,397.25608,397.146421,4.019555,4.245363,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.50194,0.298167,0.110806,tractive,main,P401,provisional
E0039800,N0040047,N0040048,397.146421,397.085594,4.245363,4.305916,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.502123,0.298202,0.110824,tractive,main,P401,provisional
E0039801,N0040048,N0040049,397.085594,396.891043,4.305916,4.361154,38.910153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.638026,0.321603,0.12398,tractive,main,P401,provisional
E0039802,N0040049,N0039875,396.891043,396.775069,4.361154,4.612169,23.194827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728884,0.335304,0.132002,tractive,main,P401,provisional
E0039803,N0040050,N0040051,400.703609,400.451324,1.594273,1.599152,42.047592,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.260911,0.079897,tractive,lateral,P401,provisional
E0039804,N0040051,N0040052,400.451324,400.355277,1.599152,1.578927,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271954,0.245077,0.083436,tractive,lateral,P401,provisional
E0039805,N0040052,N0040053,400.355277,400.260937,1.578927,1.594959,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453182,0.288656,0.105652,tractive,lateral,P401,provisional
E0039806,N0040053,N0040054,400.260937,400.060937,1.594959,1.595313,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634408,0.321029,0.12365,tractive,lateral,P401,provisional
E0039807,N0040054,N0040055,400.060937,399.860937,1.595313,1.602564,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861078,0.353182,0.142835,tractive,lateral,P401,provisional
E0039808,N0040055,N0039875,399.860937,399.775087,1.602564,1.61215,17.169954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997213,0.369615,0.153164,tractive,lateral,P401,provisional
E0039809,N0040056,N0040057,398.902713,398.842505,2.065213,2.153955,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000754,0.02855,0.006795,tractive,lateral,P401,provisional
E0039810,N0040057,N0040058,398.842505,398.704937,2.153955,2.416554,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000854,0.030112,0.007127,tractive,lateral,P401,provisional
E0039811,N0040058,N0039891,398.704937,398.564937,2.416554,2.450597,28.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001083,0.033284,0.007811,tractive,lateral,P401,provisional
E0039812,N0040059,N0040060,399.785405,399.700552,2.545192,2.660867,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.219184,0.228517,0.075585,tractive,lateral,P401,provisional
E0039813,N0040060,N0040061,399.700552,399.619775,2.660867,2.726935,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.219326,0.228565,0.075607,tractive,lateral,P401,provisional
E0039814,N0040061,N0040062,399.619775,399.560405,2.726935,2.751057,11.873943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.21946,0.228611,0.075628,tractive,lateral,P401,provisional
E0039815,N0040062,N0039891,399.560405,399.461898,2.751057,1.553635,19.701364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.219559,0.228644,0.075644,tractive,lateral,P401,provisional
E0039816,N0040063,N0039895,407.245837,406.950837,1.55,1.552428,10.0,200,PVC-U,2.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039817,N0040064,N0040065,402.489594,402.239594,2.399261,4.28067,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136415,0.195601,0.060931,tractive,lateral,P401,provisional
E0039818,N0040065,N0040066,402.239594,401.989594,4.28067,6.067261,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227366,0.231258,0.076862,tractive,lateral,P401,provisional
E0039819,N0040066,N0039895,401.989594,401.914681,6.067261,6.588585,14.982607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27305,0.245396,0.083591,tractive,lateral,P401,provisional
E0039820,N0040067,N0039898,402.440852,402.162029,1.62122,1.566273,50.695167,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.000427,0.022925,0.005383,tractive,lateral,P401,provisional
E0039821,N0040068,N0040069,394.111249,393.837558,9.729877,9.624661,49.761964,200,PVC-U,0.55,0.5,uniform,minimum,3.2342,merrimack,192.7345,7.260659,0.684958,0.405907,tractive,sub main,P401,provisional
E0039822,N0040069,N0039898,393.837558,393.662765,9.624661,10.065537,31.780497,200,PVC-U,0.55,0.5,uniform,minimum,3.2342,merrimack,192.7345,7.261074,0.684968,0.40592,tractive,sub main,P401,provisional
E0039823,N0040070,N0039908,346.771768,346.644292,1.550803,1.947474,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P430,provisional
E0039824,N0040071,N0040072,346.459583,346.385185,1.55,1.896828,14.879506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P430,provisional
E0039825,N0040072,N0040073,346.385185,346.306128,1.896828,2.249841,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045391,0.135023,0.037276,tractive,lateral,P430,provisional
E0039826,N0040073,N0039908,346.306128,346.209951,2.249841,2.381815,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045523,0.135158,0.037323,tractive,lateral,P430,provisional
E0039827,N0040074,N0040075,338.587412,338.187412,12.199942,12.094021,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9761,merrimack,383.2655,13.246609,0.768417,0.59439,velocity,sub main,P498,drafted
E0039828,N0040075,N0040076,338.187412,337.787412,12.094021,11.572299,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9734,merrimack,386.1667,13.335075,0.769546,0.596968,velocity,sub main,P498,drafted
E0039829,N0040076,N0040077,337.787412,337.737412,11.572299,11.454635,10.0,200,PVC-U,0.5,0.5,table11,minimum,2.9723,merrimack,387.2465,13.368399,0.769969,0.59794,velocity,sub main,P498,drafted
E0039830,N0040077,N0040078,337.737412,337.696091,11.454635,11.457962,8.264268,200,PVC-U,0.5,0.5,table11,minimum,2.9705,merrimack,389.2933,13.430355,0.770751,0.599747,velocity,sub main,P498,drafted
E0039831,N0040078,N0040079,337.696091,337.296091,11.457962,11.41857,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9705,merrimack,389.2933,13.430424,0.770752,0.599749,velocity,sub main,P498,drafted
E0039832,N0040079,N0040080,337.296091,336.896091,11.41857,11.657071,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.967,merrimack,393.0013,13.543084,0.772159,0.603039,velocity,sub main,P498,drafted
E0039833,N0040080,N0040081,336.896091,336.496091,11.657071,11.602969,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9608,merrimack,399.8834,13.751273,0.774714,0.609129,velocity,sub main,P498,drafted
E0039834,N0040081,N0039931,336.496091,336.454591,11.602969,11.626006,4.368338,200,PVC-U,0.95,0.5,table11,minimum,2.9608,merrimack,399.8834,13.75194,0.991844,0.498609,velocity,sub main,P498,drafted
E0039835,N0040082,N0040083,344.519522,344.269522,5.505381,5.589731,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.324323,0.259388,0.090482,tractive,lateral,P499,drafted
E0039836,N0040083,N0040084,344.269522,344.019522,5.589731,5.974283,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.397,0.48019,0.29401,0.10854,tractive,lateral,P499,drafted
E0039837,N0040084,N0040085,344.019522,343.979197,5.974283,6.033712,3.840474,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,12.4768,0.525874,0.391403,0.095017,tractive,lateral,P499,drafted
E0039838,N0040085,N0040086,343.979197,343.729197,6.033712,7.448446,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5566,0.571173,0.310593,0.117706,tractive,lateral,P499,drafted
E0039839,N0040086,N0040087,343.729197,343.479197,7.448446,8.26882,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1196,0.679037,0.327951,0.127667,tractive,lateral,P499,drafted
E0039840,N0040087,N0039909,343.479197,343.438809,8.26882,8.450443,5.04845,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,18.6183,0.784207,0.404174,0.122106,tractive,lateral,P499,drafted
E0039841,N0040088,N0040089,342.141182,341.941182,6.329277,5.983013,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.478,merrimack,105.7106,4.286766,0.571296,0.314741,tractive,sub main,P500,drafted
E0039842,N0040089,N0040090,341.941182,341.899732,5.983013,5.984728,3.604316,200,PVC-U,1.15,0.5,table11,minimum,3.478,merrimack,105.7106,4.2871,0.770003,0.254131,velocity,sub main,P500,drafted
E0039843,N0040090,N0040091,341.899732,341.664918,5.984728,6.379271,46.962814,200,PVC-U,0.5,0.5,table11,minimum,3.4721,merrimack,107.1938,4.339567,0.573294,0.316743,tractive,sub main,P500,drafted
E0039844,N0040091,N0040092,341.664918,341.292754,6.379271,7.020082,74.43287,200,PVC-U,0.5,0.5,table11,minimum,3.4721,merrimack,107.1938,4.339958,0.573309,0.316758,tractive,sub main,P500,drafted
E0039845,N0040092,N0040093,341.292754,341.248922,7.020082,7.356211,7.969324,200,PVC-U,0.55,0.5,table11,minimum,3.4679,merrimack,108.2736,4.378698,0.594874,0.310392,tractive,sub main,P500,drafted
E0039846,N0040093,N0040094,341.248922,340.973922,7.356211,8.771713,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4515,merrimack,112.5927,4.530786,0.600701,0.315923,tractive,sub main,P500,drafted
E0039847,N0040094,N0039932,340.973922,340.683011,8.771713,9.698642,52.893057,200,PVC-U,0.55,0.5,uniform,minimum,3.4356,merrimack,116.9771,4.684801,0.606445,0.321451,tractive,sub main,P500,drafted
E0039848,N0040095,N0039928,348.56611,348.515368,1.550864,1.561017,10.148349,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3844,0.183805,0.215757,0.069754,tractive,lateral,P500,drafted
E0039849,N0040096,N0039932,348.572969,348.491286,1.552825,1.890367,16.336576,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P500,drafted
E0039850,N0040097,N0040098,340.934346,340.635619,6.743663,8.963502,59.745227,200,PVC-U,0.5,0.5,table11,minimum,3.2732,merrimack,174.5617,6.665018,0.646201,0.397675,tractive,sub main,P500,drafted
E0039851,N0040098,N0040099,340.635619,340.584346,8.963502,9.178533,10.254773,200,PVC-U,0.5,0.5,table11,minimum,3.2732,merrimack,174.5617,6.665516,0.646214,0.397691,tractive,sub main,P500,drafted
E0039852,N0040099,N0040100,340.584346,340.514075,9.178533,9.3966,14.054194,200,PVC-U,0.5,0.5,table11,minimum,3.2732,merrimack,174.5617,6.665602,0.646216,0.397694,tractive,sub main,P500,drafted
E0039853,N0040100,N0040101,340.514075,340.242946,9.3966,9.603947,54.225741,200,PVC-U,0.5,0.5,table11,minimum,3.2691,merrimack,176.3831,6.726333,0.647811,0.399664,tractive,sub main,P500,drafted
E0039854,N0040101,N0039922,340.242946,340.131215,9.603947,9.613231,22.346183,200,PVC-U,0.5,0.5,table11,minimum,3.2667,merrimack,177.4628,6.762683,0.648759,0.400841,tractive,sub main,P500,drafted
E0039855,N0040102,N0040103,348.801474,348.61502,1.551584,1.984529,37.290874,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P500,provisional
E0039856,N0040103,N0040104,348.61502,348.499425,1.984529,1.671168,23.11887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.169938,0.210281,0.06731,tractive,lateral,P500,provisional
E0039857,N0040104,N0040105,348.457921,347.903226,1.712673,1.609103,46.224558,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,5.8676,0.246488,0.320845,0.065045,tractive,lateral,P500,provisional
E0039858,N0040105,N0040106,347.903226,347.862838,1.609103,1.647142,3.365698,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,5.8676,0.246874,0.32101,0.065091,tractive,lateral,P500,provisional
E0039859,N0040106,N0040107,347.862838,347.632366,1.647142,2.358814,46.094298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.246902,0.23753,0.079818,tractive,lateral,P500,provisional
E0039860,N0040107,N0040108,347.632366,347.294802,2.358814,2.861204,67.512884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.247286,0.237649,0.079875,tractive,lateral,P500,provisional
E0039861,N0040108,N0039928,347.294802,347.217568,2.861204,2.858817,15.446638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.41474,0.280627,0.101388,tractive,lateral,P500,provisional
E0039862,N0040109,N0040110,347.552488,347.512406,1.557375,1.728042,4.219173,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P499,drafted
E0039863,N0040110,N0040111,347.512406,347.408361,1.728042,2.832209,20.809004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045302,0.134932,0.037243,tractive,lateral,P499,drafted
E0039864,N0040111,N0040112,347.408361,347.283502,2.832209,4.073737,24.971823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121833,0.188413,0.057899,tractive,lateral,P499,drafted
E0039865,N0040112,N0040113,347.283502,347.156267,4.073737,4.42436,25.446959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.246402,0.237374,0.079744,tractive,lateral,P499,drafted
E0039866,N0040113,N0039909,347.156267,347.039113,4.42436,4.850139,23.430959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0924,0.339884,0.263321,0.09246,tractive,lateral,P499,drafted
E0039867,N0040114,N0040115,347.038626,346.437307,1.650614,1.667185,38.794772,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.19781,0.028795,tractive,lateral,P500,drafted
E0039868,N0040115,N0040116,346.205204,345.164715,1.899289,1.807636,61.205228,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,7.9893,0.335254,0.39961,0.069035,tractive,lateral,P500,drafted
E0039869,N0040116,N0040117,345.164715,345.07902,1.807636,2.18456,17.138943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.397944,0.276951,0.099461,tractive,lateral,P500,drafted
E0039870,N0040117,N0040118,345.07902,344.964715,2.18456,2.906837,22.861057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.398087,0.276982,0.099478,tractive,lateral,P500,drafted
E0039871,N0040118,N0040119,344.964715,344.835129,2.906837,4.562576,25.917163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.398277,0.277025,0.0995,tractive,lateral,P500,drafted
E0039872,N0040119,N0040120,344.835129,344.651605,4.562576,2.714697,36.704743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.398493,0.277072,0.099525,tractive,lateral,P500,drafted
E0039873,N0040120,N0040121,344.651605,344.521137,2.714697,4.546185,26.093716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4725,0.398799,0.27714,0.09956,tractive,lateral,P500,drafted
E0039874,N0040121,N0039922,344.521137,344.336275,4.546185,5.408171,36.972419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5523,0.444284,0.286842,0.104682,tractive,lateral,P500,drafted
E0039875,N0040122,N0040123,413.58179,413.540958,10.857724,10.961056,11.666398,800,GRP,0.35,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.306157,1.192205,0.292971,velocity,trunk main,P411,drafted
E0039876,N0040123,N0040124,413.540958,413.500407,10.961056,11.034444,5.793057,800,GRP,0.7,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.306254,1.53198,0.244989,velocity,trunk main,P411,drafted
E0039877,N0040124,N0040125,413.500407,413.459895,11.034444,11.182073,11.57489,800,GRP,0.35,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.306302,1.192206,0.292971,velocity,trunk main,P411,drafted
E0039878,N0040125,N0039938,413.459895,413.419385,11.182073,11.279864,11.574215,800,GRP,0.35,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.306399,1.192206,0.292972,velocity,trunk main,P411,drafted
E0039879,N0040126,N0039938,423.206916,423.135874,1.550439,1.563375,14.208348,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,drafted
E0039880,N0040127,N0040128,423.926816,423.639807,2.776736,2.909265,57.401846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.896677,0.357652,0.145609,tractive,main,P411,derived
E0039881,N0040128,N0039943,423.639807,423.239834,2.909265,2.833714,79.994665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8561,1.004603,0.370459,0.153704,tractive,main,P411,derived
E0039882,N0040129,N0040130,423.064967,422.948993,3.33875,3.683087,23.194827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.543,1.203358,0.391627,0.167577,tractive,main,P411,provisional
E0039883,N0040130,N0040131,422.948993,422.833559,3.683087,3.587461,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.543,1.203552,0.391647,0.167589,tractive,main,P411,provisional
E0039884,N0040131,N0039943,422.833559,422.644462,3.587461,3.429086,37.819472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.543,1.203744,0.391666,0.167602,tractive,main,P411,provisional
E0039885,N0040132,N0040133,417.369033,417.119033,3.187577,3.847001,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270019,0.39815,0.171978,tractive,lateral,P411,derived
E0039886,N0040133,N0040134,417.119033,416.869033,3.847001,4.483872,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.36097,0.406655,0.177808,tractive,lateral,P411,derived
E0039887,N0040134,N0039979,416.869033,416.808969,4.483872,4.632651,12.01289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.406654,0.410769,0.180666,tractive,lateral,P411,derived
E0039888,N0040135,N0040136,408.443324,408.31944,10.046056,10.197833,22.524361,200,PVC-U,0.55,0.5,uniform,minimum,3.034,merrimack,326.8008,11.653251,0.773885,0.532304,velocity,sub main,P442,derived
E0039889,N0040136,N0040137,408.31944,408.154901,10.197833,10.489722,29.916089,200,PVC-U,0.55,0.5,uniform,minimum,3.034,merrimack,326.8008,11.653438,0.773888,0.532309,velocity,sub main,P442,derived
E0039890,N0040137,N0040138,408.154901,407.827772,10.489722,11.122454,59.478018,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.68701,0.774426,0.533239,velocity,sub main,P442,derived
E0039891,N0040138,N0040139,407.827772,407.748274,11.122454,11.213457,14.4542,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.687506,0.774434,0.533253,velocity,sub main,P442,derived
E0039892,N0040139,N0040140,407.748274,407.608975,11.213457,11.453495,25.327138,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.687627,0.774436,0.533256,velocity,sub main,P442,derived
E0039893,N0040140,N0040141,407.608975,407.550495,11.453495,11.554577,10.632759,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.687838,0.774439,0.533262,velocity,sub main,P442,derived
E0039894,N0040141,N0040142,407.550495,407.449159,11.554577,11.753753,18.424724,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.687926,0.77444,0.533264,velocity,sub main,P442,derived
E0039895,N0040142,N0040143,407.449159,407.308138,11.753753,12.102964,25.64013,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.68808,0.774443,0.533269,velocity,sub main,P442,derived
E0039896,N0040143,N0040144,417.861102,417.697808,1.55,2.117561,29.689959,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.688293,0.774446,0.533275,velocity,sub main,P442,derived
E0039897,N0040144,N0040145,417.697808,417.569966,2.117561,2.230601,23.243861,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.688541,0.77445,0.533281,velocity,sub main,P411,derived
E0039898,N0040145,N0040146,417.569966,417.451962,2.230601,2.272434,21.455312,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.688734,0.774453,0.533287,velocity,sub main,P411,derived
E0039899,N0040146,N0040147,417.451962,417.368528,2.272434,2.275027,15.169899,200,PVC-U,0.55,0.5,uniform,minimum,3.0328,merrimack,327.8806,11.688913,0.774456,0.533292,velocity,sub main,P411,derived
E0039900,N0040147,N0040148,417.368528,417.154874,2.275027,2.354159,38.846145,200,PVC-U,0.55,0.5,uniform,minimum,3.032,merrimack,328.6222,11.711919,0.774824,0.533929,velocity,sub main,P411,derived
E0039901,N0040148,N0040149,417.154874,416.690183,2.354159,3.359835,84.489228,200,PVC-U,0.55,0.5,uniform,minimum,3.032,merrimack,328.6222,11.712242,0.774829,0.533938,velocity,sub main,P411,derived
E0039902,N0040149,N0040150,416.690183,416.612947,3.359835,3.473448,14.042905,200,PVC-U,0.55,0.5,uniform,minimum,3.0311,merrimack,329.3638,11.735819,0.775205,0.534591,velocity,sub main,P411,derived
E0039903,N0040150,N0040151,416.612947,416.506574,3.473448,3.614947,19.34064,200,PVC-U,0.55,0.5,uniform,minimum,3.0311,merrimack,329.3638,11.735936,0.775207,0.534594,velocity,sub main,P411,derived
E0039904,N0040151,N0040152,416.506574,416.425805,3.614947,3.747931,14.685142,200,PVC-U,0.55,0.5,uniform,minimum,3.0311,merrimack,329.3638,11.736097,0.775209,0.534599,velocity,sub main,P411,derived
E0039905,N0040152,N0040153,416.425805,416.382857,3.747931,3.841508,6.607425,200,PVC-U,0.65,0.5,table11,minimum,3.0311,merrimack,329.3638,11.73622,0.826072,0.508268,velocity,sub main,P411,derived
E0039906,N0040153,N0040154,416.382857,416.333471,3.841508,4.004175,9.877195,200,PVC-U,0.5,0.5,table11,minimum,3.0311,merrimack,329.3638,11.736275,0.747386,0.55057,tractive,sub main,P411,derived
E0039907,N0040154,N0040155,416.333471,416.202174,4.004175,4.584447,26.25947,200,PVC-U,0.5,0.5,table11,minimum,3.0299,merrimack,330.4436,11.769648,0.747888,0.551537,tractive,sub main,P411,derived
E0039908,N0040155,N0040156,416.202174,416.015374,4.584447,5.538184,37.359947,200,PVC-U,0.5,0.5,table11,minimum,3.0291,merrimack,331.1852,11.792724,0.748234,0.552206,tractive,sub main,P411,derived
E0039909,N0040156,N0040157,416.015374,415.952136,5.538184,5.833111,12.647531,200,PVC-U,0.5,0.5,table11,minimum,3.0291,merrimack,331.1852,11.793036,0.748238,0.552215,tractive,sub main,P411,derived
E0039910,N0040157,N0040158,415.952136,415.888584,5.833111,6.040585,12.71053,200,PVC-U,0.5,0.5,table11,minimum,3.0283,merrimack,331.9268,11.815992,0.748581,0.55288,tractive,sub main,P411,derived
E0039911,N0040158,N0040159,415.888584,415.839594,6.040585,6.178259,9.798021,200,PVC-U,0.5,0.5,table11,minimum,3.0283,merrimack,331.9268,11.816098,0.748583,0.552884,tractive,sub main,P411,derived
E0039912,N0040159,N0040160,415.839594,415.798183,6.178259,6.225254,4.601137,200,PVC-U,0.9,0.5,table11,minimum,3.0283,merrimack,331.9268,11.81618,0.935113,0.463894,velocity,sub main,P411,derived
E0039913,N0040160,N0040161,415.798183,415.755801,6.225254,6.292387,4.709189,200,PVC-U,0.9,0.5,uniform,minimum,3.0283,merrimack,331.9268,11.816218,0.935114,0.463895,velocity,sub main,P411,derived
E0039914,N0040161,N0040162,415.755801,415.703895,6.292387,6.38662,10.3812,200,PVC-U,0.5,0.5,table11,minimum,3.0283,merrimack,331.9268,11.816258,0.748585,0.552888,tractive,sub main,P411,derived
E0039915,N0040162,N0040163,415.703895,415.663138,6.38662,6.440194,4.794887,200,PVC-U,0.85,0.5,table11,minimum,3.0283,merrimack,331.9268,11.816344,0.915363,0.47161,velocity,sub main,P411,derived
E0039916,N0040163,N0040164,415.663138,415.547,6.440194,6.425596,23.22768,200,PVC-U,0.5,0.5,table11,minimum,3.0283,merrimack,331.9268,11.816384,0.748587,0.552892,tractive,sub main,P411,derived
E0039917,N0040164,N0039979,415.547,415.135385,6.425596,6.306235,82.32289,200,PVC-U,0.5,0.5,table11,minimum,3.0283,merrimack,331.9268,11.816578,0.74859,0.552897,tractive,sub main,P411,derived
E0039918,N0040165,N0040166,415.765502,415.694438,5.289399,5.2589,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.207652,0.224529,0.073742,tractive,main,P433,provisional
E0039919,N0040166,N0040167,415.694438,415.562435,5.2589,5.374943,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.20777,0.224571,0.073761,tractive,main,P433,provisional
E0039920,N0040167,N0039953,415.562435,415.393972,5.374943,5.49177,33.692489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.20799,0.224648,0.073797,tractive,main,P433,provisional
E0039921,N0040168,N0040169,415.511733,415.438175,7.001329,6.6517,14.71161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3989,2.702228,0.49965,0.248947,tractive,sub main,P433,derived
E0039922,N0040169,N0040170,415.438175,415.357829,6.6517,6.330831,16.069124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3989,2.702351,0.499657,0.248953,tractive,sub main,P433,derived
E0039923,N0040170,N0040171,415.357829,415.311375,6.330831,6.236598,9.290769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3989,2.702485,0.499664,0.248959,tractive,sub main,P433,derived
E0039924,N0040171,N0040172,415.311375,415.259948,6.236598,6.207368,10.285454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3989,2.702562,0.499668,0.248962,tractive,sub main,P433,derived
E0039925,N0040172,N0040173,415.259948,415.219655,6.207368,6.185283,6.715502,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,63.3989,2.702648,0.533195,0.237783,tractive,sub main,P433,derived
E0039926,N0040173,N0040174,415.219655,415.17783,6.185283,6.171932,4.647205,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,63.3989,2.702704,0.615674,0.214884,tractive,sub main,P433,derived
E0039927,N0040174,N0040175,415.17783,415.137502,6.171932,6.133342,8.065666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3989,2.702743,0.499678,0.248971,tractive,sub main,P433,derived
E0039928,N0040175,N0040176,415.137502,415.061428,6.133342,6.09238,15.214669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3989,2.70281,0.499682,0.248974,tractive,sub main,P433,derived
E0039929,N0040176,N0040177,415.061428,414.982477,6.09238,6.078771,15.790172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3989,2.702937,0.499689,0.24898,tractive,sub main,P433,derived
E0039930,N0040177,N0040178,414.982477,414.847179,6.078771,6.171712,27.059732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3989,2.703068,0.499696,0.248986,tractive,sub main,P433,derived
E0039931,N0040178,N0040179,414.847179,414.797433,6.171712,6.24105,9.949229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4787,2.748561,0.50216,0.251073,tractive,sub main,P433,derived
E0039932,N0040179,N0040180,414.797433,414.754022,6.24105,6.292884,7.235171,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,64.4787,2.748644,0.535866,0.239788,tractive,sub main,P433,derived
E0039933,N0040180,N0040181,414.754022,414.707549,6.292884,6.341981,7.745446,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,64.4787,2.748704,0.535869,0.239791,tractive,sub main,P433,derived
E0039934,N0040181,N0040182,414.707549,414.658103,6.341981,6.37513,9.889161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4787,2.748769,0.502171,0.251082,tractive,sub main,P433,derived
E0039935,N0040182,N0040183,414.658103,414.524033,6.37513,6.409743,26.813944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4787,2.748851,0.502176,0.251086,tractive,sub main,P433,derived
E0039936,N0040183,N0040184,414.524033,414.420346,6.409743,6.469669,20.737473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4787,2.749075,0.502188,0.251096,tractive,sub main,P433,derived
E0039937,N0040184,N0040185,414.420346,414.313258,6.469669,6.563267,21.417523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4787,2.749247,0.502197,0.251104,tractive,sub main,P433,derived
E0039938,N0040185,N0039953,414.313258,414.237645,6.563267,6.648097,15.122736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4787,2.749426,0.502207,0.251112,tractive,sub main,P433,derived
E0039939,N0040186,N0040005,416.76732,416.659385,1.550155,1.722909,21.587033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039940,N0040187,N0040188,413.87916,413.815129,4.827291,4.801143,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094927,0.173382,0.051753,tractive,lateral,P422,provisional
E0039941,N0040188,N0040189,413.815129,413.726529,4.801143,4.856204,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095033,0.173446,0.051779,tractive,lateral,P422,provisional
E0039942,N0040189,N0040190,413.726529,413.647472,4.856204,4.865773,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095181,0.173537,0.051815,tractive,lateral,P422,provisional
E0039943,N0040190,N0040191,413.647472,413.575883,4.865773,4.883651,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.185847,0.216539,0.070106,tractive,lateral,P422,provisional
E0039944,N0040191,N0040005,413.575883,413.518874,4.883651,4.86342,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.185966,0.216584,0.070126,tractive,lateral,P422,provisional
E0039945,N0040192,N0040193,410.168842,410.128842,1.55,2.417026,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P381,provisional
E0039946,N0040193,N0040194,410.128842,410.024034,2.417026,3.12361,20.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.2e-05,0.006708,0.002601,tractive,lateral,P381,provisional
E0039947,N0040194,N0040014,410.024034,409.956766,3.12361,3.059836,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P381,provisional
E0039948,N0040195,N0040196,409.749225,409.676424,1.55,2.319121,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0039949,N0040196,N0040014,409.676424,409.5845,2.319121,3.432102,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135923,0.195367,0.060831,tractive,lateral,P381,provisional
E0039950,N0040197,N0040198,411.39392,411.286915,1.551545,1.667949,21.400935,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039951,N0040198,N0040199,411.286915,411.246666,1.667949,1.699104,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000178,0.015586,0.003884,tractive,lateral,P422,provisional
E0039952,N0040199,N0040032,411.246666,411.195676,1.699104,1.695071,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000234,0.016796,0.004434,tractive,lateral,P422,provisional
E0039953,N0040200,N0040032,411.242761,411.116269,1.550696,1.774478,25.298221,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0039954,N0040201,N0040017,404.921466,404.71394,1.55,2.171741,41.505241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0039955,N0040202,N0040203,402.434681,402.348368,4.95747,4.935293,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8772,1.340395,0.404768,0.176506,tractive,main,P381,provisional
E0039956,N0040203,N0040204,402.348368,402.187123,4.935293,4.681865,32.249031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.0368,1.431073,0.412928,0.182176,tractive,main,P381,provisional
E0039957,N0040204,N0040017,402.187123,402.136133,4.681865,4.749549,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1165,1.476609,0.416882,0.184959,tractive,main,P381,provisional
E0039958,N0040205,N0040206,407.077762,406.946518,1.845944,1.600174,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635536,0.321208,0.123753,tractive,lateral,P381,provisional
E0039959,N0040206,N0040207,406.946518,406.903561,1.600174,1.625064,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,17.2765,0.726289,0.346267,0.128804,tractive,lateral,P381,provisional
E0039960,N0040207,N0040208,406.903561,406.763554,1.625064,1.585079,25.455844,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.771621,0.352885,0.132536,tractive,lateral,P381,provisional
E0039961,N0040208,N0040209,406.763554,406.711376,1.585079,1.607105,9.486833,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.4361,0.8171,0.359248,0.136172,tractive,lateral,P381,provisional
E0039962,N0040209,N0040210,406.711376,406.594704,1.607105,1.607933,21.213203,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.5158,0.862447,0.365341,0.139699,tractive,lateral,P381,provisional
E0039963,N0040210,N0040211,406.594704,406.400094,1.607933,1.678428,35.383612,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.0146,0.967377,0.378598,0.147525,tractive,lateral,P381,provisional
E0039964,N0040211,N0040212,406.400094,406.330524,1.678428,1.658002,12.649111,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.5931,1.117692,0.395873,0.158045,tractive,lateral,P381,provisional
E0039965,N0040212,N0040026,406.330524,406.085481,1.658002,1.612365,44.553339,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.1561,1.225245,0.407217,0.165156,tractive,lateral,P381,provisional
E0039966,N0040213,N0040214,405.925725,405.858034,1.55041,1.698454,13.538163,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P381,provisional
E0039967,N0040214,N0040026,405.858034,405.767895,1.698454,1.92995,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181182,0.214745,0.069299,tractive,lateral,P381,provisional
E0039968,N0040215,N0040216,408.740863,408.652263,1.55,1.822713,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P401,provisional
E0039969,N0040216,N0040043,408.652263,408.56741,1.822713,2.207218,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090682,0.170746,0.050703,tractive,lateral,P401,provisional
E0039970,N0040217,N0040044,397.576458,397.371458,3.494679,3.825777,41.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.4108,0.279774,0.100939,tractive,main,P401,provisional
E0039971,N0040218,N0040044,399.661151,399.611151,1.55177,1.586084,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039972,N0040219,N0040220,400.184203,399.986403,1.865754,2.09749,39.560081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.218192,0.22818,0.075428,tractive,lateral,P401,provisional
E0039973,N0040220,N0040059,399.986403,399.785405,2.09749,2.545192,40.199502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.218522,0.228292,0.07548,tractive,lateral,P401,provisional
E0039974,N0040221,N0040222,401.180215,400.929182,1.551291,1.557421,27.892651,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039975,N0040222,N0040059,400.929165,400.775241,1.557438,1.555356,11.401754,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.000232,0.022897,0.003586,tractive,lateral,P401,provisional
E0039976,N0040223,N0040224,399.402301,399.313701,1.55,1.59734,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039977,N0040224,N0040056,399.313701,399.232307,1.59734,1.735619,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000148,0.013403,0.003797,tractive,lateral,P401,provisional
E0039978,N0040225,N0040226,399.184856,399.122206,1.553578,1.68062,12.529964,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039979,N0040226,N0040227,399.122206,399.008188,1.68062,1.871664,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000104,0.011169,0.003389,tractive,lateral,P401,provisional
E0039980,N0040227,N0040056,399.008188,398.902713,1.871664,2.065213,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000294,0.018716,0.004804,tractive,lateral,P401,provisional
E0039981,N0040228,N0040229,403.041809,402.633888,1.618652,1.6242,25.495098,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039982,N0040229,N0040067,402.633888,402.507396,1.6242,1.554676,15.811388,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.000212,0.018611,0.003877,tractive,lateral,P401,provisional
E0039983,N0040230,N0040067,402.490771,402.440852,1.55,1.62122,9.98383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039984,N0040231,N0040232,407.225552,407.168983,2.131595,2.503044,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182542,0.215271,0.069536,tractive,lateral,P401,provisional
E0039985,N0040232,N0040233,407.168983,407.026681,2.503044,3.965049,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182636,0.215307,0.069552,tractive,lateral,P401,provisional
E0039986,N0040233,N0040234,407.026681,406.900552,3.965049,4.727866,25.225793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182873,0.215399,0.069593,tractive,lateral,P401,provisional
E0039987,N0040234,N0040235,406.900552,406.859907,4.727866,4.80379,6.774207,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.3191,0.183083,0.229447,0.066734,tractive,lateral,P401,provisional
E0039988,N0040235,N0040236,406.859907,406.739699,4.80379,4.603411,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18314,0.215502,0.069639,tractive,lateral,P401,provisional
E0039989,N0040236,N0040043,406.739699,406.665368,4.603411,4.109259,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18334,0.215579,0.069674,tractive,lateral,P401,provisional
E0039990,N0040237,N0040238,403.922191,403.117191,1.703999,1.569119,70.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,1.0798,0.047281,0.181626,0.031396,tractive,main,P401,provisional
E0039991,N0040238,N0040068,403.07149,402.225745,1.61482,1.61538,70.478728,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.047864,0.185032,0.031263,tractive,main,P401,provisional
E0039992,N0040239,N0040068,394.338136,394.111249,9.064971,9.729877,41.252236,200,PVC-U,0.55,0.5,uniform,minimum,3.2364,merrimack,191.6547,7.221591,0.683959,0.40471,tractive,sub main,P401,provisional
E0039993,N0040240,N0040064,403.001392,402.844787,1.55,2.044068,31.32092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0039994,N0040241,N0040242,402.700803,402.586676,1.559115,1.928338,22.825424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P401,provisional
E0039995,N0040242,N0040064,402.586676,402.489594,1.928338,2.399261,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135992,0.1954,0.060845,tractive,lateral,P401,provisional
E0039996,N0040243,N0040244,345.419852,345.292756,1.550211,2.510588,25.419081,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P499,drafted
E0039997,N0040244,N0040245,345.292756,345.100217,2.510588,3.891879,38.507867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124572,0.189808,0.058482,tractive,lateral,P499,drafted
E0039998,N0040245,N0040246,345.100217,344.844852,3.891879,5.411679,51.073052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124893,0.18997,0.05855,tractive,lateral,P499,drafted
E0039999,N0040246,N0040082,344.844852,344.519522,5.411679,5.505381,65.06599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125319,0.190184,0.05864,tractive,lateral,P499,drafted
E0040000,N0040247,N0040074,338.828084,338.587412,12.608226,12.199942,48.13434,200,PVC-U,0.5,0.5,table11,minimum,3.0542,merrimack,309.372,10.972384,0.735424,0.528393,tractive,sub main,P498,drafted
E0040001,N0040248,N0040249,348.439693,348.136868,1.828251,2.499484,60.564986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.648,2.213754,0.470962,0.225464,tractive,main,P498,drafted
