Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0040002,N0040249,N0040250,348.136868,347.754488,2.499484,3.704588,76.476012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.1584,2.612959,0.49472,0.244805,tractive,main,P498,drafted
E0040003,N0040250,N0040251,347.754488,347.677281,3.704588,3.694424,15.441555,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.6542,2.969764,0.513714,0.261015,tractive,main,P498,drafted
E0040004,N0040251,N0040074,347.677281,347.412428,3.694424,3.374926,52.970571,200,PVC-U,0.5,0.5,table11,minimum,3.645,merrimack,71.734,3.034204,0.516955,0.263851,tractive,main,P498,drafted
E0040005,N0040252,N0040253,344.095685,343.803858,2.856555,3.64411,58.365488,200,PVC-U,0.5,0.5,table11,minimum,3.5547,merrimack,88.2669,3.659611,0.545922,0.290159,tractive,main,P500,drafted
E0040006,N0040253,N0040254,343.803858,343.3657,3.64411,3.887229,87.631482,200,PVC-U,0.5,0.5,table11,minimum,3.5194,merrimack,95.8621,3.933383,0.557392,0.301082,tractive,main,P500,drafted
E0040007,N0040254,N0040255,343.3657,343.042478,3.887229,4.604037,64.644468,200,PVC-U,0.5,0.5,table11,minimum,3.5035,merrimack,99.5048,4.064246,0.562652,0.306195,tractive,main,P500,drafted
E0040008,N0040255,N0040256,343.042478,342.58321,4.604037,5.442333,91.853537,200,PVC-U,0.5,0.5,table11,minimum,3.4914,merrimack,102.406,4.168013,0.566729,0.310203,tractive,main,P500,drafted
E0040009,N0040256,N0040257,342.58321,342.210547,5.442333,6.45141,74.532629,200,PVC-U,0.5,0.5,table11,minimum,3.4883,merrimack,103.1476,4.195109,0.56778,0.311243,tractive,main,P500,drafted
E0040010,N0040257,N0040088,342.210547,342.141182,6.45141,6.329277,13.873088,200,PVC-U,0.5,0.5,table11,minimum,3.4823,merrimack,104.6308,4.248322,0.569829,0.313277,tractive,main,P500,drafted
E0040011,N0040258,N0040088,346.450488,346.391462,1.55,2.078997,11.805329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P500,provisional
E0040012,N0040259,N0040260,342.543606,342.151601,3.187443,4.294962,78.400912,200,PVC-U,0.5,0.5,table11,minimum,3.3355,merrimack,149.3817,5.81163,0.622356,0.369345,tractive,sub main,P500,drafted
E0040013,N0040260,N0040261,342.151601,341.851601,4.294962,5.079215,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3288,merrimack,151.8804,5.896989,0.624871,0.372238,tractive,sub main,P500,drafted
E0040014,N0040261,N0040262,341.851601,341.551601,5.079215,5.689213,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3155,merrimack,156.9768,6.069735,0.629867,0.37805,tractive,sub main,P500,drafted
E0040015,N0040262,N0040263,341.551601,341.509661,5.689213,5.751508,6.990054,200,PVC-U,0.6,0.5,table11,minimum,3.3059,merrimack,160.7797,6.198323,0.677122,0.363951,tractive,sub main,P500,drafted
E0040016,N0040263,N0040264,341.509661,341.259661,5.751508,5.93736,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3019,merrimack,162.423,6.253617,0.635054,0.384176,tractive,sub main,P500,drafted
E0040017,N0040264,N0040265,341.259661,341.009661,5.93736,6.378919,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2982,merrimack,163.9062,6.30383,0.636448,0.385838,tractive,sub main,P500,drafted
E0040018,N0040265,N0040097,341.009661,340.934346,6.378919,6.743663,15.063096,200,PVC-U,0.5,0.5,table11,minimum,3.2964,merrimack,164.6478,6.329124,0.637146,0.386674,tractive,sub main,P500,drafted
E0040019,N0040266,N0040267,344.494648,344.394648,5.072643,3.30451,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185742,0.216499,0.070088,tractive,lateral,P500,drafted
E0040020,N0040267,N0040268,344.394648,344.319648,3.30451,2.964288,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185908,0.216562,0.070116,tractive,lateral,P500,drafted
E0040021,N0040268,N0040269,344.319648,344.093911,2.964288,3.440849,45.147416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.217123,0.227816,0.075259,tractive,lateral,P500,drafted
E0040022,N0040269,N0040270,344.093911,343.941688,3.440849,3.5057,30.444635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.27968,0.247305,0.084517,tractive,lateral,P500,drafted
E0040023,N0040270,N0040271,343.941688,343.691688,3.5057,3.786645,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.279933,0.247377,0.084552,tractive,lateral,P500,drafted
E0040024,N0040271,N0040272,343.691688,343.441688,3.786645,3.857812,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.325617,0.25972,0.090648,tractive,lateral,P500,drafted
E0040025,N0040272,N0040273,343.441688,343.376421,3.857812,3.81056,13.05333,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326034,0.259827,0.090702,tractive,lateral,P500,drafted
E0040026,N0040273,N0040097,343.376421,342.969511,3.81056,4.708498,81.382016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326143,0.259855,0.090716,tractive,lateral,P500,drafted
E0040027,N0040274,N0040082,346.846667,346.558706,1.55,3.466197,57.592337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P499,drafted
E0040028,N0040275,N0040122,413.622145,413.58179,10.783587,10.857724,26.90278,800,GRP,0.15,0.085,table11,minimum,2.1406,merrimack,5838.2217,146.305932,0.874229,0.367214,velocity,trunk main,P411,drafted
E0040029,N0040276,N0040127,424.22468,423.926816,2.602408,2.776736,59.572704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.714643,0.333241,0.130779,tractive,main,P411,derived
E0040030,N0040277,N0040278,425.245166,425.18192,1.55,1.580775,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040031,N0040278,N0040279,425.18192,425.112279,1.580775,1.639369,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045373,0.135005,0.037269,tractive,lateral,P411,provisional
E0040032,N0040279,N0040127,425.112279,424.96399,1.639369,1.739562,29.657702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136023,0.195415,0.060851,tractive,lateral,P411,provisional
E0040033,N0040280,N0040281,424.004513,423.919661,1.921268,2.155718,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108693,0.181399,0.054998,tractive,lateral,P411,provisional
E0040034,N0040281,N0040282,423.919661,423.840604,2.155718,2.374942,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108835,0.181478,0.055031,tractive,lateral,P411,provisional
E0040035,N0040282,N0040129,423.840604,423.696382,2.374942,2.707335,28.84441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199501,0.221615,0.072407,tractive,lateral,P411,provisional
E0040036,N0040283,N0040284,423.800939,423.759318,2.408443,2.507436,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,17.3418,0.73083,0.367759,0.124124,tractive,main,P411,provisional
E0040037,N0040284,N0040285,423.759318,423.661084,2.507436,2.705951,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3418,0.730883,0.335591,0.132173,tractive,main,P411,provisional
E0040038,N0040285,N0040286,423.661084,423.554782,2.705951,2.858395,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4215,0.776314,0.34197,0.135993,tractive,main,P411,provisional
E0040039,N0040286,N0040287,423.554782,423.514533,2.858395,2.930505,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,18.4215,0.776491,0.364487,0.130186,tractive,main,P411,provisional
E0040040,N0040287,N0040288,423.514533,423.254485,2.930505,3.160615,52.009614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5013,0.821815,0.348093,0.139709,tractive,main,P411,provisional
E0040041,N0040288,N0040289,423.254485,423.213376,3.160615,3.214084,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,21.6609,0.912782,0.394209,0.137854,tractive,main,P411,provisional
E0040042,N0040289,N0040129,423.213376,423.064967,3.214084,3.33875,29.681644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8204,1.003369,0.370319,0.153614,tractive,main,P411,provisional
E0040043,N0040290,N0040291,419.049178,418.957272,1.553239,1.566135,18.381273,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P411,derived
E0040044,N0040291,N0040132,418.957272,418.843674,1.566135,1.712936,22.719661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226489,0.230967,0.076726,tractive,lateral,P411,derived
E0040045,N0040292,N0040293,417.945393,417.55078,2.386547,2.90088,78.922426,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.77082,0.341213,0.135537,tractive,lateral,P411,derived
E0040046,N0040293,N0040294,417.55078,417.510158,2.90088,2.935765,3.009055,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,21.5956,0.907279,0.507443,0.115462,tractive,lateral,P411,derived
E0040047,N0040294,N0040132,417.510158,417.369033,2.935765,3.187577,28.224963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907304,0.358961,0.146426,tractive,lateral,P411,derived
E0040048,N0040295,N0040165,415.926747,415.765502,4.925823,5.289399,32.249031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.175553,0.212535,0.068312,tractive,main,P433,provisional
E0040049,N0040296,N0040297,415.778802,415.609118,7.061286,7.301434,33.936638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.5692,2.456924,0.485786,0.237414,tractive,sub main,P433,derived
E0040050,N0040297,N0040168,415.609118,415.511733,7.301434,7.001329,19.477164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3989,2.701603,0.499616,0.248918,tractive,sub main,P433,derived
E0040051,N0040298,N0040299,419.173633,419.121431,1.55,1.650999,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040052,N0040299,N0040300,419.121431,419.062338,1.650999,1.554697,9.848858,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,8.7e-05,0.010756,0.003085,tractive,lateral,P433,provisional
E0040053,N0040300,N0040301,419.062338,418.877338,1.554697,1.958294,37.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031259,0.118683,0.031643,tractive,lateral,P433,provisional
E0040054,N0040301,N0040302,418.877338,418.780256,1.958294,2.098498,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031568,0.11909,0.031779,tractive,lateral,P433,provisional
E0040055,N0040302,N0040165,418.780256,418.720048,2.098498,2.334853,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031729,0.119301,0.03185,tractive,lateral,P433,provisional
E0040056,N0040303,N0040304,421.063794,420.932491,1.552478,1.553623,9.055385,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040057,N0040304,N0040305,420.930249,420.664194,1.555866,1.559439,16.124515,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,7.5e-05,0.013466,0.002405,tractive,lateral,P433,provisional
E0040058,N0040305,N0040168,420.664194,420.512038,1.559439,2.001024,30.43132,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00021,0.01594,0.004272,tractive,lateral,P433,provisional
E0040059,N0040306,N0040307,410.611768,410.312689,7.068317,7.458674,54.377978,200,PVC-U,0.55,0.5,uniform,minimum,3.0565,merrimack,307.4155,11.040449,0.763745,0.515281,velocity,sub main,P442,derived
E0040060,N0040307,N0040308,410.312689,409.996048,7.458674,7.69188,57.571138,200,PVC-U,0.55,0.5,uniform,minimum,3.0565,merrimack,307.4155,11.040902,0.763753,0.515293,velocity,sub main,P442,derived
E0040061,N0040308,N0040309,409.996048,409.863943,7.69188,7.836985,24.019065,200,PVC-U,0.55,0.5,uniform,minimum,3.0548,merrimack,308.8987,11.08749,0.764545,0.516591,velocity,sub main,P442,derived
E0040062,N0040309,N0040310,409.863943,409.644722,7.836985,8.135368,39.858326,200,PVC-U,0.55,0.5,uniform,minimum,3.0548,merrimack,308.8987,11.087691,0.764549,0.516597,velocity,sub main,P442,derived
E0040063,N0040310,N0040311,409.644722,409.301737,8.135368,8.682699,62.360927,200,PVC-U,0.55,0.5,uniform,minimum,3.0548,merrimack,308.8987,11.088023,0.764554,0.516606,velocity,sub main,P442,derived
E0040064,N0040311,N0040312,409.301737,408.916737,8.682699,9.327831,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0548,merrimack,308.8987,11.088542,0.764563,0.51662,velocity,sub main,P442,derived
E0040065,N0040312,N0040313,408.916737,408.531745,9.327831,9.90426,69.998536,200,PVC-U,0.55,0.5,uniform,minimum,3.0548,merrimack,308.8987,11.089126,0.764573,0.516637,velocity,sub main,P442,derived
E0040066,N0040313,N0040135,408.531745,408.443324,9.90426,10.046056,16.076562,200,PVC-U,0.55,0.5,uniform,minimum,3.0548,merrimack,308.8987,11.089709,0.764583,0.516653,velocity,sub main,P442,derived
E0040067,N0040314,N0040315,415.396672,415.333032,3.03619,3.174018,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.559047,0.308498,0.116529,tractive,main,P442,provisional
E0040068,N0040315,N0040316,415.333032,415.239624,3.174018,3.360351,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.559153,0.308517,0.11654,tractive,main,P442,provisional
E0040069,N0040316,N0040317,415.239624,415.078612,3.360351,3.573549,32.202484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.9211,0.590398,0.313851,0.119546,tractive,main,P442,provisional
E0040070,N0040317,N0040318,415.078612,414.953213,3.573549,3.896977,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.9211,0.590667,0.313896,0.119572,tractive,main,P442,provisional
E0040071,N0040318,N0040319,414.953213,414.782919,3.896977,4.318278,34.058773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0009,0.636143,0.321305,0.123808,tractive,main,P442,provisional
E0040072,N0040319,N0040320,414.782919,414.741688,4.318278,4.524944,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0807,0.681694,0.328352,0.127902,tractive,main,P442,provisional
E0040073,N0040320,N0040321,414.741688,414.681272,4.524944,4.820711,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.8223,0.712853,0.33298,0.130625,tractive,main,P442,provisional
E0040074,N0040321,N0040322,414.681272,414.639751,4.820711,4.886555,6.92015,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,17.9021,0.758221,0.361782,0.128733,tractive,main,P442,provisional
E0040075,N0040322,N0040323,414.639751,414.516567,4.886555,4.842655,24.636847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9021,0.758278,0.33947,0.13449,tractive,main,P442,provisional
E0040076,N0040323,N0040324,414.516567,414.390805,4.842655,4.643069,25.152392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9021,0.758484,0.339499,0.134507,tractive,main,P442,provisional
E0040077,N0040324,N0040325,414.390805,414.342096,4.643069,4.643561,9.741923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9021,0.758693,0.339528,0.134525,tractive,main,P442,provisional
E0040078,N0040325,N0040326,414.342096,414.280405,4.643561,4.566672,12.338195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9021,0.758774,0.33954,0.134532,tractive,main,P442,provisional
E0040079,N0040326,N0040327,414.280405,414.238285,4.566672,4.556332,5.264982,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,17.9021,0.758877,0.400031,0.120237,tractive,main,P442,provisional
E0040080,N0040327,N0040328,414.238285,413.994462,4.556332,4.55751,48.764589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9021,0.758921,0.33956,0.134544,tractive,main,P442,provisional
E0040081,N0040328,N0040135,413.994462,413.916695,4.55751,4.572685,15.553319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9021,0.759328,0.339617,0.134578,tractive,main,P442,provisional
E0040082,N0040329,N0040330,417.302215,417.222522,1.550507,1.551373,10.625803,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0040083,N0040330,N0040187,417.221701,417.155472,1.552194,1.550979,12.041595,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,8.9e-05,0.010594,0.003164,tractive,lateral,P422,provisional
E0040084,N0040331,N0040332,417.125812,417.002321,1.55,1.720702,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0040085,N0040332,N0040187,417.002321,416.913862,1.720702,1.79259,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P422,provisional
E0040086,N0040333,N0040334,414.205823,414.076111,4.427631,4.592529,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09384,0.172715,0.051487,tractive,lateral,P422,provisional
E0040087,N0040334,N0040335,414.076111,413.957263,4.592529,4.669172,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094056,0.172848,0.05154,tractive,lateral,P422,provisional
E0040088,N0040335,N0040187,413.957263,413.87916,4.669172,4.827291,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094254,0.172969,0.051588,tractive,lateral,P422,provisional
E0040089,N0040336,N0040337,402.734498,402.692072,4.251647,4.349646,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3985,1.06756,0.377473,0.158232,tractive,lateral,P381,provisional
E0040090,N0040337,N0040202,402.692072,402.434681,4.349646,4.95747,51.478151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4783,1.112898,0.382338,0.161412,tractive,lateral,P381,provisional
E0040091,N0040338,N0040339,404.753101,404.652602,1.55,1.550645,10.049876,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P381,provisional
E0040092,N0040339,N0040340,404.652602,404.3456,1.550645,2.900555,61.400326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135885,0.195349,0.060823,tractive,lateral,P381,provisional
E0040093,N0040340,N0040202,404.3456,404.263594,2.900555,3.128557,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226931,0.231114,0.076794,tractive,lateral,P381,provisional
E0040094,N0040341,N0040342,408.018551,407.353295,1.557559,1.561927,45.879763,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.245248,0.039695,tractive,lateral,P381,provisional
E0040095,N0040342,N0040205,407.353295,407.237861,1.561927,1.685845,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181451,0.214849,0.069346,tractive,lateral,P381,provisional
E0040096,N0040343,N0040344,407.83832,407.714991,1.552183,1.560369,18.973666,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P381,provisional
E0040097,N0040344,N0040345,407.714991,407.659764,1.560369,1.585719,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090693,0.170753,0.050706,tractive,lateral,P381,provisional
E0040098,N0040345,N0040346,407.659764,407.204736,1.585719,2.017035,91.005494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226586,0.230999,0.076741,tractive,lateral,P381,provisional
E0040099,N0040346,N0040347,407.204736,407.151586,2.017035,2.020533,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408413,0.279255,0.100667,tractive,lateral,P381,provisional
E0040100,N0040347,N0040205,407.151586,407.077762,2.020533,1.845944,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453769,0.288775,0.105716,tractive,lateral,P381,provisional
E0040101,N0040348,N0040217,399.482745,399.129333,1.55,1.941803,70.682388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P401,provisional
E0040102,N0040349,N0040350,398.018232,397.919743,2.885851,3.226344,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092605,0.17195,0.051182,tractive,lateral,P401,provisional
E0040103,N0040350,N0040351,397.919743,397.83372,3.226344,3.142354,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138036,0.196366,0.061257,tractive,lateral,P401,provisional
E0040104,N0040351,N0040352,397.83372,397.628659,3.142354,3.440921,41.012193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228714,0.231702,0.07707,tractive,lateral,P401,provisional
E0040105,N0040352,N0040217,397.628659,397.576458,3.440921,3.494679,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229056,0.231815,0.077123,tractive,lateral,P401,provisional
E0040106,N0040353,N0040354,400.362518,400.286033,1.551727,1.672951,15.297059,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.1913,0.217631,0.227989,0.075339,tractive,lateral,P401,provisional
E0040107,N0040354,N0040219,400.286033,400.229464,1.672951,1.820493,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.217758,0.228032,0.07536,tractive,lateral,P401,provisional
E0040108,N0040355,N0040356,400.388049,400.249395,1.55,1.946284,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040109,N0040356,N0040219,400.249395,400.184203,1.946284,1.865754,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000231,0.016692,0.004415,tractive,lateral,P401,provisional
E0040110,N0040357,N0040237,404.089822,403.922191,1.561545,1.703999,33.526109,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040111,N0040358,N0040359,401.316333,401.20453,1.55,2.056792,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040112,N0040359,N0040239,401.20453,401.107447,2.056792,2.29566,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P401,provisional
E0040113,N0040360,N0040361,405.807759,405.761661,2.441631,2.120938,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001036,0.032671,0.007678,tractive,lateral,P401,provisional
E0040114,N0040361,N0040362,405.761661,405.67434,2.120938,1.684486,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001113,0.033666,0.007895,tractive,lateral,P401,provisional
E0040115,N0040362,N0040363,405.674073,405.14975,1.684753,1.560913,21.400935,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,0.0,0.001259,0.059173,0.005882,tractive,lateral,P401,provisional
E0040116,N0040363,N0040364,405.14975,404.868005,1.560913,1.550208,13.416408,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,1.0798,0.046704,0.221387,0.027267,tractive,lateral,P401,provisional
E0040117,N0040364,N0040237,404.841817,404.042488,1.576395,1.583703,22.203603,200,PVC-U,3.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.046816,0.265168,0.0242,tractive,lateral,P401,provisional
E0040118,N0040365,N0040366,395.715568,395.643857,9.565712,9.424319,13.038405,200,PVC-U,0.55,0.5,uniform,minimum,3.2492,merrimack,185.4786,7.015399,0.678608,0.39836,tractive,sub main,P401,provisional
E0040119,N0040366,N0040367,395.643857,395.483506,9.424319,9.47377,29.154759,200,PVC-U,0.55,0.5,uniform,minimum,3.2492,merrimack,185.4786,7.015508,0.678611,0.398364,tractive,sub main,P401,provisional
E0040120,N0040367,N0040368,395.483506,395.424014,9.47377,9.400967,10.816654,200,PVC-U,0.55,0.5,uniform,minimum,3.2492,merrimack,185.4786,7.015751,0.678617,0.398371,tractive,sub main,P401,provisional
E0040121,N0040368,N0040369,395.424014,395.12783,9.400967,9.141213,53.851648,200,PVC-U,0.55,0.5,uniform,minimum,3.2492,merrimack,185.4786,7.015841,0.678619,0.398374,tractive,sub main,P401,provisional
E0040122,N0040369,N0040370,395.12783,395.084874,9.141213,9.11935,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.2492,merrimack,185.4786,7.01629,0.678631,0.398388,tractive,sub main,P401,provisional
E0040123,N0040370,N0040371,395.084874,394.799297,9.11935,9.017323,51.92302,200,PVC-U,0.55,0.5,uniform,minimum,3.247,merrimack,186.5583,7.052036,0.679569,0.399493,tractive,sub main,P401,provisional
E0040124,N0040371,N0040372,394.799297,394.694797,9.017323,8.872403,19.0,200,PVC-U,0.55,0.5,uniform,minimum,3.247,merrimack,186.5583,7.052469,0.67958,0.399506,tractive,sub main,P401,provisional
E0040125,N0040372,N0040373,394.694797,394.654757,8.872403,8.805082,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.247,merrimack,186.5583,7.052627,0.679584,0.399511,tractive,sub main,P401,provisional
E0040126,N0040373,N0040374,394.654757,394.50514,8.805082,8.863329,27.202941,200,PVC-U,0.55,0.5,uniform,minimum,3.247,merrimack,186.5583,7.052688,0.679586,0.399513,tractive,sub main,P401,provisional
E0040127,N0040374,N0040239,394.50514,394.338136,8.863329,9.064971,30.364453,200,PVC-U,0.55,0.5,uniform,minimum,3.2364,merrimack,191.6547,7.22099,0.683943,0.404692,tractive,sub main,P401,provisional
E0040128,N0040375,N0040376,407.615252,407.314011,1.604078,1.60939,17.720045,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.204036,0.028203,tractive,lateral,P401,provisional
E0040129,N0040376,N0040231,407.314011,407.225552,1.60939,2.131595,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090682,0.170746,0.050703,tractive,lateral,P401,provisional
E0040130,N0040377,N0040231,408.101551,407.411479,2.115154,1.945669,69.007246,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.091137,0.216696,0.043333,tractive,lateral,P401,provisional
E0040131,N0040378,N0040247,349.138855,348.753202,1.551819,2.683108,77.130513,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P498,drafted
E0040132,N0040379,N0040247,339.162622,338.828084,14.708686,12.608226,66.907586,200,PVC-U,0.5,0.5,table11,minimum,3.0629,merrimack,302.1517,10.746513,0.731703,0.521814,tractive,sub main,P498,drafted
E0040133,N0040380,N0040248,348.71593,348.439693,1.55,1.828251,55.247375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P498,drafted
E0040134,N0040381,N0040382,349.495872,349.366993,1.91929,1.797375,25.775745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1044,1.181127,0.389393,0.166083,tractive,main,P498,drafted
E0040135,N0040382,N0040383,349.366993,349.063461,1.797375,1.555985,46.697214,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,31.0056,1.302966,0.440052,0.163332,tractive,main,P498,drafted
E0040136,N0040383,N0040248,348.96004,348.597548,1.659406,1.670396,38.156965,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,32.0854,1.348623,0.507984,0.151471,tractive,main,P498,drafted
E0040137,N0040384,N0040385,349.186928,349.062234,2.156853,2.128623,24.938775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7603,0.620136,0.318742,0.122335,tractive,lateral,P498,drafted
E0040138,N0040385,N0040248,349.062234,348.605754,2.128623,1.66219,91.296046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3233,0.727791,0.335146,0.131909,tractive,lateral,P498,drafted
E0040139,N0040386,N0040252,345.131244,344.946348,1.55,2.005892,36.979274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.3241,3.224028,0.526202,0.272058,tractive,main,P502,drafted
E0040140,N0040387,N0040388,344.592,344.438791,2.888773,2.937491,30.641952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.458035,0.289635,0.106178,tractive,lateral,P500,drafted
E0040141,N0040388,N0040252,344.438791,344.095685,2.937491,2.856555,68.621087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9429,0.503557,0.298471,0.110972,tractive,lateral,P500,drafted
E0040142,N0040389,N0040390,346.663271,345.856034,1.621336,1.647201,62.095171,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.186456,0.02996,tractive,lateral,P500,drafted
E0040143,N0040390,N0040391,345.856034,345.812557,1.647201,1.746189,7.904829,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045785,0.139896,0.03661,tractive,lateral,P500,drafted
E0040144,N0040391,N0040266,345.812557,345.524301,1.746189,4.042991,52.410292,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091118,0.176699,0.049706,tractive,lateral,P500,drafted
E0040145,N0040392,N0040393,343.449556,343.382847,3.031279,2.954738,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.413597,0.28038,0.101258,tractive,main,P500,provisional
E0040146,N0040393,N0040394,343.382847,343.166457,2.954738,3.130785,43.27817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.413709,0.280404,0.101271,tractive,main,P500,provisional
E0040147,N0040394,N0040395,343.166457,343.110834,3.130785,3.096594,11.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.414069,0.280482,0.101312,tractive,main,P500,provisional
E0040148,N0040395,N0040396,343.110834,342.962336,3.096594,3.204076,29.699592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.414162,0.280502,0.101322,tractive,main,P500,provisional
E0040149,N0040396,N0040397,342.962336,342.917871,3.204076,3.184455,8.893076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9429,0.504944,0.298731,0.111115,tractive,main,P500,provisional
E0040150,N0040397,N0040398,342.917871,342.877338,3.184455,3.23515,6.755442,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,11.9429,0.505018,0.318298,0.106415,tractive,main,P500,provisional
E0040151,N0040398,N0040399,342.877338,342.695134,3.23515,3.13412,36.440753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9429,0.505074,0.298755,0.111128,tractive,main,P500,provisional
E0040152,N0040399,N0040259,342.695134,342.543606,3.13412,3.187443,30.305651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9429,0.505378,0.298812,0.111159,tractive,main,P500,provisional
E0040153,N0040400,N0040401,333.291196,332.991196,12.313785,12.309585,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3757,merrimack,135.2793,5.323035,0.607337,0.352491,tractive,sub main,P501,drafted
E0040154,N0040401,N0040402,332.991196,332.691196,12.309585,12.187893,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3725,merrimack,136.3591,5.3606,0.608531,0.353806,tractive,sub main,P501,drafted
E0040155,N0040402,N0040403,332.691196,332.651196,12.187893,12.223133,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.3725,merrimack,136.3591,5.3611,0.721398,0.31255,tractive,sub main,P501,drafted
E0040156,N0040403,N0040404,343.324188,343.202804,1.550141,1.744492,24.276724,200,PVC-U,0.5,0.5,cover_min,minimum,3.3725,merrimack,136.3591,5.361142,0.608548,0.353825,tractive,sub main,P501,drafted
E0040157,N0040404,N0040405,343.202804,342.902804,1.744492,2.392758,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3725,merrimack,136.3591,5.361344,0.608555,0.353832,tractive,sub main,P500,drafted
E0040158,N0040405,N0040259,342.902804,342.594815,2.392758,3.136234,61.597912,200,PVC-U,0.5,0.5,table11,minimum,3.3693,merrimack,137.4389,5.398874,0.609741,0.355142,tractive,sub main,P500,drafted
E0040159,N0040406,N0040407,345.054581,344.737512,1.550247,2.8534,63.413648,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P500,drafted
E0040160,N0040407,N0040408,344.737512,344.694701,2.8534,3.055513,6.586352,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.031619,0.130256,0.029957,tractive,lateral,P500,drafted
E0040161,N0040408,N0040266,344.694701,344.494648,3.055513,5.072643,40.010649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093854,0.172723,0.05149,tractive,lateral,P500,drafted
E0040162,N0040409,N0040275,413.684022,413.622145,10.78308,10.783587,61.877688,800,GRP,0.1,0.085,table11,minimum,2.1413,merrimack,5821.6216,145.937314,0.751636,0.41019,velocity,trunk main,P411,drafted
E0040163,N0040410,N0040275,418.743926,418.540198,5.837464,5.865534,40.745748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.702118,0.331402,0.129694,tractive,main,P411,provisional
E0040164,N0040411,N0040412,425.807083,425.605139,1.554703,1.560907,16.155494,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.18401,0.030226,tractive,lateral,P411,provisional
E0040165,N0040412,N0040413,425.597618,425.341985,1.568429,1.563044,16.492423,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045402,0.198015,0.028833,tractive,lateral,P411,provisional
E0040166,N0040413,N0040276,425.341985,425.199018,1.563044,1.62807,28.593438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045539,0.135174,0.037329,tractive,lateral,P411,provisional
E0040167,N0040414,N0040280,424.109632,424.004513,1.682421,1.921268,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10819,0.181119,0.054884,tractive,lateral,P411,provisional
E0040168,N0040415,N0040416,424.450702,424.320894,1.55,1.611509,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040169,N0040416,N0040280,424.320894,424.253626,1.611509,1.672155,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P411,provisional
E0040170,N0040417,N0040283,424.5652,424.444266,1.550431,1.765115,24.186773,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,provisional
E0040171,N0040418,N0040283,423.871117,423.800939,2.086006,2.408443,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.262,0.685244,0.328887,0.128216,tractive,main,P411,provisional
E0040172,N0040419,N0040420,425.367538,425.228075,2.074173,2.179762,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226972,0.231127,0.076801,tractive,lateral,P411,provisional
E0040173,N0040420,N0040421,425.228075,425.052629,2.179762,2.741591,35.089211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272472,0.245228,0.083509,tractive,lateral,P411,provisional
E0040174,N0040421,N0040422,425.052629,424.672931,2.741591,3.051099,75.939697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363298,0.269003,0.095352,tractive,lateral,P411,provisional
E0040175,N0040422,N0040423,424.672931,424.62806,3.051099,2.952873,8.974147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363931,0.269153,0.095429,tractive,lateral,P411,provisional
E0040176,N0040423,N0040424,424.62806,424.562997,2.952873,2.757804,13.012628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364006,0.269171,0.095438,tractive,lateral,P411,provisional
E0040177,N0040424,N0040425,424.562997,424.376686,2.757804,2.55584,37.26222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577768,0.31172,0.118341,tractive,lateral,P411,provisional
E0040178,N0040425,N0040276,424.376686,424.22468,2.55584,2.602408,30.401195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.623345,0.319259,0.122632,tractive,lateral,P411,provisional
E0040179,N0040426,N0040292,418.732257,418.590205,1.55,1.741734,28.410321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P411,derived
E0040180,N0040427,N0040428,418.569837,418.496857,1.555834,1.732513,14.596033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P411,derived
E0040181,N0040428,N0040429,418.496857,418.414262,1.732513,1.913496,16.518967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18119,0.214748,0.069301,tractive,lateral,P411,derived
E0040182,N0040429,N0040430,418.414262,418.305348,1.913496,2.120677,21.782817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271862,0.245051,0.083423,tractive,lateral,P411,derived
E0040183,N0040430,N0040292,418.305348,417.945393,2.120677,2.386547,71.991161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317311,0.257572,0.089574,tractive,lateral,P411,derived
E0040184,N0040431,N0040432,419.05765,418.943632,1.552153,1.716921,22.803509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040185,N0040432,N0040295,418.943632,418.890481,1.716921,1.962088,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P433,provisional
E0040186,N0040433,N0040434,419.028237,418.987908,4.798942,4.929847,6.721563,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,45.834,1.950392,0.483674,0.202473,tractive,sub main,P433,derived
E0040187,N0040434,N0040435,418.987908,418.946271,4.929847,5.100939,4.382818,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,45.834,1.950448,0.568741,0.180849,tractive,sub main,P433,derived
E0040188,N0040435,N0040436,418.946271,418.895723,5.100939,5.453948,10.109694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.834,1.950485,0.453455,0.211837,tractive,sub main,P433,derived
E0040189,N0040436,N0040437,418.895723,418.845112,5.453948,5.67979,10.122073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.834,1.950569,0.453461,0.211842,tractive,sub main,P433,derived
E0040190,N0040437,N0040438,418.845112,418.801793,5.67979,5.759089,8.663852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.834,1.950653,0.453467,0.211846,tractive,sub main,P433,derived
E0040191,N0040438,N0040439,418.801793,418.756952,5.759089,5.737586,8.968309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.834,1.950726,0.453472,0.21185,tractive,sub main,P433,derived
E0040192,N0040439,N0040440,418.756952,418.578029,5.737586,5.409185,35.784603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.834,1.9508,0.453477,0.211854,tractive,sub main,P433,derived
E0040193,N0040440,N0040441,418.578029,418.535859,5.409185,5.382689,6.487554,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,45.834,1.951099,0.497603,0.198544,tractive,sub main,P433,derived
E0040194,N0040441,N0040442,418.535859,418.494152,5.382689,5.365681,5.560988,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,45.834,1.951153,0.52338,0.191671,tractive,sub main,P433,derived
E0040195,N0040442,N0040443,418.494152,418.376954,5.365681,5.659209,23.439561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.834,1.951199,0.453505,0.211875,tractive,sub main,P433,derived
E0040196,N0040443,N0040444,418.376954,418.016173,5.659209,6.015016,72.15618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.834,1.951394,0.453519,0.211886,tractive,sub main,P433,derived
E0040197,N0040444,N0040445,418.016173,417.871505,6.015016,6.348374,28.9337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.834,1.951996,0.453561,0.211918,tractive,sub main,P433,derived
E0040198,N0040445,N0040446,417.871505,417.828573,6.348374,6.39921,8.586367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.5756,1.983327,0.455733,0.213581,tractive,sub main,P433,derived
E0040199,N0040446,N0040447,417.828573,417.663754,6.39921,6.158482,32.963899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.5756,1.983398,0.455738,0.213585,tractive,sub main,P433,derived
E0040200,N0040447,N0040448,417.663754,417.557476,6.158482,6.008687,21.255593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3172,2.014763,0.457886,0.215238,tractive,sub main,P433,derived
E0040201,N0040448,N0040449,417.557476,417.474217,6.008687,6.104915,16.651735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3172,2.01494,0.457898,0.215247,tractive,sub main,P433,derived
E0040202,N0040449,N0040450,417.474217,417.316741,6.104915,6.272249,31.495233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3172,2.015079,0.457908,0.215254,tractive,sub main,P433,derived
E0040203,N0040450,N0040451,417.316741,417.217705,6.272249,6.392189,19.807118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3172,2.015342,0.457926,0.215268,tractive,sub main,P433,derived
E0040204,N0040451,N0040452,417.217705,417.176603,6.392189,6.457674,4.566867,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,47.3172,2.015507,0.563611,0.186195,tractive,sub main,P433,derived
E0040205,N0040452,N0040453,417.176603,417.134333,6.457674,6.513189,8.454014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3172,2.015545,0.457939,0.215279,tractive,sub main,P433,derived
E0040206,N0040453,N0040454,417.134333,417.052918,6.513189,6.457214,16.283054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3172,2.015615,0.457944,0.215282,tractive,sub main,P433,derived
E0040207,N0040454,N0040455,417.052918,416.884509,6.457214,6.495221,33.681852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3172,2.015751,0.457953,0.21529,tractive,sub main,P433,derived
E0040208,N0040455,N0040456,416.884509,416.717005,6.495221,6.494024,33.500837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.0588,2.047122,0.460077,0.216931,tractive,sub main,P433,derived
E0040209,N0040456,N0040457,416.717005,416.671548,6.494024,6.445792,9.091383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8004,2.078491,0.462176,0.218561,tractive,sub main,P433,derived
E0040210,N0040457,N0040458,416.671548,416.576193,6.445792,6.418833,19.070968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8004,2.078567,0.462181,0.218565,tractive,sub main,P433,derived
E0040211,N0040458,N0040459,416.576193,416.413361,6.418833,6.453338,32.566275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8004,2.078726,0.462191,0.218573,tractive,sub main,P433,derived
E0040212,N0040459,N0040460,416.413361,416.358479,6.453338,6.443004,10.976509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8004,2.078997,0.462209,0.218587,tractive,sub main,P433,derived
E0040213,N0040460,N0040461,416.358479,416.309586,6.443004,6.447586,9.77858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8004,2.079088,0.462215,0.218592,tractive,sub main,P433,derived
E0040214,N0040461,N0040462,416.309586,416.188112,6.447586,6.436003,24.294727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.8004,2.07917,0.462221,0.218596,tractive,sub main,P433,derived
E0040215,N0040462,N0040296,416.188112,415.778802,6.436003,7.061286,81.862133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.96,2.169907,0.468159,0.223248,tractive,sub main,P433,derived
E0040216,N0040463,N0040464,416.261197,416.155249,6.142459,6.509882,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.285635,0.248993,0.08534,tractive,main,P433,provisional
E0040217,N0040464,N0040465,416.155249,416.02315,6.509882,7.035749,26.41969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.285811,0.249042,0.085364,tractive,main,P433,provisional
E0040218,N0040465,N0040296,416.02315,415.840989,7.035749,6.999099,36.432259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.286031,0.249104,0.085394,tractive,main,P433,provisional
E0040219,N0040466,N0040467,416.687484,416.616774,3.343674,3.427873,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09765,0.175029,0.052414,tractive,main,P433,provisional
E0040220,N0040467,N0040468,416.616774,416.518539,3.427873,3.526291,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097767,0.175099,0.052442,tractive,main,P433,provisional
E0040221,N0040468,N0040469,416.518539,416.451271,3.526291,3.44564,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097931,0.175197,0.052482,tractive,main,P433,provisional
E0040222,N0040469,N0040470,416.451271,416.390856,3.44564,3.642408,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.174401,0.212077,0.068108,tractive,main,P433,provisional
E0040223,N0040470,N0040471,416.390856,416.348136,3.642408,3.646127,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.174501,0.212117,0.068125,tractive,main,P433,provisional
E0040224,N0040471,N0040472,416.348136,416.135239,3.646127,4.677291,42.579338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.174572,0.212145,0.068138,tractive,main,P433,provisional
E0040225,N0040472,N0040473,416.135239,416.018942,4.677291,4.97767,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.174927,0.212287,0.068201,tractive,main,P433,provisional
E0040226,N0040473,N0040295,416.018942,415.926747,4.97767,4.925823,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.175121,0.212364,0.068235,tractive,main,P433,provisional
E0040227,N0040474,N0040475,416.838883,416.708883,1.551192,1.637949,26.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0040228,N0040475,N0040314,416.708883,416.640876,1.637949,1.791985,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P442,provisional
E0040229,N0040476,N0040314,415.46338,415.396672,2.969176,3.03619,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.558605,0.308421,0.116486,tractive,main,P442,provisional
E0040230,N0040477,N0040478,410.941663,410.899236,6.754199,6.83404,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,31.5094,1.365824,0.469452,0.16136,tractive,sub main,P442,provisional
E0040231,N0040478,N0040479,410.899236,410.745207,6.83404,6.950411,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5892,1.411139,0.411168,0.180944,tractive,sub main,P442,provisional
E0040232,N0040479,N0040306,410.745207,410.611768,6.950411,7.068317,26.687888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.8286,1.547197,0.422837,0.189195,tractive,sub main,P442,provisional
E0040233,N0040480,N0040481,405.900045,405.859299,10.722696,10.777237,6.26864,200,PVC-U,0.65,0.5,table11,minimum,3.1239,merrimack,256.7165,9.399223,0.780478,0.447085,velocity,sub main,P449,derived
E0040234,N0040481,N0040482,405.859299,405.818206,10.777237,10.850373,7.471435,200,PVC-U,0.55,0.5,table11,minimum,3.1239,merrimack,256.7165,9.399276,0.733349,0.469009,tractive,sub main,P449,derived
E0040235,N0040482,N0040483,405.818206,405.593871,10.850373,11.141419,40.788212,200,PVC-U,0.55,0.5,uniform,minimum,3.1239,merrimack,256.7165,9.399338,0.73335,0.46901,tractive,sub main,P449,derived
E0040236,N0040483,N0040484,405.593871,405.184966,11.141419,11.749726,74.346278,200,PVC-U,0.55,0.5,uniform,minimum,3.1223,merrimack,257.7963,9.433986,0.734046,0.470002,tractive,sub main,P449,derived
E0040237,N0040484,N0040485,415.383989,415.163989,1.550703,2.072735,40.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.1176,merrimack,261.0357,9.537428,0.736107,0.472957,tractive,sub main,P449,derived
E0040238,N0040485,N0040486,415.163989,414.943989,2.072735,2.30772,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.113,merrimack,264.275,9.640428,0.738138,0.475893,tractive,sub main,P442,derived
E0040239,N0040486,N0040487,414.943989,414.852132,2.30772,2.379619,16.701448,200,PVC-U,0.55,0.5,uniform,minimum,3.1072,merrimack,268.3476,9.769622,0.740655,0.479567,tractive,sub main,P442,derived
E0040240,N0040487,N0040488,414.852132,414.560959,2.379619,2.901779,52.940455,200,PVC-U,0.55,0.5,uniform,minimum,3.1042,merrimack,270.5072,9.837995,0.741973,0.481507,tractive,sub main,P442,derived
E0040241,N0040488,N0040306,414.560959,414.445194,2.901779,3.23489,21.04822,200,PVC-U,0.55,0.5,uniform,minimum,3.1027,merrimack,271.5869,9.872529,0.742636,0.482487,tractive,sub main,P442,derived
E0040242,N0040489,N0040333,417.220138,417.056638,1.570664,1.576816,19.235384,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0040243,N0040490,N0040491,416.093005,415.988939,1.55,1.728835,20.813345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P422,provisional
E0040244,N0040491,N0040492,415.988939,415.69466,1.728835,2.171765,58.855756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000173,0.014493,0.004,tractive,lateral,P422,provisional
E0040245,N0040492,N0040493,415.69466,415.29466,2.171765,2.771441,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045931,0.135572,0.037471,tractive,lateral,P422,provisional
E0040246,N0040493,N0040494,415.29466,414.89466,2.771441,3.380548,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091865,0.171489,0.050998,tractive,lateral,P422,provisional
E0040247,N0040494,N0040495,414.89466,414.814859,3.380548,3.520377,15.960223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092532,0.171905,0.051164,tractive,lateral,P422,provisional
E0040248,N0040495,N0040496,414.814859,414.514859,3.520377,3.98743,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092665,0.171988,0.051197,tractive,lateral,P422,provisional
E0040249,N0040496,N0040333,414.514859,414.205823,3.98743,4.427631,61.807225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093165,0.172298,0.05132,tractive,lateral,P422,provisional
E0040250,N0040497,N0040336,403.112023,402.734498,3.339027,4.251647,75.504967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635173,0.321151,0.12372,tractive,lateral,P381,provisional
E0040251,N0040498,N0040499,404.340381,404.26276,1.55,1.909512,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.204694,0.223481,0.073261,tractive,lateral,P381,provisional
E0040252,N0040499,N0040500,404.26276,404.157641,1.909512,2.425245,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9624,0.25009,0.238519,0.080288,tractive,lateral,P381,provisional
E0040253,N0040500,N0040501,404.157641,403.957516,2.425245,3.251957,40.024992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.122,0.3408,0.263548,0.092575,tractive,lateral,P381,provisional
E0040254,N0040501,N0040336,403.957516,403.903664,3.251957,3.082481,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2018,0.386401,0.27436,0.098113,tractive,lateral,P381,provisional
E0040255,N0040502,N0040349,398.89614,398.85589,1.900064,2.048193,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045834,0.144155,0.035906,tractive,lateral,P401,provisional
