Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0040256,N0040503,N0040360,406.655173,406.588465,1.822762,1.660925,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000562,0.025122,0.006083,tractive,lateral,P401,provisional
E0040257,N0040504,N0040505,406.02547,405.886816,1.55,2.543604,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040258,N0040505,N0040360,405.886816,405.807759,2.543604,2.441631,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000231,0.016692,0.004415,tractive,lateral,P401,provisional
E0040259,N0040506,N0040507,398.910602,398.795168,1.55,1.923063,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040260,N0040507,N0040508,398.795168,398.660539,1.923063,2.011031,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000192,0.015258,0.004143,tractive,lateral,P401,provisional
E0040261,N0040508,N0040509,398.660539,398.579916,2.011031,2.146128,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045684,0.135322,0.037382,tractive,lateral,P401,provisional
E0040262,N0040509,N0040510,398.579916,398.53749,2.146128,2.186296,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.045818,0.155487,0.034119,tractive,lateral,P401,provisional
E0040263,N0040510,N0040511,398.53749,398.432371,2.186296,2.018069,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045865,0.135505,0.037447,tractive,lateral,P401,provisional
E0040264,N0040511,N0040512,398.432371,398.39075,2.018069,2.086483,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.046041,0.148362,0.035326,tractive,lateral,P401,provisional
E0040265,N0040512,N0040513,398.39075,398.321109,2.086483,2.22482,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046094,0.135737,0.037529,tractive,lateral,P401,provisional
E0040266,N0040513,N0040514,398.321109,398.176109,2.22482,2.685525,29.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04621,0.135854,0.037571,tractive,lateral,P401,provisional
E0040267,N0040514,N0040349,398.176109,398.018232,2.685525,2.885851,31.575307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046452,0.136098,0.037658,tractive,lateral,P401,provisional
E0040268,N0040515,N0040516,404.823566,404.505225,1.55,1.553704,21.954498,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.193429,0.029231,tractive,lateral,P401,provisional
E0040269,N0040516,N0040517,404.505225,404.383566,1.553704,1.552225,6.403124,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,1.0798,0.04545,0.212079,0.027556,tractive,lateral,P401,provisional
E0040270,N0040517,N0040365,404.354141,403.686751,1.58165,1.59453,31.780497,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045504,0.219391,0.026958,tractive,lateral,P401,provisional
E0040271,N0040518,N0040519,395.88837,395.845414,9.490109,9.501235,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.2539,merrimack,183.319,6.943198,0.676702,0.396123,tractive,sub main,P401,provisional
E0040272,N0040519,N0040520,395.845414,395.782704,9.501235,9.407664,11.401754,200,PVC-U,0.55,0.5,uniform,minimum,3.2515,merrimack,184.3988,6.978995,0.677649,0.397233,tractive,sub main,P401,provisional
E0040273,N0040520,N0040365,395.782704,395.715568,9.407664,9.565712,12.206556,200,PVC-U,0.55,0.5,uniform,minimum,3.2515,merrimack,184.3988,6.97909,0.677651,0.397236,tractive,sub main,P401,provisional
E0040274,N0040521,N0040522,410.127917,409.216619,1.55,1.562312,27.202941,200,PVC-U,3.35,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040275,N0040522,N0040377,409.216619,408.662247,1.562312,1.554458,11.313708,200,PVC-U,4.9,0.5,ground,minimum,3.6221,held,0.0,0.000227,0.033222,0.002757,tractive,lateral,P401,provisional
E0040276,N0040523,N0040524,408.702502,408.568398,1.55,1.557395,16.763055,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P401,provisional
E0040277,N0040524,N0040377,408.564125,408.478978,1.561669,1.737727,17.029386,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090674,0.170741,0.050701,tractive,lateral,P401,provisional
E0040278,N0040525,N0040379,339.296837,339.162622,15.234444,14.708686,26.843045,200,PVC-U,0.5,0.5,table11,minimum,3.1221,merrimack,257.9646,9.35325,0.706723,0.480814,tractive,sub main,P498,drafted
E0040279,N0040526,N0040527,350.356718,350.017711,1.560396,1.562886,27.120549,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.233225,0.041059,tractive,lateral,P498,drafted
E0040280,N0040527,N0040381,350.017711,349.759105,1.562886,1.656056,51.721216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317096,0.257516,0.089546,tractive,lateral,P498,drafted
E0040281,N0040528,N0040384,350.282948,349.778621,1.550548,1.56516,34.781206,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,5.8969,0.247215,0.342635,0.062344,tractive,lateral,P498,drafted
E0040282,N0040529,N0040384,349.426685,349.186928,2.293316,2.156853,47.951457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000656,0.026882,0.006446,tractive,lateral,P498,drafted
E0040283,N0040530,N0040531,349.979496,349.688362,1.747158,1.888054,58.226725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2268,0.681725,0.328357,0.127905,tractive,lateral,P498,drafted
E0040284,N0040531,N0040532,349.688362,349.585755,1.888054,1.925597,20.52136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4662,0.818012,0.34759,0.139402,tractive,lateral,P498,drafted
E0040285,N0040532,N0040381,349.585755,349.495872,1.925597,1.91929,17.976716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4662,0.818183,0.347613,0.139416,tractive,lateral,P498,drafted
E0040286,N0040533,N0040534,349.579589,349.009589,1.700532,1.710504,20.0,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.307978,0.034064,tractive,lateral,P498,provisional
E0040287,N0040534,N0040535,349.009589,348.809589,1.710504,2.085217,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27177,0.245024,0.08341,tractive,lateral,P498,provisional
E0040288,N0040535,N0040536,348.809589,348.609589,2.085217,2.413696,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470085,0.292033,0.107469,tractive,lateral,P498,provisional
E0040289,N0040536,N0040537,348.609589,348.522301,2.413696,2.467628,17.457529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8902,0.792761,0.344212,0.137348,tractive,lateral,P498,provisional
E0040290,N0040537,N0040538,348.522301,348.139037,2.467628,2.672273,76.652897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.97,0.838173,0.350234,0.14102,tractive,lateral,P498,provisional
E0040291,N0040538,N0040539,348.139037,347.684589,2.672273,2.8961,90.889573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.3893,1.401381,0.410299,0.180339,tractive,lateral,P498,provisional
E0040292,N0040539,N0040540,347.684589,347.459589,2.8961,4.063422,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.8679,1.673741,0.433027,0.196567,tractive,lateral,P498,provisional
E0040293,N0040540,N0040379,347.459589,347.181143,4.063422,6.690165,55.689202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.9477,1.719383,0.436562,0.199162,tractive,lateral,P498,provisional
E0040294,N0040541,N0040542,335.235255,334.825086,11.429204,11.659686,82.033899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.3241,3.222077,0.52611,0.271975,tractive,main,P502,drafted
E0040295,N0040542,N0040386,334.825086,334.549378,11.659686,12.131866,55.141467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.3241,3.22276,0.526142,0.272004,tractive,main,P502,drafted
E0040296,N0040543,N0040544,346.085498,345.694146,1.55,2.0792,78.270322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P500,drafted
E0040297,N0040544,N0040387,345.694146,345.534275,2.0792,1.946499,31.974235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198634,0.2213,0.072263,tractive,lateral,P500,drafted
E0040298,N0040545,N0040546,344.904702,344.812914,1.550407,1.643415,18.35756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P502,provisional
E0040299,N0040546,N0040547,344.812914,344.762665,1.643415,1.788422,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000153,0.013629,0.003839,tractive,lateral,P502,provisional
E0040300,N0040547,N0040386,344.762665,344.419714,1.788422,2.26153,68.590078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000237,0.016898,0.004454,tractive,lateral,P502,provisional
E0040301,N0040548,N0040392,345.135277,344.91167,1.568978,1.569165,17.888544,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P500,provisional
E0040302,N0040549,N0040550,345.566863,345.451429,1.553223,1.866777,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135885,0.195349,0.060823,tractive,lateral,P500,provisional
E0040303,N0040550,N0040551,345.451429,345.1898,1.866777,2.237873,52.325902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136077,0.19544,0.060862,tractive,lateral,P500,provisional
E0040304,N0040551,N0040552,345.1898,345.100778,2.237873,2.263358,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181781,0.214977,0.069403,tractive,lateral,P500,provisional
E0040305,N0040552,N0040553,345.100778,345.051533,2.263358,2.168224,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181929,0.215034,0.069429,tractive,lateral,P500,provisional
E0040306,N0040553,N0040554,345.051533,344.962511,2.168224,2.222029,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227278,0.231229,0.076848,tractive,lateral,P500,provisional
E0040307,N0040554,N0040555,344.962511,344.904201,2.222029,2.244236,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227427,0.231278,0.076871,tractive,lateral,P500,provisional
E0040308,N0040555,N0040556,344.904201,344.839009,2.244236,2.2812,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227524,0.23131,0.076886,tractive,lateral,P500,provisional
E0040309,N0040556,N0040387,344.839009,344.592,2.2812,2.888773,49.401746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227632,0.231346,0.076903,tractive,lateral,P500,provisional
E0040310,N0040557,N0040392,343.574955,343.449556,2.674801,3.031279,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.413239,0.280302,0.101217,tractive,main,P500,provisional
E0040311,N0040558,N0040559,343.959521,343.902513,1.55,1.641188,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P501,provisional
E0040312,N0040559,N0040560,343.902513,343.842097,1.641188,1.677495,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031185,0.118585,0.03161,tractive,lateral,P501,provisional
E0040313,N0040560,N0040400,343.842097,343.667825,1.677495,1.937156,34.854582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031286,0.118718,0.031655,tractive,lateral,P501,provisional
E0040314,N0040561,N0040562,336.272623,335.972623,8.855307,9.361972,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4348,merrimack,117.2161,4.69195,0.586152,0.329872,tractive,sub main,P501,drafted
E0040315,N0040562,N0040563,335.972623,335.672623,9.361972,9.25325,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4075,merrimack,125.2054,4.970504,0.595773,0.339986,tractive,sub main,P501,drafted
E0040316,N0040563,N0040564,335.672623,335.581211,9.25325,9.325833,18.282446,200,PVC-U,0.5,0.5,table11,minimum,3.4015,merrimack,127.0268,5.03409,0.597908,0.342265,tractive,sub main,P501,drafted
E0040317,N0040564,N0040565,335.581211,335.224063,9.325833,9.568631,71.429552,200,PVC-U,0.5,0.5,table11,minimum,3.3968,merrimack,128.51,5.085534,0.599618,0.344101,tractive,sub main,P501,drafted
E0040318,N0040565,N0040566,335.224063,335.053667,9.568631,9.310499,34.079241,200,PVC-U,0.5,0.5,table11,minimum,3.3968,merrimack,128.51,5.08613,0.599638,0.344122,tractive,sub main,P501,drafted
E0040319,N0040566,N0040567,335.053667,334.949373,9.310499,9.35031,20.858795,200,PVC-U,0.5,0.5,table11,minimum,3.3968,merrimack,128.51,5.086414,0.599648,0.344132,tractive,sub main,P501,drafted
E0040320,N0040567,N0040568,334.949373,334.582784,9.35031,10.048106,73.317736,200,PVC-U,0.5,0.5,table11,minimum,3.3968,merrimack,128.51,5.086587,0.599653,0.344139,tractive,sub main,P501,drafted
E0040321,N0040568,N0040569,334.582784,334.332784,10.048106,10.420634,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3968,merrimack,128.51,5.087198,0.599674,0.34416,tractive,sub main,P501,drafted
E0040322,N0040569,N0040570,334.332784,334.082784,10.420634,10.787272,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3933,merrimack,129.5898,5.12491,0.600918,0.345502,tractive,sub main,P501,drafted
E0040323,N0040570,N0040571,334.082784,334.030456,10.787272,10.89032,10.465627,200,PVC-U,0.5,0.5,table11,minimum,3.3933,merrimack,129.5898,5.125327,0.600932,0.345517,tractive,sub main,P501,drafted
E0040324,N0040571,N0040572,334.030456,333.900109,10.89032,11.152259,26.069359,200,PVC-U,0.5,0.5,table11,minimum,3.3876,merrimack,131.4111,5.18824,0.602992,0.347746,tractive,sub main,P501,drafted
E0040325,N0040572,N0040573,333.900109,333.754693,11.152259,11.737097,29.083143,200,PVC-U,0.5,0.5,table11,minimum,3.3813,merrimack,133.4579,5.25893,0.605282,0.35024,tractive,sub main,P501,drafted
E0040326,N0040573,N0040400,333.754693,333.291196,11.737097,12.313785,92.699503,200,PVC-U,0.5,0.5,table11,minimum,3.3813,merrimack,133.4579,5.259173,0.60529,0.350249,tractive,sub main,P501,drafted
E0040327,N0040574,N0040409,422.974445,422.893356,1.55,1.573746,16.217632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P411,drafted
E0040328,N0040575,N0040409,413.748623,413.684022,10.85535,10.78308,64.60109,800,GRP,0.1,0.085,table11,minimum,2.1413,merrimack,5821.6216,145.936641,0.751635,0.410189,velocity,trunk main,P411,drafted
E0040329,N0040576,N0040577,418.9592,418.86486,4.5184,5.047432,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.669782,0.326543,0.126845,tractive,main,P411,provisional
E0040330,N0040577,N0040410,418.86486,418.743926,5.047432,5.837464,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.669939,0.326567,0.126859,tractive,main,P411,provisional
E0040331,N0040578,N0040579,422.784774,422.688597,1.700822,1.742769,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031447,0.118931,0.031726,tractive,lateral,P411,provisional
E0040332,N0040579,N0040410,422.688597,422.466561,1.742769,2.114829,44.407207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031607,0.119141,0.031796,tractive,lateral,P411,provisional
E0040333,N0040580,N0040581,424.314469,424.1769,1.550247,1.605875,27.513633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040334,N0040581,N0040414,424.1769,424.109632,1.605875,1.682421,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000229,0.016622,0.004401,tractive,lateral,P411,provisional
E0040335,N0040582,N0040418,424.174945,424.03838,1.55,1.918743,27.313001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040336,N0040583,N0040584,424.290354,424.250354,1.901784,1.907269,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,16.262,0.684343,0.38723,0.114548,tractive,main,P411,provisional
E0040337,N0040584,N0040585,424.250354,424.122194,1.907269,1.870115,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.262,0.684385,0.328758,0.12814,tractive,main,P411,provisional
E0040338,N0040585,N0040586,424.122194,424.016719,1.870115,1.862126,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.262,0.684598,0.32879,0.128159,tractive,main,P411,provisional
E0040339,N0040586,N0040418,424.016719,423.871117,1.862126,2.086006,29.12044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.262,0.684774,0.328816,0.128174,tractive,main,P411,provisional
E0040340,N0040587,N0040419,425.841815,425.778673,1.55,1.663038,12.628423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040341,N0040588,N0040419,425.432538,425.367538,1.926287,2.074173,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181491,0.214864,0.069353,tractive,lateral,P411,provisional
E0040342,N0040589,N0040590,424.362172,424.285683,1.552379,1.609032,15.297836,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040343,N0040590,N0040591,424.285683,424.192275,1.609032,1.726335,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107575,0.180775,0.054743,tractive,lateral,P411,provisional
E0040344,N0040591,N0040414,424.192275,424.121564,1.726335,1.670489,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107731,0.180863,0.054779,tractive,lateral,P411,provisional
E0040345,N0040592,N0040463,418.380834,418.174679,3.413294,4.228977,41.231056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03308,0.121044,0.032437,tractive,lateral,P433,provisional
E0040346,N0040593,N0040466,418.484366,418.434366,1.55195,1.596792,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040347,N0040594,N0040466,416.767641,416.687484,3.227934,3.343674,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097433,0.174899,0.052362,tractive,main,P433,provisional
E0040348,N0040595,N0040596,416.546232,416.45679,5.807955,5.820127,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.189555,0.217943,0.070739,tractive,main,P433,provisional
E0040349,N0040596,N0040597,416.45679,416.402706,5.820127,5.95261,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.189704,0.217999,0.070764,tractive,main,P433,provisional
E0040350,N0040597,N0040463,416.402706,416.261197,5.95261,6.142459,28.301943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.251975,0.2391,0.080565,tractive,main,P433,provisional
E0040351,N0040598,N0040599,422.384875,422.320882,1.55,2.044231,12.798749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,derived
E0040352,N0040599,N0040600,422.320882,422.239892,2.044231,2.621131,16.197872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045374,0.135006,0.03727,tractive,lateral,P433,derived
E0040353,N0040600,N0040601,422.239892,422.163995,2.621131,2.651679,15.179509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045509,0.135143,0.037318,tractive,lateral,P433,derived
E0040354,N0040601,N0040602,422.163995,422.121244,2.651679,2.724672,7.772819,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.3191,0.181437,0.222017,0.06782,tractive,lateral,P433,derived
E0040355,N0040602,N0040603,422.121244,422.080055,2.724672,2.767113,3.051052,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,4.3191,0.181502,0.302048,0.055104,tractive,lateral,P433,derived
E0040356,N0040603,N0040604,422.080055,422.038238,2.767113,2.798463,5.227182,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.4787,0.272061,0.288274,0.074761,tractive,lateral,P433,derived
E0040357,N0040604,N0040605,422.038238,421.84613,2.798463,2.899994,38.421554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317372,0.257588,0.089582,tractive,lateral,P433,derived
E0040358,N0040605,N0040606,421.84613,421.800403,2.899994,2.879437,9.145383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317692,0.257671,0.089624,tractive,lateral,P433,derived
E0040359,N0040606,N0040607,421.800403,421.705388,2.879437,2.892817,19.002949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363036,0.268941,0.09532,tractive,lateral,P433,derived
E0040360,N0040607,N0040608,421.705388,421.664846,2.892817,2.816142,5.791746,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,8.6382,0.363194,0.30222,0.088077,tractive,lateral,P433,derived
E0040361,N0040608,N0040609,421.664846,421.620808,2.816142,2.668102,8.807683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40851,0.279276,0.100678,tractive,lateral,P433,derived
E0040362,N0040609,N0040610,421.620808,421.556566,2.668102,2.596785,12.848304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408583,0.279292,0.100686,tractive,lateral,P433,derived
E0040363,N0040610,N0040611,421.556566,421.485386,2.596785,2.676144,14.236048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40869,0.279315,0.100699,tractive,lateral,P433,derived
E0040364,N0040611,N0040612,421.485386,421.443894,2.676144,2.757492,6.383373,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,11.8776,0.499343,0.326096,0.103869,tractive,lateral,P433,derived
E0040365,N0040612,N0040613,421.443894,421.398793,2.757492,2.736309,9.020261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499396,0.297688,0.110543,tractive,lateral,P433,derived
E0040366,N0040613,N0040614,421.398793,421.357298,2.736309,2.707673,3.45785,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,11.8776,0.499472,0.40318,0.089915,tractive,lateral,P433,derived
E0040367,N0040614,N0040615,421.357298,421.317079,2.707673,2.585387,8.043967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.4995,0.297707,0.110554,tractive,lateral,P433,derived
E0040368,N0040615,N0040616,421.317079,421.275651,2.585387,2.53337,5.918172,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,12.6192,0.530657,0.341116,0.104994,tractive,lateral,P433,derived
E0040369,N0040616,N0040617,421.275651,420.998501,2.53337,2.883335,55.430036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.530707,0.303471,0.113728,tractive,lateral,P433,derived
E0040370,N0040617,N0040618,420.998501,420.937763,2.883335,2.960919,12.147646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.531169,0.303555,0.113774,tractive,lateral,P433,derived
E0040371,N0040618,N0040619,420.937763,420.800272,2.960919,3.048147,27.498111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576537,0.31151,0.118223,tractive,lateral,P433,derived
E0040372,N0040619,N0040433,420.800272,420.747364,3.048147,3.079815,10.581758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576766,0.311549,0.118245,tractive,lateral,P433,derived
E0040373,N0040620,N0040476,416.619531,416.467709,1.551337,1.964847,30.364453,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0040374,N0040621,N0040477,415.959495,415.847691,1.719522,1.848171,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045537,0.135172,0.037329,tractive,lateral,P442,provisional
E0040375,N0040622,N0040623,411.236876,411.120256,6.007021,6.475721,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6083,1.243252,0.395562,0.170224,tractive,sub main,P442,provisional
E0040376,N0040623,N0040624,411.120256,411.048667,6.475721,6.431862,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3499,1.274537,0.398583,0.172272,tractive,sub main,P442,provisional
E0040377,N0040624,N0040477,411.048667,410.941663,6.431862,6.754199,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3499,1.274656,0.398594,0.17228,tractive,sub main,P442,provisional
E0040378,N0040625,N0040626,416.011755,415.880511,2.208643,2.303632,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.557438,0.308218,0.116372,tractive,lateral,P442,provisional
E0040379,N0040626,N0040627,415.880511,415.838085,2.303632,2.464375,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.557657,0.308256,0.116393,tractive,lateral,P442,provisional
E0040380,N0040627,N0040628,415.838085,415.67038,2.464375,2.505036,33.54102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.557728,0.308269,0.1164,tractive,lateral,P442,provisional
E0040381,N0040628,N0040629,415.67038,415.567423,2.505036,2.80248,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.558007,0.308317,0.116428,tractive,lateral,P442,provisional
E0040382,N0040629,N0040476,415.567423,415.46338,2.80248,2.969176,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.558179,0.308347,0.116444,tractive,lateral,P442,provisional
E0040383,N0040630,N0040631,412.853753,412.596955,7.389747,8.047576,51.359617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5647,1.091338,0.380043,0.159908,tractive,main,P454,derived
E0040384,N0040631,N0040632,412.596955,412.341766,8.047576,8.531708,51.037709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.137033,0.384869,0.16308,tractive,main,P454,derived
E0040385,N0040632,N0040633,412.341766,412.132807,8.531708,8.891211,41.791883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.137459,0.384913,0.163109,tractive,main,P454,derived
E0040386,N0040633,N0040634,412.132807,411.97939,8.891211,9.213053,30.683275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.137807,0.38495,0.163133,tractive,main,P454,derived
E0040387,N0040634,N0040635,411.97939,411.758062,9.213053,9.52215,44.265704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.138063,0.384976,0.163151,tractive,main,P454,derived
E0040388,N0040635,N0040636,411.758062,411.516247,9.52215,9.898853,48.362895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.138431,0.385014,0.163176,tractive,main,P454,derived
E0040389,N0040636,N0040637,411.516247,411.397261,9.898853,10.113908,23.797281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.138834,0.385056,0.163204,tractive,main,P454,derived
E0040390,N0040637,N0040638,411.397261,411.290684,10.113908,10.310848,21.315344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.139033,0.385077,0.163217,tractive,main,P454,derived
E0040391,N0040638,N0040639,411.290684,411.154329,10.310848,10.483671,27.271039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.13921,0.385095,0.163229,tractive,main,P454,derived
E0040392,N0040639,N0040640,411.154329,411.053862,10.483671,10.652742,20.093385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.139438,0.385119,0.163245,tractive,main,P454,derived
E0040393,N0040640,N0040641,411.053862,410.904986,10.652742,10.904279,29.775281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.139605,0.385136,0.163256,tractive,main,P454,derived
E0040394,N0040641,N0040642,410.904986,410.653874,10.904279,11.221767,50.222337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.139853,0.385162,0.163274,tractive,main,P454,derived
E0040395,N0040642,N0040643,410.653874,410.599807,11.221767,11.293534,10.813326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.140272,0.385206,0.163302,tractive,main,P454,derived
E0040396,N0040643,N0040644,410.599807,410.495937,11.293534,11.577122,20.774163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.140362,0.385215,0.163308,tractive,main,P454,derived
E0040397,N0040644,N0040645,410.495937,410.432421,11.577122,11.784528,12.703136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.140535,0.385233,0.16332,tractive,main,P454,derived
E0040398,N0040645,N0040646,420.666949,420.525317,1.55,2.137098,28.326565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.140641,0.385244,0.163328,tractive,main,P454,derived
E0040399,N0040646,N0040647,420.525317,420.450125,2.137098,2.524698,15.038408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.140877,0.385269,0.163344,tractive,main,P433,derived
E0040400,N0040647,N0040648,420.450125,420.363361,2.524698,2.938336,17.352786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.141002,0.385281,0.163352,tractive,main,P433,derived
E0040401,N0040648,N0040649,420.363361,420.323225,2.938336,2.984271,6.68936,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,26.6445,1.141147,0.410764,0.156291,tractive,main,P433,derived
E0040402,N0040649,N0040650,420.323225,420.260496,2.984271,3.068667,12.545742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.141203,0.385302,0.163366,tractive,main,P433,derived
E0040403,N0040650,N0040651,420.260496,420.202697,3.068667,3.112886,11.559814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.141307,0.385313,0.163373,tractive,main,P433,derived
E0040404,N0040651,N0040652,420.202697,420.135163,3.112886,3.108184,13.506783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6445,1.141403,0.385323,0.16338,tractive,main,P433,derived
E0040405,N0040652,N0040653,420.135163,419.94977,3.108184,3.229124,37.078508,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.135,1.371693,0.407629,0.178483,tractive,main,P433,derived
E0040406,N0040653,N0040654,419.94977,419.825977,3.229124,3.480206,24.758697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.135,1.372002,0.407657,0.178502,tractive,main,P433,derived
E0040407,N0040654,N0040655,419.825977,419.486709,3.480206,4.010453,67.853503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.135,1.372208,0.407676,0.178515,tractive,main,P433,derived
E0040408,N0040655,N0040656,419.486709,419.332356,4.010453,4.220866,30.870581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.135,1.372774,0.407727,0.178551,tractive,main,P433,derived
E0040409,N0040656,N0040657,419.332356,419.269413,4.220866,4.28027,12.588726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.135,1.373031,0.407751,0.178567,tractive,main,P433,derived
E0040410,N0040657,N0040658,419.269413,419.159414,4.28027,4.45344,21.999781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.135,1.373136,0.40776,0.178573,tractive,main,P433,derived
E0040411,N0040658,N0040659,419.159414,419.116853,4.45344,4.599547,8.512218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.135,1.373319,0.407777,0.178585,tractive,main,P433,derived
E0040412,N0040659,N0040433,419.116853,419.028237,4.599547,4.798942,17.72307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.135,1.37339,0.407783,0.178589,tractive,main,P433,derived
E0040413,N0040660,N0040661,407.706711,407.522537,9.501144,9.537522,36.834822,200,PVC-U,0.5,0.5,table11,minimum,3.2026,merrimack,209.0447,7.84428,0.675098,0.43505,tractive,sub main,P449,derived
E0040414,N0040661,N0040662,407.522537,407.426078,9.537522,9.583657,19.291783,200,PVC-U,0.5,0.5,table11,minimum,3.2026,merrimack,209.0447,7.844587,0.675105,0.43506,tractive,sub main,P449,derived
E0040415,N0040662,N0040663,407.426078,407.119318,9.583657,9.864782,61.3519,200,PVC-U,0.5,0.5,table11,minimum,3.2006,merrimack,210.1245,7.879918,0.675908,0.436154,tractive,sub main,P449,derived
E0040416,N0040663,N0040664,407.119318,406.819321,9.864782,10.051589,59.999447,200,PVC-U,0.5,0.5,table11,minimum,3.19,merrimack,215.9625,8.070205,0.680181,0.442027,tractive,sub main,P449,derived
E0040417,N0040664,N0040665,406.819321,406.519321,10.051589,10.214169,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.19,merrimack,215.9625,8.070705,0.680192,0.442042,tractive,sub main,P449,derived
E0040418,N0040665,N0040666,406.519321,406.423125,10.214169,10.251954,19.239196,200,PVC-U,0.5,0.5,table11,minimum,3.19,merrimack,215.9625,8.071205,0.680203,0.442058,tractive,sub main,P449,derived
E0040419,N0040666,N0040667,406.423125,406.256287,10.251954,10.387237,33.367627,200,PVC-U,0.5,0.5,table11,minimum,3.19,merrimack,215.9625,8.071366,0.680207,0.442062,tractive,sub main,P449,derived
E0040420,N0040667,N0040668,406.256287,406.068622,10.387237,10.661785,37.532957,200,PVC-U,0.5,0.5,table11,minimum,3.19,merrimack,215.9625,8.071644,0.680213,0.442071,tractive,sub main,P449,derived
E0040421,N0040668,N0040669,406.068622,405.966893,10.661785,10.697506,20.345952,200,PVC-U,0.5,0.5,table11,minimum,3.19,merrimack,215.9625,8.071957,0.68022,0.442081,tractive,sub main,P449,derived
E0040422,N0040669,N0040480,405.966893,405.900045,10.697506,10.722696,13.369453,200,PVC-U,0.5,0.5,table11,minimum,3.19,merrimack,215.9625,8.072126,0.680223,0.442086,tractive,sub main,P449,derived
E0040423,N0040670,N0040671,410.522446,410.480866,5.764389,5.815093,5.939957,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,25.2835,1.076169,0.42577,0.146426,tractive,main,P449,derived
E0040424,N0040671,N0040672,410.480866,410.43952,5.815093,5.879572,5.90668,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,25.2835,1.076218,0.425776,0.146429,tractive,main,P449,derived
E0040425,N0040672,N0040673,410.43952,410.391617,5.879572,5.988998,9.580485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2835,1.076268,0.378419,0.158848,tractive,main,P449,derived
E0040426,N0040673,N0040674,410.391617,410.347835,5.988998,6.079472,7.960456,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,31.8548,1.351834,0.419668,0.17315,tractive,main,P449,derived
E0040427,N0040674,N0040675,410.347835,410.303277,6.079472,6.165534,8.101424,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.8548,1.3519,0.419674,0.173154,tractive,main,P449,derived
E0040428,N0040675,N0040676,410.303277,410.140088,6.165534,6.448535,29.670631,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.8548,1.351967,0.41968,0.173158,tractive,main,P449,derived
E0040429,N0040676,N0040677,410.140088,410.018948,6.448535,6.814457,22.025573,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.338,1.414395,0.425507,0.176968,tractive,main,P449,derived
E0040430,N0040677,N0040678,410.018948,409.849468,6.814457,7.186635,30.814529,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.338,1.414578,0.425523,0.176979,tractive,main,P449,derived
E0040431,N0040678,N0040679,409.849468,409.806302,7.186635,7.229068,7.848324,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,33.338,1.414835,0.425547,0.176995,tractive,main,P449,derived
E0040432,N0040679,N0040680,409.806302,409.390898,7.229068,7.502352,75.527997,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.7541,1.725802,0.452024,0.194886,tractive,main,P449,derived
E0040433,N0040680,N0040681,409.390898,409.310943,7.502352,7.547333,14.537227,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.7541,1.726431,0.452074,0.194921,tractive,main,P449,derived
E0040434,N0040681,N0040682,409.310943,409.161632,7.547333,7.487385,27.14743,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.7541,1.726552,0.452084,0.194927,tractive,main,P449,derived
E0040435,N0040682,N0040683,409.161632,409.098802,7.487385,7.504317,11.423735,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.7541,1.726778,0.452102,0.19494,tractive,main,P449,derived
E0040436,N0040683,N0040480,409.098802,409.001875,7.504317,7.620867,17.623084,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.7541,1.726874,0.452109,0.194945,tractive,main,P449,derived
E0040437,N0040684,N0040497,404.693439,404.645202,1.55,1.805848,9.647354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P381,provisional
E0040438,N0040685,N0040686,403.923358,403.623358,1.55,2.25976,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P381,provisional
E0040439,N0040686,N0040687,403.623358,403.323358,2.25976,3.290167,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P381,provisional
E0040440,N0040687,N0040688,403.323358,403.232127,3.290167,3.423482,18.246157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498939,0.297601,0.110496,tractive,lateral,P381,provisional
E0040441,N0040688,N0040497,403.232127,403.112023,3.423482,3.339027,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589626,0.313721,0.119473,tractive,lateral,P381,provisional
E0040442,N0040689,N0040502,399.252795,399.138778,1.55,1.657426,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P401,provisional
E0040443,N0040690,N0040691,399.12218,398.990081,1.550641,1.697022,26.41969,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040444,N0040691,N0040502,398.990081,398.89614,1.697022,1.900064,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00022,0.016304,0.004341,tractive,lateral,P401,provisional
E0040445,N0040692,N0040503,407.919425,406.89483,1.568643,1.583106,31.048349,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040446,N0040693,N0040694,407.555142,406.770282,1.602512,1.606274,13.416408,200,PVC-U,5.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040447,N0040694,N0040503,406.770282,406.655173,1.606274,1.822762,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000112,0.011612,0.00347,tractive,lateral,P401,provisional
E0040448,N0040695,N0040696,396.238284,396.143415,8.82266,8.912371,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.2865,merrimack,168.8071,6.457092,0.640644,0.390887,tractive,sub main,P401,provisional
E0040449,N0040696,N0040697,396.143415,396.022999,8.912371,9.358226,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.2839,merrimack,169.8869,6.493339,0.641623,0.392075,tractive,sub main,P401,provisional
E0040450,N0040697,N0040518,396.022999,395.88837,9.358226,9.490109,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.2814,merrimack,170.9667,6.529601,0.642599,0.393262,tractive,sub main,P401,provisional
E0040451,N0040698,N0040699,401.08264,401.039628,2.055086,2.11357,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046297,0.135942,0.037602,tractive,lateral,P401,provisional
E0040452,N0040699,N0040700,401.039628,400.927825,2.11357,2.244905,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046368,0.136014,0.037628,tractive,lateral,P401,provisional
E0040453,N0040700,N0040701,400.927825,400.851503,2.244905,2.426787,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091822,0.171462,0.050987,tractive,lateral,P401,provisional
E0040454,N0040701,N0040702,400.851503,400.77088,2.426787,2.541925,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305602,0.254475,0.088035,tractive,lateral,P401,provisional
E0040455,N0040702,N0040703,400.77088,400.40764,2.541925,3.527938,72.648142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305737,0.254511,0.088053,tractive,lateral,P401,provisional
E0040456,N0040703,N0040704,400.40764,400.130802,3.527938,4.94418,55.367482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.519995,0.301521,0.112649,tractive,lateral,P401,provisional
E0040457,N0040704,N0040518,400.130802,400.045655,4.94418,5.332824,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.520457,0.301606,0.112696,tractive,lateral,P401,provisional
E0040458,N0040705,N0040525,353.597766,352.970787,1.55,1.560493,25.079164,200,PVC-U,2.5,0.5,ground,minimum,3.6221,held,1.8214,0.076357,0.278073,0.03254,tractive,lateral,P498,drafted
E0040459,N0040706,N0040525,339.723626,339.296837,14.677497,15.234444,85.357757,200,PVC-U,0.5,0.5,table11,minimum,3.128,merrimack,253.9836,9.225763,0.70425,0.477013,tractive,sub main,P498,drafted
E0040460,N0040707,N0040529,350.226892,350.08675,1.551733,1.633251,28.028382,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,drafted
E0040461,N0040708,N0040709,349.687115,349.646757,1.552601,1.653536,6.726282,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,drafted
E0040462,N0040709,N0040529,349.646757,349.426685,1.653536,2.293316,44.014418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.6e-05,0.007942,0.002815,tractive,lateral,P498,drafted
E0040463,N0040710,N0040530,350.231477,350.139448,1.575713,1.587206,18.405753,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P498,derived
E0040464,N0040711,N0040530,351.468142,349.979496,1.759854,1.747158,85.065533,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,9.541,0.400575,0.427582,0.074389,tractive,lateral,P498,drafted
E0040465,N0040712,N0040541,335.292529,335.235255,11.40846,11.429204,11.454726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2677,2.416822,0.48342,0.235481,tractive,main,P502,drafted
E0040466,N0040713,N0040714,344.919574,344.824789,1.561658,1.720194,18.956922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258269,0.241019,0.081482,tractive,lateral,P500,provisional
E0040467,N0040714,N0040557,344.824789,344.691654,1.720194,1.558102,26.627054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258427,0.241066,0.081505,tractive,lateral,P500,provisional
E0040468,N0040715,N0040716,344.164576,344.100936,1.924871,1.924882,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063073,0.15107,0.04312,tractive,lateral,P500,provisional
E0040469,N0040716,N0040717,344.100936,344.001312,1.924882,1.843079,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063179,0.151156,0.043152,tractive,lateral,P500,provisional
E0040470,N0040717,N0040718,344.001312,343.668897,1.843079,2.479571,66.483081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063345,0.151291,0.043203,tractive,lateral,P500,provisional
E0040471,N0040718,N0040557,343.668897,343.574955,2.479571,2.674801,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154434,0.203772,0.06445,tractive,lateral,P500,provisional
E0040472,N0040719,N0040549,345.631863,345.566863,1.553104,1.553223,10.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P500,provisional
E0040473,N0040720,N0040721,340.255674,340.215674,4.093844,4.21676,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,9.9791,0.42086,0.358392,0.086706,tractive,lateral,P502,derived
E0040474,N0040721,N0040722,340.215674,340.172111,4.21676,4.247933,7.920576,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.9791,0.420893,0.291434,0.099807,tractive,lateral,P502,derived
E0040475,N0040722,N0040723,340.172111,339.907517,4.247933,4.80519,48.10799,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9791,0.420959,0.291449,0.099814,tractive,lateral,P502,derived
E0040476,N0040723,N0040724,339.907517,339.673937,4.80519,5.398451,42.469203,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9791,0.42136,0.291537,0.099858,tractive,lateral,P502,derived
E0040477,N0040724,N0040725,339.673937,339.357408,5.398451,6.192,57.550568,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9791,0.421714,0.291615,0.099897,tractive,lateral,P502,derived
E0040478,N0040725,N0040726,339.357408,339.174854,6.192,6.698224,33.191806,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9791,0.422194,0.291721,0.09995,tractive,lateral,P502,derived
E0040479,N0040726,N0040727,339.174854,338.864547,6.698224,6.973191,56.419408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.235,0.726658,0.346322,0.128835,tractive,lateral,P502,derived
E0040480,N0040727,N0040728,338.864547,338.706539,6.973191,6.928074,28.728618,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3148,0.772395,0.352995,0.132599,tractive,lateral,P502,derived
E0040481,N0040728,N0040729,338.706539,338.666539,6.928074,6.946925,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,18.3148,0.772635,0.434735,0.11499,tractive,lateral,P502,derived
E0040482,N0040729,N0040730,338.666539,338.266539,6.946925,8.17267,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3148,0.772668,0.341468,0.13569,tractive,lateral,P502,derived
E0040483,N0040730,N0040731,338.266539,337.866539,8.17267,8.796424,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3148,0.773335,0.34156,0.135746,tractive,lateral,P502,derived
E0040484,N0040731,N0040541,337.866539,337.825898,8.796424,8.838562,8.128372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0564,0.805091,0.345871,0.138355,tractive,lateral,P502,derived
E0040485,N0040732,N0040733,342.215952,341.861381,4.334432,4.162606,70.914345,200,PVC-U,0.5,0.5,table11,minimum,3.4893,merrimack,102.9179,4.17631,0.567051,0.310521,tractive,main,P501,drafted
E0040486,N0040733,N0040734,341.861381,341.497697,4.162606,4.485366,72.736707,200,PVC-U,0.5,0.5,table11,minimum,3.4893,merrimack,102.9179,4.176901,0.567074,0.310544,tractive,main,P501,drafted
E0040487,N0040734,N0040735,341.497697,341.03345,4.485366,4.410764,92.849512,200,PVC-U,0.5,0.5,table11,minimum,3.4832,merrimack,104.4011,4.230114,0.56913,0.312582,tractive,main,P501,drafted
E0040488,N0040735,N0040736,341.03345,340.78345,4.410764,4.419645,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4832,merrimack,104.4011,4.230887,0.56916,0.312612,tractive,main,P501,drafted
E0040489,N0040736,N0040737,340.78345,340.53345,4.419645,4.620176,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4832,merrimack,104.4011,4.231304,0.569176,0.312628,tractive,main,P501,drafted
E0040490,N0040737,N0040561,340.53345,340.455691,4.620176,4.672239,15.551702,200,PVC-U,0.5,0.5,table11,minimum,3.4832,merrimack,104.4011,4.231721,0.569192,0.312644,tractive,main,P501,drafted
E0040491,N0040738,N0040739,338.659962,338.237205,4.939037,5.545663,76.864924,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.220479,0.236614,0.074118,tractive,main,P501,drafted
E0040492,N0040739,N0040740,338.237205,337.747671,5.545663,6.463236,89.006104,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.4306,0.359657,0.277146,0.092799,tractive,main,P501,drafted
E0040493,N0040740,N0040741,337.747671,337.234043,6.463236,7.198055,93.386927,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9138,0.422579,0.291806,0.099992,tractive,main,P501,drafted
E0040494,N0040741,N0040742,337.234043,336.959043,7.198055,7.6803,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9138,0.423357,0.291977,0.100078,tractive,main,P501,drafted
E0040495,N0040742,N0040743,336.959043,336.675882,7.6803,8.256124,51.483798,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.6554,0.454864,0.298729,0.103471,tractive,main,P501,drafted
E0040496,N0040743,N0040561,336.675882,336.272623,8.256124,8.855307,73.319885,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.815,0.545827,0.316507,0.112647,tractive,main,P501,drafted
E0040497,N0040744,N0040745,413.945387,413.867578,11.179857,11.156622,77.809455,800,GRP,0.1,0.085,table11,dod,2.1415,merrimack,5816.4956,145.821711,0.751481,0.410009,velocity,trunk main,P411,drafted
E0040498,N0040745,N0040746,413.867578,413.796201,11.156622,10.892184,71.376788,800,GRP,0.1,0.085,table11,minimum,2.1415,merrimack,5816.4956,145.822359,0.751482,0.41001,velocity,trunk main,P411,drafted
E0040499,N0040746,N0040575,413.796201,413.748623,10.892184,10.85535,19.031137,800,GRP,0.25,0.085,table11,minimum,2.1415,merrimack,5816.4956,145.822954,1.053666,0.319547,velocity,trunk main,P411,drafted
E0040500,N0040747,N0040748,421.631105,421.539864,2.538847,2.802147,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10868,0.181392,0.054995,tractive,lateral,P411,provisional
E0040501,N0040748,N0040749,421.539864,421.418106,2.802147,3.057023,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154099,0.203626,0.064387,tractive,lateral,P411,provisional
E0040502,N0040749,N0040575,421.418106,421.258233,3.057023,3.345741,31.974602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.216482,0.227596,0.075157,tractive,lateral,P411,provisional
E0040503,N0040750,N0040578,422.911364,422.784774,1.558698,1.700822,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031236,0.118652,0.031633,tractive,lateral,P411,provisional
E0040504,N0040751,N0040576,419.011402,418.9592,4.501202,4.5184,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.578949,0.31192,0.118454,tractive,main,P411,provisional
E0040505,N0040752,N0040576,421.945394,421.818903,1.552195,1.658697,25.298221,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,provisional
E0040506,N0040753,N0040583,424.803035,424.628313,1.562107,1.563826,29.12044,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.183471,0.049231,tractive,lateral,P411,provisional
E0040507,N0040754,N0040583,424.350562,424.290354,1.88009,1.901784,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.59073,0.313906,0.119578,tractive,main,P411,provisional
E0040508,N0040755,N0040588,425.572131,425.453283,1.55,1.905543,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,provisional
E0040509,N0040756,N0040588,425.567167,425.432538,1.550112,1.926287,26.925824,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P411,provisional
E0040510,N0040757,N0040594,418.421893,418.371893,1.55,1.623682,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040511,N0040758,N0040759,417.168551,416.942442,2.807798,2.963045,45.221676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096681,0.174447,0.05218,tractive,main,P433,provisional
E0040512,N0040759,N0040760,416.942442,416.849035,2.963045,3.06869,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097058,0.174674,0.052271,tractive,main,P433,provisional
