Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0040513,N0040760,N0040594,416.849035,416.767641,3.06869,3.227934,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097214,0.174767,0.052309,tractive,main,P433,provisional
E0040514,N0040761,N0040762,420.545193,420.417423,1.555088,1.653377,25.553865,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040515,N0040762,N0040592,420.409483,420.233912,1.661318,1.560216,23.4094,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.000213,0.018277,0.003936,tractive,lateral,P433,provisional
E0040516,N0040763,N0040595,421.011981,420.795273,1.55,1.558914,25.495098,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040517,N0040764,N0040765,419.330157,419.17387,1.55,2.352528,31.257567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040518,N0040765,N0040766,419.17387,419.052214,2.352528,2.162751,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031351,0.118804,0.031684,tractive,lateral,P433,provisional
E0040519,N0040766,N0040767,419.052214,419.005157,2.162751,2.145447,9.411383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031553,0.11907,0.031773,tractive,lateral,P433,provisional
E0040520,N0040767,N0040768,419.005157,418.949137,2.145447,2.43038,11.204145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031632,0.119174,0.031807,tractive,lateral,P433,provisional
E0040521,N0040768,N0040769,418.949137,418.855157,2.43038,3.265326,18.795855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031725,0.119296,0.031848,tractive,lateral,P433,provisional
E0040522,N0040769,N0040770,418.855157,418.490606,3.265326,3.445246,72.910197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031882,0.119501,0.031917,tractive,lateral,P433,provisional
E0040523,N0040770,N0040592,418.490606,418.380834,3.445246,3.413294,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032489,0.120287,0.032182,tractive,lateral,P433,provisional
E0040524,N0040771,N0040772,417.360114,417.234815,3.613366,3.762256,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142719,0.198541,0.062188,tractive,main,P433,provisional
E0040525,N0040772,N0040773,417.234815,416.983568,3.762256,5.115736,50.249378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142928,0.198637,0.062229,tractive,main,P433,provisional
E0040526,N0040773,N0040774,416.983568,416.786274,5.115736,4.922314,39.458839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.188614,0.217588,0.070579,tractive,main,P433,provisional
E0040527,N0040774,N0040775,416.786274,416.690097,4.922314,5.390439,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.188943,0.217712,0.070635,tractive,main,P433,provisional
E0040528,N0040775,N0040776,416.690097,416.619033,5.390439,5.582138,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.189103,0.217773,0.070662,tractive,main,P433,provisional
E0040529,N0040776,N0040595,416.619033,416.546232,5.582138,5.807955,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.189222,0.217818,0.070683,tractive,main,P433,provisional
E0040530,N0040777,N0040621,416.025055,415.967498,1.552521,1.711518,11.5114,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0040531,N0040778,N0040621,416.063538,415.959495,1.554138,1.719522,20.808652,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P442,provisional
E0040532,N0040779,N0040625,416.284565,416.011755,2.271191,2.208643,54.561891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2783,0.434603,0.284839,0.103615,tractive,lateral,P442,provisional
E0040533,N0040780,N0040781,416.889011,416.641423,1.55859,1.569057,49.517674,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P442,provisional
E0040534,N0040781,N0040782,416.641423,416.565101,1.569057,1.672845,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122037,0.188518,0.057942,tractive,lateral,P442,provisional
E0040535,N0040782,N0040625,416.565101,416.435005,1.672845,1.785393,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122164,0.188583,0.05797,tractive,lateral,P442,provisional
E0040536,N0040783,N0040622,411.352309,411.236876,6.114548,6.007021,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.102982,0.381286,0.160722,tractive,sub main,P442,provisional
E0040537,N0040784,N0040622,414.335992,414.087296,2.675482,3.156601,49.73932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139663,0.197128,0.061582,tractive,main,P442,provisional
E0040538,N0040785,N0040660,407.749106,407.706711,9.491372,9.501144,4.987696,200,PVC-U,0.85,0.5,table11,minimum,3.2522,merrimack,184.0782,7.012897,0.79545,0.354018,velocity,sub main,P449,derived
E0040539,N0040786,N0040787,411.308076,411.140951,5.107634,5.148814,33.425127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8991,0.888552,0.356643,0.14498,tractive,main,P449,derived
E0040540,N0040787,N0040788,411.140951,410.892743,5.148814,5.403277,49.641446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8991,0.88883,0.356678,0.145002,tractive,main,P449,derived
E0040541,N0040788,N0040789,410.892743,410.80191,5.403277,5.468628,18.166632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8991,0.889244,0.356729,0.145034,tractive,main,P449,derived
E0040542,N0040789,N0040790,410.80191,410.580655,5.468628,5.708285,44.250935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8991,0.889395,0.356748,0.145046,tractive,main,P449,derived
E0040543,N0040790,N0040670,410.580655,410.522446,5.708285,5.764389,11.641882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8991,0.889764,0.356794,0.145074,tractive,main,P449,derived
E0040544,N0040791,N0040792,413.858347,413.759195,3.348287,3.478903,18.027756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.8069,0.967287,0.378587,0.147519,tractive,main,P449,provisional
E0040545,N0040792,N0040793,413.759195,413.623913,3.478903,3.505146,24.596748,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.8069,0.967437,0.378605,0.147529,tractive,main,P449,provisional
E0040546,N0040793,N0040660,413.623913,413.478942,3.505146,3.728914,26.358371,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.9665,1.058176,0.389249,0.153968,tractive,main,P449,provisional
E0040547,N0040794,N0040795,413.273714,413.117278,2.877897,3.523225,28.442925,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.6428,0.15424,0.21048,0.063002,tractive,main,P449,provisional
E0040548,N0040795,N0040670,413.117278,412.628295,3.523225,3.658539,88.905924,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3844,0.185567,0.223661,0.068518,tractive,main,P449,provisional
E0040549,N0040796,N0040797,413.299621,413.121885,6.285065,6.622286,35.547161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9219,0.933166,0.362102,0.148396,tractive,main,P454,derived
E0040550,N0040797,N0040798,413.121885,413.028293,6.622286,6.902859,18.718339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9219,0.933462,0.362137,0.148419,tractive,main,P454,derived
E0040551,N0040798,N0040799,413.028293,412.915104,6.902859,7.179226,22.637974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6635,0.964708,0.365848,0.150764,tractive,main,P454,derived
E0040552,N0040799,N0040630,412.915104,412.853753,7.179226,7.389747,12.270133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6635,0.964897,0.36587,0.150778,tractive,main,P454,derived
E0040553,N0040800,N0040801,417.74343,417.700473,2.507791,2.37817,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.7416,0.034756,0.127196,0.032433,tractive,main,P454,provisional
E0040554,N0040801,N0040802,417.700473,417.56025,2.37817,2.379752,25.495098,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.034822,0.12728,0.03246,tractive,main,P454,provisional
E0040555,N0040802,N0040803,417.56025,417.33093,2.379752,2.823214,41.694653,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.035034,0.127548,0.032547,tractive,main,P454,provisional
E0040556,N0040803,N0040804,417.33093,417.16593,2.823214,3.769495,30.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.035381,0.127985,0.032688,tractive,main,P454,provisional
E0040557,N0040804,N0040630,417.16593,417.051793,3.769495,3.191707,20.752132,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.035631,0.128298,0.032789,tractive,main,P454,provisional
E0040558,N0040805,N0040806,396.431754,396.294185,8.430154,8.743595,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.2916,merrimack,166.6475,6.383504,0.63864,0.388468,tractive,sub main,P401,provisional
E0040559,N0040806,N0040695,396.294185,396.238284,8.743595,8.82266,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.289,merrimack,167.7273,6.419878,0.639633,0.389664,tractive,sub main,P401,provisional
E0040560,N0040807,N0040808,401.984516,401.515781,1.552319,3.18417,93.747005,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P401,provisional
E0040561,N0040808,N0040809,401.515781,401.435158,3.18417,3.43267,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046048,0.135691,0.037513,tractive,lateral,P401,provisional
E0040562,N0040809,N0040695,401.435158,401.382008,3.43267,3.678936,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046183,0.135827,0.037561,tractive,lateral,P401,provisional
E0040563,N0040810,N0040698,401.524297,401.457589,1.689387,1.680137,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045838,0.135478,0.037437,tractive,lateral,P401,provisional
E0040564,N0040811,N0040812,401.291106,401.176979,1.550568,1.835136,22.825424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040565,N0040812,N0040698,401.176979,401.08264,1.835136,2.055086,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P401,provisional
E0040566,N0040813,N0040706,339.932765,339.723626,13.859838,14.677497,41.827888,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.2004,8.912524,0.698025,0.467631,tractive,sub main,P498,drafted
E0040567,N0040814,N0040815,352.19319,351.929047,1.55034,2.635864,52.828657,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P498,drafted
E0040568,N0040815,N0040706,351.929047,351.69981,2.635864,2.701313,45.847263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288956,0.249923,0.085795,tractive,lateral,P498,drafted
E0040569,N0040816,N0040817,352.260021,352.21598,1.553669,1.556816,8.808175,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P498,derived
E0040570,N0040817,N0040818,352.21598,352.118306,1.556816,1.552104,9.767438,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.0798,0.045341,0.170769,0.031814,tractive,lateral,P498,derived
E0040571,N0040818,N0040819,352.118306,352.021201,1.552104,1.553262,6.936103,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,1.0798,0.045422,0.191388,0.029507,tractive,lateral,P498,derived
E0040572,N0040819,N0040711,352.008579,351.660592,1.565884,1.567405,18.315077,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.04548,0.212128,0.027564,tractive,lateral,P498,derived
E0040573,N0040820,N0040711,352.139924,351.661253,1.553923,1.566743,27.352629,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,1.6433,0.068892,0.238124,0.033701,tractive,lateral,P498,derived
E0040574,N0040821,N0040822,339.561625,339.161625,5.565481,6.785244,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.443137,0.286606,0.104556,tractive,main,P502,drafted
E0040575,N0040822,N0040823,339.161625,338.750482,6.785244,7.674963,82.228524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9429,0.505984,0.298926,0.111221,tractive,main,P502,drafted
E0040576,N0040823,N0040712,338.750482,338.333117,7.674963,8.367871,83.472945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1822,0.642471,0.322305,0.124386,tractive,main,P502,drafted
E0040577,N0040824,N0040713,345.015212,344.919574,1.556413,1.561658,17.388642,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.22187,0.067758,tractive,lateral,P500,provisional
E0040578,N0040825,N0040826,345.836775,345.556243,1.589251,1.590455,29.529646,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.147199,0.027288,tractive,lateral,P500,provisional
E0040579,N0040826,N0040827,345.551729,345.458322,1.594969,1.62194,18.681542,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.031336,0.118784,0.031677,tractive,lateral,P500,provisional
E0040580,N0040827,N0040713,345.458322,344.924426,1.62194,1.556806,35.593061,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.7416,0.031492,0.172363,0.024762,tractive,lateral,P500,provisional
E0040581,N0040828,N0040829,344.577057,344.493242,1.550506,1.632399,16.763055,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P500,provisional
E0040582,N0040829,N0040715,344.493242,344.41546,1.632399,1.673987,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00014,0.01303,0.003729,tractive,lateral,P500,provisional
E0040583,N0040830,N0040715,344.205807,344.164576,1.885776,1.924871,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.4832,0.062769,0.190948,0.036719,tractive,lateral,P500,provisional
E0040584,N0040831,N0040832,337.919699,337.698788,7.458414,7.240909,44.182104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6992,0.956661,0.364901,0.150163,tractive,lateral,P502,drafted
E0040585,N0040832,N0040833,337.698788,337.53026,7.240909,7.237379,33.705588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4408,0.98812,0.36857,0.152496,tractive,lateral,P502,drafted
E0040586,N0040833,N0040834,337.53026,337.319699,7.237379,7.474307,42.112307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.2705,1.232796,0.39454,0.169534,tractive,lateral,P502,drafted
E0040587,N0040834,N0040835,337.319699,337.277437,7.474307,7.543364,7.683939,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,29.2705,1.233147,0.408021,0.165666,tractive,lateral,P502,drafted
E0040588,N0040835,N0040836,337.277437,336.908548,7.543364,8.580313,67.070802,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.0121,1.264302,0.411155,0.167663,tractive,lateral,P502,drafted
E0040589,N0040836,N0040837,336.908548,336.714699,8.580313,9.517631,35.24526,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.0919,1.310128,0.415664,0.170558,tractive,lateral,P502,drafted
E0040590,N0040837,N0040838,336.714699,336.673967,9.517631,9.560561,6.266446,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,32.9133,1.386779,0.448544,0.168295,tractive,lateral,P502,drafted
E0040591,N0040838,N0040839,336.673967,336.442687,9.560561,9.467652,46.255952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.9133,1.386831,0.408996,0.179431,tractive,lateral,P502,drafted
E0040592,N0040839,N0040840,336.442687,336.105299,9.467652,9.455278,67.477602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3629,1.573757,0.425026,0.190765,tractive,lateral,P502,drafted
E0040593,N0040840,N0040841,336.105299,335.805299,9.455278,10.151335,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.4427,1.619586,0.428739,0.193445,tractive,lateral,P502,drafted
E0040594,N0040841,N0040842,335.805299,335.505299,10.151335,10.981609,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.6023,1.710621,0.435888,0.198666,tractive,lateral,P502,drafted
E0040595,N0040842,N0040843,335.505299,335.426828,10.981609,11.174978,15.694154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.3439,1.742211,0.438303,0.200448,tractive,lateral,P502,drafted
E0040596,N0040843,N0040712,335.426828,335.292529,11.174978,11.40846,26.859947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.0855,1.773432,0.440658,0.202194,tractive,lateral,P502,drafted
E0040597,N0040844,N0040732,342.678056,342.215952,4.159255,4.334432,92.420713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3641,3.047763,0.51763,0.264444,tractive,main,P501,drafted
E0040598,N0040845,N0040732,344.376526,343.946701,2.056427,2.603683,85.964916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.3943,1.194763,0.390767,0.167001,tractive,main,P501,provisional
E0040599,N0040846,N0040847,341.762531,341.568032,1.55,1.85369,38.899648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P502,drafted
E0040600,N0040847,N0040848,341.568032,341.268032,1.85369,2.431614,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124685,0.189865,0.058506,tractive,lateral,P502,drafted
E0040601,N0040848,N0040849,341.268032,340.954769,2.431614,2.816807,62.652635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.294812,0.251545,0.08659,tractive,lateral,P502,drafted
E0040602,N0040849,N0040850,340.954769,340.654769,2.816807,3.121445,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.357515,0.267624,0.094647,tractive,lateral,P502,drafted
E0040603,N0040850,N0040851,340.654769,340.354769,3.121445,3.889249,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.358015,0.267744,0.094708,tractive,lateral,P502,drafted
E0040604,N0040851,N0040720,340.354769,340.255674,3.889249,4.093844,19.818961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.358515,0.267864,0.094769,tractive,lateral,P502,drafted
E0040605,N0040852,N0040853,339.55776,339.133604,3.339427,3.806612,77.119128,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.07971,0.168931,0.046821,tractive,main,P501,drafted
E0040606,N0040853,N0040738,339.133604,338.659962,3.806612,4.939037,86.116788,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.111442,0.188997,0.054406,tractive,main,P501,drafted
E0040607,N0040854,N0040855,341.764789,341.514789,1.55,1.953809,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P501,drafted
E0040608,N0040855,N0040856,341.514789,341.264789,1.953809,2.312238,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062597,0.150682,0.042975,tractive,lateral,P501,drafted
E0040609,N0040856,N0040738,341.264789,341.22358,2.312238,2.375419,4.578718,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,1.4832,0.063014,0.184494,0.037675,tractive,lateral,P501,drafted
E0040610,N0040857,N0040858,414.187511,414.133284,10.990071,10.989976,18.075616,700,GRP,0.3,0.1,uniform,minimum,2.1415,merrimack,5816.4956,145.821003,1.137497,0.36735,velocity,trunk main,P411,drafted
E0040611,N0040858,N0040859,414.133284,414.09115,10.989976,11.011084,21.066999,700,GRP,0.2,0.1,table11,minimum,2.1415,merrimack,5816.4956,145.821154,0.978945,0.410821,velocity,trunk main,P411,drafted
E0040612,N0040859,N0040744,414.09115,414.045387,11.011084,11.079857,22.881382,700,GRP,0.2,0.1,table11,minimum,2.1415,merrimack,5816.4956,145.82133,0.978946,0.410821,velocity,trunk main,P411,drafted
E0040613,N0040860,N0040744,423.591022,423.476624,1.55,1.64862,22.879502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,drafted
E0040614,N0040861,N0040750,422.998828,422.911364,1.55,1.558698,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040615,N0040862,N0040747,422.466449,422.35679,1.55,1.813162,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040616,N0040863,N0040864,423.425401,423.352318,1.55104,1.55268,10.440307,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.168626,0.039666,tractive,lateral,P411,provisional
E0040617,N0040864,N0040865,423.158189,422.010973,1.746809,1.763837,39.559171,200,PVC-U,2.9,0.5,cover_min,minimum,3.6221,held,1.4832,0.062267,0.27245,0.02877,tractive,lateral,P411,provisional
E0040618,N0040865,N0040866,422.010973,421.935973,1.763837,2.503907,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062597,0.150682,0.042975,tractive,lateral,P411,provisional
E0040619,N0040866,N0040867,421.935973,421.752863,2.503907,2.57398,36.622078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107989,0.181007,0.054838,tractive,lateral,P411,provisional
E0040620,N0040867,N0040747,421.752863,421.631105,2.57398,2.538847,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108294,0.181177,0.054907,tractive,lateral,P411,provisional
E0040621,N0040868,N0040751,422.002101,421.927646,1.552647,1.584958,14.89115,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040622,N0040869,N0040870,419.40416,419.25416,3.921768,5.01528,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.397102,0.276763,0.099364,tractive,lateral,P411,provisional
E0040623,N0040870,N0040871,419.25416,419.19465,5.01528,4.945761,11.902006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.397352,0.276819,0.099393,tractive,lateral,P411,provisional
E0040624,N0040871,N0040872,419.19465,419.112644,4.945761,4.422512,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.487985,0.295515,0.109358,tractive,lateral,P411,provisional
E0040625,N0040872,N0040751,419.112644,419.011402,4.422512,4.501202,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.578657,0.311871,0.118426,tractive,lateral,P411,provisional
E0040626,N0040873,N0040874,424.893176,424.763932,1.55,1.553145,16.155494,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P411,provisional
E0040627,N0040874,N0040754,424.763932,424.673423,1.553145,1.557229,11.313708,200,PVC-U,0.8,0.5,uniform,minimum,3.6221,held,1.0798,0.045402,0.158428,0.033487,tractive,lateral,P411,provisional
E0040628,N0040875,N0040876,424.73702,424.669013,1.821726,1.861138,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499322,0.297674,0.110535,tractive,lateral,P411,provisional
E0040629,N0040876,N0040877,424.669013,424.584013,1.861138,1.82831,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499436,0.297695,0.110547,tractive,lateral,P411,provisional
E0040630,N0040877,N0040878,424.584013,424.466859,1.82831,1.690276,23.430749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499577,0.297722,0.110562,tractive,lateral,P411,provisional
E0040631,N0040878,N0040754,424.466859,424.350562,1.690276,1.88009,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54504,0.306037,0.115154,tractive,lateral,P411,provisional
E0040632,N0040879,N0040880,418.800861,418.69631,1.55,1.646158,20.91013,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P433,provisional
E0040633,N0040880,N0040758,418.695284,418.421589,1.647184,1.55476,42.107007,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.2248,0.093445,0.188682,0.048372,tractive,lateral,P433,provisional
E0040634,N0040881,N0040882,417.55051,417.479447,1.940792,1.932571,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002249,0.044813,0.010433,tractive,lateral,P433,provisional
E0040635,N0040882,N0040883,417.479447,417.358617,1.932571,2.259242,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002368,0.045739,0.010652,tractive,lateral,P433,provisional
E0040636,N0040883,N0040758,417.358617,417.168551,2.259242,2.807798,38.013156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002569,0.047233,0.011009,tractive,lateral,P433,provisional
E0040637,N0040884,N0040771,417.613146,417.360114,3.219557,3.613366,50.606324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141915,0.198172,0.06203,tractive,main,P433,provisional
E0040638,N0040885,N0040886,419.276843,419.149368,1.55,1.808091,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040639,N0040886,N0040771,419.149368,419.047387,1.808091,1.926093,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P433,provisional
E0040640,N0040887,N0040783,416.062202,415.870196,1.591393,1.596662,21.334025,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.208601,0.044259,tractive,lateral,P442,provisional
E0040641,N0040888,N0040889,411.67528,411.579103,5.142408,5.360838,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2094,1.011732,0.371269,0.154224,tractive,sub main,P442,provisional
E0040642,N0040889,N0040890,411.579103,411.482021,5.360838,5.838292,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2094,1.011892,0.371288,0.154235,tractive,sub main,P442,provisional
E0040643,N0040890,N0040783,411.482021,411.352309,5.838292,6.114548,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2094,1.012054,0.371306,0.154247,tractive,sub main,P442,provisional
E0040644,N0040891,N0040784,415.305594,415.200119,1.553476,1.811356,21.095023,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P442,provisional
E0040645,N0040892,N0040893,417.273141,417.152932,1.57238,1.576682,24.041631,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0040646,N0040893,N0040894,417.152932,417.012843,1.576682,1.662816,28.017851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0002,0.015566,0.004201,tractive,lateral,P442,provisional
E0040647,N0040894,N0040895,417.012843,416.871422,1.662816,2.126717,28.284271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000434,0.022387,0.005528,tractive,lateral,P442,provisional
E0040648,N0040895,N0040896,416.871422,416.82841,2.126717,2.048696,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00067,0.027129,0.006498,tractive,lateral,P442,provisional
E0040649,N0040896,N0040897,416.82841,416.783689,2.048696,2.024661,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031831,0.119434,0.031895,tractive,lateral,P442,provisional
E0040650,N0040897,N0040898,416.783689,416.583689,2.024661,2.04183,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031906,0.119532,0.031928,tractive,lateral,P442,provisional
E0040651,N0040898,N0040899,416.583689,416.383689,2.04183,2.258767,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032239,0.119965,0.032073,tractive,lateral,P442,provisional
E0040652,N0040899,N0040779,416.383689,416.284565,2.258767,2.271191,19.824847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032573,0.120396,0.032218,tractive,lateral,P442,provisional
E0040653,N0040900,N0040901,415.461283,415.379889,2.129141,2.080347,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00181,0.041086,0.009563,tractive,lateral,P442,provisional
E0040654,N0040901,N0040902,415.379889,415.296073,2.080347,2.060647,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001946,0.0423,0.009844,tractive,lateral,P442,provisional
E0040655,N0040902,N0040903,415.296073,415.180965,2.060647,2.032078,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002086,0.043491,0.010122,tractive,lateral,P442,provisional
E0040656,N0040903,N0040904,415.180965,415.101908,2.032078,2.125204,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002278,0.045042,0.010487,tractive,lateral,P442,provisional
E0040657,N0040904,N0040905,415.101908,414.946586,2.125204,2.111672,31.064449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002409,0.04605,0.010726,tractive,lateral,P442,provisional
E0040658,N0040905,N0040906,414.946586,414.881586,2.111672,2.091589,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002668,0.047941,0.011179,tractive,lateral,P442,provisional
E0040659,N0040906,N0040907,414.881586,414.63298,2.091589,2.418381,49.721039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002777,0.0487,0.011362,tractive,lateral,P442,provisional
E0040660,N0040907,N0040908,414.63298,414.38298,2.418381,2.82106,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048458,0.138085,0.038367,tractive,lateral,P442,provisional
E0040661,N0040908,N0040784,414.38298,414.335992,2.82106,2.675482,9.397653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048875,0.138491,0.038513,tractive,lateral,P442,provisional
E0040662,N0040909,N0040910,417.872722,417.585742,1.552754,1.587231,57.395867,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0040663,N0040910,N0040911,417.585742,417.492335,1.587231,1.595037,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6356,0.278658,0.247013,0.084375,tractive,lateral,P442,provisional
E0040664,N0040911,N0040912,417.492335,417.449908,1.595037,1.657209,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.6356,0.278814,0.263133,0.080863,tractive,lateral,P442,provisional
E0040665,N0040912,N0040913,417.449908,417.378319,1.657209,1.598274,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7154,0.32414,0.259341,0.090458,tractive,lateral,P442,provisional
E0040666,N0040913,N0040914,417.378319,417.240751,1.598274,1.592196,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7951,0.369527,0.270471,0.096105,tractive,lateral,P442,provisional
E0040667,N0040914,N0040915,417.240751,417.200446,1.592196,1.647668,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,8.7951,0.369756,0.337754,0.082673,tractive,lateral,P442,provisional
E0040668,N0040915,N0040916,417.200446,416.973455,1.647668,1.586451,45.398238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7951,0.369791,0.270532,0.096137,tractive,lateral,P442,provisional
E0040669,N0040916,N0040917,416.973455,416.757584,1.586451,1.699722,43.174066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5367,0.40126,0.277685,0.099845,tractive,lateral,P442,provisional
E0040670,N0040917,N0040779,416.757584,416.610445,1.699722,1.945311,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5367,0.40162,0.277764,0.099886,tractive,lateral,P442,provisional
E0040671,N0040918,N0040919,415.258078,415.183078,2.348489,2.503201,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094942,0.173391,0.051757,tractive,lateral,P449,provisional
E0040672,N0040919,N0040920,415.183078,415.055602,2.503201,2.744629,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095067,0.173467,0.051787,tractive,lateral,P449,provisional
E0040673,N0040920,N0040785,415.055602,414.829061,2.744629,2.411417,45.308203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095279,0.173596,0.051839,tractive,lateral,P449,provisional
E0040674,N0040921,N0040922,408.395858,408.27687,9.698624,9.298142,23.797673,200,PVC-U,0.5,0.5,table11,minimum,3.2626,merrimack,179.2904,6.850766,0.651039,0.403684,tractive,sub main,P449,derived
E0040675,N0040922,N0040923,408.27687,408.193361,9.298142,9.212706,16.701791,200,PVC-U,0.5,0.5,table11,minimum,3.2594,merrimack,180.7736,6.900172,0.652307,0.405273,tractive,sub main,P449,derived
E0040676,N0040923,N0040924,408.193361,408.110026,9.212706,9.264729,16.666893,200,PVC-U,0.5,0.5,table11,minimum,3.2594,merrimack,180.7736,6.900311,0.65231,0.405278,tractive,sub main,P449,derived
E0040677,N0040924,N0040925,408.110026,408.026604,9.264729,9.295418,16.684569,200,PVC-U,0.5,0.5,table11,minimum,3.2594,merrimack,180.7736,6.90045,0.652314,0.405282,tractive,sub main,P449,derived
E0040678,N0040925,N0040926,408.026604,407.943092,9.295418,9.402031,16.702234,200,PVC-U,0.5,0.5,table11,minimum,3.257,merrimack,181.8534,6.936381,0.653231,0.406436,tractive,sub main,P449,derived
E0040679,N0040926,N0040785,407.943092,407.749106,9.402031,9.491372,38.797226,200,PVC-U,0.5,0.5,table11,minimum,3.257,merrimack,181.8534,6.93652,0.653234,0.406441,tractive,sub main,P449,derived
E0040680,N0040927,N0040791,414.478733,414.334364,2.796414,2.87227,26.248809,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.9855,0.886112,0.368429,0.141503,tractive,main,P449,provisional
E0040681,N0040928,N0040929,414.298415,414.172996,3.148331,3.231575,22.803509,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003932,0.057534,0.012824,tractive,main,P449,provisional
E0040682,N0040929,N0040930,414.172996,414.099206,3.231575,3.222694,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004122,0.058585,0.013076,tractive,main,P449,provisional
E0040683,N0040930,N0040931,414.099206,414.009672,3.222694,3.217867,16.278821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004234,0.059189,0.013221,tractive,main,P449,provisional
E0040684,N0040931,N0040791,414.009672,413.858347,3.217867,3.348287,27.513633,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.03546,0.128084,0.03272,tractive,main,P449,provisional
E0040685,N0040932,N0040933,411.955855,411.78739,3.87523,4.060053,33.693119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9181,0.719284,0.333916,0.131179,tractive,main,P449,derived
E0040686,N0040933,N0040934,411.78739,411.58739,4.060053,4.815229,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9181,0.719564,0.333957,0.131203,tractive,main,P449,derived
E0040687,N0040934,N0040935,411.58739,411.38739,4.815229,5.119294,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9979,0.765165,0.34043,0.135066,tractive,main,P449,derived
E0040688,N0040935,N0040786,411.38739,411.308076,5.119294,5.107634,15.862741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9979,0.765498,0.340476,0.135094,tractive,main,P449,derived
E0040689,N0040936,N0040937,413.437038,413.347504,2.170811,2.427856,16.278821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.046307,0.140442,0.036794,tractive,lateral,P449,provisional
E0040690,N0040937,N0040794,413.347504,413.273714,2.427856,2.877897,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.046442,0.140583,0.036841,tractive,lateral,P449,provisional
E0040691,N0040938,N0040939,414.578597,414.536845,1.555009,1.624135,8.350416,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P449,provisional
E0040692,N0040939,N0040794,414.536845,414.435603,1.624135,1.716008,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06225,0.150398,0.042869,tractive,lateral,P449,provisional
E0040693,N0040940,N0040800,417.804257,417.74343,2.504092,2.507791,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003341,0.052337,0.012252,tractive,lateral,P454,provisional
E0040694,N0040941,N0040800,419.217518,418.692464,1.550945,1.558756,26.925824,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.187292,0.023221,tractive,lateral,P454,provisional
E0040695,N0040942,N0040943,414.069464,413.953519,5.090448,5.268039,23.189049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8422,0.882072,0.355834,0.144477,tractive,main,P454,derived
E0040696,N0040943,N0040944,413.953519,413.831136,5.268039,5.406901,24.476619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8422,0.882265,0.355858,0.144492,tractive,main,P454,derived
E0040697,N0040944,N0040945,413.831136,413.692982,5.406901,5.68037,27.630689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8422,0.882469,0.355883,0.144508,tractive,main,P454,derived
E0040698,N0040945,N0040946,413.692982,413.523566,5.68037,5.901879,33.883192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8422,0.8827,0.355912,0.144526,tractive,main,P454,derived
E0040699,N0040946,N0040947,413.523566,413.395364,5.901879,6.102439,25.640504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8422,0.882982,0.355948,0.144548,tractive,main,P454,derived
E0040700,N0040947,N0040796,413.395364,413.299621,6.102439,6.285065,19.148609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8422,0.883196,0.355974,0.144565,tractive,main,P454,derived
E0040701,N0040948,N0040949,413.401416,413.336224,1.55,1.65691,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P449,provisional
E0040702,N0040949,N0040950,413.336224,413.004222,1.65691,2.260731,66.400301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045376,0.135008,0.03727,tractive,lateral,P449,provisional
E0040703,N0040950,N0040951,413.004222,412.776416,2.260731,2.565198,45.561294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091196,0.171069,0.050831,tractive,lateral,P449,provisional
E0040704,N0040951,N0040786,412.776416,412.623385,2.565198,3.792325,30.606188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122666,0.18884,0.058077,tractive,lateral,P449,provisional
E0040705,N0040952,N0040953,416.402756,416.36033,3.22377,3.31301,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.049143,0.15928,0.035188,tractive,main,P454,provisional
E0040706,N0040953,N0040954,416.36033,416.206301,3.31301,3.40103,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04919,0.138796,0.038622,tractive,main,P454,provisional
E0040707,N0040954,N0040796,416.206301,415.988072,3.40103,3.596615,43.645804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049447,0.139044,0.038711,tractive,main,P454,provisional
E0040708,N0040955,N0040805,396.669346,396.431754,8.175198,8.430154,47.518417,200,PVC-U,0.5,0.5,table11,minimum,3.3157,merrimack,156.8929,6.053501,0.629402,0.377506,tractive,sub main,P401,provisional
E0040709,N0040956,N0040957,401.998859,401.938443,1.55,1.658602,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P401,provisional
E0040710,N0040957,N0040810,401.938443,401.657693,1.658602,1.555991,24.413111,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,1.0798,0.045368,0.179052,0.030831,tractive,lateral,P401,provisional
E0040711,N0040958,N0040810,401.684375,401.524297,1.55,1.689387,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0040712,N0040959,N0040960,401.64059,401.483587,1.551305,1.904566,31.400637,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P401,provisional
E0040713,N0040960,N0040961,401.483587,401.358587,1.904566,2.086054,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.105015,0.17933,0.054154,tractive,lateral,P401,provisional
E0040714,N0040961,N0040962,401.358587,401.316587,2.086054,2.159579,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.4987,0.105223,0.191025,0.051965,tractive,lateral,P401,provisional
E0040715,N0040962,N0040963,401.316587,401.08359,2.159579,2.473753,46.599363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150549,0.202069,0.063711,tractive,lateral,P401,provisional
E0040716,N0040963,N0040964,401.08359,400.658825,2.473753,3.978717,84.952908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6749,0.36459,0.269309,0.095509,tractive,lateral,P401,provisional
E0040717,N0040964,N0040965,400.658825,400.616825,3.978717,4.172207,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,8.6749,0.365298,0.302781,0.088312,tractive,lateral,P401,provisional
E0040718,N0040965,N0040805,400.616825,400.563675,4.172207,4.298233,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6749,0.365348,0.269488,0.095601,tractive,lateral,P401,provisional
E0040719,N0040966,N0040967,340.334408,340.097046,13.737705,13.595581,47.472389,200,PVC-U,0.5,0.5,table11,minimum,3.2636,merrimack,178.8458,6.782947,0.649286,0.401496,tractive,main,P498,drafted
E0040720,N0040967,N0040813,340.097046,339.932765,13.595581,13.859838,32.856224,200,PVC-U,0.5,0.5,table11,minimum,3.2571,merrimack,181.7943,6.881143,0.65182,0.404662,tractive,main,P498,drafted
E0040721,N0040968,N0040969,349.835149,349.325149,1.859431,1.874161,60.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,provisional
E0040722,N0040969,N0040970,349.325149,349.025149,1.874161,1.898068,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5882,1.366682,0.407175,0.178168,tractive,lateral,P498,provisional
E0040723,N0040970,N0040971,349.025149,348.875149,1.898068,2.959323,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.0751,2.058353,0.460831,0.217516,tractive,lateral,P498,provisional
E0040724,N0040971,N0040813,348.875149,348.766532,2.959323,5.026071,21.723539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4061,2.617472,0.494973,0.245016,tractive,lateral,P498,provisional
E0040725,N0040972,N0040830,344.500629,344.325986,1.55,1.765597,34.928498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P500,provisional
E0040726,N0040973,N0040830,344.384692,344.205807,1.55,1.885776,35.777088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P500,provisional
E0040727,N0040974,N0040975,342.933721,342.831561,1.55041,1.86717,20.431915,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P502,drafted
E0040728,N0040975,N0040821,342.831561,342.634686,1.86717,2.49242,39.37497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00017,0.014367,0.003976,tractive,lateral,P502,drafted
E0040729,N0040976,N0040977,340.134082,339.859082,1.55,3.038898,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P502,drafted
E0040730,N0040977,N0040978,339.859082,339.717361,3.038898,3.218369,28.344282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.39518,0.276335,0.09914,tractive,lateral,P502,drafted
E0040731,N0040978,N0040979,339.717361,339.406399,3.218369,3.505832,62.192308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440684,0.286101,0.104287,tractive,lateral,P502,drafted
E0040732,N0040979,N0040980,339.406399,339.155754,3.505832,3.726479,50.12907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.441202,0.286208,0.104344,tractive,lateral,P502,drafted
E0040733,N0040980,N0040981,339.155754,338.984082,3.726479,4.03847,34.334339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.44162,0.286294,0.10439,tractive,lateral,P502,drafted
E0040734,N0040981,N0040982,338.984082,338.941616,4.03847,4.13013,6.533162,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,10.4953,0.441906,0.313655,0.098138,tractive,lateral,P502,drafted
E0040735,N0040982,N0040983,338.941616,338.691616,4.13013,5.166965,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.44196,0.286364,0.104427,tractive,lateral,P502,drafted
E0040736,N0040983,N0040984,338.691616,338.441616,5.166965,5.926914,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.442377,0.28645,0.104473,tractive,lateral,P502,drafted
E0040737,N0040984,N0040985,338.441616,338.400331,5.926914,5.988615,4.345806,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,11.5751,0.488061,0.369201,0.093974,tractive,lateral,P502,drafted
E0040738,N0040985,N0040986,338.400331,338.249812,5.988615,6.570958,30.103906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.488097,0.295537,0.109369,tractive,lateral,P502,drafted
E0040739,N0040986,N0040987,338.249812,338.058099,6.570958,7.403632,38.342579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3167,0.519438,0.301419,0.112593,tractive,lateral,P502,drafted
E0040740,N0040987,N0040831,338.058099,337.919699,7.403632,7.458414,27.68,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7999,0.581938,0.312427,0.11874,tractive,lateral,P502,drafted
E0040741,N0040988,N0040989,339.903264,339.836182,2.824672,5.019378,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.396802,0.276697,0.099329,tractive,main,P502,provisional
E0040742,N0040989,N0040990,339.836182,339.793756,5.019378,5.306983,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.396914,0.276722,0.099342,tractive,main,P502,provisional
E0040743,N0040990,N0040991,339.793756,339.690799,5.306983,5.195065,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.442252,0.286424,0.104459,tractive,main,P502,provisional
E0040744,N0040991,N0040821,339.690799,339.561625,5.195065,5.565481,25.834913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.442423,0.28646,0.104478,tractive,main,P502,provisional
E0040745,N0040992,N0040993,342.075854,342.021771,1.55,1.626788,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P502,provisional
E0040746,N0040993,N0040994,342.021771,341.976494,1.626788,1.689033,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06227,0.150415,0.042876,tractive,lateral,P502,provisional
E0040747,N0040994,N0040995,341.976494,341.919486,1.689033,1.715616,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062346,0.150477,0.042899,tractive,lateral,P502,provisional
E0040748,N0040995,N0040996,341.919486,341.619486,1.715616,2.674185,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093531,0.172524,0.051411,tractive,lateral,P502,provisional
E0040749,N0040996,N0040997,341.619486,341.319486,2.674185,4.181125,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187301,0.217092,0.070355,tractive,lateral,P502,provisional
E0040750,N0040997,N0040831,341.319486,341.228925,4.181125,4.149188,18.112056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.312162,0.25622,0.088901,tractive,lateral,P502,provisional
E0040751,N0040998,N0040999,344.733774,344.333774,2.485128,2.680966,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089481,0.379844,0.159777,tractive,lateral,P501,drafted
E0040752,N0040999,N0041000,344.333774,343.933774,2.680966,2.886325,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8159,1.211772,0.392465,0.168138,tractive,lateral,P501,drafted
E0040753,N0041000,N0040844,343.933774,343.892174,2.886325,2.945137,4.379017,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,28.8159,1.212438,0.491545,0.143983,tractive,lateral,P501,drafted
E0040754,N0041001,N0041002,344.873695,344.673695,2.018548,2.069042,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454958,0.289015,0.105845,tractive,main,P501,provisional
E0040755,N0041002,N0041003,344.673695,344.473695,2.069042,2.075866,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63636,0.321339,0.123828,tractive,main,P501,provisional
E0040756,N0041003,N0040845,344.473695,344.376526,2.075866,2.056427,19.433744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.727228,0.335065,0.131861,tractive,main,P501,provisional
E0040757,N0041004,N0041005,351.591296,346.323796,1.55,1.55569,35.0,200,PVC-U,15.05,0.5,ground,minimum,3.6221,held,4.9773,0.20866,0.713437,0.033948,tractive,lateral,P501,provisional
E0040758,N0041005,N0041006,346.323558,346.076675,1.555928,1.551163,9.875311,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,7.1368,0.299486,0.439378,0.059995,tractive,lateral,P501,provisional
E0040759,N0041006,N0041007,346.037619,345.850696,1.590219,2.168439,37.384678,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.2964,0.390102,0.275196,0.098548,tractive,lateral,P501,provisional
E0040760,N0041007,N0041008,345.839355,345.225375,2.179779,1.572507,22.74001,200,PVC-U,2.7,0.5,cover_min,minimum,3.6221,held,10.038,0.421504,0.504239,0.068866,tractive,lateral,P501,provisional
E0040761,N0041008,N0040845,345.191537,344.844972,1.606346,1.58798,49.509154,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,11.1178,0.466961,0.327524,0.098935,tractive,lateral,P501,provisional
E0040762,N0041009,N0041010,344.036146,343.786146,3.943835,4.022937,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7303,1.547202,0.422838,0.189195,tractive,main,P501,drafted
E0040763,N0041010,N0041011,343.786146,343.535559,4.022937,4.003992,50.117308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.229,1.652372,0.431347,0.195341,tractive,main,P501,drafted
E0040764,N0041011,N0041012,343.535559,343.158512,4.003992,4.158688,75.409367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.229,1.65279,0.43138,0.195365,tractive,main,P501,drafted
E0040765,N0041012,N0041013,343.158512,342.958512,4.158688,4.202682,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.4684,1.78922,0.441837,0.203071,tractive,main,P501,drafted
E0040766,N0041013,N0041014,342.958512,342.758512,4.202682,4.091128,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.4684,1.789553,0.441862,0.20309,tractive,main,P501,drafted
E0040767,N0041014,N0040844,342.758512,342.678056,4.091128,4.159255,16.091241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.4684,1.789886,0.441886,0.203108,tractive,main,P501,drafted
E0040768,N0041015,N0041016,340.040805,339.884272,3.270871,3.405462,28.460499,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.046566,0.140711,0.036884,tractive,lateral,P501,provisional
E0040769,N0041016,N0040852,339.884272,339.55776,3.405462,3.339427,59.365874,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.046803,0.140957,0.036967,tractive,lateral,P501,provisional
