Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0040770,N0041017,N0041018,340.805164,340.432042,1.55,2.118923,74.624391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P501,drafted
E0040771,N0041018,N0040852,340.432042,340.012216,2.118923,2.88497,83.965062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000622,0.026265,0.006318,tractive,lateral,P501,drafted
E0040772,N0041019,N0041020,414.291799,414.233597,10.997386,11.007583,19.40059,700,GRP,0.3,0.1,uniform,minimum,2.1415,merrimack,5816.4956,145.820714,1.137497,0.367349,velocity,trunk main,P411,drafted
E0040773,N0041020,N0040857,414.233597,414.187511,11.007583,10.990071,15.361978,700,GRP,0.3,0.1,table11,minimum,2.1415,merrimack,5816.4956,145.820875,1.137497,0.367349,velocity,trunk main,P411,drafted
E0040774,N0041021,N0040869,421.742419,421.646771,1.55,1.679157,19.129758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,provisional
E0040775,N0041022,N0041023,419.947988,419.712935,3.602335,3.92415,47.010637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.305502,0.254448,0.088022,tractive,lateral,P411,provisional
E0040776,N0041023,N0040869,419.712935,419.40416,3.92415,3.921768,61.755069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.305893,0.254553,0.088074,tractive,lateral,P411,provisional
E0040777,N0041024,N0041025,425.071011,425.027408,1.661349,1.678158,6.708204,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,4.3191,0.181538,0.235197,0.065251,tractive,lateral,P411,provisional
E0040778,N0041025,N0040875,425.027408,424.73702,1.678158,1.821726,58.077534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226862,0.231091,0.076784,tractive,lateral,P411,provisional
E0040779,N0041026,N0041027,425.105975,425.046739,1.55,1.55342,10.77033,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.176318,0.049563,tractive,lateral,P411,provisional
E0040780,N0041027,N0040875,425.046739,424.859415,1.55342,1.699331,34.058773,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.226426,0.238673,0.075025,tractive,lateral,P411,provisional
E0040781,N0041028,N0041029,417.914447,417.806512,1.55,1.66468,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040782,N0041029,N0040881,417.806512,417.749503,1.66468,1.741799,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P433,provisional
E0040783,N0041030,N0040881,417.672166,417.55051,1.948592,1.940792,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001771,0.040727,0.00948,tractive,lateral,P433,provisional
E0040784,N0041031,N0041032,419.361987,419.314553,1.55,1.576133,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040785,N0041032,N0040884,419.314553,419.193619,1.576133,1.639083,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.9e-05,0.009633,0.003114,tractive,lateral,P433,provisional
E0040786,N0041033,N0041034,418.210032,418.040253,2.105642,2.369263,33.955854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033192,0.121186,0.032485,tractive,lateral,P433,provisional
E0040787,N0041034,N0041035,418.040253,417.779245,2.369263,2.905997,52.201533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033475,0.121544,0.032606,tractive,lateral,P433,provisional
E0040788,N0041035,N0041036,417.779245,417.728255,2.905997,3.008867,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03391,0.12209,0.032791,tractive,lateral,P433,provisional
E0040789,N0041036,N0040884,417.728255,417.613146,3.008867,3.219557,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141443,0.197954,0.061936,tractive,lateral,P433,provisional
E0040790,N0041037,N0040888,415.262822,415.212822,1.551142,1.604866,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P442,provisional
E0040791,N0041038,N0041039,412.316524,412.016524,4.16776,4.759691,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4868,0.812609,0.346874,0.138965,tractive,sub main,P442,provisional
E0040792,N0041039,N0041040,412.016524,411.716524,4.759691,5.073241,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6464,0.903644,0.358512,0.146145,tractive,sub main,P442,provisional
E0040793,N0041040,N0040888,411.716524,411.67528,5.073241,5.142408,6.873953,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.1296,0.966324,0.390177,0.144386,tractive,sub main,P442,provisional
E0040794,N0041041,N0041042,416.001292,415.751292,1.718618,1.893483,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000619,0.02621,0.006307,tractive,lateral,P442,provisional
E0040795,N0041042,N0041043,415.751292,415.501292,1.893483,2.09435,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001035,0.032658,0.007675,tractive,lateral,P442,provisional
E0040796,N0041043,N0040900,415.501292,415.461283,2.09435,2.129141,3.077641,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.001452,0.051336,0.007114,tractive,lateral,P442,provisional
E0040797,N0041044,N0041045,415.957009,415.820994,1.551719,1.732747,27.202941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0040798,N0041045,N0040900,415.820994,415.757355,1.732747,1.833069,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P442,provisional
E0040799,N0041046,N0041047,408.577485,408.524837,10.349487,10.273076,10.529624,200,PVC-U,0.5,0.5,table11,minimum,3.2723,merrimack,174.9713,6.706015,0.647279,0.399006,tractive,sub main,P449,derived
E0040800,N0041047,N0040921,408.524837,408.395858,10.273076,9.698624,25.795666,200,PVC-U,0.5,0.5,table11,minimum,3.2698,merrimack,176.051,6.742036,0.648221,0.400173,tractive,sub main,P449,derived
E0040801,N0041048,N0040921,416.23308,416.031899,1.993208,2.062584,40.236184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091074,0.170993,0.050801,tractive,lateral,P449,provisional
E0040802,N0041049,N0040927,415.800343,415.638943,1.550243,1.636203,32.280025,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P449,provisional
E0040803,N0041050,N0041051,415.62722,415.431643,1.752267,2.124692,39.115214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031474,0.118966,0.031738,tractive,lateral,P449,provisional
E0040804,N0041051,N0040918,415.431643,415.258078,2.124692,2.348489,34.71311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0318,0.119394,0.031881,tractive,lateral,P449,provisional
E0040805,N0041052,N0040928,414.417144,414.298415,3.078309,3.148331,21.587033,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003473,0.054846,0.012186,tractive,main,P449,provisional
E0040806,N0041053,N0040928,415.784798,415.617168,1.550529,1.829579,33.526109,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0040807,N0041054,N0041055,416.719897,416.594678,1.55,1.555408,15.652476,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0040808,N0041055,N0041056,416.594678,416.540826,1.555408,1.728492,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031221,0.118632,0.031626,tractive,lateral,P449,provisional
E0040809,N0041056,N0041057,416.540826,416.408444,1.728492,1.58765,26.476405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.0624,0.150521,0.042915,tractive,lateral,P449,provisional
E0040810,N0041057,N0041058,416.408444,416.235274,1.58765,1.558245,16.492423,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,1.4832,0.062621,0.193973,0.036276,tractive,lateral,P449,provisional
E0040811,N0041058,N0040918,416.232278,416.051259,1.56124,1.555308,11.313708,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,1.4832,0.062758,0.223782,0.033004,tractive,lateral,P449,provisional
E0040812,N0041059,N0041060,415.321419,415.203733,2.542106,2.476839,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.41758,0.281238,0.101709,tractive,main,P449,provisional
E0040813,N0041060,N0041061,415.203733,415.074105,2.476839,2.482932,25.925657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4271,0.567797,0.310013,0.11738,tractive,main,P449,provisional
E0040814,N0041061,N0041062,415.074105,415.014876,2.482932,2.554796,11.845919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5069,0.61328,0.317629,0.121698,tractive,main,P449,provisional
E0040815,N0041062,N0041063,415.014876,414.87831,2.554796,2.66594,27.313001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5069,0.613379,0.317645,0.121707,tractive,main,P449,provisional
E0040816,N0041063,N0041064,414.87831,414.698033,2.66594,2.748958,36.055513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7462,0.749408,0.338226,0.133744,tractive,main,P449,provisional
E0040817,N0041064,N0041065,414.698033,414.656822,2.748958,2.760139,7.492856,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,17.7462,0.749709,0.349722,0.130746,tractive,main,P449,provisional
E0040818,N0041065,N0040927,414.656822,414.478733,2.760139,2.796414,32.379879,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.7462,0.749771,0.349731,0.130751,tractive,main,P449,provisional
E0040819,N0041066,N0041067,413.779376,413.653977,1.55,1.866745,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0040820,N0041067,N0040936,413.653977,413.590337,1.866745,2.017512,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P449,provisional
E0040821,N0041068,N0041069,413.574062,413.515207,1.986057,1.99999,10.700868,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045784,0.139895,0.03661,tractive,lateral,P449,provisional
E0040822,N0041069,N0040936,413.515207,413.437038,1.99999,2.170811,14.21267,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045873,0.139989,0.036641,tractive,lateral,P449,provisional
E0040823,N0041070,N0040932,414.486092,414.234572,1.59484,1.596513,35.931449,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,derived
E0040824,N0041071,N0041072,412.245927,412.205927,20.450331,20.272009,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,16.9181,0.718526,0.393219,0.117194,tractive,main,P449,provisional
E0040825,N0041072,N0041073,412.205927,412.130927,20.272009,12.190728,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9181,0.718567,0.333812,0.131118,tractive,main,P449,provisional
E0040826,N0041073,N0041074,412.130927,412.055927,12.190728,7.143047,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9181,0.718692,0.33383,0.131128,tractive,main,P449,provisional
E0040827,N0041074,N0040932,412.055927,411.955855,7.143047,3.87523,20.014359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9181,0.718817,0.333849,0.131139,tractive,main,P449,provisional
E0040828,N0041075,N0041076,418.414763,418.13741,1.684907,1.798442,55.470713,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P454,provisional
E0040829,N0041076,N0040940,418.13741,418.017202,1.798442,2.291148,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000462,0.023025,0.005657,tractive,lateral,P454,provisional
E0040830,N0041077,N0041078,418.230182,418.165182,1.55,1.598948,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P454,provisional
E0040831,N0041078,N0040952,418.165182,418.048028,1.598948,1.578498,23.430749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000108,0.011393,0.00343,tractive,lateral,P454,provisional
E0040832,N0041079,N0040952,416.442756,416.402756,3.205224,3.22377,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.048806,0.175163,0.032861,tractive,main,P454,provisional
E0040833,N0041080,N0041081,415.371139,415.272452,3.839036,3.867868,19.737378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.523979,0.30225,0.113052,tractive,main,P454,derived
E0040834,N0041081,N0041082,415.272452,415.128648,3.867868,3.819625,28.760743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.524143,0.302279,0.113068,tractive,main,P454,derived
E0040835,N0041082,N0041083,415.128648,415.050393,3.819625,3.938468,15.650974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.524383,0.302323,0.113092,tractive,main,P454,derived
E0040836,N0041083,N0041084,415.050393,414.96424,3.938468,4.192804,17.230676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.524513,0.302347,0.113105,tractive,main,P454,derived
E0040837,N0041084,N0041085,414.96424,414.717782,4.192804,4.498649,49.291562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4913,0.569924,0.310379,0.117585,tractive,main,P454,derived
E0040838,N0041085,N0041086,414.717782,414.286769,4.498649,4.847539,86.202634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5711,0.615602,0.318007,0.121914,tractive,main,P454,derived
E0040839,N0041086,N0041087,414.286769,414.223929,4.847539,4.915384,12.567938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5711,0.616321,0.318124,0.121981,tractive,main,P454,derived
E0040840,N0041087,N0041088,414.223929,414.182534,4.915384,4.96331,6.368535,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,14.5711,0.616425,0.348584,0.114597,tractive,main,P454,derived
E0040841,N0041088,N0041089,414.182534,414.141827,4.96331,5.096851,6.262596,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,14.5711,0.616478,0.348593,0.114601,tractive,main,P454,derived
E0040842,N0041089,N0040942,414.141827,414.069464,5.096851,5.090448,14.472527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5711,0.616531,0.318158,0.122001,tractive,main,P454,derived
E0040843,N0041090,N0041091,416.873645,416.829978,1.55,1.596811,8.733446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P454,derived
E0040844,N0041091,N0041092,416.829978,416.638898,1.596811,2.025256,38.215957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.13861,0.196635,0.061372,tractive,lateral,P454,derived
E0040845,N0041092,N0041093,416.638898,416.455055,2.025256,2.036553,36.768689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138929,0.196785,0.061436,tractive,lateral,P454,derived
E0040846,N0041093,N0041094,416.455055,416.154618,2.036553,2.409286,60.087261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139235,0.196928,0.061497,tractive,lateral,P454,derived
E0040847,N0041094,N0041095,416.154618,416.08444,2.409286,2.568514,14.03569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139736,0.197162,0.061597,tractive,lateral,P454,derived
E0040848,N0041095,N0041096,416.08444,415.863605,2.568514,2.97807,44.167022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.202033,0.222529,0.072825,tractive,lateral,P454,derived
E0040849,N0041096,N0041097,415.863605,415.751772,2.97807,3.172392,22.366563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.202401,0.222661,0.072885,tractive,lateral,P454,derived
E0040850,N0041097,N0041098,415.751772,415.492715,3.172392,3.596427,51.81133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.264768,0.242965,0.082417,tractive,lateral,P454,derived
E0040851,N0041098,N0041099,415.492715,415.429326,3.596427,3.712093,12.677902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.265199,0.243092,0.082478,tractive,lateral,P454,derived
E0040852,N0041099,N0040942,415.429326,415.359783,3.712093,3.800129,13.908481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.265305,0.243124,0.082493,tractive,lateral,P454,derived
E0040853,N0041100,N0041101,419.54122,419.410358,1.68638,1.689129,26.172505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000111,0.011558,0.00346,tractive,lateral,P454,provisional
E0040854,N0041101,N0041102,419.410358,419.32958,1.689129,1.836161,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000329,0.019724,0.005001,tractive,lateral,P454,provisional
E0040855,N0041102,N0041103,419.32958,419.111916,1.836161,1.55593,39.575273,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.000464,0.0238,0.005549,tractive,lateral,P454,provisional
E0040856,N0041103,N0041104,419.108999,418.983677,1.558848,1.554378,11.392882,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.000794,0.037709,0.005842,tractive,lateral,P454,provisional
E0040857,N0041104,N0041105,418.970078,418.885328,1.567978,1.569048,13.038405,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000889,0.033385,0.006833,tractive,lateral,P454,provisional
E0040858,N0041105,N0041106,418.885328,418.637084,1.569048,1.582245,49.648766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000997,0.032149,0.007564,tractive,lateral,P454,provisional
E0040859,N0041106,N0041107,418.637084,418.596835,1.582245,1.609982,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.001411,0.045041,0.007616,tractive,lateral,P454,provisional
E0040860,N0041107,N0041108,418.596835,418.50139,1.609982,1.552809,9.544539,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.001448,0.047109,0.00752,tractive,lateral,P454,provisional
E0040861,N0041108,N0041109,418.50139,418.40139,1.552809,2.244759,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001528,0.038362,0.008941,tractive,lateral,P454,provisional
E0040862,N0041109,N0041110,418.40139,418.356759,2.244759,1.751121,8.926229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001695,0.040012,0.009316,tractive,lateral,P454,provisional
E0040863,N0041110,N0041111,418.356759,418.302675,1.751121,1.712583,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001769,0.040709,0.009476,tractive,lateral,P454,provisional
E0040864,N0041111,N0041112,418.302675,418.260249,1.712583,1.695562,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001859,0.044118,0.009283,tractive,lateral,P454,provisional
E0040865,N0041112,N0041113,418.260249,418.194319,1.695562,1.744097,13.186049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001918,0.042055,0.009787,tractive,lateral,P454,provisional
E0040866,N0041113,N0041114,418.194319,418.094041,1.744097,1.879408,20.055491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002028,0.043004,0.010008,tractive,lateral,P454,provisional
E0040867,N0041114,N0041115,418.094041,418.013419,1.879408,2.006448,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002195,0.044383,0.010331,tractive,lateral,P454,provisional
E0040868,N0041115,N0041116,418.013419,417.939088,2.006448,2.310698,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002329,0.045439,0.010581,tractive,lateral,P454,provisional
E0040869,N0041116,N0041117,417.939088,417.860826,2.310698,2.576979,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002453,0.046381,0.010805,tractive,lateral,P454,provisional
E0040870,N0041117,N0040940,417.860826,417.804257,2.576979,2.504092,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002584,0.047342,0.011035,tractive,lateral,P454,provisional
E0040871,N0041118,N0041119,402.543096,402.227778,4.03625,2.841863,63.06346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0854,2.490218,0.487728,0.239008,tractive,main,P401,provisional
E0040872,N0041119,N0041120,402.227778,402.187778,2.841863,2.734158,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.245,2.581278,0.49294,0.243321,tractive,main,P401,provisional
E0040873,N0041120,N0040955,402.187778,402.131877,2.734158,2.712667,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.3248,2.626612,0.495482,0.245443,tractive,main,P401,provisional
E0040874,N0041121,N0041122,398.20476,398.16314,7.829084,7.790717,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,65.1004,2.745285,0.551138,0.234872,tractive,main,P401,provisional
E0040875,N0041122,N0041123,398.16314,398.050779,7.790717,7.697634,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.1802,2.790605,0.50441,0.252989,tractive,main,P401,provisional
E0040876,N0041123,N0041124,398.050779,397.946376,7.697634,7.781865,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.26,2.83606,0.506813,0.255046,tractive,main,P401,provisional
E0040877,N0041124,N0041125,397.946376,397.845877,7.781865,7.787942,20.099751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.3398,2.881501,0.509186,0.257088,tractive,main,P401,provisional
E0040878,N0041125,N0041126,397.845877,397.592895,7.787942,7.68097,50.596443,200,PVC-U,0.5,0.5,table11,minimum,3.6226,merrimack,75.4968,3.18211,0.524197,0.270264,tractive,main,P401,provisional
E0040879,N0041126,N0041127,397.592895,397.546797,7.68097,7.648119,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.5813,merrimack,82.993,3.457201,0.537,0.281866,tractive,main,P401,provisional
E0040880,N0041127,N0041128,397.546797,397.506408,7.648119,7.774597,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.5757,merrimack,84.0728,3.496588,0.622847,0.255628,tractive,main,P401,provisional
E0040881,N0041128,N0041129,397.506408,397.281693,7.774597,7.265854,44.943155,200,PVC-U,0.5,0.5,table11,minimum,3.5757,merrimack,84.0728,3.496633,0.53877,0.283497,tractive,main,P401,provisional
E0040882,N0041129,N0041130,397.281693,397.200753,7.265854,7.308646,16.187852,200,PVC-U,0.5,0.5,table11,minimum,3.5702,merrimack,85.1526,3.536257,0.540532,0.285128,tractive,main,P401,provisional
E0040883,N0041130,N0041131,397.200753,397.075354,7.308646,7.425317,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.5541,merrimack,88.3919,3.653784,0.545671,0.289923,tractive,main,P401,provisional
E0040884,N0041131,N0041132,397.075354,396.764871,7.425317,7.960654,62.096699,200,PVC-U,0.5,0.5,table11,minimum,3.5252,merrimack,94.5681,3.876391,0.555057,0.298834,tractive,main,P401,provisional
E0040885,N0041132,N0040955,396.764871,396.669346,7.960654,8.175198,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.5252,merrimack,94.5681,3.876908,0.555078,0.298855,tractive,main,P401,provisional
E0040886,N0041133,N0040966,352.675064,352.514654,1.55513,1.557459,9.43589,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,derived
E0040887,N0041134,N0041135,352.459733,352.397021,1.698257,1.958386,12.542241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.461,0.187087,0.217011,0.070318,tractive,lateral,P498,drafted
E0040888,N0041135,N0040966,352.397021,352.11638,1.958386,1.955733,56.128216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6816,0.406052,0.278739,0.100396,tractive,lateral,P498,drafted
E0040889,N0041136,N0041137,341.435887,341.085888,10.715663,11.242024,69.999985,200,PVC-U,0.5,0.5,table11,minimum,3.3139,merrimack,157.6253,6.070531,0.629889,0.378076,tractive,main,P498,drafted
E0040890,N0041137,N0041138,341.085888,340.735888,11.242024,11.922804,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2856,merrimack,169.1642,6.458458,0.640681,0.390932,tractive,main,P498,drafted
E0040891,N0041138,N0041139,340.735888,340.693088,11.922804,12.001187,7.133267,200,PVC-U,0.6,0.5,table11,minimum,3.2856,merrimack,169.1642,6.459041,0.68489,0.372052,tractive,main,P498,drafted
E0040892,N0041139,N0041140,340.693088,340.578754,12.001187,12.25343,22.866733,200,PVC-U,0.5,0.5,table11,minimum,3.2856,merrimack,169.1642,6.459101,0.640698,0.390953,tractive,main,P498,drafted
E0040893,N0041140,N0040966,340.578754,340.334408,12.25343,13.737705,48.86924,200,PVC-U,0.5,0.5,table11,minimum,3.2856,merrimack,169.1642,6.459291,0.640703,0.390959,tractive,main,P498,drafted
E0040894,N0041141,N0041142,340.254583,340.054583,2.935267,2.263013,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.350861,0.266018,0.093828,tractive,lateral,P502,provisional
E0040895,N0041142,N0040988,340.054583,339.903264,2.263013,2.824672,30.263789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.396462,0.276621,0.099289,tractive,lateral,P502,provisional
E0040896,N0041143,N0040988,342.133325,341.146627,1.580023,1.581309,10.552921,200,PVC-U,9.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P502,provisional
E0040897,N0041144,N0041001,345.030029,344.873695,1.92926,2.018548,31.266956,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318499,0.257882,0.089729,tractive,lateral,P501,provisional
E0040898,N0041145,N0041001,345.277487,345.039194,1.550302,1.853049,47.658704,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P501,provisional
E0040899,N0041146,N0040998,344.946738,344.733774,2.323587,2.485128,42.592641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043616,0.374842,0.156526,tractive,lateral,P501,provisional
E0040900,N0041147,N0041148,344.602588,344.352588,3.410015,3.620739,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.110712,0.182514,0.055456,tractive,lateral,P501,drafted
E0040901,N0041148,N0041149,344.352588,344.102588,3.620739,3.844006,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.232753,0.233024,0.07769,tractive,lateral,P501,drafted
E0040902,N0041149,N0041009,344.102588,344.036146,3.844006,3.943835,13.288585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.278437,0.24695,0.084344,tractive,lateral,P501,drafted
E0040903,N0041150,N0041151,346.136769,345.886769,2.154613,2.336101,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7076,0.996212,0.369501,0.153091,tractive,lateral,P501,provisional
E0040904,N0041151,N0041009,345.886769,345.633014,2.336101,2.346967,50.751025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1065,1.222964,0.393573,0.168883,tractive,lateral,P501,provisional
E0040905,N0041152,N0041153,345.720039,345.658291,1.551567,1.594699,12.349618,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P501,drafted
E0040906,N0041153,N0040998,345.658291,345.574806,1.594699,1.644097,16.697092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04537,0.135002,0.037268,tractive,lateral,P501,drafted
E0040907,N0041154,N0041015,340.128976,340.040805,3.291068,3.270871,16.03122,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.046349,0.140486,0.036808,tractive,lateral,P501,provisional
E0040908,N0041155,N0041015,341.713952,341.663952,1.550147,1.647724,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P501,provisional
E0040909,N0041156,N0041157,414.630652,414.58092,12.087396,11.859235,33.154299,700,GRP,0.15,0.1,table11,minimum,2.1497,merrimack,5636.9561,141.875185,0.873011,0.438806,velocity,trunk main,P411,drafted
E0040910,N0041157,N0041158,414.58092,414.53144,11.859235,11.71386,19.79215,700,GRP,0.25,0.1,table11,minimum,2.1497,merrimack,5636.9561,141.875462,1.055763,0.380399,velocity,trunk main,P411,drafted
E0040911,N0041158,N0041159,414.53144,414.473006,11.71386,11.34575,38.955593,700,GRP,0.15,0.1,table11,minimum,2.1497,merrimack,5636.9561,141.875626,0.873012,0.438807,velocity,trunk main,P411,drafted
E0040912,N0041159,N0041160,414.473006,414.432954,11.34575,11.193114,11.443629,700,GRP,0.35,0.1,table11,minimum,2.1497,merrimack,5636.9561,141.875951,1.194982,0.347186,velocity,trunk main,P411,drafted
E0040913,N0041160,N0041161,414.432954,414.380016,11.193114,11.051838,15.125011,700,GRP,0.35,0.1,uniform,minimum,2.1497,merrimack,5636.9561,141.876046,1.194982,0.347186,velocity,trunk main,P411,drafted
E0040914,N0041161,N0041162,414.380016,414.3392,11.051838,11.06,3.139701,700,GRP,1.3,0.1,table11,minimum,2.1497,merrimack,5636.9561,141.876172,1.923827,0.246479,velocity,trunk main,P411,drafted
E0040915,N0041162,N0041019,414.3392,414.291799,11.06,10.997386,15.800457,700,GRP,0.3,0.1,table11,minimum,2.1497,merrimack,5636.9561,141.876199,1.129185,0.361944,velocity,trunk main,P411,drafted
E0040916,N0041163,N0041019,421.272872,421.033931,4.408586,4.255254,47.788174,200,PVC-U,0.5,0.5,table11,minimum,3.2668,merrimack,177.3799,6.731831,0.647955,0.399842,tractive,main,P411,derived
E0040917,N0041164,N0041165,422.277332,422.21214,1.55,1.61156,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040918,N0041165,N0041166,422.21214,422.045932,1.61156,1.78552,33.24154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000109,0.011448,0.00344,tractive,lateral,P411,provisional
E0040919,N0041166,N0041167,422.045932,421.871504,1.78552,1.92769,34.885527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000386,0.021227,0.005297,tractive,lateral,P411,provisional
E0040920,N0041167,N0041022,421.871504,421.607307,1.92769,1.943016,52.839379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000676,0.027234,0.00652,tractive,lateral,P411,provisional
E0040921,N0041168,N0041169,425.434741,425.387307,1.55,1.575339,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,provisional
E0040922,N0041169,N0041170,425.387307,425.316596,1.575339,1.57824,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135881,0.195347,0.060823,tractive,lateral,P411,provisional
E0040923,N0041170,N0041024,425.316596,425.179942,1.57824,1.552419,21.023796,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,4.3191,0.181266,0.235081,0.065207,tractive,lateral,P411,provisional
E0040924,N0041171,N0041024,425.129535,425.071011,1.55,1.661349,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0040925,N0041172,N0041173,420.970081,420.894914,1.55,1.697371,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P411,provisional
E0040926,N0041173,N0041174,420.894914,420.848816,1.697371,1.9888,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12175,0.188371,0.057881,tractive,lateral,P411,provisional
E0040927,N0041174,N0041175,420.848816,420.673888,1.9888,2.730348,34.985711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121827,0.18841,0.057897,tractive,lateral,P411,provisional
E0040928,N0041175,N0041176,420.673888,420.622898,2.730348,2.895504,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122118,0.188559,0.05796,tractive,lateral,P411,provisional
E0040929,N0041176,N0041177,420.622898,420.580471,2.895504,3.031467,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.9012,0.122203,0.200786,0.055581,tractive,lateral,P411,provisional
E0040930,N0041177,N0041178,420.580471,420.520263,3.031467,3.189942,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122262,0.188633,0.057991,tractive,lateral,P411,provisional
E0040931,N0041178,N0041179,420.520263,420.313009,3.189942,3.834451,41.450746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212897,0.226362,0.074586,tractive,lateral,P411,provisional
E0040932,N0041179,N0041180,420.313009,420.117988,3.834451,3.708824,39.00421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.213242,0.226481,0.074642,tractive,lateral,P411,provisional
E0040933,N0041180,N0041022,420.117988,419.947988,3.708824,3.602335,34.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.304102,0.254072,0.087836,tractive,lateral,P411,provisional
E0040934,N0041181,N0041182,417.871099,417.750268,1.550563,1.897986,24.166092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040935,N0041182,N0041030,417.750268,417.672166,1.897986,1.948592,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P433,provisional
E0040936,N0041183,N0041184,418.801645,418.690818,1.554373,1.557198,13.038405,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0040937,N0041184,N0041185,418.688763,418.355206,1.559253,1.57323,39.242031,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000109,0.013529,0.003077,tractive,lateral,P433,provisional
E0040938,N0041185,N0041186,418.355206,418.155206,1.57323,1.658088,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000436,0.022433,0.005538,tractive,lateral,P433,provisional
E0040939,N0041186,N0041187,418.155206,418.056038,1.658088,1.850304,19.833582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000769,0.028792,0.006847,tractive,lateral,P433,provisional
E0040940,N0041187,N0041188,418.056038,417.915949,1.850304,1.786078,28.017851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000934,0.031277,0.007376,tractive,lateral,P433,provisional
E0040941,N0041188,N0041189,417.915949,417.823753,1.786078,1.83741,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001168,0.034348,0.008045,tractive,lateral,P433,provisional
E0040942,N0041189,N0041030,417.823753,417.75269,1.83741,1.868068,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001321,0.036142,0.008442,tractive,lateral,P433,provisional
E0040943,N0041190,N0041033,418.298828,418.211507,1.946106,2.104167,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031669,0.119222,0.031824,tractive,lateral,P433,provisional
E0040944,N0041191,N0041192,418.619464,418.470299,1.795758,1.985664,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000695,0.027564,0.006588,tractive,lateral,P433,provisional
E0040945,N0041192,N0041193,418.470299,418.397498,1.985664,2.10003,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000944,0.031418,0.007407,tractive,lateral,P433,provisional
E0040946,N0041193,N0041194,418.397498,418.328036,2.10003,2.040128,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001065,0.033051,0.00776,tractive,lateral,P433,provisional
E0040947,N0041194,N0041033,418.328036,418.210032,2.040128,2.105642,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001181,0.034506,0.008079,tractive,lateral,P433,provisional
E0040948,N0041195,N0041196,416.2025,416.064932,1.555099,1.743937,27.513633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0040949,N0041196,N0041041,416.064932,416.001292,1.743937,1.718618,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000229,0.016622,0.004401,tractive,lateral,P442,provisional
E0040950,N0041197,N0041198,416.187625,416.099025,1.56271,1.605992,17.720045,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0040951,N0041198,N0041041,416.099025,416.017631,1.605992,1.702279,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000148,0.013403,0.003797,tractive,lateral,P442,provisional
E0040952,N0041199,N0041038,414.654926,414.501955,1.55,1.982328,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0040953,N0041200,N0041201,412.849868,412.665581,3.083451,3.284309,36.857364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.630397,0.32039,0.123282,tractive,sub main,P442,provisional
E0040954,N0041201,N0041202,412.665581,412.505503,3.284309,3.662343,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1677,0.630704,0.320439,0.12331,tractive,sub main,P442,provisional
E0040955,N0041202,N0041203,412.505503,412.41948,3.662343,3.903487,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2475,0.676238,0.327526,0.127419,tractive,sub main,P442,provisional
E0040956,N0041203,N0041038,412.41948,412.316524,3.903487,4.16776,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.407,0.766915,0.340673,0.135212,tractive,sub main,P442,provisional
E0040957,N0041204,N0041205,409.392822,409.314733,10.098328,9.963313,15.617762,200,PVC-U,0.5,0.5,table11,minimum,3.3166,merrimack,156.5477,6.086303,0.63034,0.378604,tractive,sub main,P449,derived
E0040958,N0041205,N0041206,409.314733,409.14937,9.963313,9.963851,33.072678,200,PVC-U,0.5,0.5,table11,minimum,3.3101,merrimack,159.1107,6.172829,0.632791,0.381492,tractive,sub main,P449,derived
E0040959,N0041206,N0041207,409.14937,408.902609,9.963851,10.049966,49.352079,200,PVC-U,0.5,0.5,table11,minimum,3.2933,merrimack,165.9296,6.402147,0.639149,0.389081,tractive,sub main,P449,derived
E0040960,N0041207,N0041208,408.902609,408.819151,10.049966,9.962923,16.691699,200,PVC-U,0.5,0.5,table11,minimum,3.2907,merrimack,167.0094,6.438723,0.640145,0.390284,tractive,sub main,P449,derived
E0040961,N0041208,N0041209,408.819151,408.733324,9.962923,10.195601,17.165363,200,PVC-U,0.5,0.5,table11,minimum,3.2907,merrimack,167.0094,6.438862,0.640149,0.390288,tractive,sub main,P449,derived
E0040962,N0041209,N0041210,408.733324,408.689172,10.195601,10.268133,8.830301,200,PVC-U,0.5,0.5,table11,minimum,3.2907,merrimack,167.0094,6.439005,0.640153,0.390293,tractive,sub main,P449,derived
E0040963,N0041210,N0041046,408.689172,408.577485,10.268133,10.349487,22.337546,200,PVC-U,0.5,0.5,table11,minimum,3.2822,merrimack,170.6521,6.560874,0.643436,0.394283,tractive,sub main,P449,derived
E0040964,N0041211,N0041212,416.633289,416.572873,1.55,1.718844,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0040965,N0041212,N0041048,416.572873,416.520672,1.718844,1.705616,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000101,0.010997,0.003358,tractive,lateral,P449,provisional
E0040966,N0041213,N0041048,416.444416,416.23308,1.555156,1.993208,42.267361,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0040967,N0041214,N0041050,415.740588,415.691795,1.55,1.687691,9.758748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0040968,N0041215,N0041216,415.808706,415.723266,1.564981,1.621674,17.088007,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P449,provisional
E0040969,N0041216,N0041050,415.723266,415.62722,1.621674,1.752267,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031233,0.118648,0.031631,tractive,lateral,P449,provisional
E0040970,N0041217,N0041052,416.063312,415.941488,1.55,1.553964,9.745868,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0040971,N0041218,N0041219,415.152881,415.075099,2.216412,2.316533,14.142136,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002277,0.046484,0.010265,tractive,lateral,P449,provisional
E0040972,N0041219,N0041220,415.075099,414.972351,2.316533,2.45752,18.681542,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002395,0.047424,0.010477,tractive,lateral,P449,provisional
E0040973,N0041220,N0041221,414.972351,414.600541,2.45752,3.099868,67.601775,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002551,0.048621,0.010747,tractive,lateral,P449,provisional
E0040974,N0041221,N0041222,414.600541,414.523935,3.099868,3.185202,13.928388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003114,0.052572,0.011655,tractive,lateral,P449,provisional
E0040975,N0041222,N0041052,414.523935,414.417144,3.185202,3.078309,19.416488,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00323,0.053325,0.01183,tractive,lateral,P449,provisional
E0040976,N0041223,N0041224,415.860156,415.739326,1.55,2.101922,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P449,provisional
E0040977,N0041224,N0041225,415.739326,415.696369,2.101922,2.12614,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045469,0.139564,0.036499,tractive,lateral,P449,provisional
E0040978,N0041225,N0041226,415.696369,415.605661,2.12614,2.147299,16.492423,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045534,0.139632,0.036522,tractive,lateral,P449,provisional
E0040979,N0041226,N0041227,415.605661,415.562705,2.147299,2.160623,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045671,0.139777,0.03657,tractive,lateral,P449,provisional
E0040980,N0041227,N0041228,415.562705,415.469205,2.160623,2.422641,17.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.107916,0.186983,0.053625,tractive,lateral,P449,provisional
E0040981,N0041228,N0041059,415.469205,415.321419,2.422641,2.542106,26.870058,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.7226,0.198592,0.22868,0.070667,tractive,lateral,P449,provisional
E0040982,N0041229,N0041230,416.177589,415.885484,2.323937,2.26042,58.420887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.186575,0.216816,0.070231,tractive,main,P449,provisional
E0040983,N0041230,N0041231,415.885484,415.758169,2.26042,2.101084,25.463092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218152,0.228166,0.075422,tractive,main,P449,provisional
E0040984,N0041231,N0041232,415.758169,415.603543,2.101084,2.242892,30.925081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218365,0.228239,0.075455,tractive,main,P449,provisional
E0040985,N0041232,N0041059,415.603543,415.518543,2.242892,2.344982,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218622,0.228326,0.075496,tractive,main,P449,provisional
E0040986,N0041233,N0041234,415.788299,415.747482,1.850343,1.96727,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.136233,0.219455,0.056327,tractive,lateral,P449,provisional
E0040987,N0041234,N0041235,415.747482,415.608828,1.96727,2.349271,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136282,0.195538,0.060904,tractive,lateral,P449,provisional
E0040988,N0041235,N0041046,415.608828,415.464855,2.349271,3.462117,28.794648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136513,0.195647,0.06095,tractive,lateral,P449,provisional
E0040989,N0041236,N0041068,413.945483,413.891053,1.55,1.669067,10.886165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0040990,N0041237,N0041238,413.863971,413.82274,1.55,1.642317,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P449,provisional
E0040991,N0041238,N0041239,413.82274,413.723745,1.642317,1.753611,19.79899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045302,0.134932,0.037243,tractive,lateral,P449,provisional
E0040992,N0041239,N0041240,413.723745,413.681858,1.753611,1.860958,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045467,0.139562,0.036498,tractive,lateral,P449,provisional
E0040993,N0041240,N0041068,413.681858,413.574062,1.860958,1.986057,19.599258,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.04553,0.139628,0.03652,tractive,lateral,P449,provisional
E0040994,N0041241,N0041242,418.162872,418.074272,1.550751,1.697823,17.720045,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P454,provisional
E0040995,N0041242,N0041079,418.074272,418.014064,1.697823,1.633916,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000148,0.013403,0.003797,tractive,lateral,P454,provisional
E0040996,N0041243,N0041244,416.980774,416.924872,2.549896,2.632104,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002394,0.045937,0.010699,tractive,lateral,P454,provisional
E0040997,N0041244,N0041245,416.924872,416.649464,2.632104,3.017284,55.081757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047755,0.137395,0.03812,tractive,lateral,P454,provisional
E0040998,N0041245,N0041246,416.649464,416.525973,3.017284,3.119474,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048214,0.137847,0.038282,tractive,lateral,P454,provisional
E0040999,N0041246,N0041079,416.525973,416.442756,3.119474,3.205224,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04842,0.138048,0.038354,tractive,lateral,P454,provisional
E0041000,N0041247,N0041100,420.448454,419.54122,1.681094,1.68638,13.341664,200,PVC-U,6.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P454,provisional
E0041001,N0041248,N0041249,418.108447,418.03546,1.55,1.562288,14.597405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P454,derived
E0041002,N0041249,N0041250,418.03546,417.988351,1.562288,1.610495,9.42186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107569,0.180772,0.054742,tractive,lateral,P454,derived
E0041003,N0041250,N0041251,417.988351,417.946883,1.610495,1.651261,3.949318,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,4.0462,0.169828,0.271193,0.05666,tractive,lateral,P454,derived
E0041004,N0041251,N0041252,417.946883,417.904444,1.651261,1.648809,7.716216,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.0462,0.169861,0.217267,0.065819,tractive,lateral,P454,derived
E0041005,N0041252,N0041253,417.904444,417.838043,1.648809,1.575592,12.07284,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.0462,0.169925,0.217293,0.06583,tractive,lateral,P454,derived
E0041006,N0041253,N0041080,417.837442,417.65899,1.576193,1.551185,15.517574,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,4.7878,0.201116,0.295797,0.059894,tractive,lateral,P454,derived
E0041007,N0041254,N0041255,416.066362,416.024849,2.58943,2.577812,6.918845,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.6237,0.321649,0.275554,0.086353,tractive,lateral,P454,derived
E0041008,N0041255,N0041256,416.024849,415.984722,2.577812,2.593098,4.458576,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,7.6237,0.321707,0.316958,0.078539,tractive,lateral,P454,derived
E0041009,N0041256,N0041257,415.984722,415.940364,2.593098,2.618992,4.928591,200,PVC-U,0.9,0.5,uniform,minimum,3.6221,held,7.6237,0.321744,0.31697,0.078543,tractive,lateral,P454,derived
E0041010,N0041257,N0041258,415.940364,415.766038,2.618992,2.791426,34.86524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.321785,0.258734,0.090154,tractive,lateral,P454,derived
E0041011,N0041258,N0041259,415.766038,415.558715,2.791426,3.209565,41.464703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.322076,0.258809,0.090192,tractive,lateral,P454,derived
E0041012,N0041259,N0041080,415.558715,415.371139,3.209565,3.839036,37.515192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.322421,0.258898,0.090237,tractive,lateral,P454,derived
E0041013,N0041260,N0041261,419.541064,419.491064,1.55,1.987848,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041014,N0041261,N0041262,419.491064,419.450046,1.987848,2.177151,3.038405,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.013434,0.002578,tractive,lateral,P449,provisional
E0041015,N0041262,N0041263,419.450046,419.391736,2.177151,4.298358,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000109,0.011448,0.00344,tractive,lateral,P449,provisional
E0041016,N0041263,N0041264,419.391736,419.30852,4.298358,10.761182,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P449,provisional
E0041017,N0041264,N0041071,419.30852,419.243328,10.761182,13.452931,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000345,0.020161,0.005086,tractive,lateral,P449,provisional
E0041018,N0041265,N0041266,412.664432,412.62412,11.865262,10.0711,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1765,0.686285,0.329044,0.128307,tractive,main,P449,provisional
E0041019,N0041266,N0041267,412.62412,412.543498,10.0711,9.059377,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1765,0.686352,0.329054,0.128313,tractive,main,P449,provisional
E0041020,N0041267,N0041268,412.543498,412.414432,9.059377,14.919766,25.813227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9181,0.717577,0.333668,0.131032,tractive,main,P449,provisional
E0041021,N0041268,N0041269,412.414432,412.313009,14.919766,20.684458,20.284496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9181,0.717792,0.3337,0.131051,tractive,main,P449,provisional
E0041022,N0041269,N0041071,412.313009,412.245927,20.684458,20.450331,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9181,0.717961,0.333724,0.131065,tractive,main,P449,provisional
E0041023,N0041270,N0041271,402.915866,402.864615,3.039365,3.192025,9.318364,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.727991,0.346521,0.128946,tractive,main,P401,provisional
E0041024,N0041271,N0041272,402.864615,402.659118,3.192025,3.731141,37.363083,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.2765,0.728069,0.346532,0.128953,tractive,main,P401,provisional
E0041025,N0041272,N0041118,402.659118,402.543096,3.731141,4.03625,21.095023,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.5158,0.864182,0.36557,0.139832,tractive,main,P401,provisional
E0041026,N0041273,N0041274,404.309375,404.089375,3.551159,2.74171,44.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.035665,0.373959,0.155955,tractive,main,P401,provisional
