Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0041027,N0041274,N0041275,404.089375,403.809375,2.74171,2.61903,56.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.692,1.126566,0.383776,0.162359,tractive,main,P401,provisional
E0041028,N0041275,N0041276,403.809375,403.609375,2.61903,3.197815,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0111,1.308102,0.401764,0.174442,tractive,main,P401,provisional
E0041029,N0041276,N0041277,403.609375,403.409375,3.197815,3.233996,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2505,1.444237,0.414081,0.182985,tractive,main,P401,provisional
E0041030,N0041277,N0041278,403.409375,403.326322,3.233996,3.309237,16.610616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4898,1.580372,0.425567,0.191154,tractive,main,P401,provisional
E0041031,N0041278,N0041118,403.326322,403.276322,3.309237,3.303023,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.5696,1.625777,0.429234,0.193805,tractive,main,P401,provisional
E0041032,N0041279,N0041280,404.833392,404.727917,1.55,1.981525,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P401,provisional
E0041033,N0041280,N0041281,404.727917,404.666884,1.981525,2.157365,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09071,0.170763,0.05071,tractive,lateral,P401,provisional
E0041034,N0041281,N0041282,404.666884,404.307962,2.157365,1.970877,71.784399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226613,0.231008,0.076745,tractive,lateral,P401,provisional
E0041035,N0041282,N0041121,404.307962,404.181373,1.970877,1.852471,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40828,0.279225,0.100652,tractive,lateral,P401,provisional
E0041036,N0041283,N0041284,398.636552,398.513976,6.703017,7.043916,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1431,2.200272,0.470104,0.224785,tractive,main,P401,provisional
E0041037,N0041284,N0041285,398.513976,398.453768,7.043916,7.169676,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1431,2.200476,0.470117,0.224795,tractive,main,P401,provisional
E0041038,N0041285,N0041286,398.453768,398.311465,7.169676,7.556821,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.2228,2.245844,0.472986,0.227074,tractive,main,P401,provisional
E0041039,N0041286,N0041287,398.311465,398.256238,7.556821,7.656085,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.3026,2.291348,0.47582,0.229338,tractive,main,P401,provisional
E0041040,N0041287,N0041121,398.256238,398.20476,7.656085,7.829084,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3824,2.336707,0.478603,0.231576,tractive,main,P401,provisional
E0041041,N0041288,N0041134,352.501361,352.459733,1.55,1.698257,8.3257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,derived
E0041042,N0041289,N0041290,342.397425,342.097425,8.232488,9.193224,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.7256,2.476391,0.486924,0.238347,tractive,main,P498,drafted
E0041043,N0041290,N0041291,342.097425,341.797425,9.193224,10.146453,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8852,2.567425,0.492156,0.242669,tractive,main,P498,drafted
E0041044,N0041291,N0041292,341.797425,341.497425,10.146453,10.688122,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5814,merrimack,82.9686,3.454659,0.536886,0.281761,tractive,main,P498,drafted
E0041045,N0041292,N0041136,341.497425,341.435887,10.688122,10.715663,12.307539,200,PVC-U,0.5,0.5,table11,minimum,3.559,merrimack,87.3823,3.615471,0.54401,0.288367,tractive,main,P498,drafted
E0041046,N0041293,N0041294,343.694504,343.394504,7.955215,8.473508,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8455,1.2169,0.392974,0.16848,tractive,main,P498,drafted
E0041047,N0041294,N0041295,343.394504,343.094504,8.473508,9.028848,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6682,merrimack,68.0834,2.898639,0.510073,0.257854,tractive,main,P498,drafted
E0041048,N0041295,N0041136,343.094504,342.997043,9.028848,9.154507,19.492124,200,PVC-U,0.5,0.5,table11,minimum,3.6543,merrimack,70.243,2.979578,0.514211,0.261449,tractive,main,P498,drafted
E0041049,N0041296,N0041141,341.211396,341.095099,2.323394,2.09475,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.350415,0.26591,0.093773,tractive,lateral,P502,provisional
E0041050,N0041297,N0041141,340.40591,340.254583,1.554264,2.935267,30.265492,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P502,provisional
E0041051,N0041298,N0041144,345.494182,345.030029,1.763142,1.92926,92.830471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091249,0.171103,0.050845,tractive,lateral,P501,provisional
E0041052,N0041299,N0041144,345.447066,345.363182,1.551622,1.596108,16.776832,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P501,provisional
E0041053,N0041300,N0041301,345.613025,345.313025,1.55,1.95611,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P501,provisional
E0041054,N0041301,N0041302,345.313025,345.013025,1.95611,2.289069,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272103,0.245121,0.083457,tractive,lateral,P501,provisional
E0041055,N0041302,N0041146,345.013025,344.946738,2.289069,2.323587,13.257474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408405,0.279253,0.100666,tractive,lateral,P501,provisional
E0041056,N0041303,N0041304,345.927014,345.727014,1.569385,1.749731,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P501,provisional
E0041057,N0041304,N0041305,345.727014,345.527014,1.749731,1.999139,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362471,0.268807,0.095252,tractive,lateral,P501,provisional
E0041058,N0041305,N0041306,345.527014,345.446844,1.999139,2.003412,16.034034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P501,provisional
E0041059,N0041306,N0041146,345.446844,345.110794,2.003412,2.159531,67.210056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544007,0.305854,0.115052,tractive,lateral,P501,provisional
E0041060,N0041307,N0041150,346.507596,346.136769,2.060397,2.154613,74.165445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.561187,0.30887,0.116738,tractive,lateral,P501,provisional
E0041061,N0041308,N0041150,346.540759,346.156256,1.55,2.135126,76.900742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P501,provisional
E0041062,N0041309,N0041310,345.546588,345.246588,1.55,1.937952,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P501,drafted
E0041063,N0041310,N0041311,345.246588,344.946588,1.937952,2.538916,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06268,0.15075,0.043001,tractive,lateral,P501,drafted
E0041064,N0041311,N0041312,344.946588,344.646588,2.538916,3.297748,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06318,0.151157,0.043153,tractive,lateral,P501,drafted
E0041065,N0041312,N0041147,344.646588,344.602588,3.297748,3.410015,8.799938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06368,0.151562,0.043304,tractive,lateral,P501,drafted
E0041066,N0041313,N0041147,346.77469,346.420128,1.550322,1.592476,70.912392,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P501,drafted
E0041067,N0041314,N0041315,345.345734,345.116524,1.623901,1.687065,45.84205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P501,drafted
E0041068,N0041315,N0041316,345.116524,345.074965,1.687065,1.749925,4.155887,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.000382,0.026402,0.004548,tractive,lateral,P501,drafted
E0041069,N0041316,N0041317,345.074965,345.016931,1.749925,1.922034,11.606865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P501,drafted
E0041070,N0041317,N0041318,345.016931,344.936545,1.922034,2.276315,16.077131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000513,0.024127,0.00588,tractive,lateral,P501,drafted
E0041071,N0041318,N0041147,344.936545,344.664906,2.276315,3.347698,54.327925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000647,0.02672,0.006413,tractive,lateral,P501,drafted
E0041072,N0041319,N0041154,341.871832,341.766713,1.552484,1.653331,21.023796,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P501,provisional
E0041073,N0041320,N0041321,340.712829,340.567227,1.550842,1.885593,29.12044,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P501,provisional
E0041074,N0041321,N0041322,340.567227,340.524271,1.885593,2.103079,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000243,0.017638,0.004401,tractive,lateral,P501,provisional
E0041075,N0041322,N0041323,340.524271,340.415099,2.103079,2.480439,19.849433,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000308,0.019729,0.004784,tractive,lateral,P501,provisional
E0041076,N0041323,N0041324,340.415099,340.253273,2.480439,2.86071,29.422845,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000473,0.024006,0.005588,tractive,lateral,P501,provisional
E0041077,N0041324,N0041154,340.253273,340.128976,2.86071,3.291068,22.599474,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000718,0.028843,0.006532,tractive,lateral,P501,provisional
E0041078,N0041325,N0041326,414.936474,414.893034,10.713306,11.045991,14.47992,700,GRP,0.3,0.1,table11,minimum,2.1498,merrimack,5633.7168,141.803382,1.12903,0.361844,velocity,trunk main,P411,drafted
E0041079,N0041326,N0041327,414.893034,414.843233,11.045991,11.43289,16.600415,700,GRP,0.3,0.1,uniform,minimum,2.1498,merrimack,5633.7168,141.803503,1.12903,0.361844,velocity,trunk main,P411,drafted
E0041080,N0041327,N0041328,414.843233,414.799692,11.43289,11.700338,12.440325,700,GRP,0.35,0.1,table11,minimum,2.1498,merrimack,5633.7168,141.803641,1.194817,0.347092,velocity,trunk main,P411,drafted
E0041081,N0041328,N0041329,414.799692,414.753666,11.700338,11.952206,23.013152,700,GRP,0.2,0.1,table11,minimum,2.1498,merrimack,5633.7168,141.803745,0.971844,0.404497,velocity,trunk main,P411,drafted
E0041082,N0041329,N0041330,414.753666,414.712719,11.952206,12.002949,3.89971,700,GRP,1.05,0.1,table11,minimum,2.1498,merrimack,5633.7168,141.803937,1.781158,0.260243,velocity,trunk main,P411,drafted
E0041083,N0041330,N0041331,414.712719,414.671935,12.002949,12.057343,3.262672,700,GRP,1.25,0.1,table11,minimum,2.1498,merrimack,5633.7168,141.803969,1.896601,0.248891,velocity,trunk main,P411,drafted
E0041084,N0041331,N0041156,414.671935,414.630652,12.057343,12.087396,10.320913,700,GRP,0.4,0.1,table11,minimum,2.1498,merrimack,5633.7168,141.803996,1.254718,0.334895,velocity,trunk main,P411,drafted
E0041085,N0041332,N0041333,424.798313,424.685935,1.551662,1.552224,10.216163,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.223327,0.042274,tractive,lateral,P411,derived
E0041086,N0041333,N0041334,424.685783,424.555433,1.552376,1.552508,13.034999,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,3.6428,0.1528,0.257546,0.054633,tractive,lateral,P411,derived
E0041087,N0041334,N0041335,424.555433,424.405424,1.552508,1.554506,21.429787,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,7.7363,0.324519,0.291465,0.083627,tractive,lateral,P411,derived
E0041088,N0041335,N0041163,424.405424,424.12844,1.554506,1.553018,24.08563,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,10.2993,0.432145,0.37929,0.084945,tractive,lateral,P411,derived
E0041089,N0041336,N0041163,421.492575,421.272872,4.608377,4.408586,43.940626,200,PVC-U,0.5,0.5,table11,minimum,3.2906,merrimack,167.0806,6.387359,0.638745,0.388595,tractive,main,P411,derived
E0041090,N0041337,N0041338,425.07204,424.992581,1.55,1.592532,15.8917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0041091,N0041338,N0041156,424.992581,424.918034,1.592532,1.800014,14.909506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090667,0.170736,0.050699,tractive,lateral,P411,derived
E0041092,N0041339,N0041340,418.644641,418.529397,1.55,1.551841,9.219544,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.161421,0.025652,tractive,lateral,P433,provisional
E0041093,N0041340,N0041341,418.46124,418.377885,1.619998,1.620436,13.892444,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.7416,0.031167,0.126135,0.030316,tractive,lateral,P433,provisional
E0041094,N0041341,N0041190,418.377885,418.298828,1.620436,1.946106,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031283,0.118714,0.031653,tractive,lateral,P433,provisional
E0041095,N0041342,N0041343,418.627649,418.528025,1.551154,1.734152,19.924859,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0041096,N0041343,N0041190,418.528025,418.474874,1.734152,1.77006,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000166,0.014198,0.003945,tractive,lateral,P433,provisional
E0041097,N0041344,N0041345,418.941854,418.765182,1.553324,1.562669,25.238859,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0041098,N0041345,N0041191,418.765182,418.669005,1.562669,1.746217,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00021,0.01594,0.004272,tractive,lateral,P433,provisional
E0041099,N0041346,N0041347,418.81421,418.73988,1.550719,1.698261,14.866069,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P433,provisional
E0041100,N0041347,N0041191,418.73988,418.619464,1.698261,1.795758,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000124,0.012244,0.003584,tractive,lateral,P433,provisional
E0041101,N0041348,N0041200,414.325026,414.201471,1.550432,1.731848,24.710927,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P442,provisional
E0041102,N0041349,N0041350,413.1733,413.13216,2.562266,2.633191,4.330522,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,10.9283,0.493882,0.370601,0.094491,tractive,sub main,P442,provisional
E0041103,N0041350,N0041200,413.13216,412.849868,2.633191,3.083451,56.458256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.539186,0.304995,0.114574,tractive,sub main,P442,provisional
E0041104,N0041351,N0041352,411.193588,411.144978,9.215134,9.410992,9.722094,200,PVC-U,0.5,0.5,table11,minimum,3.3773,merrimack,134.7563,5.340875,0.607905,0.353116,tractive,sub main,P449,derived
E0041105,N0041352,N0041353,411.144978,411.066886,9.410992,9.693612,15.618261,200,PVC-U,0.5,0.5,table11,minimum,3.3773,merrimack,134.7563,5.340956,0.607907,0.353119,tractive,sub main,P449,derived
E0041106,N0041353,N0041354,411.066886,410.969555,9.693612,9.875416,19.466285,200,PVC-U,0.5,0.5,table11,minimum,3.3773,merrimack,134.7563,5.341086,0.607911,0.353123,tractive,sub main,P449,derived
E0041107,N0041354,N0041355,410.969555,410.928008,9.875416,9.911469,5.193361,200,PVC-U,0.8,0.5,table11,minimum,3.3773,merrimack,134.7563,5.341248,0.720635,0.311951,tractive,sub main,P449,derived
E0041108,N0041355,N0041356,410.928008,410.866677,9.911469,9.820579,12.266161,200,PVC-U,0.5,0.5,table11,minimum,3.3773,merrimack,134.7563,5.341291,0.607918,0.353131,tractive,sub main,P449,derived
E0041109,N0041356,N0041357,410.866677,410.778731,9.820579,9.588426,17.589285,200,PVC-U,0.5,0.5,table11,minimum,3.374,merrimack,135.8361,5.378476,0.609097,0.35443,tractive,sub main,P449,derived
E0041110,N0041357,N0041358,410.778731,410.628008,9.588426,9.43321,30.144553,200,PVC-U,0.5,0.5,table11,minimum,3.3708,merrimack,136.9159,5.41567,0.61027,0.355727,tractive,sub main,P449,derived
E0041111,N0041358,N0041359,410.628008,410.375913,9.43321,9.473238,50.418978,200,PVC-U,0.5,0.5,table11,minimum,3.3676,merrimack,137.9956,5.452933,0.611438,0.357023,tractive,sub main,P449,derived
E0041112,N0041359,N0041360,410.375913,410.260069,9.473238,9.715151,23.168879,200,PVC-U,0.5,0.5,table11,minimum,3.3644,merrimack,139.0754,5.49033,0.612604,0.358321,tractive,sub main,P449,derived
E0041113,N0041360,N0041361,410.260069,410.11543,9.715151,9.892016,28.927672,200,PVC-U,0.5,0.5,table11,minimum,3.3582,merrimack,141.235,5.564372,0.614893,0.360881,tractive,sub main,P449,derived
E0041114,N0041361,N0041362,410.11543,409.970753,9.892016,9.880138,28.935468,200,PVC-U,0.5,0.5,table11,minimum,3.3551,merrimack,142.3148,5.601487,0.616031,0.362159,tractive,sub main,P449,derived
E0041115,N0041362,N0041363,409.970753,409.883001,9.880138,10.077082,17.550462,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.2957,5.737383,0.620143,0.366816,tractive,sub main,P449,derived
E0041116,N0041363,N0041364,409.883001,409.824049,10.077082,10.181566,11.79033,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.2957,5.737529,0.620148,0.366821,tractive,sub main,P449,derived
E0041117,N0041364,N0041365,409.824049,409.773898,10.181566,10.219632,10.030203,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.2957,5.737628,0.620151,0.366825,tractive,sub main,P449,derived
E0041118,N0041365,N0041366,409.773898,409.650266,10.219632,10.136263,24.726387,200,PVC-U,0.5,0.5,table11,minimum,3.3329,merrimack,150.3419,5.875133,0.62423,0.371498,tractive,sub main,P449,derived
E0041119,N0041366,N0041367,409.650266,409.595026,10.136263,10.127753,11.048079,200,PVC-U,0.5,0.5,table11,minimum,3.33,merrimack,151.4217,5.911936,0.625308,0.372743,tractive,sub main,P449,derived
E0041120,N0041367,N0041368,409.595026,409.511258,10.127753,10.14899,16.753631,200,PVC-U,0.5,0.5,table11,minimum,3.328,merrimack,152.1633,5.937145,0.626043,0.373594,tractive,sub main,P449,derived
E0041121,N0041368,N0041204,409.511258,409.392822,10.14899,10.098328,23.687149,200,PVC-U,0.5,0.5,table11,minimum,3.3232,merrimack,153.9847,5.998909,0.627833,0.375673,tractive,sub main,P449,derived
E0041122,N0041369,N0041370,416.684788,416.577907,1.552669,2.238621,21.37616,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,derived
E0041123,N0041370,N0041371,416.577907,416.498505,2.238621,2.764679,15.880417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000178,0.014699,0.004038,tractive,lateral,P449,derived
E0041124,N0041371,N0041204,416.498505,416.306249,2.764679,3.184901,38.451199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045578,0.135214,0.037343,tractive,lateral,P449,derived
E0041125,N0041372,N0041229,416.969666,416.758483,1.550109,1.743043,42.23661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041126,N0041373,N0041374,416.301919,416.227589,2.211234,2.263073,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.186016,0.216603,0.070135,tractive,main,P449,provisional
E0041127,N0041374,N0041229,416.227589,416.177589,2.263073,2.323937,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.18614,0.216651,0.070156,tractive,main,P449,provisional
E0041128,N0041375,N0041376,415.992712,415.810709,1.688349,2.04891,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000563,0.025141,0.006087,tractive,lateral,P449,provisional
E0041129,N0041376,N0041377,415.810709,415.693023,2.04891,2.023529,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000866,0.030291,0.007165,tractive,lateral,P449,provisional
E0041130,N0041377,N0041378,415.693023,415.443023,2.023529,2.05838,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001063,0.033025,0.007755,tractive,lateral,P449,provisional
E0041131,N0041378,N0041379,415.443023,415.193023,2.05838,2.194641,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001479,0.037855,0.008826,tractive,lateral,P449,provisional
E0041132,N0041379,N0041218,415.193023,415.152881,2.194641,2.216412,7.298649,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001896,0.043206,0.009538,tractive,lateral,P449,provisional
E0041133,N0041380,N0041381,415.654851,415.526691,1.551875,1.835767,25.632011,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041134,N0041381,N0041218,415.526691,415.462659,1.835767,1.906634,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000214,0.016087,0.0043,tractive,lateral,P449,provisional
E0041135,N0041382,N0041233,416.186908,416.026665,1.610913,1.611976,16.024228,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041136,N0041383,N0041384,416.105884,415.924931,1.55,1.553615,8.416408,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.220722,0.026755,tractive,lateral,P449,provisional
E0041137,N0041384,N0041385,415.924931,415.839784,1.553615,1.724181,17.02939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090605,0.170697,0.050684,tractive,lateral,P449,provisional
E0041138,N0041385,N0041233,415.839784,415.788299,1.724181,1.850343,10.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136014,0.195411,0.06085,tractive,lateral,P449,provisional
E0041139,N0041386,N0041387,417.112783,417.055774,2.106638,2.204724,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000382,0.021127,0.005277,tractive,lateral,P454,provisional
E0041140,N0041387,N0041243,417.055774,416.980774,2.204724,2.549896,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000477,0.023357,0.005724,tractive,lateral,P454,provisional
E0041141,N0041388,N0041389,417.915431,417.875182,1.898869,1.949311,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.001083,0.040345,0.00687,tractive,lateral,P454,provisional
E0041142,N0041389,N0041390,417.875182,417.823704,1.949311,1.920101,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00112,0.033754,0.007914,tractive,lateral,P454,provisional
E0041143,N0041390,N0041391,417.823704,417.749374,1.920101,2.049119,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001206,0.034807,0.008146,tractive,lateral,P454,provisional
E0041144,N0041391,N0041243,417.749374,417.47202,2.049119,2.05865,55.470713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00133,0.036243,0.008464,tractive,lateral,P454,provisional
E0041145,N0041392,N0041393,416.761434,416.718472,2.023631,2.028995,6.13743,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045889,0.151971,0.034683,tractive,lateral,P454,derived
E0041146,N0041393,N0041394,416.718472,416.678133,2.028995,1.967711,8.067773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091208,0.171077,0.050834,tractive,lateral,P454,derived
E0041147,N0041394,N0041395,416.678133,416.586126,1.967711,2.027674,18.40144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153455,0.203346,0.064265,tractive,lateral,P454,derived
E0041148,N0041395,N0041254,416.586126,416.460721,2.027674,2.195072,25.081008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153608,0.203413,0.064294,tractive,lateral,P454,derived
E0041149,N0041396,N0041397,416.82787,416.520826,1.566051,1.573199,21.931712,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.228749,0.037099,tractive,lateral,P454,provisional
E0041150,N0041397,N0041398,416.520826,416.400722,1.573199,1.703954,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.07654,0.161289,0.047001,tractive,lateral,P454,provisional
E0041151,N0041398,N0041399,416.400722,416.281873,1.703954,2.295092,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122007,0.188502,0.057936,tractive,lateral,P454,provisional
E0041152,N0041399,N0041254,416.281873,416.066362,2.295092,2.58943,43.102208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122206,0.188604,0.057979,tractive,lateral,P454,provisional
E0041153,N0041400,N0041265,412.837059,412.664432,7.359444,11.865262,34.525353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1765,0.685914,0.328988,0.128275,tractive,main,P449,provisional
E0041154,N0041401,N0041265,425.479694,422.979694,2.443036,1.55,10.0,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041155,N0041402,N0041403,406.584102,406.427178,2.406956,1.985938,31.38471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.683454,0.328618,0.128058,tractive,main,P401,provisional
E0041156,N0041403,N0041273,406.427178,406.305688,1.985938,1.554847,20.248457,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,17.2765,0.728983,0.357355,0.12637,tractive,main,P401,provisional
E0041157,N0041404,N0041270,404.04491,403.948236,1.55,2.006995,19.334733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P401,provisional
E0041158,N0041405,N0041406,403.334088,403.23134,3.189746,3.474684,18.681542,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.455593,0.298881,0.103548,tractive,main,P401,provisional
E0041159,N0041406,N0041407,403.23134,403.083248,3.474684,3.429631,26.925824,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8776,0.501016,0.308039,0.108232,tractive,main,P401,provisional
E0041160,N0041407,N0041270,403.083248,402.915866,3.429631,3.039365,30.43301,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.0372,0.591775,0.324688,0.116988,tractive,main,P401,provisional
E0041161,N0041408,N0041409,404.874473,404.704694,3.143837,3.018756,33.955854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260304,0.241632,0.081776,tractive,lateral,P401,provisional
E0041162,N0041409,N0041410,404.704694,404.431152,3.018756,3.566376,54.708317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260587,0.241717,0.081817,tractive,lateral,P401,provisional
E0041163,N0041410,N0041411,404.431152,404.388432,3.566376,3.542079,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.261043,0.241853,0.081882,tractive,lateral,P401,provisional
E0041164,N0041411,N0041273,404.388432,404.309375,3.542079,3.551159,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.261114,0.241875,0.081893,tractive,lateral,P401,provisional
E0041165,N0041412,N0041413,399.780104,399.65917,5.457567,5.714762,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.82042,0.347909,0.139596,tractive,main,P401,provisional
E0041166,N0041413,N0041414,399.65917,399.35917,5.714762,5.995108,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.865888,0.353793,0.143213,tractive,main,P401,provisional
E0041167,N0041414,N0041415,399.35917,399.055104,5.995108,6.177287,60.813227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.866388,0.353857,0.143252,tractive,main,P401,provisional
E0041168,N0041415,N0041416,399.055104,398.950792,6.177287,7.194472,20.862459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.866895,0.353921,0.143292,tractive,main,P401,provisional
E0041169,N0041416,N0041417,398.950792,398.909416,7.194472,7.30442,4.137541,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,21.5956,0.912336,0.458014,0.124325,tractive,main,P401,provisional
E0041170,N0041417,N0041418,398.909416,398.78305,7.30442,6.735169,25.273342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.912371,0.359582,0.146814,tractive,main,P401,provisional
E0041171,N0041418,N0041419,398.78305,398.727823,6.735169,6.615958,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.912581,0.359607,0.14683,tractive,main,P401,provisional
E0041172,N0041419,N0041283,398.727823,398.670814,6.615958,6.668755,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.912673,0.359619,0.146837,tractive,main,P401,provisional
E0041173,N0041420,N0041421,399.056728,399.016422,5.156407,5.295223,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,26.9689,1.136835,0.481832,0.139647,tractive,main,P401,provisional
E0041174,N0041421,N0041422,399.016422,398.974422,5.295223,5.390812,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,26.9689,1.13687,0.433058,0.150302,tractive,main,P401,provisional
E0041175,N0041422,N0041423,398.974422,398.743555,5.390812,6.50083,46.173586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9689,1.13692,0.384857,0.163072,tractive,main,P401,provisional
E0041176,N0041423,N0041424,398.743555,398.689703,6.50083,6.525141,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.4677,1.242058,0.395445,0.170145,tractive,main,P401,provisional
E0041177,N0041424,N0041283,398.689703,398.636552,6.525141,6.703017,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.5474,1.287415,0.399811,0.173108,tractive,main,P401,provisional
E0041178,N0041425,N0041293,343.928625,343.694504,7.482416,7.955215,46.824264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8455,1.216246,0.392909,0.168436,tractive,main,P498,drafted
E0041179,N0041426,N0041293,350.166311,350.09604,1.553018,1.553679,11.711942,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.000166,0.015053,0.003794,tractive,lateral,P498,derived
E0041180,N0041427,N0041289,348.938408,348.72222,1.550514,1.907693,43.237521,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.1181,0.382253,0.273415,0.097624,tractive,lateral,P498,drafted
E0041181,N0041428,N0041429,342.94886,342.65961,8.023094,8.249387,57.850171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.029,1.942838,0.452921,0.211429,tractive,main,P498,drafted
E0041182,N0041429,N0041289,342.65961,342.397425,8.249387,8.232488,52.436886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.029,1.94332,0.452955,0.211455,tractive,main,P498,drafted
E0041183,N0041430,N0041296,341.597175,341.522175,1.559014,2.012615,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P502,provisional
E0041184,N0041431,N0041298,346.011646,345.692811,1.55,1.564513,33.561477,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P501,provisional
E0041185,N0041432,N0041298,345.755327,345.494182,1.550185,1.763142,52.22895,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P501,provisional
E0041186,N0041433,N0041434,343.231291,343.132317,1.551576,1.819617,19.794788,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P502,provisional
E0041187,N0041434,N0041435,343.132317,343.028249,1.819617,2.051615,20.813641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135967,0.195388,0.06084,tractive,lateral,P502,provisional
E0041188,N0041435,N0041436,343.028249,342.987861,2.051615,2.011621,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,3.2393,0.13614,0.224652,0.055419,tractive,lateral,P502,provisional
E0041189,N0041436,N0041437,342.987861,342.917861,2.011621,1.791337,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167275,0.209194,0.066829,tractive,lateral,P502,provisional
E0041190,N0041437,N0041438,342.917861,342.87624,1.791337,1.798687,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.981,0.167392,0.229008,0.062894,tractive,lateral,P502,provisional
E0041191,N0041438,N0041439,342.86156,342.555088,1.813366,1.564907,36.055513,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.981,0.167445,0.251106,0.059113,tractive,lateral,P502,provisional
E0041192,N0041439,N0041440,342.555088,342.311714,1.564907,1.555352,18.027756,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,3.981,0.167745,0.294271,0.053179,tractive,lateral,P502,provisional
E0041193,N0041440,N0041441,342.30773,342.21773,1.559335,1.55586,6.0,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,3.981,0.167896,0.305112,0.05193,tractive,lateral,P502,provisional
E0041194,N0041441,N0041442,342.216578,342.003749,1.557012,1.553991,5.830952,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,3.981,0.167946,0.412411,0.042403,tractive,lateral,P502,provisional
E0041195,N0041442,N0041443,341.995445,341.915217,1.562295,1.563604,11.461107,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.981,0.167994,0.235189,0.061923,tractive,lateral,P502,provisional
E0041196,N0041443,N0041444,341.915217,341.87392,1.563604,1.644177,3.303716,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,3.981,0.16809,0.286846,0.054178,tractive,lateral,P502,provisional
E0041197,N0041444,N0041445,341.87392,341.616855,1.644177,3.041256,51.413014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.213385,0.226531,0.074664,tractive,lateral,P502,provisional
E0041198,N0041445,N0041446,341.616855,341.568296,3.041256,3.149935,9.711816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.25908,0.241263,0.081599,tractive,lateral,P502,provisional
E0041199,N0041446,N0041447,341.568296,341.471703,3.149935,2.986732,19.318546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.259161,0.241288,0.081611,tractive,lateral,P502,provisional
E0041200,N0041447,N0041296,341.471703,341.211396,2.986732,2.323394,52.061414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.349856,0.265774,0.093704,tractive,lateral,P502,provisional
E0041201,N0041448,N0041307,347.032961,346.933754,1.550718,1.634239,19.841544,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P501,provisional
E0041202,N0041449,N0041450,347.049098,346.95447,1.550358,1.61215,18.925724,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P501,provisional
E0041203,N0041450,N0041307,346.95447,346.507596,1.61215,2.060397,89.374711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226494,0.230969,0.076727,tractive,lateral,P501,provisional
E0041204,N0041451,N0041452,417.637761,417.594694,7.755062,7.778231,6.15236,700,GRP,0.7,0.1,table11,minimum,2.1552,merrimack,5517.7173,139.238642,1.530518,0.286263,velocity,trunk main,P411,drafted
E0041205,N0041452,N0041453,417.594694,417.550975,7.778231,7.796071,8.743902,700,GRP,0.5,0.1,table11,minimum,2.1552,merrimack,5517.7173,139.238694,1.354425,0.312619,velocity,trunk main,P411,drafted
E0041206,N0041453,N0041454,417.550975,417.510579,7.796071,7.795116,13.465255,700,GRP,0.3,0.1,table11,minimum,2.1552,merrimack,5517.7173,139.238766,1.123519,0.358301,velocity,trunk main,P411,drafted
E0041207,N0041454,N0041325,417.510579,417.466786,7.795116,8.182994,29.195432,700,GRP,0.15,0.1,table11,minimum,2.1552,merrimack,5517.7173,139.238879,0.868837,0.434169,velocity,trunk main,P411,drafted
E0041208,N0041455,N0041456,424.614308,424.477735,1.616741,1.551593,22.762237,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,10.5249,0.442693,0.305242,0.100093,tractive,lateral,P411,derived
E0041209,N0041456,N0041457,424.477735,424.341717,1.551593,1.550129,7.556538,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,11.6047,0.48815,0.460163,0.080926,tractive,lateral,P411,derived
E0041210,N0041457,N0041458,424.31656,424.170055,1.575286,1.576497,15.421592,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,13.7642,0.578747,0.38979,0.101708,tractive,lateral,P411,derived
E0041211,N0041458,N0041325,424.170055,424.099442,1.576497,1.550338,12.838606,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,14.844,0.624143,0.33018,0.119945,tractive,lateral,P411,derived
E0041212,N0041459,N0041460,425.058382,424.763098,1.551603,1.552698,24.607048,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.181498,0.030506,tractive,lateral,P411,derived
E0041213,N0041460,N0041336,424.763098,424.547686,1.552698,1.553266,15.386579,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,2.1596,0.090739,0.242538,0.040054,tractive,lateral,P411,derived
E0041214,N0041461,N0041462,421.840541,421.74577,4.987432,4.936267,18.954055,200,PVC-U,0.5,0.5,table11,minimum,3.3034,merrimack,161.7945,6.20914,0.633811,0.382699,tractive,main,P411,derived
E0041215,N0041462,N0041463,421.74577,421.61792,4.936267,4.772583,25.570043,200,PVC-U,0.5,0.5,table11,minimum,3.2998,merrimack,163.2777,6.259118,0.635207,0.384358,tractive,main,P411,derived
E0041216,N0041463,N0041336,421.61792,421.492575,4.772583,4.608377,25.069046,200,PVC-U,0.5,0.5,table11,minimum,3.2958,merrimack,164.9211,6.314464,0.636742,0.38619,tractive,main,P411,derived
E0041217,N0041464,N0041465,416.042755,415.845899,8.873901,9.062426,39.371255,200,PVC-U,0.5,0.5,table11,minimum,3.5074,merrimack,98.5925,4.023476,0.561028,0.304609,tractive,main,P411,derived
E0041218,N0041465,N0041466,415.845899,415.715909,9.062426,9.35361,25.998071,200,PVC-U,0.5,0.5,table11,minimum,3.5028,merrimack,99.6723,4.062309,0.562575,0.30612,tractive,main,P411,derived
E0041219,N0041466,N0041467,415.715909,415.651169,9.35361,9.496903,12.948029,200,PVC-U,0.5,0.5,table11,minimum,3.4997,merrimack,100.4139,4.088942,0.56363,0.307152,tractive,main,P411,derived
E0041220,N0041467,N0041468,415.651169,415.503712,9.496903,10.092449,29.491308,200,PVC-U,0.5,0.5,table11,minimum,3.4997,merrimack,100.4139,4.08905,0.563634,0.307157,tractive,main,P411,derived
E0041221,N0041468,N0041325,415.503712,415.448239,10.092449,10.201541,11.09464,200,PVC-U,0.5,0.5,table11,minimum,3.4966,merrimack,101.1555,4.115688,0.564683,0.308187,tractive,main,P411,derived
E0041222,N0041469,N0041470,404.070129,403.658887,11.183259,11.846148,82.248344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.445876,0.287169,0.104856,tractive,sub main,P453,provisional
E0041223,N0041470,N0041471,413.955035,413.513221,1.55,2.114983,88.362888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.446561,0.287309,0.104931,tractive,sub main,P453,provisional
E0041224,N0041471,N0041472,413.513221,413.237087,2.114983,2.490971,55.226805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.447298,0.287459,0.105012,tractive,sub main,P442,provisional
E0041225,N0041472,N0041349,413.237087,413.1733,2.490971,2.562266,12.757485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.447758,0.287553,0.105062,tractive,sub main,P442,provisional
E0041226,N0041473,N0041474,414.425869,414.317122,1.581272,1.577409,12.083046,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.000459,0.027763,0.004971,tractive,lateral,P442,provisional
E0041227,N0041474,N0041349,414.317122,414.179482,1.577409,1.556084,22.940065,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045827,0.144148,0.035904,tractive,lateral,P442,provisional
E0041228,N0041475,N0041476,416.796601,416.691125,1.685791,1.799017,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032137,0.119833,0.032029,tractive,lateral,P449,provisional
E0041229,N0041476,N0041477,416.691125,416.612068,1.799017,1.868583,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032313,0.12006,0.032105,tractive,lateral,P449,provisional
E0041230,N0041477,N0041373,416.612068,416.516022,1.868583,1.997131,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094625,0.173197,0.051679,tractive,lateral,P449,provisional
E0041231,N0041478,N0041375,416.146741,415.992712,1.616534,1.688349,30.805844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041232,N0041479,N0041480,416.435682,416.302536,1.560991,1.562149,16.643317,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041233,N0041480,N0041375,416.302367,416.121246,1.562318,1.559815,20.124612,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.000139,0.015632,0.003286,tractive,lateral,P449,provisional
E0041234,N0041481,N0041482,416.77448,416.660441,1.551691,1.554891,13.416408,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P449,provisional
E0041235,N0041482,N0041483,416.660441,416.61676,1.554891,1.552154,7.28011,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045379,0.143661,0.035749,tractive,lateral,P449,provisional
E0041236,N0041483,N0041373,416.61676,416.301919,1.552154,2.211234,62.968246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090707,0.170762,0.050709,tractive,lateral,P449,provisional
E0041237,N0041484,N0041485,413.576085,413.395586,6.666041,6.883437,36.099974,200,PVC-U,0.5,0.5,table11,minimum,3.5668,merrimack,85.8233,3.597239,0.543215,0.287624,tractive,sub main,P449,derived
E0041238,N0041485,N0041486,413.395586,412.999923,6.883437,7.600052,79.132441,200,PVC-U,0.5,0.5,table11,minimum,3.5561,merrimack,87.9829,3.675787,0.546618,0.290813,tractive,sub main,P449,derived
E0041239,N0041486,N0041487,412.999923,412.771252,7.600052,7.421039,45.734279,200,PVC-U,0.5,0.5,table11,minimum,3.539,merrimack,91.5614,3.805597,0.552119,0.296023,tractive,sub main,P449,derived
E0041240,N0041487,N0041351,412.771252,412.651952,7.421039,7.75677,23.86002,200,PVC-U,0.5,0.5,table11,minimum,3.539,merrimack,91.5614,3.805978,0.552135,0.296038,tractive,sub main,P449,derived
E0041241,N0041488,N0041388,419.017064,417.915431,1.893306,1.898869,20.59126,200,PVC-U,5.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P454,provisional
E0041242,N0041489,N0041490,417.292102,417.177975,1.55,1.825229,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P454,provisional
E0041243,N0041490,N0041386,417.177975,417.112783,1.825229,2.106638,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P454,provisional
E0041244,N0041491,N0041386,417.683672,417.633672,1.550856,1.585749,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P454,provisional
E0041245,N0041492,N0041493,418.505695,418.36035,1.55,1.700838,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P454,provisional
E0041246,N0041493,N0041494,418.36035,418.18315,1.700838,1.804247,35.44009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000242,0.017068,0.004487,tractive,lateral,P454,provisional
E0041247,N0041494,N0041495,418.18315,418.066531,1.804247,1.780485,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000538,0.024642,0.005985,tractive,lateral,P454,provisional
E0041248,N0041495,N0041388,418.066531,417.958827,1.780485,1.855473,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000732,0.028188,0.006719,tractive,lateral,P454,provisional
E0041249,N0041496,N0041497,413.976777,413.930601,6.165405,6.193178,9.235112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3871,1.161251,0.38737,0.164736,tractive,main,P449,derived
E0041250,N0041497,N0041498,413.930601,413.871383,6.193178,6.238114,11.843695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3871,1.161328,0.387377,0.164741,tractive,main,P449,derived
E0041251,N0041498,N0041499,413.871383,413.820293,6.238114,6.280689,10.217866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3871,1.161427,0.387388,0.164748,tractive,main,P449,derived
E0041252,N0041499,N0041500,413.820293,413.707113,6.280689,6.432475,22.636074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3871,1.161512,0.387396,0.164754,tractive,main,P449,derived
E0041253,N0041500,N0041501,413.707113,413.559624,6.432475,6.833839,29.497739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3871,1.161701,0.387416,0.164767,tractive,main,P449,derived
E0041254,N0041501,N0041502,413.559624,413.480161,6.833839,6.932925,15.892579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3871,1.161947,0.387441,0.164783,tractive,main,P449,derived
E0041255,N0041502,N0041503,413.480161,413.279153,6.932925,7.292167,40.201753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3871,1.162079,0.387454,0.164792,tractive,main,P449,derived
E0041256,N0041503,N0041504,413.279153,413.1998,7.292167,7.464782,15.870593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3871,1.162414,0.387489,0.164815,tractive,main,P449,derived
E0041257,N0041504,N0041505,413.1998,413.143312,7.464782,7.552794,11.297499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8703,1.224727,0.393747,0.169,tractive,main,P449,derived
E0041258,N0041505,N0041506,413.143312,413.10241,7.552794,7.600654,3.718365,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,28.8703,1.224821,0.518981,0.139674,tractive,main,P449,derived
E0041259,N0041506,N0041507,413.10241,413.060975,7.600654,7.642028,3.603069,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,28.8703,1.224852,0.527092,0.138194,tractive,main,P449,derived
E0041260,N0041507,N0041508,413.060975,413.003982,7.642028,7.670029,11.398516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8703,1.224882,0.393762,0.16901,tractive,main,P449,derived
E0041261,N0041508,N0041509,413.003982,412.927564,7.670029,7.636187,15.283692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8703,1.224977,0.393771,0.169016,tractive,main,P449,derived
E0041262,N0041509,N0041510,412.927564,412.868509,7.636187,7.650382,11.810995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.6119,1.256194,0.396818,0.171074,tractive,main,P449,derived
E0041263,N0041510,N0041511,412.868509,412.668544,7.650382,7.824955,39.992858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.2547,1.409007,0.410978,0.180812,tractive,main,P449,derived
E0041264,N0041511,N0041512,412.668544,412.554712,7.824955,7.787268,22.766587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3345,1.454608,0.414983,0.18362,tractive,main,P449,derived
E0041265,N0041512,N0041513,412.554712,412.44576,7.787268,7.798594,21.790339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3345,1.454797,0.415,0.183631,tractive,main,P449,derived
E0041266,N0041513,N0041514,412.44576,412.389818,7.798594,7.810225,11.188456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3345,1.454979,0.415015,0.183642,tractive,main,P449,derived
E0041267,N0041514,N0041515,412.389818,412.320854,7.810225,7.852456,13.792785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.3345,1.455072,0.415023,0.183648,tractive,main,P449,derived
E0041268,N0041515,N0041516,412.320854,412.279435,7.852456,7.87709,5.916934,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,36.5593,1.548458,0.476166,0.174295,tractive,main,P449,derived
E0041269,N0041516,N0041517,412.279435,412.238644,7.87709,7.904758,4.532365,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,38.0425,1.610687,0.526403,0.167088,tractive,main,P449,derived
E0041270,N0041517,N0041518,412.238644,412.165153,7.904758,7.959481,14.698205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.0425,1.610725,0.428027,0.19293,tractive,main,P449,derived
E0041271,N0041518,N0041519,412.165153,411.944933,7.959481,8.327681,44.043971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.0425,1.610847,0.428037,0.192937,tractive,main,P449,derived
E0041272,N0041519,N0041520,411.944933,411.904755,8.327681,8.321319,5.357029,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,38.7841,1.642304,0.496693,0.176319,tractive,main,P449,derived
E0041273,N0041520,N0041521,411.904755,411.863314,8.321319,8.268614,6.906899,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,38.7841,1.642349,0.459169,0.186221,tractive,main,P449,derived
E0041274,N0041521,N0041522,411.863314,411.777935,8.268614,8.197315,17.075687,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1949,1.827316,0.44465,0.205174,tractive,main,P449,derived
E0041275,N0041522,N0041523,411.777935,411.736651,8.197315,8.223127,6.880783,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,43.1949,1.827459,0.474266,0.196142,tractive,main,P449,derived
E0041276,N0041523,N0041524,411.736651,411.519168,8.223127,8.603696,43.496611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1949,1.827516,0.444665,0.205185,tractive,main,P449,derived
E0041277,N0041524,N0041525,411.519168,411.318721,8.603696,8.8942,40.089363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1949,1.827879,0.444691,0.205205,tractive,main,P449,derived
E0041278,N0041525,N0041351,411.318721,411.193588,8.8942,9.215134,25.026535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1949,1.828213,0.444716,0.205223,tractive,main,P449,derived
E0041279,N0041526,N0041392,417.146207,417.085155,1.550937,1.699909,12.210257,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P454,derived
E0041280,N0041527,N0041528,417.258391,416.919587,1.621736,1.631591,30.80039,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P454,derived
E0041281,N0041528,N0041529,416.919587,416.821457,1.631591,1.866013,19.625954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000257,0.017565,0.004582,tractive,lateral,P454,derived
E0041282,N0041529,N0041392,416.821457,416.761434,1.866013,2.023631,12.004609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00042,0.022057,0.005462,tractive,lateral,P454,derived
E0041283,N0041530,N0041531,407.225828,406.925828,1.77759,2.146376,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364009,0.269171,0.095438,tractive,main,P401,provisional
