Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0041284,N0041531,N0041532,406.925828,406.625828,2.146376,2.30743,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.50031,0.29786,0.110638,tractive,main,P401,provisional
E0041285,N0041532,N0041402,406.625828,406.584102,2.30743,2.406956,5.215801,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,12.9574,0.546078,0.360548,0.103096,tractive,main,P401,provisional
E0041286,N0041533,N0041534,409.1601,408.277549,1.637324,1.564675,24.515301,200,PVC-U,3.6,0.5,uniform,minimum,3.6221,held,2.1596,0.091617,0.334426,0.032489,tractive,lateral,P401,provisional
E0041287,N0041534,N0041402,408.277549,407.439339,1.564675,1.551719,29.410882,200,PVC-U,2.85,0.5,ground,minimum,3.6221,held,3.2393,0.137088,0.354412,0.040961,tractive,lateral,P401,provisional
E0041288,N0041535,N0041405,405.216873,404.877282,1.644394,1.646552,29.529646,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041289,N0041536,N0041537,409.056465,408.585585,2.453911,1.557024,18.11077,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,0.0,0.000583,0.043107,0.004347,tractive,lateral,P401,provisional
E0041290,N0041537,N0041408,408.365043,406.237659,1.777566,1.780652,40.521599,200,PVC-U,5.25,0.5,cover_min,minimum,3.6221,held,0.0,0.000734,0.059182,0.004103,tractive,lateral,P401,provisional
E0041291,N0041538,N0041539,405.061694,404.964612,1.55,2.274493,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.25892,0.241215,0.081576,tractive,lateral,P401,provisional
E0041292,N0041539,N0041408,404.964612,404.874473,2.274493,3.143837,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259082,0.241264,0.0816,tractive,lateral,P401,provisional
E0041293,N0041540,N0041541,413.736217,413.611217,4.524037,3.866872,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9372,0.54863,0.306672,0.115508,tractive,main,P449,provisional
E0041294,N0041541,N0041542,413.611217,413.261217,3.866872,3.985152,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.017,0.594106,0.31447,0.119898,tractive,main,P449,provisional
E0041295,N0041542,N0041543,413.261217,413.033134,3.985152,4.764717,45.6165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0968,0.639956,0.321908,0.124157,tractive,main,P449,provisional
E0041296,N0041543,N0041544,413.033134,412.986217,4.764717,5.017842,9.3835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0968,0.640336,0.321968,0.124191,tractive,main,P449,provisional
E0041297,N0041544,N0041545,412.986217,412.943007,5.017842,5.464922,6.647719,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,15.0968,0.640415,0.352805,0.116664,tractive,main,P449,provisional
E0041298,N0041545,N0041400,412.943007,412.837059,5.464922,7.359444,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0968,0.64047,0.321989,0.124203,tractive,main,P449,provisional
E0041299,N0041546,N0041547,403.712476,403.582671,2.067675,2.065186,23.600847,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.454774,0.29871,0.103461,tractive,lateral,P401,provisional
E0041300,N0041547,N0041548,403.582671,403.508881,2.065186,2.253784,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.454971,0.298751,0.103482,tractive,lateral,P401,provisional
E0041301,N0041548,N0041405,403.508881,403.334088,2.253784,3.189746,31.780497,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.455083,0.298774,0.103494,tractive,lateral,P401,provisional
E0041302,N0041549,N0041550,400.27047,400.07047,4.238044,4.677485,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.321027,0.258538,0.090056,tractive,main,P401,provisional
E0041303,N0041550,N0041551,400.07047,399.87047,4.677485,5.203535,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.502429,0.298259,0.110856,tractive,main,P401,provisional
E0041304,N0041551,N0041412,399.87047,399.780104,5.203535,5.457567,18.073252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.638564,0.321688,0.12403,tractive,main,P401,provisional
E0041305,N0041552,N0041553,404.685291,404.62802,1.55,1.603944,11.454121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041306,N0041553,N0041554,404.62802,404.553804,1.603944,1.552336,12.369317,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.045363,0.143644,0.035743,tractive,lateral,P401,provisional
E0041307,N0041554,N0041412,404.51229,403.64608,1.59385,1.591591,52.497619,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.136,0.293801,0.046221,tractive,lateral,P401,provisional
E0041308,N0041555,N0041556,400.125023,399.825023,4.09925,4.429737,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320212,0.258327,0.089951,tractive,main,P401,provisional
E0041309,N0041556,N0041557,399.825023,399.525023,4.429737,4.679383,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320712,0.258456,0.090016,tractive,main,P401,provisional
E0041310,N0041557,N0041558,399.525023,399.225023,4.679383,4.741529,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.411747,0.279979,0.101047,tractive,main,P401,provisional
E0041311,N0041558,N0041559,399.225023,399.164931,4.741529,4.880967,12.018445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.502781,0.298325,0.110892,tractive,main,P401,provisional
E0041312,N0041559,N0041560,399.164931,399.12192,4.880967,4.965849,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.502881,0.298344,0.110902,tractive,main,P401,provisional
E0041313,N0041560,N0041420,399.12192,399.056728,4.965849,5.156407,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.502953,0.298358,0.11091,tractive,main,P401,provisional
E0041314,N0041561,N0041562,401.649393,401.579306,1.847189,2.248391,14.017352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5926,0.528245,0.303025,0.113481,tractive,lateral,P401,provisional
E0041315,N0041562,N0041563,401.579306,401.498684,2.248391,2.420658,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5926,0.528362,0.303047,0.113492,tractive,lateral,P401,provisional
E0041316,N0041563,N0041564,401.498684,401.310469,2.420658,2.587145,37.64306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0913,0.633249,0.320845,0.123543,tractive,lateral,P401,provisional
E0041317,N0041564,N0041420,401.310469,401.184572,2.587145,3.028563,25.179357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0913,0.633563,0.320895,0.123572,tractive,lateral,P401,provisional
E0041318,N0041565,N0041426,350.242389,350.167454,1.55,1.551876,9.991313,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,derived
E0041319,N0041566,N0041426,350.266182,350.166311,1.550804,1.553018,9.98704,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,derived
E0041320,N0041567,N0041568,344.767227,344.496872,6.917679,6.453202,54.07116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.686,1.124231,0.383531,0.162197,tractive,main,P498,drafted
E0041321,N0041568,N0041569,344.496872,344.292227,6.453202,6.504678,40.92884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7657,1.169949,0.388258,0.165327,tractive,main,P498,drafted
E0041322,N0041569,N0041570,344.292227,344.146455,6.504678,6.69873,29.154564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7657,1.17029,0.388293,0.16535,tractive,main,P498,drafted
E0041323,N0041570,N0041425,344.146455,343.928625,6.69873,7.482416,43.565894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7657,1.170533,0.388318,0.165366,tractive,main,P498,drafted
E0041324,N0041571,N0041425,349.735095,349.685095,1.55,1.725946,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,drafted
E0041325,N0041572,N0041428,343.357719,342.94886,7.515633,8.023094,81.771657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5031,1.668271,0.432599,0.196254,tractive,main,P498,drafted
E0041326,N0041573,N0041428,349.468456,349.288841,1.550007,1.683113,35.923062,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P498,drafted
E0041327,N0041574,N0041451,417.680571,417.637761,7.886995,7.755062,10.702633,700,GRP,0.4,0.1,table11,minimum,2.1564,merrimack,5493.2276,138.699773,1.247187,0.330984,velocity,trunk main,P411,drafted
E0041328,N0041575,N0041576,425.368427,425.316039,1.55,1.556093,10.477533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,derived
E0041329,N0041576,N0041577,425.315383,424.981848,1.556748,1.554742,30.321335,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045355,0.17637,0.031139,tractive,lateral,P411,derived
E0041330,N0041577,N0041455,424.918472,424.614308,1.618118,1.616741,26.449076,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.090874,0.227009,0.041918,tractive,lateral,P411,derived
E0041331,N0041578,N0041579,425.32834,425.048127,1.553496,1.555449,18.078272,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.19781,0.028795,tractive,lateral,P411,derived
E0041332,N0041579,N0041580,425.048127,424.993421,1.555449,1.551012,5.210072,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,3.2866,0.137935,0.253122,0.05159,tractive,lateral,P411,derived
E0041333,N0041580,N0041581,424.993421,424.850788,1.551012,1.550518,10.565452,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,3.2866,0.137979,0.275769,0.048706,tractive,lateral,P411,derived
E0041334,N0041581,N0041582,424.846998,424.69045,1.554308,1.554362,13.612894,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,4.3664,0.183334,0.286913,0.057436,tractive,lateral,P411,derived
E0041335,N0041582,N0041583,424.69045,424.552441,1.554362,1.553974,9.200571,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,5.4462,0.228714,0.337892,0.059714,tractive,lateral,P411,derived
E0041336,N0041583,N0041584,424.506122,424.24615,1.600293,1.596623,39.995587,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,8.6855,0.364593,0.294937,0.089784,tractive,lateral,P411,derived
E0041337,N0041584,N0041585,424.24615,423.986179,1.596623,1.571194,39.99561,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,13.6155,0.571603,0.34037,0.110623,tractive,lateral,P411,derived
E0041338,N0041585,N0041586,423.986179,423.913119,1.571194,1.60333,14.612008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.742,0.703008,0.331534,0.129771,tractive,lateral,P411,derived
E0041339,N0041586,N0041587,423.913119,423.811172,1.60333,1.606217,20.389306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4099,0.982665,0.36794,0.152095,tractive,lateral,P411,derived
E0041340,N0041587,N0041588,423.811172,423.746841,1.606217,1.668046,12.866369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4897,1.028102,0.373114,0.15541,tractive,lateral,P411,derived
E0041341,N0041588,N0041451,423.746841,423.671412,1.668046,1.72141,15.085746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4897,1.028209,0.373126,0.155418,tractive,lateral,P411,derived
E0041342,N0041589,N0041590,425.231921,424.897668,1.55,1.72721,66.850631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P411,derived
E0041343,N0041590,N0041591,424.897668,424.821881,1.72721,1.666461,15.157476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153272,0.203266,0.06423,tractive,lateral,P411,derived
E0041344,N0041591,N0041455,424.821881,424.677912,1.666461,1.553137,26.17616,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,5.8023,0.243932,0.24452,0.077624,tractive,lateral,P411,derived
E0041345,N0041592,N0041461,425.308276,425.193641,1.55,1.634332,22.927144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0041346,N0041593,N0041594,423.683726,423.353726,4.03719,4.069552,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3519,merrimack,143.4293,5.584514,0.637237,0.352464,tractive,main,P411,derived
E0041347,N0041594,N0041595,423.353726,423.023726,4.069552,4.196336,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.806946,0.644216,0.359842,tractive,main,P411,derived
E0041348,N0041595,N0041596,423.023726,422.931624,4.196336,4.236863,16.745831,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.807446,0.644231,0.359858,tractive,main,P411,derived
E0041349,N0041596,N0041597,422.931624,422.84505,4.236863,4.221112,15.740764,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.807585,0.644235,0.359863,tractive,main,P411,derived
E0041350,N0041597,N0041598,422.84505,422.758475,4.221112,4.304574,15.740928,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.807717,0.644239,0.359867,tractive,main,P411,derived
E0041351,N0041598,N0041599,422.758475,422.628719,4.304574,4.380466,23.591952,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.807848,0.644244,0.359871,tractive,main,P411,derived
E0041352,N0041599,N0041600,422.628719,422.542144,4.380466,4.392243,15.740942,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.808044,0.64425,0.359878,tractive,main,P411,derived
E0041353,N0041600,N0041601,422.542144,422.497217,4.392243,4.424567,8.168593,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.808176,0.644254,0.359882,tractive,main,P411,derived
E0041354,N0041601,N0041602,422.497217,422.45229,4.424567,4.49757,8.168601,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.808244,0.644256,0.359884,tractive,main,P411,derived
E0041355,N0041602,N0041603,422.45229,422.407363,4.49757,4.578172,8.168484,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.808312,0.644258,0.359886,tractive,main,P411,derived
E0041356,N0041603,N0041604,422.407363,422.362434,4.578172,4.617882,8.168864,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.80838,0.64426,0.359889,tractive,main,P411,derived
E0041357,N0041604,N0041605,422.362434,422.317507,4.617882,4.650938,8.168636,200,PVC-U,0.55,0.5,uniform,minimum,3.3339,merrimack,149.9551,5.808448,0.644262,0.359891,tractive,main,P411,derived
E0041358,N0041605,N0041606,422.317507,422.220691,4.650938,4.80766,17.602889,200,PVC-U,0.55,0.5,uniform,minimum,3.3237,merrimack,153.8053,5.938905,0.648251,0.364171,tractive,main,P411,derived
E0041359,N0041606,N0041607,422.220691,422.040978,4.80766,4.969215,32.675006,200,PVC-U,0.55,0.5,uniform,minimum,3.3237,merrimack,153.8053,5.939052,0.648256,0.364176,tractive,main,P411,derived
E0041360,N0041607,N0041608,422.040978,421.999207,4.969215,5.013488,5.221406,200,PVC-U,0.8,0.5,table11,minimum,3.3237,merrimack,153.8053,5.939324,0.742692,0.329642,tractive,main,P411,derived
E0041361,N0041608,N0041609,421.999207,421.918255,5.013488,5.052632,16.19051,200,PVC-U,0.5,0.5,table11,minimum,3.3237,merrimack,153.8053,5.939368,0.626108,0.373669,tractive,main,P411,derived
E0041362,N0041609,N0041461,421.918255,421.840541,5.052632,4.987432,15.542773,200,PVC-U,0.5,0.5,table11,minimum,3.3088,merrimack,159.635,6.136183,0.631756,0.38027,tractive,main,P411,derived
E0041363,N0041610,N0041611,421.529069,421.360621,2.711776,3.387761,33.689568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.6086,2.420642,0.483647,0.235665,tractive,main,P411,derived
E0041364,N0041611,N0041612,421.360621,421.302636,3.387761,3.65583,11.597032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7681,2.511457,0.488956,0.24002,tractive,main,P411,derived
E0041365,N0041612,N0041613,421.302636,421.22065,3.65583,4.154136,16.39712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7681,2.511554,0.488962,0.240025,tractive,main,P411,derived
E0041366,N0041613,N0041614,421.22065,421.154183,4.154136,4.489311,13.293538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7681,2.51169,0.48897,0.240031,tractive,main,P411,derived
E0041367,N0041614,N0041615,421.154183,421.112288,4.489311,4.454729,6.44541,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,59.7681,2.511801,0.536765,0.224755,tractive,main,P411,derived
E0041368,N0041615,N0041616,421.112288,421.047217,4.454729,4.223383,13.014203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7681,2.511855,0.488979,0.240039,tractive,main,P411,derived
E0041369,N0041616,N0041617,421.047217,420.900683,4.223383,4.157666,29.306615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7681,2.511963,0.488985,0.240044,tractive,main,P411,derived
E0041370,N0041617,N0041618,420.900683,420.477553,4.157666,4.697832,84.626113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8479,2.557475,0.491591,0.2422,tractive,main,P411,derived
E0041371,N0041618,N0041619,420.477553,420.23314,4.697832,4.803542,48.882574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8479,2.55818,0.491631,0.242233,tractive,main,P411,derived
E0041372,N0041619,N0041620,420.23314,420.139304,4.803542,4.827432,18.76715,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8479,2.558587,0.491654,0.242252,tractive,main,P411,derived
E0041373,N0041620,N0041464,420.139304,419.997265,4.827432,4.919392,28.407908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8479,2.558744,0.491663,0.24226,tractive,main,P411,derived
E0041374,N0041621,N0041622,416.492392,416.446295,8.973214,8.601099,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.003,1.563502,0.424184,0.19016,tractive,main,P411,provisional
E0041375,N0041622,N0041623,416.446295,416.367392,8.601099,8.412911,15.780456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.003,1.563579,0.424191,0.190165,tractive,main,P411,provisional
E0041376,N0041623,N0041624,416.367392,416.311666,8.412911,8.432994,11.145368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.003,1.563711,0.424201,0.190173,tractive,main,P411,provisional
E0041377,N0041624,N0041464,416.311666,416.042755,8.432994,8.873901,53.782047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.003,1.563804,0.424209,0.190178,tractive,main,P411,provisional
E0041378,N0041625,N0041473,414.581966,414.450436,1.693669,1.556705,26.305893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00024,0.017001,0.004474,tractive,lateral,P442,provisional
E0041379,N0041626,N0041475,416.981891,416.822988,1.55,1.659403,31.780497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041380,N0041627,N0041475,416.90728,416.796601,1.693031,1.685791,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031688,0.119247,0.031832,tractive,lateral,P449,provisional
E0041381,N0041628,N0041469,411.536577,411.231077,4.339613,4.02231,61.099999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.187096,0.217014,0.07032,tractive,lateral,P453,provisional
E0041382,N0041629,N0041630,414.650108,414.464374,6.487587,6.335461,37.146859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8343,2.968267,0.513638,0.260949,tractive,sub main,P449,derived
E0041383,N0041630,N0041631,414.464374,414.259679,6.335461,6.598079,40.939061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8343,2.968576,0.513654,0.260963,tractive,sub main,P449,derived
E0041384,N0041631,N0041632,414.259679,414.180785,6.598079,6.711122,15.778746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8343,2.968918,0.513671,0.260978,tractive,sub main,P449,derived
E0041385,N0041632,N0041633,414.180785,414.109755,6.711122,6.759081,14.206087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.6557,3.045406,0.517513,0.264341,tractive,sub main,P449,derived
E0041386,N0041633,N0041634,414.109755,413.891429,6.759081,6.890248,43.665111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.7354,3.090792,0.519757,0.26632,tractive,sub main,P449,derived
E0041387,N0041634,N0041484,413.891429,413.633322,6.890248,6.608804,51.621374,200,PVC-U,0.5,0.5,table11,minimum,3.6261,merrimack,74.895,3.18513,0.524342,0.270394,tractive,sub main,P449,derived
E0041388,N0041635,N0041636,414.429188,414.32611,5.966564,6.414063,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.361194,0.268503,0.095096,tractive,main,P449,provisional
E0041389,N0041636,N0041637,414.32611,414.283684,6.414063,6.4105,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.3653,0.361366,0.286061,0.091116,tractive,main,P449,provisional
E0041390,N0041637,N0041638,414.283684,414.19737,6.4105,6.443621,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.361425,0.268558,0.095124,tractive,main,P449,provisional
E0041391,N0041638,N0041639,414.19737,413.931625,6.443621,6.611435,53.149107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.423749,0.282555,0.102405,tractive,main,P449,provisional
E0041392,N0041639,N0041640,413.931625,413.873493,6.611435,6.523663,11.626367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.424192,0.282649,0.102454,tractive,main,P449,provisional
E0041393,N0041640,N0041641,413.873493,413.830481,6.523663,6.503534,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.469556,0.291928,0.107413,tractive,main,P449,provisional
E0041394,N0041641,N0041642,413.830481,413.78925,6.503534,6.431636,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.469628,0.291943,0.107421,tractive,main,P449,provisional
E0041395,N0041642,N0041484,413.78925,413.576085,6.431636,6.666041,42.632975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.469697,0.291956,0.107428,tractive,main,P449,provisional
E0041396,N0041643,N0041496,414.291537,413.976777,5.505948,6.165405,62.952074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.191058,0.218506,0.070994,tractive,main,P449,provisional
E0041397,N0041644,N0041645,407.03642,406.932377,6.360095,6.359982,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.114805,0.184732,0.056369,tractive,main,P453,provisional
E0041398,N0041645,N0041646,406.932377,406.849612,6.359982,6.420438,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.114978,0.184824,0.056407,tractive,main,P453,provisional
E0041399,N0041646,N0041647,406.849612,406.804335,6.420438,6.424425,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.115116,0.184898,0.056438,tractive,main,P453,provisional
E0041400,N0041647,N0041648,406.804335,406.737253,6.424425,6.594381,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.115192,0.184938,0.056455,tractive,main,P453,provisional
E0041401,N0041648,N0041649,406.737253,406.623236,6.594381,7.032312,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.115303,0.184998,0.056479,tractive,main,P453,provisional
E0041402,N0041649,N0041650,406.623236,406.197501,7.032312,7.777383,85.146932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.115493,0.185099,0.056521,tractive,main,P453,provisional
E0041403,N0041650,N0041651,406.197501,406.140492,7.777383,7.849895,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.116203,0.185476,0.056677,tractive,main,P453,provisional
E0041404,N0041651,N0041652,406.140492,406.032557,7.849895,8.101049,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.116298,0.185527,0.056698,tractive,main,P453,provisional
E0041405,N0041652,N0041653,406.032557,405.822319,8.101049,8.208107,42.047592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.116478,0.185622,0.056738,tractive,main,P453,provisional
E0041406,N0041653,N0041654,405.822319,405.707319,8.208107,8.396685,23.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.116828,0.185807,0.056814,tractive,main,P453,provisional
E0041407,N0041654,N0041655,405.707319,405.53397,8.396685,8.797146,34.669872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.11702,0.185909,0.056856,tractive,main,P453,provisional
E0041408,N0041655,N0041656,405.53397,405.13397,8.797146,9.450076,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.117309,0.186061,0.05692,tractive,main,P453,provisional
E0041409,N0041656,N0041657,405.13397,404.73397,9.450076,10.295175,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.117976,0.186412,0.057065,tractive,main,P453,provisional
E0041410,N0041657,N0041658,404.73397,404.6642,10.295175,10.245651,13.954017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.163909,0.207802,0.066215,tractive,main,P453,provisional
E0041411,N0041658,N0041659,404.6642,404.4142,10.245651,10.748337,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.164026,0.20785,0.066236,tractive,main,P453,provisional
E0041412,N0041659,N0041660,404.4142,404.1642,10.748337,11.068253,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.195532,0.220165,0.071747,tractive,main,P453,provisional
E0041413,N0041660,N0041661,404.1642,404.123699,11.068253,11.170857,6.230881,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.0462,0.195949,0.241161,0.067556,tractive,main,P453,provisional
E0041414,N0041661,N0041469,404.123699,404.070129,11.170857,11.183259,10.714014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.258181,0.240992,0.081469,tractive,main,P453,provisional
E0041415,N0041662,N0041663,421.302173,421.238483,1.55,1.662213,12.738015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,derived
E0041416,N0041663,N0041664,421.238483,421.165095,1.662213,1.883458,14.677481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000106,0.011281,0.00341,tractive,lateral,P449,derived
E0041417,N0041664,N0041665,421.165095,421.123158,1.883458,1.954326,6.989598,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.3046,0.138766,0.209429,0.05886,tractive,lateral,P449,derived
E0041418,N0041665,N0041666,421.123158,421.080316,1.954326,1.960761,8.568439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138824,0.196736,0.061415,tractive,lateral,P449,derived
E0041419,N0041666,N0041667,421.080316,420.90733,1.960761,1.952381,34.597202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184163,0.215895,0.069816,tractive,lateral,P449,derived
E0041420,N0041667,N0041668,420.90733,420.706002,1.952381,1.963553,40.265427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0427,0.379739,0.272839,0.097326,tractive,lateral,P449,derived
E0041421,N0041668,N0041669,420.706002,420.418339,1.963553,2.079433,57.532601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1225,0.425342,0.282892,0.102583,tractive,lateral,P449,derived
E0041422,N0041669,N0041670,420.418339,420.302609,2.079433,2.105747,23.146096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0889,0.550182,0.306946,0.115661,tractive,lateral,P449,derived
E0041423,N0041670,N0041671,420.302609,420.130546,2.105747,2.12864,34.412679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0889,0.550374,0.30698,0.11568,tractive,lateral,P449,derived
E0041424,N0041671,N0041672,420.130546,419.959179,2.12864,2.290729,34.273316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0889,0.550661,0.30703,0.115708,tractive,lateral,P449,derived
E0041425,N0041672,N0041673,419.959179,419.766829,2.290729,2.319109,38.47001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1687,0.596214,0.314821,0.120097,tractive,lateral,P449,derived
E0041426,N0041673,N0041674,419.766829,419.699081,2.319109,2.289902,13.549618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1687,0.596535,0.314874,0.120128,tractive,lateral,P449,derived
E0041427,N0041674,N0041675,419.699081,419.585056,2.289902,2.40289,22.805064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.4733,0.735185,0.336207,0.13254,tractive,lateral,P449,derived
E0041428,N0041675,N0041676,419.585056,419.544319,2.40289,2.466789,8.147287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5531,0.780642,0.342563,0.136351,tractive,lateral,P449,derived
E0041429,N0041676,N0041677,419.544319,419.464236,2.466789,2.389921,16.016717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5531,0.78071,0.342572,0.136356,tractive,lateral,P449,derived
E0041430,N0041677,N0041678,419.464236,419.351254,2.389921,2.094303,22.596376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2947,0.811934,0.346784,0.138911,tractive,lateral,P449,derived
E0041431,N0041678,N0041679,419.351254,419.20873,2.094303,1.907878,28.50474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7779,0.874302,0.354858,0.143871,tractive,lateral,P449,derived
E0041432,N0041679,N0041680,419.20873,418.958732,1.907878,1.865243,49.999628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5195,0.90563,0.358756,0.146298,tractive,lateral,P449,derived
E0041433,N0041680,N0041681,418.958732,418.708732,1.865243,1.834176,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5195,0.906047,0.358807,0.14633,tractive,lateral,P449,derived
E0041434,N0041681,N0041682,418.708732,418.65689,1.834176,1.829194,10.368281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5195,0.906463,0.358858,0.146362,tractive,lateral,P449,derived
E0041435,N0041682,N0041683,418.65689,418.418825,1.829194,1.874327,47.613123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2611,0.93764,0.362639,0.148735,tractive,lateral,P449,derived
E0041436,N0041683,N0041684,418.418825,418.37653,1.874327,1.904079,8.458917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0027,0.969127,0.366365,0.151092,tractive,lateral,P449,derived
E0041437,N0041684,N0041685,418.37653,418.309025,1.904079,1.944271,13.501085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0027,0.969197,0.366373,0.151098,tractive,lateral,P449,derived
E0041438,N0041685,N0041686,418.309025,418.172889,1.944271,2.027643,27.227251,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0027,0.96931,0.366387,0.151106,tractive,lateral,P449,derived
E0041439,N0041686,N0041496,418.172889,418.093378,2.027643,2.048804,15.902161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0027,0.969536,0.366413,0.151123,tractive,lateral,P449,derived
E0041440,N0041687,N0041533,409.205377,409.1601,1.648871,1.637324,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P401,provisional
E0041441,N0041688,N0041689,411.638362,409.78808,1.946813,1.953253,50.007609,200,PVC-U,3.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000192,0.02815,0.002754,tractive,lateral,P401,provisional
E0041442,N0041689,N0041690,409.78808,409.714256,1.953253,1.687569,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091143,0.171036,0.050818,tractive,lateral,P401,provisional
E0041443,N0041690,N0041533,409.714256,409.244873,1.687569,1.552551,13.038405,200,PVC-U,3.6,0.5,ground,minimum,3.6221,held,2.1596,0.091266,0.333988,0.032434,tractive,lateral,P401,provisional
E0041444,N0041691,N0041530,407.432483,407.225828,1.55,1.77759,41.330898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P401,provisional
E0041445,N0041692,N0041693,408.891742,408.793127,2.514844,1.956324,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091404,0.1712,0.050883,tractive,lateral,P401,provisional
E0041446,N0041693,N0041694,408.793127,408.70991,1.956324,2.113332,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136835,0.1958,0.061015,tractive,lateral,P401,provisional
E0041447,N0041694,N0041530,408.70991,407.433939,2.113332,1.569479,42.532377,200,PVC-U,3.0,0.5,ground,minimum,3.6221,held,4.3191,0.182241,0.396664,0.045988,tractive,lateral,P401,provisional
E0041448,N0041695,N0041536,414.268291,409.743573,1.7524,1.766803,34.539832,200,PVC-U,13.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041449,N0041696,N0041697,409.233722,409.15546,1.55,1.604337,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041450,N0041697,N0041536,409.15546,409.056465,1.604337,2.453911,19.79899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P401,provisional
E0041451,N0041698,N0041699,404.884465,404.534465,1.844478,1.747975,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181631,0.214919,0.069377,tractive,lateral,P401,provisional
E0041452,N0041699,N0041700,404.534465,404.149465,1.747975,1.569834,70.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,7.5585,0.318016,0.266406,0.087677,tractive,lateral,P401,provisional
E0041453,N0041700,N0041546,404.149465,404.091574,1.569834,1.688578,10.525745,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.363867,0.278182,0.093299,tractive,lateral,P401,provisional
E0041454,N0041701,N0041546,403.883502,403.712476,1.55,2.067675,34.205263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P401,provisional
E0041455,N0041702,N0041549,403.039569,402.912637,1.55,1.595877,25.386371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P401,provisional
E0041456,N0041703,N0041704,401.91048,401.850553,1.55,1.554171,9.219544,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P401,provisional
E0041457,N0041704,N0041705,401.850553,401.550553,1.554171,2.224533,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135878,0.195346,0.060822,tractive,lateral,P401,provisional
E0041458,N0041705,N0041706,401.550553,401.250553,2.224533,2.951107,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27218,0.245143,0.083468,tractive,lateral,P401,provisional
E0041459,N0041706,N0041555,401.250553,401.191556,2.951107,3.032718,11.799405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27268,0.245289,0.083539,tractive,lateral,P401,provisional
E0041460,N0041707,N0041708,400.616129,400.335179,3.238027,3.969906,56.190118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139171,0.196898,0.061484,tractive,main,P401,provisional
E0041461,N0041708,N0041549,400.335179,400.27047,3.969906,4.238044,12.941668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.184906,0.21618,0.069944,tractive,main,P401,provisional
E0041462,N0041709,N0041710,401.79813,401.699515,1.595699,1.632944,19.723083,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.0939,0.42316,0.282429,0.102338,tractive,lateral,P401,provisional
E0041463,N0041710,N0041561,401.699515,401.649393,1.632944,1.847189,10.024278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0939,0.423324,0.282464,0.102357,tractive,lateral,P401,provisional
E0041464,N0041711,N0041561,401.998035,401.943035,1.55,1.553547,10.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041465,N0041712,N0041713,400.509778,400.401611,2.753375,3.018799,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001526,0.038342,0.008936,tractive,lateral,P401,provisional
E0041466,N0041713,N0041714,400.401611,400.298655,3.018799,3.509267,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001706,0.040117,0.00934,tractive,lateral,P401,provisional
E0041467,N0041714,N0041555,400.298655,400.125023,3.509267,4.09925,34.726313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047145,0.136791,0.037905,tractive,lateral,P401,provisional
E0041468,N0041715,N0041716,415.527332,415.444115,2.152631,2.224251,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078652,0.162774,0.047576,tractive,main,P449,provisional
E0041469,N0041716,N0041717,415.444115,415.321131,2.224251,2.506597,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078791,0.162871,0.047613,tractive,main,P449,provisional
E0041470,N0041717,N0041718,415.321131,415.085123,2.506597,3.038992,47.201695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078996,0.163014,0.047669,tractive,main,P449,provisional
E0041471,N0041718,N0041540,415.085123,414.925123,3.038992,3.335131,32.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.155747,0.204341,0.064698,tractive,main,P449,provisional
E0041472,N0041719,N0041720,414.481836,414.380594,3.928289,3.329977,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.1349,0.30084,0.253191,0.087401,tractive,main,P449,provisional
E0041473,N0041720,N0041721,414.380594,414.203041,3.329977,3.59774,35.510562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.1349,0.301008,0.253237,0.087424,tractive,main,P449,provisional
E0041474,N0041721,N0041722,414.203041,413.8863,3.59774,4.200248,63.348244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2146,0.346572,0.264972,0.093297,tractive,main,P449,provisional
E0041475,N0041722,N0041540,413.8863,413.736217,4.200248,4.524037,30.016662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2944,0.392367,0.275706,0.098813,tractive,main,P449,provisional
E0041476,N0041723,N0041724,345.874506,345.511596,4.274206,5.01172,72.582104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5121,1.326147,0.403449,0.175598,tractive,main,P498,drafted
E0041477,N0041724,N0041725,345.511596,345.211596,5.01172,5.599958,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5121,1.326752,0.403505,0.175637,tractive,main,P498,drafted
E0041478,N0041725,N0041726,345.211596,344.911596,5.599958,5.938777,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.2537,1.358342,0.406415,0.177642,tractive,main,P498,drafted
E0041479,N0041726,N0041572,344.911596,344.838177,5.938777,6.035175,14.683763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.9953,1.389932,0.409275,0.179625,tractive,main,P498,drafted
E0041480,N0041727,N0041728,345.883482,345.814871,2.36371,2.557505,13.722285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001184,0.034543,0.008087,tractive,lateral,P498,drafted
E0041481,N0041728,N0041729,345.814871,345.533973,2.557505,3.315666,56.179451,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001299,0.035893,0.008386,tractive,lateral,P498,drafted
E0041482,N0041729,N0041730,345.533973,345.333973,3.315666,3.344676,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001767,0.04069,0.009472,tractive,lateral,P498,drafted
E0041483,N0041730,N0041731,345.333973,345.133973,3.344676,3.378264,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0021,0.043608,0.010149,tractive,lateral,P498,drafted
E0041484,N0041731,N0041732,345.133973,345.036489,3.378264,3.505199,19.496985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002433,0.046231,0.010769,tractive,lateral,P498,drafted
E0041485,N0041732,N0041733,345.036489,344.958482,3.505199,3.547957,15.601279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002596,0.047428,0.011056,tractive,lateral,P498,drafted
E0041486,N0041733,N0041734,344.958482,344.843254,3.547957,4.171486,23.045565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002726,0.048347,0.011277,tractive,lateral,P498,drafted
E0041487,N0041734,N0041735,344.843254,344.797667,4.171486,4.277651,9.117525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002918,0.049653,0.011593,tractive,lateral,P498,drafted
E0041488,N0041735,N0041736,344.797667,344.372531,4.277651,5.136197,85.027078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002994,0.050153,0.011716,tractive,lateral,P498,drafted
E0041489,N0041736,N0041737,344.372531,343.949494,5.136197,5.823943,84.607446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003702,0.054454,0.012779,tractive,lateral,P498,drafted
E0041490,N0041737,N0041738,343.949494,343.760018,5.823943,6.288505,37.895298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004408,0.058221,0.013732,tractive,lateral,P498,drafted
E0041491,N0041738,N0041739,343.760018,343.610744,6.288505,6.967778,29.854683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004723,0.059771,0.014131,tractive,lateral,P498,drafted
E0041492,N0041739,N0041572,343.610744,343.357719,6.967778,7.515633,50.605078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.028597,0.115054,0.030436,tractive,lateral,P498,drafted
E0041493,N0041740,N0041741,348.076702,347.956551,1.551044,1.756034,24.030238,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P498,drafted
E0041494,N0041741,N0041742,347.956551,347.656551,1.756034,2.055668,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215095,0.227121,0.074937,tractive,lateral,P498,drafted
E0041495,N0041742,N0041743,347.656551,347.356551,2.055668,2.646287,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.323042,0.259058,0.090317,tractive,lateral,P498,drafted
E0041496,N0041743,N0041744,347.356551,347.302301,2.646287,2.713782,10.850058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9293,0.459386,0.289906,0.106323,tractive,lateral,P498,drafted
E0041497,N0041744,N0041745,347.302301,346.902301,2.713782,3.286817,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9293,0.459476,0.289924,0.106333,tractive,lateral,P498,drafted
E0041498,N0041745,N0041746,346.902301,346.502301,3.286817,4.014911,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0889,0.550677,0.307033,0.115709,tractive,lateral,P498,drafted
E0041499,N0041746,N0041747,346.502301,346.460579,4.014911,4.058555,4.908402,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,14.9103,0.627701,0.384826,0.108444,tractive,lateral,P498,drafted
E0041500,N0041747,N0041748,346.460579,346.110579,4.058555,4.696794,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9103,0.627742,0.319965,0.123037,tractive,lateral,P498,drafted
E0041501,N0041748,N0041749,346.110579,345.759523,4.696794,5.108428,70.211301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6183,0.783776,0.342991,0.136609,tractive,lateral,P498,drafted
E0041502,N0041749,N0041750,345.759523,345.360916,5.108428,6.378708,79.721347,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6183,0.784361,0.343071,0.136658,tractive,lateral,P498,drafted
E0041503,N0041750,N0041751,345.360916,345.127194,6.378708,7.037235,46.744502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6183,0.785026,0.343162,0.136712,tractive,lateral,P498,drafted
E0041504,N0041751,N0041567,345.127194,344.767227,7.037235,6.917679,71.993246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.686,1.123631,0.383468,0.162156,tractive,lateral,P498,drafted
E0041505,N0041752,N0041574,417.800703,417.680571,7.729295,7.886995,80.088028,700,GRP,0.15,0.1,uniform,minimum,2.1564,merrimack,5492.1478,138.675122,0.867935,0.433175,velocity,trunk main,P411,drafted
E0041506,N0041753,N0041574,424.245283,424.015202,1.551958,1.552364,35.397114,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P411,drafted
E0041507,N0041754,N0041621,422.162784,421.928423,3.183346,3.537183,46.872167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0129,0.884561,0.356145,0.144671,tractive,main,P411,provisional
E0041508,N0041755,N0041593,424.103873,423.683726,3.717111,4.03719,76.390303,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,71.0615,2.992603,0.532698,0.255756,tractive,main,P411,derived
E0041509,N0041756,N0041757,416.863064,416.67267,8.914432,9.309264,38.078866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.465732,0.291172,0.107005,tractive,main,P411,provisional
E0041510,N0041757,N0041758,416.67267,416.582531,9.309264,9.421039,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9901,0.67825,0.327832,0.127598,tractive,main,P411,provisional
E0041511,N0041758,N0041621,416.582531,416.492392,9.421039,8.973214,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9901,0.6784,0.327854,0.127611,tractive,main,P411,provisional
E0041512,N0041759,N0041760,425.539675,425.30456,2.244291,2.449713,47.02304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3904,2.661263,0.497404,0.247054,tractive,lateral,P411,derived
E0041513,N0041760,N0041761,425.30456,425.249,2.449713,2.474358,11.11195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3904,2.661654,0.497425,0.247072,tractive,lateral,P411,derived
E0041514,N0041761,N0041762,425.249,425.080694,2.474358,2.718683,33.66122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.4702,2.707014,0.499911,0.249167,tractive,lateral,P411,derived
E0041515,N0041762,N0041763,425.080694,424.994418,2.718683,2.651578,17.25527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.55,2.752562,0.502375,0.251256,tractive,lateral,P411,derived
E0041516,N0041763,N0041764,424.994418,424.90385,2.651578,2.578205,18.113466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6298,2.797973,0.504801,0.253323,tractive,lateral,P411,derived
E0041517,N0041764,N0041765,424.90385,424.805422,2.578205,2.570677,19.685711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6298,2.798124,0.504809,0.25333,tractive,lateral,P411,derived
E0041518,N0041765,N0041766,424.805422,424.434842,2.570677,2.808414,74.115999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.7893,2.888822,0.509565,0.257416,tractive,lateral,P411,derived
E0041519,N0041766,N0041767,424.434842,424.379337,2.808414,2.924068,11.100916,200,PVC-U,0.5,0.5,table11,minimum,3.6567,merrimack,69.8691,2.962666,0.513354,0.260701,tractive,lateral,P411,derived
E0041520,N0041767,N0041768,424.379337,424.336526,2.924068,3.014517,6.11586,200,PVC-U,0.7,0.5,table11,minimum,3.6567,merrimack,69.8691,2.962759,0.578775,0.239447,tractive,lateral,P411,derived
E0041521,N0041768,N0041593,424.336526,424.208569,3.014517,3.512348,25.591523,200,PVC-U,0.5,0.5,table11,minimum,3.6567,merrimack,69.8691,2.96281,0.513361,0.260708,tractive,lateral,P411,derived
E0041522,N0041769,N0041610,421.66643,421.529069,2.523115,2.711776,27.472207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5016,2.037193,0.459407,0.216413,tractive,main,P411,derived
E0041523,N0041770,N0041771,423.103993,422.974541,1.552257,1.743965,25.890341,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0041524,N0041771,N0041772,422.974541,422.682707,1.743965,2.590578,58.366828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093486,0.172496,0.0514,tractive,lateral,P411,derived
E0041525,N0041772,N0041773,422.682707,422.424732,2.590578,2.333385,51.594847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156153,0.204516,0.064775,tractive,lateral,P411,derived
E0041526,N0041773,N0041774,422.424732,422.382261,2.333385,2.225588,8.494303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.247117,0.237597,0.07985,tractive,lateral,P411,derived
E0041527,N0041774,N0041610,422.382261,422.243742,2.225588,1.997102,27.703707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.292455,0.250895,0.086271,tractive,lateral,P411,derived
E0041528,N0041775,N0041625,414.645211,414.581966,1.550101,1.693669,12.649111,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0041529,N0041776,N0041625,414.764469,414.683692,1.556057,1.591943,16.155494,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P442,provisional
E0041530,N0041777,N0041778,417.114917,416.982913,1.55,1.805447,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041531,N0041778,N0041627,416.982913,416.914906,1.805447,1.685405,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00022,0.016304,0.004341,tractive,lateral,P449,provisional
E0041532,N0041779,N0041780,417.065723,416.967488,1.55,1.647288,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041533,N0041780,N0041627,416.967488,416.90728,1.647288,1.693031,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031254,0.118676,0.031641,tractive,lateral,P449,provisional
E0041534,N0041781,N0041782,412.819118,412.55336,1.573521,2.113236,53.151574,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P453,provisional
E0041535,N0041782,N0041783,412.55336,412.169118,2.113236,2.922191,76.848426,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04571,0.135348,0.037391,tractive,lateral,P453,provisional
E0041536,N0041783,N0041784,412.169118,412.032663,2.922191,4.348654,27.290904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046351,0.135997,0.037621,tractive,lateral,P453,provisional
E0041537,N0041784,N0041628,412.032663,411.912559,4.348654,3.963631,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046578,0.136225,0.037703,tractive,lateral,P453,provisional
E0041538,N0041785,N0041786,412.524099,412.310324,3.270456,3.541727,42.755117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002871,0.049338,0.011517,tractive,lateral,P453,provisional
E0041539,N0041786,N0041787,412.310324,412.183045,3.541727,3.434326,25.455844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003227,0.051637,0.01208,tractive,lateral,P453,provisional
E0041540,N0041787,N0041788,412.183045,411.914716,3.434326,3.58507,53.665631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048706,0.138327,0.038454,tractive,lateral,P453,provisional
E0041541,N0041788,N0041789,411.914716,411.619039,3.58507,3.935618,59.135438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049153,0.13876,0.038609,tractive,lateral,P453,provisional
