Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0041542,N0041789,N0041628,411.619039,411.536577,3.935618,4.339613,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094913,0.173373,0.05175,tractive,lateral,P453,provisional
E0041543,N0041790,N0041791,415.03899,414.988934,6.315197,6.301472,10.011303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.4499,2.778085,0.503742,0.252419,tractive,sub main,P449,derived
E0041544,N0041791,N0041792,414.988934,414.853032,6.301472,6.411677,27.180352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.4499,2.778169,0.503747,0.252423,tractive,sub main,P449,derived
E0041545,N0041792,N0041793,414.853032,414.790488,6.411677,6.468667,12.508729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.4499,2.778395,0.503759,0.252434,tractive,sub main,P449,derived
E0041546,N0041793,N0041794,414.790488,414.706456,6.468667,6.488277,16.806495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.9331,2.84068,0.507055,0.255254,tractive,sub main,P449,derived
E0041547,N0041794,N0041629,414.706456,414.650108,6.488277,6.487587,11.269499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.9331,2.84082,0.507063,0.25526,tractive,sub main,P449,derived
E0041548,N0041795,N0041635,418.702716,418.587765,1.55,1.807987,22.990256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P449,provisional
E0041549,N0041796,N0041797,418.125231,417.982052,2.777968,2.983676,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.126657,0.190855,0.058922,tractive,main,P449,provisional
E0041550,N0041797,N0041629,417.982052,417.707572,2.983676,3.430124,54.896131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.126896,0.190974,0.058972,tractive,main,P449,provisional
E0041551,N0041798,N0041799,415.002851,414.960425,5.448474,5.474695,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.2856,0.314791,0.273648,0.085501,tractive,main,P449,provisional
E0041552,N0041799,N0041800,414.960425,414.888313,5.474695,5.559837,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.31485,0.256928,0.089253,tractive,main,P449,provisional
E0041553,N0041800,N0041801,414.888313,414.64578,5.559837,6.39197,48.506727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.31497,0.256959,0.089269,tractive,main,P449,provisional
E0041554,N0041801,N0041802,414.64578,414.594843,6.39197,6.382696,10.187395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.315375,0.257066,0.089322,tractive,main,P449,provisional
E0041555,N0041802,N0041803,414.594843,414.540991,6.382696,6.007715,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.31546,0.257088,0.089333,tractive,main,P449,provisional
E0041556,N0041803,N0041635,414.540991,414.429188,6.007715,5.966564,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.315549,0.257111,0.089345,tractive,main,P449,provisional
E0041557,N0041804,N0041805,418.245746,418.200469,1.55,1.612886,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041558,N0041805,N0041643,418.200469,418.122207,1.612886,1.675279,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.5e-05,0.009362,0.003065,tractive,lateral,P449,provisional
E0041559,N0041806,N0041643,414.638308,414.291537,5.100523,5.505948,69.354164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.190274,0.218213,0.070861,tractive,main,P449,provisional
E0041560,N0041807,N0041644,411.899312,411.840165,1.552257,1.55635,9.857823,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0041561,N0041808,N0041644,407.225695,407.03642,6.310712,6.360095,37.854986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.114407,0.184518,0.056281,tractive,main,P453,provisional
E0041562,N0041809,N0041687,410.078666,409.298666,1.551553,1.555582,10.0,200,PVC-U,7.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041563,N0041810,N0041687,409.255377,409.205377,1.555414,1.648871,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041564,N0041811,N0041688,412.132373,412.033685,1.55,1.55149,10.965356,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041565,N0041812,N0041688,412.296008,412.030893,1.55,1.554282,12.050706,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041566,N0041813,N0041814,413.736957,413.686957,1.55,1.679987,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041567,N0041814,N0041692,413.573857,409.743139,1.793086,1.663447,22.015621,200,PVC-U,17.4,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.0266,0.001634,tractive,lateral,P401,provisional
E0041568,N0041815,N0041692,408.932852,408.891742,2.302683,2.514844,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,2.1596,0.091111,0.236854,0.040809,tractive,lateral,P401,provisional
E0041569,N0041816,N0041698,405.037436,404.884465,1.720651,1.844478,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041570,N0041817,N0041818,405.3203,405.234277,1.55,1.731635,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P401,provisional
E0041571,N0041818,N0041698,405.234277,405.135662,1.731635,1.593281,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135945,0.195378,0.060836,tractive,lateral,P401,provisional
E0041572,N0041819,N0041707,402.100562,401.991933,1.638848,1.862224,21.725832,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041573,N0041820,N0041715,416.104785,415.954369,1.550306,1.725593,30.083218,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041574,N0041821,N0041715,415.830523,415.527332,1.79878,2.152631,60.638272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077896,0.162246,0.047371,tractive,lateral,P449,provisional
E0041575,N0041822,N0041823,400.927244,400.852244,2.40549,2.523611,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138471,0.19657,0.061344,tractive,main,P401,provisional
E0041576,N0041823,N0041824,400.852244,400.744889,2.523611,2.796462,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138596,0.196629,0.061369,tractive,main,P401,provisional
E0041577,N0041824,N0041707,400.744889,400.616129,2.796462,3.238027,25.751985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138775,0.196713,0.061405,tractive,main,P401,provisional
E0041578,N0041825,N0041712,400.92721,400.509778,1.620214,2.753375,83.486526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000569,0.025259,0.006111,tractive,lateral,P401,provisional
E0041579,N0041826,N0041712,401.527362,401.370757,1.55,1.892396,31.32092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041580,N0041827,N0041719,417.173689,416.843689,1.564684,1.566437,10.0,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041581,N0041828,N0041829,414.990685,414.889443,1.947059,1.894004,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000797,0.029237,0.006941,tractive,lateral,P449,provisional
E0041582,N0041829,N0041830,414.889443,414.77967,1.894004,2.133019,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000966,0.031725,0.007473,tractive,lateral,P449,provisional
E0041583,N0041830,N0041831,414.77967,414.598563,2.133019,2.972208,36.221541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001149,0.034115,0.007993,tractive,lateral,P449,provisional
E0041584,N0041831,N0041719,414.598563,414.481836,2.972208,3.928289,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.245847,0.2372,0.079661,tractive,lateral,P449,provisional
E0041585,N0041832,N0041833,347.544421,347.244421,1.55,2.149835,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P498,drafted
E0041586,N0041833,N0041834,347.244421,346.939028,2.149835,2.945616,61.078725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12486,0.189953,0.058543,tractive,lateral,P498,drafted
E0041587,N0041834,N0041723,346.939028,346.628835,2.945616,3.519877,62.038614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.15646,0.204648,0.064832,tractive,lateral,P498,drafted
E0041588,N0041835,N0041836,346.292674,346.208859,3.578939,3.57175,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5066,0.904471,0.358613,0.146209,tractive,main,P498,provisional
E0041589,N0041836,N0041723,346.208859,345.874506,3.57175,4.274206,66.87051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2482,0.935701,0.362406,0.148588,tractive,main,P498,provisional
E0041590,N0041837,N0041838,346.985005,346.908597,1.550701,1.554325,8.489827,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,derived
E0041591,N0041838,N0041839,346.874685,346.736467,1.588236,1.594404,27.643599,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,7.1e-05,0.009082,0.003016,tractive,lateral,P498,derived
E0041592,N0041839,N0041727,346.736467,346.649068,1.594404,1.598124,17.479889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000301,0.018924,0.004844,tractive,lateral,P498,derived
E0041593,N0041840,N0041841,346.342609,346.292656,1.55,1.551948,6.660288,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,drafted
E0041594,N0041841,N0041727,346.292656,345.883482,1.551948,2.36371,81.834873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.6e-05,0.007942,0.002815,tractive,lateral,P498,drafted
E0041595,N0041842,N0041843,417.897369,417.855684,7.630951,7.551268,41.685304,700,GRP,0.1,0.1,table11,minimum,2.1568,merrimack,5484.2987,138.502138,0.74461,0.486904,tractive,trunk main,P411,drafted
E0041596,N0041843,N0041752,417.855684,417.800703,7.551268,7.729295,36.653503,700,GRP,0.15,0.1,table11,minimum,2.1568,merrimack,5484.2987,138.502486,0.867658,0.43287,velocity,trunk main,P411,drafted
E0041597,N0041844,N0041752,424.065936,423.975268,1.553663,1.554731,13.948918,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,drafted
E0041598,N0041845,N0041754,423.329974,423.19069,1.55,2.15544,27.856777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P411,provisional
E0041599,N0041846,N0041847,424.649792,424.429792,3.242512,3.278918,39.999999,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.5117,2.212265,0.487069,0.220089,tractive,main,P411,derived
E0041600,N0041847,N0041848,424.429792,424.209792,3.278918,3.546159,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.5117,2.212598,0.48709,0.220105,tractive,main,P411,derived
E0041601,N0041848,N0041755,424.209792,424.103873,3.546159,3.717111,19.257961,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,52.5117,2.212931,0.487112,0.220121,tractive,main,P411,derived
E0041602,N0041849,N0041850,423.455056,423.125056,1.718436,1.724157,20.0,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.202004,0.028393,tractive,lateral,P411,provisional
E0041603,N0041850,N0041756,423.125056,423.01875,1.724157,2.758746,21.261193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090701,0.170758,0.050708,tractive,lateral,P411,provisional
E0041604,N0041851,N0041852,426.699647,426.349649,1.550414,1.749351,69.999731,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P411,derived
E0041605,N0041852,N0041853,426.349649,425.999649,1.749351,1.984269,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0059,0.5039,0.298535,0.111007,tractive,lateral,P411,derived
E0041606,N0041853,N0041854,425.999649,425.649649,1.984269,2.204081,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7284,0.702465,0.331453,0.129724,tractive,lateral,P411,derived
E0041607,N0041854,N0041755,425.649649,425.586268,2.204081,2.234716,12.676165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8082,0.748315,0.338071,0.133652,tractive,lateral,P411,derived
E0041608,N0041855,N0041856,426.162522,426.052463,1.551437,1.662564,22.011778,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,derived
E0041609,N0041856,N0041759,426.052463,425.950465,1.662564,1.833501,20.399671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.8657,0.707238,0.332157,0.130139,tractive,lateral,P411,derived
E0041610,N0041857,N0041858,426.455218,426.244322,2.081678,1.73572,42.17924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952573,0.364417,0.149858,tractive,lateral,P411,derived
E0041611,N0041858,N0041859,426.244322,426.203048,1.73572,1.797684,5.896187,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,23.7552,0.998192,0.415956,0.141286,tractive,lateral,P411,derived
E0041612,N0041859,N0041860,426.203048,426.162174,1.797684,1.848141,5.839186,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,23.7552,0.998241,0.415962,0.141289,tractive,lateral,P411,derived
E0041613,N0041860,N0041861,426.162174,426.119826,1.848141,1.903581,4.9821,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,24.835,1.043557,0.451327,0.13772,tractive,lateral,P411,derived
E0041614,N0041861,N0041862,426.119826,426.065345,1.903581,1.992974,10.896313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088866,0.379777,0.159734,tractive,lateral,P411,derived
E0041615,N0041862,N0041863,426.065345,425.936974,1.992974,2.226631,25.674106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179491,0.389228,0.165972,tractive,lateral,P411,derived
E0041616,N0041863,N0041864,425.936974,425.730199,2.226631,2.309901,41.354959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.1258,1.726856,0.437134,0.199584,tractive,lateral,P411,derived
E0041617,N0041864,N0041759,425.730199,425.539675,2.309901,2.244291,38.104828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2854,1.817735,0.443947,0.204647,tractive,lateral,P411,derived
E0041618,N0041865,N0041866,421.929113,421.885926,2.303553,2.353698,7.197783,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,40.604,1.705059,0.464419,0.189638,tractive,lateral,P411,derived
E0041619,N0041866,N0041867,421.885926,421.845019,2.353698,2.37837,8.181395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.6837,1.750386,0.438923,0.200906,tractive,lateral,P411,derived
E0041620,N0041867,N0041769,421.845019,421.66643,2.37837,2.523115,35.717808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.2623,1.900475,0.449932,0.209156,tractive,lateral,P411,derived
E0041621,N0041868,N0041869,423.237911,423.058181,1.550938,1.662034,35.946098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0041622,N0041869,N0041769,422.97672,422.555231,1.743495,1.634314,38.317216,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,2.1596,0.090834,0.223576,0.042337,tractive,lateral,P411,derived
E0041623,N0041870,N0041871,422.797823,422.668015,2.704496,2.769332,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2713,0.852181,0.352043,0.142132,tractive,main,P411,provisional
E0041624,N0041871,N0041872,422.668015,422.382972,2.769332,2.162133,57.008771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2713,0.852397,0.352071,0.14215,tractive,main,P411,provisional
E0041625,N0041872,N0041873,422.382972,422.248808,2.162133,2.887453,26.832816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2713,0.852872,0.352132,0.142187,tractive,main,P411,provisional
E0041626,N0041873,N0041754,422.248808,422.162784,2.887453,3.183346,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2713,0.853096,0.352161,0.142205,tractive,main,P411,provisional
E0041627,N0041874,N0041875,417.638304,417.527619,6.151033,6.327362,20.124612,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.266227,0.251552,0.080798,tractive,main,P411,provisional
E0041628,N0041875,N0041876,417.527619,417.252124,6.327362,7.360913,50.089919,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.266395,0.251603,0.080821,tractive,main,P411,provisional
E0041629,N0041876,N0041877,417.252124,417.197124,7.360913,7.605854,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.266812,0.251731,0.080879,tractive,main,P411,provisional
E0041630,N0041877,N0041878,417.197124,417.15177,7.605854,7.705286,8.246211,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.266895,0.251756,0.080891,tractive,main,P411,provisional
E0041631,N0041878,N0041879,417.15177,417.110306,7.705286,7.829696,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,8.0272,0.343321,0.352176,0.076421,tractive,main,P411,provisional
E0041632,N0041879,N0041880,417.110306,417.012072,7.829696,8.311445,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.374441,0.271616,0.096695,tractive,main,P411,provisional
E0041633,N0041880,N0041881,417.012072,416.94688,8.311445,8.58669,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.374605,0.271654,0.096714,tractive,main,P411,provisional
E0041634,N0041881,N0041756,416.94688,416.863064,8.58669,8.914432,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.374714,0.271679,0.096727,tractive,main,P411,provisional
E0041635,N0041882,N0041883,413.681922,413.405834,1.552727,1.992482,55.217751,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0041636,N0041883,N0041884,413.405834,413.352683,1.992482,1.93583,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00046,0.022981,0.005648,tractive,lateral,P453,provisional
E0041637,N0041884,N0041885,413.352683,413.279882,1.93583,2.036952,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000549,0.024863,0.00603,tractive,lateral,P453,provisional
E0041638,N0041885,N0041886,413.279882,413.234605,2.036952,2.122817,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00067,0.027129,0.006498,tractive,lateral,P453,provisional
E0041639,N0041886,N0041887,413.234605,412.782222,2.122817,2.847233,90.476516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000746,0.028419,0.006768,tractive,lateral,P453,provisional
E0041640,N0041887,N0041888,412.782222,412.739796,2.847233,2.935955,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.04044,0.008525,tractive,lateral,P453,provisional
E0041641,N0041888,N0041785,412.739796,412.524099,2.935955,3.270456,43.139309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001558,0.038667,0.00901,tractive,lateral,P453,provisional
E0041642,N0041889,N0041796,418.821922,418.742865,2.150825,2.160333,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045851,0.135491,0.037442,tractive,lateral,P449,provisional
E0041643,N0041890,N0041891,418.510334,418.311211,2.571209,2.701698,39.824616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034765,0.12315,0.03315,tractive,main,P449,provisional
E0041644,N0041891,N0041892,418.311211,418.234889,2.701698,2.66718,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035097,0.123556,0.033289,tractive,main,P449,provisional
E0041645,N0041892,N0041796,418.234889,418.125231,2.66718,2.777968,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.080492,0.164046,0.04807,tractive,main,P449,provisional
E0041646,N0041893,N0041894,417.702706,417.444,6.762962,7.416169,51.74117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.1524,1.161944,0.38744,0.164783,tractive,main,P449,derived
E0041647,N0041894,N0041895,417.444,417.377706,7.416169,7.463817,13.25883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2322,1.207643,0.392055,0.167863,tractive,main,P449,derived
E0041648,N0041895,N0041896,417.377706,417.337034,7.463817,7.447847,8.134242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.312,1.25302,0.396511,0.170866,tractive,main,P449,derived
E0041649,N0041896,N0041897,417.337034,417.182293,7.447847,7.110493,30.948246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.312,1.253088,0.396518,0.17087,tractive,main,P449,derived
E0041650,N0041897,N0041898,417.182293,417.08285,7.110493,6.788549,19.888613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.02,1.408797,0.41096,0.180799,tractive,main,P449,derived
E0041651,N0041898,N0041899,417.08285,416.786918,6.788549,6.334451,59.186468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.02,1.408962,0.410974,0.180809,tractive,main,P449,derived
E0041652,N0041899,N0041900,416.786918,416.685764,6.334451,6.25137,20.230771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.583,1.516903,0.420307,0.187389,tractive,main,P449,derived
E0041653,N0041900,N0041901,416.685764,416.527706,6.25137,6.080968,31.61166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.583,1.517071,0.420321,0.187399,tractive,main,P449,derived
E0041654,N0041901,N0041902,416.527706,416.323143,6.080968,6.206459,40.912525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.6628,1.562602,0.42411,0.190107,tractive,main,P449,derived
E0041655,N0041902,N0041903,416.323143,416.195951,6.206459,6.101748,25.438426,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7426,1.60821,0.427825,0.192783,tractive,main,P449,derived
E0041656,N0041903,N0041904,416.195951,416.068764,6.101748,6.078056,25.437254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.564,1.68478,0.433888,0.197198,tractive,main,P449,derived
E0041657,N0041904,N0041905,416.068764,415.871245,6.078056,6.165407,39.503966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.6437,1.730259,0.437393,0.199776,tractive,main,P449,derived
E0041658,N0041905,N0041906,415.871245,415.796968,6.165407,6.201171,14.855369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2067,1.838035,0.445434,0.205762,tractive,main,P449,derived
E0041659,N0041906,N0041907,415.796968,415.736787,6.201171,6.213103,12.036146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2067,1.838159,0.445443,0.205768,tractive,main,P449,derived
E0041660,N0041907,N0041908,415.736787,415.654355,6.213103,6.255496,16.486481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.2865,1.883527,0.448722,0.20824,tractive,main,P449,derived
E0041661,N0041908,N0041909,415.654355,415.590593,6.255496,6.284254,12.7523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.2865,1.883664,0.448732,0.208247,tractive,main,P449,derived
E0041662,N0041909,N0041910,415.590593,415.445298,6.284254,6.529678,29.059127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.2865,1.88377,0.448739,0.208253,tractive,main,P449,derived
E0041663,N0041910,N0041911,415.445298,415.373737,6.529678,6.751293,14.312052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0281,1.915103,0.45097,0.209943,tractive,main,P449,derived
E0041664,N0041911,N0041912,415.373737,415.263609,6.751293,7.059023,22.025596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0281,1.915222,0.450978,0.20995,tractive,main,P449,derived
E0041665,N0041912,N0041913,415.263609,415.200584,7.059023,6.925545,12.605055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0281,1.915405,0.450991,0.209959,tractive,main,P449,derived
E0041666,N0041913,N0041914,415.200584,415.148602,6.925545,6.660419,10.396478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0281,1.91551,0.450998,0.209965,tractive,main,P449,derived
E0041667,N0041914,N0041790,415.148602,415.03899,6.660419,6.315197,21.922273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0281,1.915597,0.451005,0.20997,tractive,main,P449,derived
E0041668,N0041915,N0041916,414.424303,414.382416,1.550032,1.573914,7.615773,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0041669,N0041916,N0041917,414.382416,414.2813,1.573914,1.735516,18.384776,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,6.3e-05,0.008753,0.002854,tractive,lateral,P453,provisional
E0041670,N0041917,N0041918,414.2813,414.240507,1.735516,1.787843,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.018824,0.003908,tractive,lateral,P453,provisional
E0041671,N0041918,N0041919,414.240507,414.171005,1.787843,2.006058,13.900431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000259,0.01763,0.004594,tractive,lateral,P453,provisional
E0041672,N0041919,N0041920,414.171005,414.096005,2.006058,3.474857,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P453,provisional
E0041673,N0041920,N0041921,414.096005,414.053865,3.474857,3.162993,6.483181,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.025983,0.005501,tractive,lateral,P453,provisional
E0041674,N0041921,N0041922,414.053865,413.96128,3.162993,2.064568,18.516819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000554,0.024963,0.00605,tractive,lateral,P453,provisional
E0041675,N0041922,N0041923,413.96128,413.920349,2.064568,2.043549,4.308605,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.000708,0.034233,0.005772,tractive,lateral,P453,provisional
E0041676,N0041923,N0041924,413.920349,413.86334,2.043549,2.06412,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000744,0.028386,0.006761,tractive,lateral,P453,provisional
E0041677,N0041924,N0041785,413.86334,413.795333,2.06412,1.999223,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000839,0.029885,0.007078,tractive,lateral,P453,provisional
E0041678,N0041925,N0041798,419.00966,418.889207,1.55577,1.562117,21.900484,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041679,N0041926,N0041927,415.443142,415.400715,5.244511,5.279033,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.126,0.223364,0.264409,0.069358,tractive,main,P449,provisional
E0041680,N0041927,N0041928,415.400715,415.283029,5.279033,5.134909,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.223411,0.229942,0.076247,tractive,main,P449,provisional
E0041681,N0041928,N0041798,415.283029,415.002851,5.134909,5.448474,56.035703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.268875,0.244177,0.083001,tractive,main,P449,provisional
E0041682,N0041929,N0041930,418.154667,418.100815,1.550716,1.570022,10.77033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041683,N0041930,N0041931,418.100815,418.011793,1.570022,1.680407,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9e-05,0.01034,0.00324,tractive,lateral,P449,provisional
E0041684,N0041931,N0041932,418.011793,417.960803,1.680407,1.74928,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000238,0.016933,0.004461,tractive,lateral,P449,provisional
E0041685,N0041932,N0041806,417.960803,417.910803,1.74928,1.828028,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000323,0.019556,0.004968,tractive,lateral,P449,provisional
E0041686,N0041933,N0041934,415.308871,415.200394,4.619291,5.329392,19.723083,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.6428,0.157703,0.212025,0.063639,tractive,main,P449,provisional
E0041687,N0041934,N0041935,415.200394,415.158178,5.329392,5.385767,5.276917,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.6428,0.157867,0.24121,0.058372,tractive,main,P449,provisional
E0041688,N0041935,N0041936,415.158178,415.029482,5.385767,5.153989,25.739208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.157911,0.20527,0.065104,tractive,main,P449,provisional
E0041689,N0041936,N0041937,415.029482,414.984205,5.153989,5.174639,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.158125,0.205362,0.065144,tractive,main,P449,provisional
E0041690,N0041937,N0041938,414.984205,414.7535,5.174639,4.935862,46.141088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.189291,0.217844,0.070694,tractive,main,P449,provisional
E0041691,N0041938,N0041939,414.7535,414.688308,4.935862,5.002763,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.189676,0.217988,0.07076,tractive,main,P449,provisional
E0041692,N0041939,N0041806,414.688308,414.638308,5.002763,5.100523,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.189784,0.218029,0.070778,tractive,main,P449,provisional
E0041693,N0041940,N0041941,412.020418,411.902732,1.552,1.634164,23.537205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0041694,N0041941,N0041808,411.902732,411.851254,1.634164,1.685153,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000196,0.015413,0.004172,tractive,lateral,P453,provisional
E0041695,N0041942,N0041943,407.668142,407.563023,6.370738,6.402889,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.082298,0.165275,0.048549,tractive,main,P453,provisional
E0041696,N0041943,N0041944,407.563023,407.483966,6.402889,6.500592,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.082473,0.165393,0.048595,tractive,main,P453,provisional
E0041697,N0041944,N0041945,407.483966,407.408302,6.500592,6.43206,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.113695,0.184136,0.056123,tractive,main,P453,provisional
E0041698,N0041945,N0041946,407.408302,407.336713,6.43206,6.405444,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.113821,0.184204,0.056151,tractive,main,P453,provisional
E0041699,N0041946,N0041808,407.336713,407.225695,6.405444,6.310712,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.11394,0.184268,0.056178,tractive,main,P453,provisional
E0041700,N0041947,N0041948,420.45878,420.147658,1.649375,1.776475,62.224238,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P449,derived
E0041701,N0041948,N0041949,420.147658,419.904972,1.776475,1.992153,48.537306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150539,0.202065,0.063709,tractive,lateral,P449,derived
E0041702,N0041949,N0041950,419.904972,419.687041,1.992153,2.288606,43.586118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150944,0.202244,0.063786,tractive,lateral,P449,derived
E0041703,N0041950,N0041951,419.687041,419.627068,2.288606,2.298012,11.994698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8837,0.206022,0.223953,0.073477,tractive,lateral,P449,derived
E0041704,N0041951,N0041952,419.627068,419.498611,2.298012,2.301926,25.691386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9634,0.251389,0.23892,0.080479,tractive,lateral,P449,derived
E0041705,N0041952,N0041953,419.498611,419.391647,2.301926,2.322251,21.392724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9634,0.251603,0.238986,0.080511,tractive,lateral,P449,derived
E0041706,N0041953,N0041954,419.391647,419.250747,2.322251,2.411728,28.179958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9634,0.251782,0.239041,0.080537,tractive,lateral,P449,derived
E0041707,N0041954,N0041955,419.250747,418.957029,2.411728,2.654513,58.743721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4467,0.314197,0.256756,0.089168,tractive,lateral,P449,derived
E0041708,N0041955,N0041956,418.957029,418.654633,2.654513,2.842377,60.479221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1883,0.345776,0.264776,0.093198,tractive,lateral,P449,derived
E0041709,N0041956,N0041957,418.654633,418.589831,2.842377,2.972272,12.960255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1692,0.513172,0.300263,0.111956,tractive,lateral,P449,derived
E0041710,N0041957,N0041958,418.589831,418.521656,2.972272,3.158184,13.635099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1692,0.51328,0.300283,0.111967,tractive,lateral,P449,derived
E0041711,N0041958,N0041959,418.521656,418.477018,3.158184,3.283358,8.927637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3288,0.603928,0.316097,0.120824,tractive,lateral,P449,derived
E0041712,N0041959,N0041960,418.477018,418.434808,3.283358,3.346289,5.627944,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,14.3288,0.604002,0.364009,0.109719,tractive,lateral,P449,derived
E0041713,N0041960,N0041961,418.434808,418.365624,3.346289,3.354866,13.836845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3288,0.604049,0.316117,0.120835,tractive,lateral,P449,derived
E0041714,N0041961,N0041962,418.365624,418.296144,3.354866,3.392576,13.895901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0704,0.635255,0.321164,0.123727,tractive,lateral,P449,derived
E0041715,N0041962,N0041963,418.296144,418.191134,3.392576,3.473478,21.002089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0704,0.63537,0.321182,0.123738,tractive,lateral,P449,derived
E0041716,N0041963,N0041964,418.191134,418.01523,3.473478,3.691679,35.180761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5536,0.697726,0.330752,0.129311,tractive,lateral,P449,derived
E0041717,N0041964,N0041965,418.01523,417.943928,3.691679,3.802013,14.260383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5536,0.698019,0.330795,0.129336,tractive,lateral,P449,derived
E0041718,N0041965,N0041966,417.943928,417.86702,3.802013,3.868087,15.381643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5536,0.698138,0.330813,0.129347,tractive,lateral,P449,derived
E0041719,N0041966,N0041967,417.86702,417.689118,3.868087,4.109771,35.580315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5536,0.698266,0.330832,0.129358,tractive,lateral,P449,derived
E0041720,N0041967,N0041968,417.689118,417.622337,4.109771,4.159187,13.356215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6334,0.74383,0.337437,0.133273,tractive,lateral,P449,derived
E0041721,N0041968,N0041969,417.622337,417.551565,4.159187,4.175669,14.154411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6334,0.743941,0.337453,0.133283,tractive,lateral,P449,derived
E0041722,N0041969,N0041970,417.551565,417.480087,4.175669,4.149857,14.295711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6334,0.744059,0.33747,0.133293,tractive,lateral,P449,derived
E0041723,N0041970,N0041971,417.480087,417.437852,4.149857,4.121871,7.67912,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,17.6334,0.744178,0.348913,0.13029,tractive,lateral,P449,derived
E0041724,N0041971,N0041972,417.437852,417.386134,4.121871,4.116094,9.403179,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.1166,0.806422,0.357777,0.135327,tractive,lateral,P449,derived
E0041725,N0041972,N0041973,417.386134,417.315414,4.116094,4.178696,12.858253,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.1166,0.8065,0.357788,0.135333,tractive,lateral,P449,derived
E0041726,N0041973,N0041974,417.315414,417.250443,4.178696,4.196853,11.812834,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.1166,0.806608,0.357803,0.135342,tractive,lateral,P449,derived
E0041727,N0041974,N0041975,417.250443,417.2043,4.196853,4.180557,8.389671,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.1166,0.806706,0.357816,0.13535,tractive,lateral,P449,derived
E0041728,N0041975,N0041976,417.2043,417.049637,4.180557,4.355331,28.120491,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.1166,0.806776,0.357826,0.135355,tractive,lateral,P449,derived
E0041729,N0041976,N0041977,417.049637,416.995976,4.355331,4.443965,9.756606,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.1166,0.80701,0.357859,0.135374,tractive,lateral,P449,derived
E0041730,N0041977,N0041978,416.995976,416.897664,4.443965,4.542033,17.874839,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.1166,0.807092,0.35787,0.13538,tractive,lateral,P449,derived
E0041731,N0041978,N0041979,416.897664,416.811588,4.542033,4.511197,15.650325,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.4218,0.861956,0.365276,0.139661,tractive,lateral,P449,derived
E0041732,N0041979,N0041980,416.811588,416.770907,4.511197,4.534147,4.785992,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,20.4218,0.862086,0.425223,0.125836,tractive,lateral,P449,derived
E0041733,N0041980,N0041790,416.770907,416.663251,4.534147,4.690936,21.531149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4218,0.862126,0.353315,0.142917,tractive,lateral,P449,derived
E0041734,N0041981,N0041982,410.356903,410.236156,1.551636,1.554189,13.416408,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041735,N0041982,N0041815,410.236156,409.681065,1.554189,1.554469,22.203603,200,PVC-U,2.5,0.5,ground,minimum,3.6221,held,0.0,0.000112,0.018948,0.002503,tractive,lateral,P401,provisional
E0041736,N0041983,N0041815,409.100482,408.932852,1.55,2.302683,33.526109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P401,provisional
E0041737,N0041984,N0041985,416.674945,416.247782,1.55,1.559316,19.416488,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.222424,0.026618,tractive,lateral,P449,provisional
E0041738,N0041985,N0041821,416.228014,416.049621,1.579084,1.579682,29.732137,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.8214,0.076519,0.171651,0.045064,tractive,lateral,P449,provisional
E0041739,N0041986,N0041987,416.265386,416.035332,1.733027,1.739784,46.010868,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000405,0.021697,0.00539,tractive,lateral,P449,provisional
E0041740,N0041987,N0041988,416.035332,415.923528,1.739784,1.766871,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000788,0.029095,0.006911,tractive,lateral,P449,provisional
E0041741,N0041988,N0041821,415.923528,415.830523,1.766871,1.79878,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000975,0.031849,0.007499,tractive,lateral,P449,provisional
E0041742,N0041989,N0041822,401.968961,401.772838,1.550937,1.559895,24.515301,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041743,N0041990,N0041822,400.968475,400.927244,2.410371,2.40549,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138198,0.196442,0.061289,tractive,main,P401,provisional
E0041744,N0041991,N0041825,401.062509,400.929656,1.597159,1.617768,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041745,N0041992,N0041993,401.457801,401.106962,1.623437,1.630343,25.059928,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041746,N0041993,N0041825,401.043714,400.92721,1.693591,1.620214,16.643317,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000209,0.017716,0.003969,tractive,lateral,P401,provisional
E0041747,N0041994,N0041828,415.355334,415.242013,1.55,1.695731,22.664275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041748,N0041995,N0041828,415.031795,414.990685,1.999974,1.947059,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.000582,0.034707,0.005018,tractive,lateral,P449,provisional
E0041749,N0041996,N0041835,348.286952,348.207895,1.550207,1.663718,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P498,provisional
E0041750,N0041997,N0041835,346.42277,346.292674,3.232717,3.578939,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5066,0.904122,0.35857,0.146182,tractive,main,P498,provisional
E0041751,N0041998,N0041999,417.986852,417.945412,8.170557,7.960929,20.719979,700,GRP,0.2,0.1,table11,minimum,2.1574,merrimack,5472.4982,138.237362,0.965389,0.398838,velocity,trunk main,P411,drafted
E0041752,N0041999,N0041842,417.945412,417.897369,7.960929,7.630951,24.021706,700,GRP,0.2,0.1,table11,minimum,2.1574,merrimack,5472.4982,138.237534,0.96539,0.398838,velocity,trunk main,P411,drafted
E0041753,N0042000,N0042001,423.169385,423.041468,1.551166,1.627721,25.583294,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0041754,N0042001,N0042002,423.041468,422.975945,1.627721,1.685402,13.104749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124574,0.189809,0.058483,tractive,lateral,P411,derived
E0041755,N0042002,N0042003,422.975945,422.650687,1.685402,2.339089,65.051477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124683,0.189864,0.058506,tractive,lateral,P411,derived
E0041756,N0042003,N0042004,422.650687,422.505101,2.339089,2.37527,29.117126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280675,0.247589,0.084655,tractive,lateral,P411,derived
E0041757,N0042004,N0042005,422.505101,422.413204,2.37527,2.369938,18.37955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280918,0.247658,0.084689,tractive,lateral,P411,derived
E0041758,N0042005,N0042006,422.413204,422.16474,2.369938,2.666284,49.692744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.281071,0.247702,0.08471,tractive,lateral,P411,derived
E0041759,N0042006,N0042007,422.16474,421.93808,2.666284,2.891754,45.331911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.281485,0.247819,0.084767,tractive,lateral,P411,derived
E0041760,N0042007,N0042008,421.93808,421.852783,2.891754,2.983276,17.0594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.281863,0.247927,0.08482,tractive,lateral,P411,derived
E0041761,N0042008,N0042009,421.852783,421.767517,2.983276,3.153168,17.053232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.327272,0.260143,0.09086,tractive,lateral,P411,derived
E0041762,N0042009,N0042010,421.767517,421.455039,3.153168,3.49479,62.495574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.358505,0.267862,0.094768,tractive,lateral,P411,derived
E0041763,N0042010,N0042011,421.455039,421.247351,3.49479,3.389459,41.537722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.359025,0.267986,0.094832,tractive,lateral,P411,derived
E0041764,N0042011,N0042012,421.247351,421.20642,3.389459,3.438996,6.821786,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.4959,0.359372,0.285554,0.090883,tractive,lateral,P411,derived
E0041765,N0042012,N0042013,421.20642,421.165955,3.438996,3.486023,3.518714,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,8.4959,0.359428,0.357435,0.078044,tractive,lateral,P411,derived
E0041766,N0042013,N0042014,421.165955,421.098757,3.486023,3.571257,13.439643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.359458,0.268089,0.094885,tractive,lateral,P411,derived
E0041767,N0042014,N0042015,421.098757,421.058621,3.571257,3.629977,4.224763,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,8.4959,0.35957,0.334728,0.081618,tractive,lateral,P411,derived
E0041768,N0042015,N0042016,421.058621,421.007426,3.629977,3.758992,10.239091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.359605,0.268124,0.094903,tractive,lateral,P411,derived
E0041769,N0042016,N0042017,421.007426,420.96395,3.758992,3.86332,7.245913,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.4959,0.35969,0.285635,0.09092,tractive,lateral,P411,derived
E0041770,N0042017,N0042018,420.96395,420.848809,3.86332,4.113929,23.028255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.359751,0.268159,0.09492,tractive,lateral,P411,derived
E0041771,N0042018,N0042019,420.848809,420.808312,4.113929,4.141792,4.262901,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,8.4959,0.359943,0.33484,0.081657,tractive,lateral,P411,derived
E0041772,N0042019,N0042020,420.808312,420.767556,4.141792,4.168327,5.822276,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,8.4959,0.359978,0.301357,0.087717,tractive,lateral,P411,derived
E0041773,N0042020,N0042021,420.767556,420.72551,4.168327,4.195938,4.946602,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,8.4959,0.360027,0.322268,0.083819,tractive,lateral,P411,derived
E0041774,N0042021,N0042022,420.72551,420.684056,4.195938,4.225002,3.188758,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,8.4959,0.360068,0.373031,0.07591,tractive,lateral,P411,derived
E0041775,N0042022,N0042023,420.684056,420.617459,4.225002,4.257633,13.319404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4959,0.360094,0.268241,0.094962,tractive,lateral,P411,derived
E0041776,N0042023,N0042024,420.617459,420.549892,4.257633,4.318699,13.513266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2375,0.391296,0.275465,0.098687,tractive,lateral,P411,derived
E0041777,N0042024,N0042025,420.549892,420.370542,4.318699,4.522921,35.870024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2375,0.391408,0.27549,0.098701,tractive,lateral,P411,derived
E0041778,N0042025,N0042026,420.370542,420.239252,4.522921,4.78623,26.258084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2375,0.391707,0.275557,0.098736,tractive,lateral,P411,derived
E0041779,N0042026,N0042027,420.239252,420.152375,4.78623,4.94821,17.375275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.2375,0.391926,0.275607,0.098761,tractive,lateral,P411,derived
E0041780,N0042027,N0042028,420.152375,420.060179,4.94821,5.027376,18.439368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9791,0.423161,0.28243,0.102339,tractive,lateral,P411,derived
E0041781,N0042028,N0042029,420.060179,419.974488,5.027376,5.143463,17.138171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7207,0.454405,0.288903,0.105785,tractive,lateral,P411,derived
E0041782,N0042029,N0041842,419.974488,419.777122,5.143463,5.751198,39.473151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7207,0.454547,0.288932,0.1058,tractive,lateral,P411,derived
E0041783,N0042030,N0041846,424.957336,424.649792,2.903169,3.242512,55.91702,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,50.6903,2.134723,0.481898,0.216256,tractive,main,P411,derived
E0041784,N0042031,N0042032,426.548507,426.395307,1.550248,1.670703,30.64014,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,derived
E0041785,N0042032,N0041846,426.395307,426.117615,1.670703,1.774688,55.53824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045523,0.135158,0.037323,tractive,lateral,P411,derived
E0041786,N0042033,N0041870,422.85967,422.797823,2.185283,2.704496,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1915,0.806587,0.346071,0.138477,tractive,main,P411,provisional
E0041787,N0042034,N0042035,424.616806,424.301521,1.552658,1.555474,13.416408,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.227378,0.026228,tractive,lateral,P411,provisional
E0041788,N0042035,N0041870,424.298907,423.949113,1.558087,1.553206,13.453624,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045379,0.23538,0.025669,tractive,lateral,P411,provisional
E0041789,N0042036,N0042037,423.372525,423.291924,1.552494,1.921241,16.120086,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0041790,N0042037,N0042038,423.291924,423.20181,1.921241,1.822208,18.022943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045402,0.135034,0.03728,tractive,lateral,P411,derived
E0041791,N0042038,N0041865,423.159833,422.637488,1.864184,1.595178,43.528763,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,2.1596,0.090819,0.230263,0.041501,tractive,lateral,P411,derived
E0041792,N0042039,N0041857,427.379532,426.945911,1.573013,1.590985,57.816176,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.224466,0.055357,tractive,lateral,P411,derived
E0041793,N0042040,N0042041,427.644971,427.135588,1.586078,1.601778,48.512645,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.219826,0.042726,tractive,lateral,P411,derived
E0041794,N0042041,N0042042,427.135588,427.024382,1.601778,1.810152,22.2412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22674,0.23105,0.076765,tractive,lateral,P411,derived
E0041795,N0042042,N0042043,427.024382,426.892803,1.810152,1.862996,26.315854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407994,0.279163,0.100619,tractive,lateral,P411,derived
E0041796,N0042043,N0042044,426.892803,426.7122,1.862996,1.924458,36.120642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498748,0.297565,0.110476,tractive,lateral,P411,derived
E0041797,N0042044,N0042045,426.7122,426.669405,1.924458,1.96591,8.558866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634851,0.321099,0.12369,tractive,lateral,P411,derived
E0041798,N0042045,N0042046,426.669405,426.627464,1.96591,2.002114,5.592191,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,17.2765,0.725456,0.385653,0.119545,tractive,lateral,P411,derived
E0041799,N0042046,N0042047,426.627464,426.585879,2.002114,2.032255,4.158521,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,17.2765,0.725503,0.426198,0.111651,tractive,lateral,P411,derived
E0041800,N0042047,N0042048,426.585879,426.515997,2.032255,2.077387,13.976395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725538,0.334822,0.131716,tractive,lateral,P411,derived
