Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0041801,N0042048,N0041857,426.515997,426.455218,2.077387,2.081678,12.155754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725654,0.334838,0.131726,tractive,lateral,P411,derived
E0041802,N0042049,N0042050,423.080472,422.506426,1.63132,1.566663,49.916979,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,9.0417,0.379914,0.363887,0.080056,tractive,lateral,P411,derived
E0041803,N0042050,N0042051,422.504231,422.421275,1.568858,1.55248,15.083021,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,13.9716,0.587006,0.32386,0.116546,tractive,lateral,P411,derived
E0041804,N0042051,N0042052,422.421275,422.380279,1.55248,1.590211,3.9044,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,13.9716,0.587132,0.405375,0.100002,tractive,lateral,P411,derived
E0041805,N0042052,N0042053,422.380279,422.227688,1.590211,1.870915,30.518162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0514,0.632432,0.320715,0.123468,tractive,lateral,P411,derived
E0041806,N0042053,N0042054,422.227688,422.100889,1.870915,2.003878,25.359678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8641,1.044057,0.374891,0.156557,tractive,lateral,P411,derived
E0041807,N0042054,N0042055,422.100889,422.025588,2.003878,2.140122,15.060223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3401,1.357681,0.406354,0.1776,tractive,lateral,P411,derived
E0041808,N0042055,N0041865,422.025588,421.929113,2.140122,2.303553,19.295091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4198,1.403074,0.41045,0.180444,tractive,lateral,P411,derived
E0041809,N0042056,N0041874,422.417262,422.235259,1.551275,1.554078,14.56022,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0041810,N0042057,N0042058,419.365977,419.325937,4.398763,4.312979,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.3844,0.18713,0.224276,0.06878,tractive,lateral,P411,provisional
E0041811,N0042058,N0042059,419.325937,419.271489,4.312979,4.199336,9.899495,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.218281,0.235843,0.07378,tractive,lateral,P411,provisional
E0041812,N0042059,N0042060,419.271489,419.21074,4.199336,4.226943,11.045361,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.218364,0.235872,0.073793,tractive,lateral,P411,provisional
E0041813,N0042060,N0042061,419.21074,418.93574,4.226943,4.800558,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.263723,0.250783,0.080449,tractive,lateral,P411,provisional
E0041814,N0042061,N0042062,418.93574,418.66074,4.800558,5.245937,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.26414,0.250912,0.080507,tractive,lateral,P411,provisional
E0041815,N0042062,N0042063,418.66074,418.593538,5.245937,5.443602,12.218537,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.264556,0.25104,0.080565,tractive,lateral,P411,provisional
E0041816,N0042063,N0042064,418.593538,418.534046,5.443602,5.475475,10.816654,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.264658,0.251071,0.080579,tractive,lateral,P411,provisional
E0041817,N0042064,N0042065,418.534046,418.434894,5.475475,5.676495,18.027756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.264748,0.251099,0.080592,tractive,lateral,P411,provisional
E0041818,N0042065,N0042066,418.434894,418.230726,5.676495,5.805315,37.121422,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.264899,0.251145,0.080613,tractive,lateral,P411,provisional
E0041819,N0042066,N0042067,418.230726,418.075454,5.805315,5.782578,28.231188,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.265208,0.25124,0.080656,tractive,lateral,P411,provisional
E0041820,N0042067,N0042068,418.075454,417.827954,5.782578,6.046283,45.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.265443,0.251312,0.080689,tractive,lateral,P411,provisional
E0041821,N0042068,N0041874,417.827954,417.638304,6.046283,6.151033,34.481879,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.2058,0.265818,0.251427,0.080741,tractive,lateral,P411,provisional
E0041822,N0042069,N0042070,419.034686,418.909387,1.55,1.887946,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041823,N0042070,N0041889,418.909387,418.821922,1.887946,2.150825,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P449,provisional
E0041824,N0042071,N0041889,419.298247,419.160678,1.552614,1.812069,27.513633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P449,provisional
E0041825,N0042072,N0041890,419.431964,419.309899,1.55,1.771644,24.413111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P449,provisional
E0041826,N0042073,N0041890,418.581045,418.510334,2.43989,2.571209,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003354,0.052416,0.012272,tractive,main,P449,provisional
E0041827,N0042074,N0041926,419.005155,418.955155,1.550662,1.732498,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041828,N0042075,N0042076,416.063164,415.855017,4.644844,4.880334,41.629317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.22226,0.229556,0.076068,tractive,main,P449,provisional
E0041829,N0042076,N0042077,415.855017,415.811751,4.880334,4.926836,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.126,0.222606,0.244585,0.072946,tractive,main,P449,provisional
E0041830,N0042077,N0042078,415.811751,415.675736,4.926836,4.971664,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.222667,0.229693,0.076131,tractive,main,P449,provisional
E0041831,N0042078,N0041926,415.675736,415.443142,4.971664,5.244511,46.518813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.222893,0.229768,0.076167,tractive,main,P449,provisional
E0041832,N0042079,N0042080,420.409243,420.285239,3.676572,3.883676,24.800815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9512,0.678786,0.327913,0.127645,tractive,main,P449,derived
E0041833,N0042080,N0042081,420.285239,420.159571,3.883676,4.044012,25.133575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0309,0.72426,0.334637,0.131607,tractive,main,P449,derived
E0041834,N0042081,N0041893,420.159571,419.851908,4.044012,4.61376,61.532624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.1107,0.769737,0.341063,0.135447,tractive,main,P449,derived
E0041835,N0042082,N0041893,417.948548,417.702706,6.410217,6.762962,49.168483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.391285,0.275463,0.098686,tractive,main,P449,provisional
E0041836,N0042083,N0042084,408.64123,408.34123,4.988165,5.364672,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067407,0.154512,0.044414,tractive,main,P453,provisional
E0041837,N0042084,N0042085,408.34123,408.04123,5.364672,5.730896,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067907,0.154899,0.04456,tractive,main,P453,provisional
E0041838,N0042085,N0042086,408.04123,407.74123,5.730896,6.27052,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068407,0.155284,0.044706,tractive,main,P453,provisional
E0041839,N0042086,N0041942,407.74123,407.668142,6.27052,6.370738,14.617574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068907,0.155667,0.044851,tractive,main,P453,provisional
E0041840,N0042087,N0041933,415.493231,415.308871,4.036432,4.619291,33.520143,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.6428,0.15681,0.211629,0.063475,tractive,main,P449,provisional
E0041841,N0042088,N0041933,417.781276,417.41341,1.55631,2.514751,73.573093,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041842,N0042089,N0042090,409.73441,409.688312,4.975612,4.955517,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011927,0.084282,0.020867,tractive,main,P453,provisional
E0041843,N0042090,N0042091,409.688312,409.592135,4.955517,4.810758,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012004,0.084479,0.020924,tractive,main,P453,provisional
E0041844,N0042091,N0042092,409.592135,409.524867,4.810758,4.788701,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012164,0.084886,0.021043,tractive,main,P453,provisional
E0041845,N0042092,N0042093,409.524867,409.448709,4.788701,4.814535,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012276,0.085168,0.021126,tractive,main,P453,provisional
E0041846,N0042093,N0042094,409.448709,409.353184,4.814535,4.851985,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012403,0.085486,0.021219,tractive,main,P453,provisional
E0041847,N0042094,N0042095,409.353184,409.313184,4.851985,4.891711,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.012562,0.108373,0.018258,tractive,main,P453,provisional
E0041848,N0042095,N0042096,409.313184,409.235082,4.891711,4.967768,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012596,0.085965,0.021359,tractive,main,P453,provisional
E0041849,N0042096,N0042097,409.235082,409.158924,4.967768,4.970562,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012726,0.086285,0.021453,tractive,main,P453,provisional
E0041850,N0042097,N0042098,409.158924,409.067,4.970562,5.014543,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012853,0.086595,0.021544,tractive,main,P453,provisional
E0041851,N0042098,N0041942,409.067,408.909124,5.014543,5.129756,31.575307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013006,0.086966,0.021654,tractive,main,P453,provisional
E0041852,N0042099,N0041986,416.677461,416.298839,1.697325,1.699574,19.416488,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041853,N0042100,N0041986,416.519206,416.373433,1.566182,1.624981,29.154759,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041854,N0042101,N0042102,402.039565,401.819918,1.631059,1.737211,43.929458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000232,0.016726,0.004421,tractive,lateral,P401,provisional
E0041855,N0042102,N0042103,401.819918,401.743596,1.737211,1.739497,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045865,0.135505,0.037447,tractive,lateral,P401,provisional
E0041856,N0042103,N0041990,401.743596,401.667275,1.739497,1.711571,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045992,0.135634,0.037493,tractive,lateral,P401,provisional
E0041857,N0042104,N0042105,401.411834,401.325811,1.908235,1.788142,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000806,0.029378,0.00697,tractive,lateral,P401,provisional
E0041858,N0042105,N0042106,401.325811,401.269909,1.788142,1.811543,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046216,0.13586,0.037573,tractive,lateral,P401,provisional
E0041859,N0042106,N0042107,401.269909,401.082492,1.811543,2.267941,37.48333,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046309,0.135954,0.037606,tractive,lateral,P401,provisional
E0041860,N0042107,N0041990,401.082492,400.968475,2.267941,2.410371,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091889,0.171504,0.051004,tractive,lateral,P401,provisional
E0041861,N0042108,N0042109,420.581907,415.839736,2.094393,2.103685,21.954498,200,PVC-U,21.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041862,N0042109,N0041995,415.839736,415.480531,2.103685,1.551238,19.416488,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,0.0,0.000183,0.022404,0.003105,tractive,lateral,P449,provisional
E0041863,N0042110,N0041995,417.280174,415.031795,1.997597,1.999974,28.460499,200,PVC-U,7.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041864,N0042111,N0041997,348.084958,348.023111,1.550693,1.632376,12.369317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P498,provisional
E0041865,N0042112,N0041997,346.557399,346.42277,2.796513,3.232717,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0234,0.841615,0.35068,0.141294,tractive,main,P498,provisional
E0041866,N0042113,N0042114,418.147295,418.081383,7.518721,8.04673,43.941011,700,GRP,0.15,0.1,uniform,minimum,2.173,merrimack,5156.1596,131.223816,0.855685,0.419927,velocity,trunk main,P429,drafted
E0041867,N0042114,N0042115,418.081383,418.032814,8.04673,8.082359,32.379077,700,GRP,0.15,0.1,table11,minimum,2.173,merrimack,5156.1596,131.224182,0.855685,0.419928,velocity,trunk main,P411,drafted
E0041868,N0042115,N0041998,418.032814,417.986852,8.082359,8.170557,22.981111,700,GRP,0.2,0.1,table11,minimum,2.173,merrimack,5156.1596,131.224452,0.952258,0.387578,velocity,trunk main,P411,drafted
E0041869,N0042116,N0042117,424.823403,424.5119,1.626182,1.651919,62.300612,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P411,derived
E0041870,N0042117,N0041998,424.5119,424.255538,1.651919,1.901872,51.272428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.515371,0.30067,0.11218,tractive,lateral,P411,derived
E0041871,N0042118,N0042119,419.476203,419.434525,6.798363,6.854232,3.788892,200,PVC-U,1.1,0.5,table11,minimum,3.0619,merrimack,302.9778,10.780653,0.983248,0.416351,velocity,sub main,P411,derived
E0041872,N0042119,N0042120,419.434525,419.393106,6.854232,6.867697,8.283817,200,PVC-U,0.5,0.5,table11,minimum,3.0619,merrimack,302.9778,10.780685,0.732272,0.52281,tractive,sub main,P411,derived
E0041873,N0042120,N0041998,419.393106,419.191825,6.867697,6.965585,40.256324,200,PVC-U,0.5,0.5,table11,minimum,3.0606,merrimack,304.0576,10.814383,0.73283,0.523792,tractive,sub main,P411,derived
E0041874,N0042121,N0042030,425.034232,424.957336,2.879068,2.903169,15.379236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3925,0.691354,0.329803,0.128753,tractive,lateral,P411,derived
E0041875,N0042122,N0042123,426.95608,426.859041,1.602819,1.553435,19.407742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3187,1.022222,0.372454,0.154985,tractive,lateral,P411,derived
E0041876,N0042123,N0042124,426.859041,426.817389,1.553435,1.557977,3.78653,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,24.3187,1.022384,0.490612,0.128231,tractive,lateral,P411,derived
E0041877,N0042124,N0042125,426.816957,426.717383,1.558409,1.550469,5.240738,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,24.3187,1.022415,0.593089,0.112618,tractive,lateral,P411,derived
E0041878,N0042125,N0042126,426.717383,426.627569,1.550469,1.693079,17.962852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3985,1.067726,0.377491,0.158243,tractive,lateral,P411,derived
E0041879,N0042126,N0042127,426.627569,426.533496,1.693079,1.972577,18.814619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3985,1.067876,0.377507,0.158254,tractive,lateral,P411,derived
E0041880,N0042127,N0042128,426.533496,426.489905,1.972577,1.984582,7.925589,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,26.4783,1.1133,0.395393,0.157748,tractive,lateral,P411,derived
E0041881,N0042128,N0042129,426.489905,426.449436,1.984582,1.964413,5.781291,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,26.4783,1.113366,0.43027,0.148814,tractive,lateral,P411,derived
E0041882,N0042129,N0042130,426.449436,426.199436,1.964413,1.899837,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.5581,1.158681,0.387106,0.164561,tractive,lateral,P411,derived
E0041883,N0042130,N0042131,426.199436,425.949436,1.899837,1.965206,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6544,1.372751,0.407725,0.178549,tractive,lateral,P411,derived
E0041884,N0042131,N0042132,425.949436,425.858628,1.965206,1.91423,18.16173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6544,1.373168,0.407763,0.178575,tractive,lateral,P411,derived
E0041885,N0042132,N0042133,425.858628,425.798712,1.91423,1.938501,11.983141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6544,1.373319,0.407777,0.178585,tractive,lateral,P411,derived
E0041886,N0042133,N0042134,425.798712,425.756737,1.938501,1.96656,7.631731,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,32.6544,1.373419,0.421704,0.174477,tractive,lateral,P411,derived
E0041887,N0042134,N0042135,425.756737,425.686723,1.96656,2.053328,12.729893,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.7342,1.41875,0.425906,0.177231,tractive,lateral,P411,derived
E0041888,N0042135,N0042136,425.686723,425.590146,2.053328,2.151919,17.559361,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.7342,1.418856,0.425916,0.177238,tractive,lateral,P411,derived
E0041889,N0042136,N0042030,425.590146,425.185135,2.151919,2.675369,73.638419,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.7342,1.419002,0.425929,0.177246,tractive,lateral,P411,derived
E0041890,N0042137,N0042049,423.436877,423.147594,1.55,1.564198,44.505111,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,2.563,0.107447,0.197709,0.051495,tractive,lateral,P411,derived
E0041891,N0042138,N0042139,423.386615,423.192539,1.55,1.61224,38.815242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P411,derived
E0041892,N0042139,N0042049,423.192539,423.091235,1.61224,1.620557,20.260713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181392,0.214826,0.069336,tractive,lateral,P411,derived
E0041893,N0042140,N0042141,424.099313,424.059063,2.214316,2.261951,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,8.6393,0.362846,0.32951,0.083002,tractive,lateral,P411,provisional
E0041894,N0042141,N0042142,424.059063,424.017832,2.261951,2.364065,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,8.6393,0.362883,0.341704,0.080987,tractive,lateral,P411,provisional
E0041895,N0042142,N0042143,424.017832,423.835809,2.364065,2.789222,36.404758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7988,0.453452,0.288711,0.105682,tractive,lateral,P411,provisional
E0041896,N0042143,N0042144,423.835809,423.632703,2.789222,2.56261,40.621211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6202,0.530113,0.303364,0.113668,tractive,lateral,P411,provisional
E0041897,N0042144,N0042145,423.632703,423.591593,2.56261,2.572286,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,18.4499,0.774847,0.476564,0.108206,tractive,lateral,P411,provisional
E0041898,N0042145,N0042146,423.581671,422.983363,2.582209,1.57694,38.600518,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,18.4499,0.774874,0.506473,0.103808,tractive,lateral,P411,provisional
E0041899,N0042146,N0042033,422.983363,422.85967,1.57694,2.185283,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1915,0.806285,0.346031,0.138452,tractive,lateral,P411,provisional
E0041900,N0042147,N0042033,422.999796,422.942787,1.554373,2.102166,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0041901,N0042148,N0042057,422.301074,422.211074,1.55,1.553666,10.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0041902,N0042149,N0042150,421.311445,421.227777,1.550554,1.755347,16.733705,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,provisional
E0041903,N0042150,N0042151,421.227777,421.142337,1.755347,2.126462,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045407,0.135039,0.037281,tractive,lateral,P411,provisional
E0041904,N0042151,N0042152,421.142337,420.85333,2.126462,2.598605,57.801384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045549,0.135184,0.037333,tractive,lateral,P411,provisional
E0041905,N0042152,N0042153,420.85333,420.526833,2.598605,2.836601,65.299311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091298,0.171133,0.050857,tractive,lateral,P411,provisional
E0041906,N0042153,N0042154,420.526833,420.350057,2.836601,2.985026,35.355339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091842,0.171474,0.050992,tractive,lateral,P411,provisional
E0041907,N0042154,N0042155,420.350057,420.059368,2.985026,3.355153,58.137767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154317,0.203721,0.064428,tractive,lateral,P411,provisional
E0041908,N0042155,N0042156,420.059368,419.967444,3.355153,3.440118,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154801,0.203931,0.06452,tractive,lateral,P411,provisional
E0041909,N0042156,N0042157,419.967444,419.79737,3.440118,3.554131,34.014703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.186045,0.216614,0.07014,tractive,lateral,P411,provisional
E0041910,N0042157,N0042057,419.79737,419.365977,3.554131,4.398763,86.278618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.186328,0.216722,0.070188,tractive,lateral,P411,provisional
E0041911,N0042158,N0042159,419.614246,419.45974,1.585949,1.592414,19.313208,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041912,N0042159,N0042073,419.45974,419.398707,1.592414,1.622228,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000161,0.013983,0.003905,tractive,lateral,P449,provisional
E0041913,N0042160,N0042161,418.883592,418.70852,2.014083,2.310279,35.014283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002587,0.047363,0.01104,tractive,main,P449,provisional
E0041914,N0042161,N0042073,418.70852,418.581045,2.310279,2.43989,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002879,0.049392,0.01153,tractive,main,P449,provisional
E0041915,N0042162,N0042075,419.636762,418.958511,1.740558,1.749497,28.861739,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041916,N0042163,N0042164,422.913608,422.847321,1.552334,1.555115,10.198039,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041917,N0042164,N0042082,422.847321,422.782321,1.555115,1.576444,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.5e-05,0.010025,0.003184,tractive,lateral,P449,provisional
E0041918,N0042165,N0042082,418.257781,417.948548,6.141755,6.410217,61.846584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.300042,0.252974,0.087294,tractive,main,P449,provisional
E0041919,N0042166,N0042167,416.684027,416.556552,3.554559,3.970151,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.189894,0.21807,0.070797,tractive,main,P449,provisional
E0041920,N0042167,N0042168,416.556552,416.285535,3.970151,4.153033,54.203321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.221197,0.229198,0.075901,tractive,main,P449,provisional
E0041921,N0042168,N0042169,416.285535,416.159341,4.153033,4.341605,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.221648,0.22935,0.075972,tractive,main,P449,provisional
E0041922,N0042169,N0042075,416.159341,416.063164,4.341605,4.644844,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.221859,0.229421,0.076005,tractive,main,P449,provisional
E0041923,N0042170,N0042171,421.899511,421.85834,3.20901,3.296964,6.861843,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.1405,0.261405,0.257696,0.078508,tractive,main,P449,derived
E0041924,N0042171,N0042172,421.85834,421.748342,3.296964,3.523112,21.999562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.261462,0.241979,0.081943,tractive,main,P449,derived
E0041925,N0042172,N0042173,421.748342,421.645666,3.523112,3.539911,20.535091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.261646,0.242034,0.081969,tractive,main,P449,derived
E0041926,N0042173,N0042174,421.645666,421.555041,3.539911,3.458234,18.125131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.261817,0.242085,0.081994,tractive,main,P449,derived
E0041927,N0042174,N0042175,421.555041,421.387441,3.458234,3.50117,33.52004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.261968,0.24213,0.082015,tractive,main,P449,derived
E0041928,N0042175,N0042176,421.387441,421.134696,3.50117,3.36094,50.548883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.262247,0.242214,0.082055,tractive,main,P449,derived
E0041929,N0042176,N0042079,421.134696,420.921683,3.36094,3.164133,42.602739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.262669,0.24234,0.082116,tractive,main,P449,derived
E0041930,N0042177,N0042178,413.188541,412.888541,1.553371,1.81733,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0041931,N0042178,N0042179,412.888541,412.588541,1.81733,2.160024,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P453,provisional
E0041932,N0042179,N0042089,412.588541,412.491171,2.160024,2.218851,19.474012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P453,provisional
E0041933,N0042180,N0042087,418.179207,417.968916,1.555748,1.560747,12.016655,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0041934,N0042181,N0042087,415.613025,415.493231,3.680157,4.036432,21.780725,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.6428,0.156529,0.211504,0.063424,tractive,main,P449,provisional
E0041935,N0042182,N0042183,410.300776,410.251279,5.185277,4.425418,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009862,0.078643,0.019245,tractive,main,P453,provisional
E0041936,N0042183,N0042184,410.251279,410.108976,4.425418,4.326052,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009945,0.078884,0.019314,tractive,main,P453,provisional
E0041937,N0042184,N0042185,410.108976,410.050776,4.326052,4.288549,11.640006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010182,0.079566,0.019508,tractive,main,P453,provisional
E0041938,N0042185,N0042186,410.050776,409.865245,4.288549,4.630086,37.106276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010279,0.079842,0.019587,tractive,main,P453,provisional
E0041939,N0042186,N0042187,409.865245,409.824549,4.630086,4.724585,3.130495,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.010588,0.111076,0.016019,tractive,main,P453,provisional
E0041940,N0042187,N0042089,409.824549,409.73441,4.724585,4.975612,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010614,0.080782,0.019856,tractive,main,P453,provisional
E0041941,N0042188,N0042189,421.445457,421.405457,2.60624,2.674346,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.8107,0.41417,0.330116,0.090692,tractive,main,P449,provisional
E0041942,N0042189,N0042190,421.405457,421.319144,2.674346,2.824136,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8107,0.414211,0.280512,0.101328,tractive,main,P449,provisional
E0041943,N0042190,N0042191,421.319144,421.128225,2.824136,3.102091,38.183766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8107,0.414355,0.280543,0.101344,tractive,main,P449,provisional
E0041944,N0042191,N0042192,421.128225,421.088184,3.102091,3.272503,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.8107,0.414673,0.290054,0.09912,tractive,main,P449,provisional
E0041945,N0042192,N0042193,421.088184,421.016473,3.272503,3.571875,13.038405,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.8107,0.414734,0.290067,0.099127,tractive,main,P449,provisional
E0041946,N0042193,N0042194,421.016473,420.962026,3.571875,3.655131,9.899495,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.8107,0.414843,0.290091,0.099139,tractive,main,P449,provisional
E0041947,N0042194,N0042195,420.962026,420.895569,3.655131,3.607452,12.083046,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.8107,0.414925,0.29011,0.099148,tractive,main,P449,provisional
E0041948,N0042195,N0042196,420.895569,420.766817,3.607452,3.611021,23.4094,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.8107,0.415026,0.290132,0.099159,tractive,main,P449,provisional
E0041949,N0042196,N0042197,420.766817,420.717013,3.611021,3.579405,9.055385,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.8107,0.415221,0.290176,0.099181,tractive,main,P449,provisional
E0041950,N0042197,N0042198,420.717013,420.643222,3.579405,3.642483,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.8107,0.415297,0.290193,0.099189,tractive,main,P449,provisional
E0041951,N0042198,N0042079,420.643222,420.409243,3.642483,3.676572,42.5417,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.8107,0.415408,0.290217,0.099201,tractive,main,P449,provisional
E0041952,N0042199,N0042200,411.834512,411.584512,1.565054,1.868186,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0041953,N0042200,N0042201,411.584512,411.502506,1.868186,2.033169,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P453,provisional
E0041954,N0042201,N0042083,411.502506,411.397387,2.033169,2.232007,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000553,0.024943,0.006046,tractive,lateral,P453,provisional
E0041955,N0042202,N0042203,409.529548,409.407892,3.061273,3.805853,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034123,0.122356,0.032881,tractive,lateral,P453,provisional
E0041956,N0042203,N0042204,409.407892,409.329548,3.805853,4.143139,15.66895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065416,0.152951,0.043825,tractive,lateral,P453,provisional
E0041957,N0042204,N0042205,409.329548,409.079548,4.143139,4.347454,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065547,0.153054,0.043864,tractive,lateral,P453,provisional
E0041958,N0042205,N0042206,409.079548,408.829548,4.347454,4.702832,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065964,0.153384,0.043988,tractive,lateral,P453,provisional
E0041959,N0042206,N0042207,408.829548,408.788369,4.702832,4.767661,6.335148,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.4832,0.06638,0.168117,0.041532,tractive,lateral,P453,provisional
E0041960,N0042207,N0042083,408.788369,408.64123,4.767661,4.988165,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066433,0.153752,0.044127,tractive,lateral,P453,provisional
E0041961,N0042208,N0042101,402.178992,402.102311,1.552148,1.568313,15.33632,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041962,N0042209,N0042101,402.101801,402.039565,1.609899,1.631059,12.447186,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041963,N0042210,N0042104,401.729266,401.617463,1.55,1.702605,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0041964,N0042211,N0042104,401.457111,401.411834,1.876782,1.908235,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000544,0.024763,0.006009,tractive,lateral,P401,provisional
E0041965,N0042212,N0042213,346.659542,346.618432,2.720372,2.728095,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,19.2818,0.810396,0.483357,0.110499,tractive,main,P498,provisional
E0041966,N0042213,N0042112,346.618432,346.557399,2.728095,2.796513,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.810423,0.346583,0.138788,tractive,main,P498,provisional
E0041967,N0042214,N0042215,418.24779,418.198299,7.001294,7.114018,49.491206,700,GRP,0.1,0.1,table11,minimum,2.1737,merrimack,5141.2503,130.888661,0.734283,0.471068,tractive,trunk main,P429,drafted
E0041968,N0042215,N0042113,418.198299,418.147295,7.114018,7.518721,34.003088,700,GRP,0.15,0.1,table11,minimum,2.1737,merrimack,5141.2503,130.889073,0.85512,0.419328,velocity,trunk main,P429,drafted
E0041969,N0042216,N0042118,419.587305,419.476203,6.955389,6.798363,22.220283,200,PVC-U,0.5,0.5,table11,minimum,3.0691,merrimack,297.1481,10.598572,0.729219,0.517497,tractive,sub main,P411,derived
E0041970,N0042217,N0042218,423.775843,423.59203,2.449407,2.503734,36.762622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9093,0.628979,0.320163,0.123151,tractive,main,P429,derived
E0041971,N0042218,N0042219,423.59203,423.312642,2.503734,2.513469,55.877563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9093,0.629286,0.320212,0.123179,tractive,main,P429,derived
E0041972,N0042219,N0042113,423.312642,423.260684,2.513469,2.405332,10.391708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9093,0.629751,0.320287,0.123222,tractive,main,P429,derived
E0041973,N0042220,N0042118,424.634174,424.584332,1.55,1.690235,9.968402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0041974,N0042221,N0042222,426.570941,426.320941,1.55,1.734021,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,derived
E0041975,N0042222,N0042223,426.320941,426.070941,1.734021,1.935468,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136218,0.195507,0.060891,tractive,lateral,P411,derived
E0041976,N0042223,N0042224,426.070941,426.028925,1.935468,1.953466,4.422717,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,3.2393,0.136635,0.243854,0.052566,tractive,lateral,P411,derived
E0041977,N0042224,N0042225,426.028925,425.987881,1.953466,1.984379,3.157285,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,3.2393,0.136672,0.271389,0.04892,tractive,lateral,P411,derived
E0041978,N0042225,N0042121,425.987881,425.913984,1.984379,1.999315,14.77926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198878,0.221389,0.072304,tractive,lateral,P411,derived
E0041979,N0042226,N0042227,426.423469,426.128769,1.901787,2.196182,58.939945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289402,0.250047,0.085856,tractive,lateral,P411,derived
E0041980,N0042227,N0042228,426.128769,426.087533,2.196182,2.308646,5.154474,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.8821,0.289894,0.294272,0.076965,tractive,lateral,P411,derived
E0041981,N0042228,N0042229,426.087533,425.886672,2.308646,3.030808,40.172222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289937,0.250196,0.085929,tractive,lateral,P411,derived
E0041982,N0042229,N0042230,425.886672,425.733572,3.030808,3.397532,30.62011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335538,0.262235,0.091913,tractive,lateral,P411,derived
E0041983,N0042230,N0042231,425.733572,425.326729,3.397532,2.913323,81.368616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335794,0.2623,0.091945,tractive,lateral,P411,derived
E0041984,N0042231,N0042232,425.326729,425.278975,2.913323,2.82155,9.550781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.429742,0.283821,0.103075,tractive,lateral,P411,derived
E0041985,N0042232,N0042233,425.278975,425.23713,2.82155,2.730918,6.437681,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,11.6699,0.492002,0.324565,0.103156,tractive,lateral,P411,derived
E0041986,N0042233,N0042234,425.23713,425.195262,2.730918,2.731709,8.373495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.492055,0.296294,0.109782,tractive,lateral,P411,derived
E0041987,N0042234,N0042235,425.195262,425.15501,2.731709,2.781361,5.750294,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,11.6699,0.492125,0.333043,0.101376,tractive,lateral,P411,derived
E0041988,N0042235,N0042236,425.15501,425.108865,2.781361,2.828879,6.592137,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,11.6699,0.492173,0.333053,0.101381,tractive,lateral,P411,derived
E0041989,N0042236,N0042121,425.108865,425.034232,2.828879,2.879068,14.926724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.492228,0.296327,0.1098,tractive,lateral,P411,derived
E0041990,N0042237,N0042238,427.784137,427.657871,1.55,1.753689,25.253238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P411,derived
E0041991,N0042238,N0042239,427.657871,427.373345,1.753689,1.853797,56.905064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226546,0.230986,0.076735,tractive,lateral,P411,derived
E0041992,N0042239,N0042240,427.373345,427.316744,1.853797,1.855955,11.320383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227021,0.231144,0.076808,tractive,lateral,P411,derived
E0041993,N0042240,N0042241,427.316744,427.273541,1.855955,1.816974,6.646579,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.4787,0.272382,0.268469,0.078517,tractive,lateral,P411,derived
E0041994,N0042241,N0042242,427.273541,427.229027,1.816974,1.766609,8.902751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317705,0.257675,0.089626,tractive,lateral,P411,derived
E0041995,N0042242,N0042243,427.229027,427.149523,1.766609,1.623456,15.900727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363046,0.268943,0.095322,tractive,lateral,P411,derived
E0041996,N0042243,N0042122,427.149523,426.95608,1.623456,1.602819,38.688725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453713,0.288764,0.10571,tractive,lateral,P411,derived
E0041997,N0042244,N0042245,427.428923,427.385333,1.842836,1.778516,7.925465,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,8.122,0.341247,0.272513,0.090574,tractive,lateral,P411,derived
E0041998,N0042245,N0042246,427.385333,427.344266,1.778516,1.721011,4.831423,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,8.122,0.341313,0.316771,0.081786,tractive,lateral,P411,derived
E0041999,N0042246,N0042247,427.327837,427.01896,1.73744,1.570548,47.519597,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,10.2816,0.431888,0.311369,0.0971,tractive,lateral,P411,derived
E0042000,N0042247,N0042122,427.01896,426.957998,1.570548,1.600901,12.192476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4411,0.522818,0.302038,0.112934,tractive,lateral,P411,derived
E0042001,N0042248,N0042249,424.195257,424.149562,1.960047,2.101476,7.615773,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,8.6393,0.362615,0.286378,0.091261,tractive,lateral,P411,provisional
E0042002,N0042249,N0042140,424.149562,424.099313,2.101476,2.214316,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6393,0.362679,0.268856,0.095277,tractive,lateral,P411,provisional
E0042003,N0042250,N0042140,424.33031,424.28031,1.553173,2.033319,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,provisional
E0042004,N0042251,N0042160,419.342822,419.239745,1.55,1.65793,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042005,N0042252,N0042253,422.646652,422.541533,1.686386,1.835908,21.023796,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042006,N0042253,N0042165,422.541533,422.477894,1.835908,1.921643,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045442,0.135075,0.037294,tractive,lateral,P449,provisional
E0042007,N0042254,N0042165,418.307781,418.257781,5.942433,6.141755,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.25441,0.239846,0.080921,tractive,main,P449,provisional
E0042008,N0042255,N0042256,417.04738,416.94738,4.862471,3.854592,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048641,0.138264,0.038431,tractive,main,P449,provisional
E0042009,N0042256,N0042166,416.94738,416.684027,3.854592,3.554559,52.670489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048808,0.138426,0.038489,tractive,main,P449,provisional
E0042010,N0042257,N0042258,423.587756,423.518777,1.55,1.569266,13.79584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,derived
E0042011,N0042258,N0042170,423.518777,423.313451,1.569266,1.795069,41.065178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045382,0.135014,0.037272,tractive,lateral,P449,derived
E0042012,N0042259,N0042181,415.685367,415.613025,3.532041,3.680157,13.152946,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.6428,0.156232,0.211371,0.063369,tractive,main,P449,provisional
E0042013,N0042260,N0042261,417.784595,417.725608,1.55,1.561868,11.797376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042014,N0042261,N0042181,417.725608,417.672457,1.561868,1.620725,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.8e-05,0.010822,0.003327,tractive,lateral,P449,provisional
E0042015,N0042262,N0042263,418.001053,417.897975,1.853531,2.01679,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046117,0.135761,0.037538,tractive,lateral,P449,provisional
E0042016,N0042263,N0042264,417.897975,417.67594,2.01679,2.477533,44.407024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046289,0.135934,0.037599,tractive,lateral,P449,provisional
E0042017,N0042264,N0042166,417.67594,417.244972,2.477533,2.993614,86.193528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139929,0.197251,0.061635,tractive,lateral,P449,provisional
E0042018,N0042265,N0042266,424.090359,424.05014,1.550052,1.595856,3.656245,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.15464,0.026401,tractive,lateral,P449,derived
E0042019,N0042266,N0042267,424.05014,423.930636,1.595856,1.776731,23.900845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031121,0.1185,0.031582,tractive,lateral,P449,derived
E0042020,N0042267,N0042268,423.930636,423.869339,1.776731,1.7986,12.259482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03132,0.118763,0.03167,tractive,lateral,P449,derived
E0042021,N0042268,N0042269,423.869339,423.816862,1.7986,1.850558,10.495402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031422,0.118898,0.031715,tractive,lateral,P449,derived
E0042022,N0042269,N0042270,423.816862,423.717912,1.850558,2.254439,19.789985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031509,0.119012,0.031753,tractive,lateral,P449,derived
E0042023,N0042270,N0042271,423.717912,423.598024,2.254439,2.851805,23.977531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031674,0.119229,0.031826,tractive,lateral,P449,derived
E0042024,N0042271,N0042272,423.598024,423.526799,2.851805,2.984614,14.244998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122408,0.188708,0.058022,tractive,lateral,P449,derived
E0042025,N0042272,N0042273,423.526799,423.476864,2.984614,3.042332,9.987117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122527,0.188769,0.058047,tractive,lateral,P449,derived
E0042026,N0042273,N0042274,423.476864,423.41622,3.042332,3.161081,12.128698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12261,0.188811,0.058065,tractive,lateral,P449,derived
E0042027,N0042274,N0042275,423.41622,423.355803,3.161081,3.345399,12.083339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122711,0.188863,0.058087,tractive,lateral,P449,derived
E0042028,N0042275,N0042276,423.355803,423.265542,3.345399,3.548972,18.052266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122812,0.188914,0.058108,tractive,lateral,P449,derived
E0042029,N0042276,N0042277,423.265542,423.185688,3.548972,3.517742,15.970816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122963,0.188991,0.05814,tractive,lateral,P449,derived
E0042030,N0042277,N0042278,423.185688,422.997315,3.517742,3.126922,37.67454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123096,0.189059,0.058169,tractive,lateral,P449,derived
E0042031,N0042278,N0042279,422.997315,422.784438,3.126922,3.631822,42.575449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12341,0.189219,0.058236,tractive,lateral,P449,derived
E0042032,N0042279,N0042280,422.784438,422.630055,3.631822,3.193676,30.876617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123764,0.189399,0.058311,tractive,lateral,P449,derived
E0042033,N0042280,N0042281,422.630055,422.588618,3.193676,3.11057,3.766986,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.9012,0.124022,0.248213,0.048661,tractive,lateral,P449,derived
E0042034,N0042281,N0042282,422.588618,422.544916,3.11057,3.047125,3.972894,200,PVC-U,1.1,0.5,uniform,minimum,3.6221,held,2.9012,0.124053,0.248233,0.048667,tractive,lateral,P449,derived
E0042035,N0042282,N0042283,422.544916,422.504907,3.047125,2.998602,6.155252,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.9012,0.124086,0.207422,0.054939,tractive,lateral,P449,derived
E0042036,N0042283,N0042284,422.504907,422.362423,2.998602,3.140903,28.49678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124138,0.189588,0.05839,tractive,lateral,P449,derived
E0042037,N0042284,N0042285,422.362423,422.302094,3.140903,3.134826,12.065749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124375,0.189708,0.058441,tractive,lateral,P449,derived
E0042038,N0042285,N0042286,422.302094,422.258489,3.134826,3.070002,8.721064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124476,0.189759,0.058462,tractive,lateral,P449,derived
E0042039,N0042286,N0042287,422.258489,422.204847,3.070002,3.023883,10.728496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124548,0.189796,0.058477,tractive,lateral,P449,derived
E0042040,N0042287,N0042288,422.204847,422.14292,3.023883,3.032922,12.38527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.169905,0.210268,0.067304,tractive,lateral,P449,derived
E0042041,N0042288,N0042289,422.14292,422.064531,3.032922,3.09651,15.677772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.215275,0.227182,0.074966,tractive,lateral,P449,derived
E0042042,N0042289,N0042170,422.064531,421.899511,3.09651,3.20901,33.004128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.215406,0.227227,0.074987,tractive,lateral,P449,derived
E0042043,N0042290,N0042188,421.485457,421.445457,2.685014,2.60624,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7309,0.368562,0.270244,0.095989,tractive,lateral,P449,provisional
E0042044,N0042291,N0042292,422.274703,422.171625,1.550767,1.838934,20.615528,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P449,provisional
E0042045,N0042292,N0042188,422.171625,422.110592,1.838934,1.941104,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045439,0.135072,0.037293,tractive,lateral,P449,provisional
E0042046,N0042293,N0042294,419.906395,419.859306,5.117531,10.638863,9.417868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000897,0.030746,0.007262,tractive,lateral,P449,provisional
E0042047,N0042294,N0042295,419.859306,419.81744,10.638863,11.697056,5.582132,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000975,0.036378,0.006863,tractive,lateral,P449,provisional
E0042048,N0042295,N0042296,419.81744,419.77744,11.697056,11.862331,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001022,0.037896,0.006891,tractive,lateral,P449,provisional
E0042049,N0042296,N0042297,419.77744,419.70244,11.862331,9.251448,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001064,0.033038,0.007758,tractive,lateral,P449,provisional
E0042050,N0042297,N0042298,419.70244,419.65244,9.251448,9.142665,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001189,0.034603,0.008101,tractive,lateral,P449,provisional
E0042051,N0042298,N0042299,419.65244,419.60244,9.142665,10.477181,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001272,0.035583,0.008318,tractive,lateral,P449,provisional
E0042052,N0042299,N0042300,419.60244,419.52744,10.477181,14.496364,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001355,0.036522,0.008527,tractive,lateral,P449,provisional
E0042053,N0042300,N0042301,419.52744,419.485986,14.496364,14.510687,3.768471,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.00148,0.049026,0.00743,tractive,lateral,P449,provisional
E0042054,N0042301,N0042302,419.485986,419.445737,14.510687,12.563723,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001512,0.040572,0.008552,tractive,lateral,P449,provisional
E0042055,N0042302,N0042303,419.445737,419.373121,12.563723,5.935382,14.523325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001568,0.038768,0.009033,tractive,lateral,P449,provisional
E0042056,N0042303,N0042304,419.373121,419.332575,5.935382,4.47846,3.861451,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.001689,0.050978,0.007906,tractive,lateral,P449,provisional
E0042057,N0042304,N0042305,419.332575,419.289283,4.47846,3.306878,4.123106,200,PVC-U,1.05,0.5,uniform,minimum,3.6221,held,0.0,0.001721,0.051369,0.007965,tractive,lateral,P449,provisional
E0042058,N0042305,N0042306,419.289283,419.204206,3.306878,1.909259,17.015444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001755,0.040578,0.009446,tractive,lateral,P449,provisional
