Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0042059,N0042306,N0042307,419.204206,419.127728,1.909259,1.977008,15.295545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001897,0.041869,0.009744,tractive,lateral,P449,provisional
E0042060,N0042307,N0042308,419.127728,419.051406,1.977008,1.955521,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002024,0.04297,0.01,tractive,lateral,P449,provisional
E0042061,N0042308,N0042309,419.051406,419.009786,1.955521,1.956065,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.002152,0.048037,0.009671,tractive,lateral,P449,provisional
E0042062,N0042309,N0042160,419.009786,418.883592,1.956065,2.014083,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002205,0.044463,0.01035,tractive,lateral,P449,provisional
E0042063,N0042310,N0042202,410.866504,410.823492,1.742719,1.767328,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001166,0.034324,0.008039,tractive,lateral,P453,provisional
E0042064,N0042311,N0042312,410.266172,409.991036,1.747194,2.193595,55.027266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000568,0.025239,0.006107,tractive,lateral,P453,provisional
E0042065,N0042312,N0042313,409.991036,409.889056,2.193595,2.449598,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001027,0.032552,0.007652,tractive,lateral,P453,provisional
E0042066,N0042313,N0042314,409.889056,409.70781,2.449598,3.083816,36.249138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032287,0.120027,0.032094,tractive,lateral,P453,provisional
E0042067,N0042314,N0042315,409.70781,409.60781,3.083816,3.239327,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032589,0.120416,0.032225,tractive,lateral,P453,provisional
E0042068,N0042315,N0042202,409.60781,409.529548,3.239327,3.061273,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032756,0.12063,0.032297,tractive,lateral,P453,provisional
E0042069,N0042316,N0042317,419.393487,419.143487,1.60691,5.172737,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0042070,N0042317,N0042318,419.143487,419.068487,5.172737,4.6365,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P453,provisional
E0042071,N0042318,N0042319,419.068487,419.028487,4.6365,3.761095,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000542,0.028802,0.00542,tractive,lateral,P453,provisional
E0042072,N0042319,N0042320,419.028487,418.928487,3.761095,5.403667,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P453,provisional
E0042073,N0042320,N0042321,418.928487,418.888487,5.403667,3.143801,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.033207,0.006122,tractive,lateral,P453,provisional
E0042074,N0042321,N0042322,418.888487,418.848487,3.143801,5.267846,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.033997,0.006249,tractive,lateral,P453,provisional
E0042075,N0042322,N0042323,418.848487,418.808487,5.267846,6.260514,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.034741,0.006371,tractive,lateral,P453,provisional
E0042076,N0042323,N0042324,418.808487,418.768487,6.260514,5.265541,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000875,0.03548,0.006492,tractive,lateral,P453,provisional
E0042077,N0042324,N0042325,418.768487,418.728487,5.265541,5.648711,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000917,0.036196,0.006609,tractive,lateral,P453,provisional
E0042078,N0042325,N0042326,418.728487,418.653487,5.648711,4.261186,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P453,provisional
E0042079,N0042326,N0042327,418.653487,418.613487,4.261186,2.980111,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001083,0.038831,0.007047,tractive,lateral,P453,provisional
E0042080,N0042327,N0042328,418.613487,418.57313,2.980111,2.9139,7.337627,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001125,0.034897,0.007763,tractive,lateral,P453,provisional
E0042081,N0042328,N0042329,418.57313,418.475987,2.9139,2.326076,17.662373,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001186,0.035673,0.007924,tractive,lateral,P453,provisional
E0042082,N0042329,N0042330,418.475987,418.434682,2.326076,2.949015,5.163051,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.042339,0.007641,tractive,lateral,P453,provisional
E0042083,N0042330,N0042331,418.434682,418.385497,2.949015,3.993897,9.836949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001376,0.036753,0.008578,tractive,lateral,P453,provisional
E0042084,N0042331,N0042332,418.385497,418.322321,3.993897,1.761846,12.635256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.037635,0.008776,tractive,lateral,P453,provisional
E0042085,N0042332,N0042333,418.259854,417.727234,1.824313,1.612549,32.280025,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.001564,0.057143,0.006959,tractive,lateral,P453,provisional
E0042086,N0042333,N0042334,417.705757,417.645008,1.634026,1.572827,11.045361,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.001833,0.042623,0.00941,tractive,lateral,P453,provisional
E0042087,N0042334,N0042335,417.598056,414.609398,1.619779,1.600959,17.029386,200,PVC-U,17.55,0.5,cover_min,minimum,3.6221,held,0.0,0.001925,0.129484,0.004631,tractive,lateral,P453,provisional
E0042088,N0042335,N0042336,414.53988,412.916253,1.670477,1.622932,16.155494,200,PVC-U,10.05,0.5,cover_min,minimum,3.6221,held,0.0,0.002067,0.112773,0.005325,tractive,lateral,P453,provisional
E0042089,N0042336,N0042337,412.901252,412.629019,1.637932,1.567697,5.854477,200,PVC-U,4.65,0.5,cover_min,minimum,3.6221,held,0.0,0.002201,0.091236,0.006397,tractive,lateral,P453,provisional
E0042090,N0042337,N0042338,412.629019,412.504019,1.567697,2.164468,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.044821,0.010435,tractive,lateral,P453,provisional
E0042091,N0042338,N0042339,412.504019,412.429019,2.164468,5.323026,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002458,0.046418,0.010814,tractive,lateral,P453,provisional
E0042092,N0042339,N0042340,412.429019,412.389019,5.323026,5.568897,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.002583,0.055309,0.009943,tractive,lateral,P453,provisional
E0042093,N0042340,N0042341,412.389019,412.314019,5.568897,5.218909,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002625,0.047636,0.011106,tractive,lateral,P453,provisional
E0042094,N0042341,N0042342,412.314019,412.189019,5.218909,1.594489,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00275,0.048514,0.011317,tractive,lateral,P453,provisional
E0042095,N0042342,N0042343,412.189019,412.064457,1.594489,1.998837,24.91253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002958,0.049917,0.011658,tractive,lateral,P453,provisional
E0042096,N0042343,N0042344,412.064457,411.975856,1.998837,1.919163,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003166,0.051256,0.011986,tractive,lateral,P453,provisional
E0042097,N0042344,N0042345,411.975856,411.887397,1.919163,1.957207,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003314,0.052173,0.012212,tractive,lateral,P453,provisional
E0042098,N0042345,N0042346,411.887397,411.437397,1.957207,2.508251,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003461,0.053057,0.012431,tractive,lateral,P453,provisional
E0042099,N0042346,N0042347,411.437397,410.987397,2.508251,3.492553,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004211,0.057213,0.013475,tractive,lateral,P453,provisional
E0042100,N0042347,N0042348,410.987397,410.945096,3.492553,3.547366,6.043006,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.004961,0.068138,0.013378,tractive,lateral,P453,provisional
E0042101,N0042348,N0042349,410.945096,410.74952,3.547366,3.68148,39.115214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005011,0.061128,0.014482,tractive,lateral,P453,provisional
E0042102,N0042349,N0042350,410.74952,410.676933,3.68148,3.775093,14.517398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005337,0.062602,0.014867,tractive,lateral,P453,provisional
E0042103,N0042350,N0042351,410.676933,410.63604,3.775093,3.88639,6.291254,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.005458,0.068925,0.014151,tractive,lateral,P453,provisional
E0042104,N0042351,N0042352,410.63604,410.564451,3.88639,4.030367,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005511,0.063364,0.015067,tractive,lateral,P453,provisional
E0042105,N0042352,N0042353,410.564451,410.517496,4.030367,4.240621,9.390925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00563,0.063875,0.015201,tractive,lateral,P453,provisional
E0042106,N0042353,N0042354,410.517496,410.476169,4.240621,4.581723,6.887895,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.005708,0.06825,0.014677,tractive,lateral,P453,provisional
E0042107,N0042354,N0042355,410.476169,410.403368,4.581723,5.852125,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005766,0.064451,0.015354,tractive,lateral,P453,provisional
E0042108,N0042355,N0042182,410.403368,410.300776,5.852125,5.185277,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005887,0.064956,0.015487,tractive,lateral,P453,provisional
E0042109,N0042356,N0042357,413.885055,413.558214,1.64885,1.724622,65.368188,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0042110,N0042357,N0042358,413.558214,413.228935,1.724622,1.844735,65.855903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000545,0.024783,0.006013,tractive,lateral,P453,provisional
E0042111,N0042358,N0042359,413.228935,412.940794,1.844735,1.876436,57.628118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001094,0.033425,0.007842,tractive,lateral,P453,provisional
E0042112,N0042359,N0042360,412.940794,412.900002,1.876436,1.924247,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001574,0.045331,0.008157,tractive,lateral,P453,provisional
E0042113,N0042360,N0042361,412.900002,412.510323,1.924247,2.111015,77.935871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001616,0.039246,0.009141,tractive,lateral,P453,provisional
E0042114,N0042361,N0042362,412.510323,412.470282,2.111015,2.173944,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002266,0.046395,0.010245,tractive,lateral,P453,provisional
E0042115,N0042362,N0042363,412.470282,412.135702,2.173944,2.642405,60.83279,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002326,0.046878,0.010354,tractive,lateral,P453,provisional
E0042116,N0042363,N0042364,412.135702,412.03467,2.642405,3.370146,18.369483,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002833,0.050666,0.011214,tractive,lateral,P453,provisional
E0042117,N0042364,N0042365,412.03467,411.970702,3.370146,4.059907,11.630517,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002986,0.051719,0.011457,tractive,lateral,P453,provisional
E0042118,N0042365,N0042366,411.970702,411.921418,4.059907,5.302795,8.960743,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003083,0.052367,0.011607,tractive,lateral,P453,provisional
E0042119,N0042366,N0042367,411.921418,411.879143,5.302795,6.032326,6.039257,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.003158,0.057268,0.011111,tractive,lateral,P453,provisional
E0042120,N0042367,N0042368,411.879143,411.835009,6.032326,6.035474,8.826812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003208,0.051519,0.01205,tractive,lateral,P453,provisional
E0042121,N0042368,N0042369,411.835009,411.794883,6.035474,5.947548,6.173188,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.003282,0.056722,0.011474,tractive,lateral,P453,provisional
E0042122,N0042369,N0042370,411.794883,411.730224,5.947548,4.783356,12.931785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003333,0.052289,0.01224,tractive,lateral,P453,provisional
E0042123,N0042370,N0042371,411.730224,411.687815,4.783356,4.39913,7.068215,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.003441,0.056257,0.011907,tractive,lateral,P453,provisional
E0042124,N0042371,N0042372,411.687815,411.629748,4.39913,4.353192,11.613326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0035,0.053288,0.012488,tractive,lateral,P453,provisional
E0042125,N0042372,N0042373,411.629748,411.555418,4.353192,3.755037,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003597,0.053853,0.012629,tractive,lateral,P453,provisional
E0042126,N0042373,N0042182,411.555418,411.505169,3.755037,3.980885,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003721,0.054561,0.012806,tractive,lateral,P453,provisional
E0042127,N0042374,N0042211,401.595404,401.457111,1.552484,1.876782,27.658633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0042128,N0042375,N0042376,403.483351,401.836019,1.758165,1.759074,25.942244,200,PVC-U,6.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P401,provisional
E0042129,N0042376,N0042211,401.836019,401.777709,1.759074,1.556184,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P401,provisional
E0042130,N0042377,N0042212,347.733608,347.594145,1.552372,1.785769,27.892651,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P498,provisional
E0042131,N0042378,N0042379,346.883804,346.841804,2.391129,2.47857,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,17.057,0.71654,0.375043,0.120823,tractive,lateral,P498,provisional
E0042132,N0042379,N0042380,346.841804,346.792306,2.47857,2.602072,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.057,0.71659,0.333525,0.130947,tractive,lateral,P498,provisional
E0042133,N0042380,N0042381,346.792306,346.742306,2.602072,2.728336,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.747762,0.337993,0.133606,tractive,lateral,P498,provisional
E0042134,N0042381,N0042212,346.742306,346.659542,2.728336,2.720372,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.747846,0.338005,0.133613,tractive,lateral,P498,provisional
E0042135,N0042382,N0042383,418.882936,418.831803,7.065611,7.02565,34.088942,700,GRP,0.15,0.1,table11,minimum,2.1737,merrimack,5141.2503,130.885014,0.855113,0.41932,velocity,trunk main,P429,drafted
E0042136,N0042383,N0042384,418.831803,418.711803,7.02565,7.051259,80.0,700,GRP,0.15,0.1,uniform,minimum,2.1737,merrimack,5141.2503,130.885298,0.855113,0.419321,velocity,trunk main,P429,drafted
E0042137,N0042384,N0042385,418.711803,418.591803,7.051259,6.936609,80.0,700,GRP,0.15,0.1,uniform,minimum,2.1737,merrimack,5141.2503,130.885965,0.855114,0.419322,velocity,trunk main,P429,drafted
E0042138,N0042385,N0042386,418.591803,418.471803,6.936609,6.865935,80.0,700,GRP,0.15,0.1,uniform,minimum,2.1737,merrimack,5141.2503,130.886631,0.855115,0.419323,velocity,trunk main,P429,drafted
E0042139,N0042386,N0042387,418.471803,418.351803,6.865935,7.020756,80.0,700,GRP,0.15,0.1,uniform,minimum,2.1737,merrimack,5141.2503,130.887298,0.855117,0.419324,velocity,trunk main,P429,drafted
E0042140,N0042387,N0042388,418.351803,418.310824,7.020756,6.940397,20.489458,700,GRP,0.2,0.1,table11,minimum,2.1737,merrimack,5141.2503,130.887965,0.951612,0.387033,velocity,trunk main,P429,drafted
E0042141,N0042388,N0042214,418.310824,418.24779,6.940397,7.001294,63.033401,700,GRP,0.1,0.1,table11,minimum,2.1737,merrimack,5141.2503,130.888135,0.734282,0.471067,tractive,trunk main,P429,drafted
E0042142,N0042389,N0042216,425.56264,424.984266,1.55,1.558428,88.980618,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P411,derived
E0042143,N0042390,N0042216,419.723507,419.587305,6.691868,6.955389,27.240425,200,PVC-U,0.5,0.5,table11,minimum,3.0718,merrimack,294.9886,10.530143,0.728057,0.515498,tractive,sub main,P411,derived
E0042144,N0042391,N0042217,424.060956,423.775843,2.317645,2.449407,57.022637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.583154,0.312632,0.118857,tractive,main,P429,derived
E0042145,N0042392,N0042217,424.580962,424.530962,1.55005,1.694288,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,derived
E0042146,N0042393,N0042394,426.761114,426.63317,1.550623,1.857034,25.58881,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0042147,N0042394,N0042395,426.63317,426.591501,1.857034,1.866965,5.555915,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.04548,0.155091,0.034008,tractive,lateral,P411,derived
E0042148,N0042395,N0042226,426.591501,426.423469,1.866965,1.901787,33.606366,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045527,0.135162,0.037325,tractive,lateral,P411,derived
E0042149,N0042396,N0042226,427.817191,426.735733,1.57197,1.589523,41.594521,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.342514,0.041648,tractive,lateral,P411,derived
E0042150,N0042397,N0042244,427.792473,427.716371,1.550758,1.555388,10.871788,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.7231,0.114159,0.206928,0.052019,tractive,lateral,P411,derived
E0042151,N0042398,N0042399,427.841266,427.723887,1.55,1.6303,23.475744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,derived
E0042152,N0042399,N0042400,427.723887,427.68167,1.6303,1.679872,5.277142,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3191,0.181264,0.252452,0.06214,tractive,lateral,P411,derived
E0042153,N0042400,N0042401,427.68167,427.623072,1.679872,1.696325,11.719555,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226576,0.230996,0.076739,tractive,lateral,P411,derived
E0042154,N0042401,N0042244,427.623072,427.428923,1.696325,1.842836,38.829801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226673,0.231028,0.076754,tractive,lateral,P411,derived
E0042155,N0042402,N0042248,424.248407,424.195257,1.55216,1.960047,10.630146,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P411,provisional
E0042156,N0042403,N0042404,424.849848,424.784848,1.550421,1.611728,13.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,provisional
E0042157,N0042404,N0042405,424.784848,424.741836,1.611728,1.579422,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121733,0.188362,0.057877,tractive,lateral,P411,provisional
E0042158,N0042405,N0042406,424.741635,424.673635,1.579624,1.550364,8.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.981,0.167072,0.250922,0.059054,tractive,lateral,P411,provisional
E0042159,N0042406,N0042248,424.673635,424.601137,1.550364,1.554167,12.083046,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,3.981,0.167138,0.222683,0.06403,tractive,lateral,P411,provisional
E0042160,N0042407,N0042408,422.237493,422.130139,1.555567,2.026539,21.470911,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P449,provisional
E0042161,N0042408,N0042254,422.130139,422.069106,2.026539,2.181108,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045446,0.135079,0.037296,tractive,lateral,P449,provisional
E0042162,N0042409,N0042410,420.637972,420.562972,6.266112,6.801652,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000384,0.021177,0.005287,tractive,lateral,P449,provisional
E0042163,N0042410,N0042411,420.562972,420.397555,6.801652,3.245236,33.083261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000509,0.024044,0.005863,tractive,lateral,P449,provisional
E0042164,N0042411,N0042255,420.397555,420.293512,3.245236,1.616339,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000785,0.029048,0.0069,tractive,lateral,P449,provisional
E0042165,N0042412,N0042413,417.402772,417.352772,10.295043,13.426036,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001874,0.041665,0.009697,tractive,lateral,P449,provisional
E0042166,N0042413,N0042414,417.352772,417.300181,13.426036,14.250478,10.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001957,0.042395,0.009866,tractive,lateral,P449,provisional
E0042167,N0042414,N0042415,417.300181,417.252772,14.250478,13.92545,9.481715,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002045,0.043148,0.010042,tractive,lateral,P449,provisional
E0042168,N0042415,N0042416,417.252772,417.212662,13.92545,12.587142,6.17076,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.002124,0.047787,0.00962,tractive,lateral,P449,provisional
E0042169,N0042416,N0042417,417.212662,417.172455,12.587142,12.015228,3.82924,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.002175,0.056464,0.008743,tractive,lateral,P449,provisional
E0042170,N0042417,N0042255,417.172455,417.04738,12.015228,4.862471,25.015171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047474,0.137118,0.038021,tractive,lateral,P449,provisional
E0042171,N0042418,N0042419,417.463888,417.396806,1.552012,1.670088,13.416408,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042172,N0042419,N0042259,417.396806,417.289801,1.670088,1.927606,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000112,0.011612,0.00347,tractive,lateral,P449,provisional
E0042173,N0042420,N0042262,418.268939,418.122566,1.55,1.732017,29.274562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P449,provisional
E0042174,N0042421,N0042262,418.041845,418.001053,1.790064,1.853531,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000564,0.029315,0.0055,tractive,lateral,P449,provisional
E0042175,N0042422,N0042290,422.724307,422.61614,1.55029,1.554331,10.816654,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042176,N0042423,N0042424,418.61124,418.507111,4.436032,4.600036,20.825694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.146176,0.200115,0.062866,tractive,main,P449,provisional
E0042177,N0042424,N0042425,418.507111,418.432781,4.600036,4.964833,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.17744,0.213281,0.068645,tractive,main,P449,provisional
E0042178,N0042425,N0042254,418.432781,418.307781,4.964833,5.942433,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.208654,0.224882,0.073904,tractive,main,P449,provisional
E0042179,N0042426,N0042427,416.424522,416.343605,2.269264,2.370934,16.183489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154785,0.203924,0.064517,tractive,main,P449,provisional
E0042180,N0042427,N0042428,416.343605,416.178302,2.370934,2.759778,33.060551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.15492,0.203983,0.064542,tractive,main,P449,provisional
E0042181,N0042428,N0042429,416.178302,416.136415,2.759778,2.818724,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.6428,0.155195,0.210908,0.063178,tractive,main,P449,provisional
E0042182,N0042429,N0042430,416.136415,416.064915,2.818724,2.950618,13.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.6428,0.155259,0.210937,0.06319,tractive,main,P449,provisional
E0042183,N0042430,N0042431,416.064915,415.871475,2.950618,3.406601,35.171011,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.6428,0.155367,0.210985,0.06321,tractive,main,P449,provisional
E0042184,N0042431,N0042259,415.871475,415.685367,3.406601,3.532041,33.837849,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.6428,0.15566,0.211116,0.063264,tractive,main,P449,provisional
E0042185,N0042432,N0042433,422.728239,422.63337,1.715395,1.778007,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000412,0.021866,0.005424,tractive,lateral,P449,provisional
E0042186,N0042433,N0042434,422.63337,422.59175,1.778007,1.831468,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.00057,0.027539,0.005775,tractive,lateral,P449,provisional
E0042187,N0042434,N0042435,422.59175,422.517926,1.831468,1.836658,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000624,0.026302,0.006326,tractive,lateral,P449,provisional
E0042188,N0042435,N0042436,422.517926,422.317926,1.836658,1.966834,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031837,0.119442,0.031897,tractive,lateral,P449,provisional
E0042189,N0042436,N0042437,422.317926,422.117926,1.966834,2.083399,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03217,0.119875,0.032043,tractive,lateral,P449,provisional
E0042190,N0042437,N0042438,422.117926,422.042268,2.083399,2.206389,15.131488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032503,0.120306,0.032188,tractive,lateral,P449,provisional
E0042191,N0042438,N0042439,422.042268,422.001159,2.206389,2.2464,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.5713,0.277026,0.269943,0.079128,tractive,lateral,P449,provisional
E0042192,N0042439,N0042440,422.001159,421.948008,2.2464,2.177602,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5713,0.277078,0.24656,0.084155,tractive,lateral,P449,provisional
E0042193,N0042440,N0042441,421.948008,421.898008,2.177602,2.601382,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6511,0.322434,0.258902,0.090238,tractive,lateral,P449,provisional
E0042194,N0042441,N0042442,421.898008,421.788236,2.601382,2.443088,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7309,0.367785,0.270062,0.095895,tractive,lateral,P449,provisional
E0042195,N0042442,N0042443,421.788236,421.632511,2.443088,2.378414,31.144823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7309,0.367968,0.270105,0.095917,tractive,lateral,P449,provisional
E0042196,N0042443,N0042290,421.632511,421.485457,2.378414,2.685014,29.410882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7309,0.368227,0.270166,0.095949,tractive,lateral,P449,provisional
E0042197,N0042444,N0042445,411.71944,411.676428,1.550671,1.594171,8.602325,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0042198,N0042445,N0042446,411.676428,411.580819,1.594171,1.579154,19.121842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.2e-05,0.009153,0.003028,tractive,lateral,P453,provisional
E0042199,N0042446,N0042447,411.580819,411.430454,1.579154,1.552517,10.740352,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,0.0,0.000231,0.023106,0.003554,tractive,lateral,P453,provisional
E0042200,N0042447,N0042448,411.430454,411.351397,1.552517,1.744855,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000321,0.0195,0.004957,tractive,lateral,P453,provisional
E0042201,N0042448,N0042310,411.351397,411.054,1.744855,1.555222,15.652476,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,0.0,0.000452,0.034864,0.004226,tractive,lateral,P453,provisional
E0042202,N0042449,N0042450,411.23891,411.197587,1.55,1.658827,3.756594,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0042203,N0042450,N0042451,411.197587,410.982478,1.658827,1.87467,43.021948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.1e-05,0.005568,0.002405,tractive,lateral,P453,provisional
E0042204,N0042451,N0042310,410.982478,410.866504,1.87467,1.742719,23.194827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00039,0.021327,0.005317,tractive,lateral,P453,provisional
E0042205,N0042452,N0042311,410.409351,410.266172,1.55,1.747194,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0042206,N0042453,N0042454,410.637575,410.540493,1.560423,1.708531,19.416488,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P453,provisional
E0042207,N0042454,N0042311,410.517191,410.416568,1.731833,1.596799,20.124612,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000162,0.014026,0.003913,tractive,lateral,P453,provisional
E0042208,N0042455,N0042293,420.187152,420.104946,1.55,4.91898,16.441228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042209,N0042456,N0042457,420.236459,420.036459,1.804404,2.728525,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00021,0.01594,0.004272,tractive,lateral,P449,provisional
E0042210,N0042457,N0042293,420.036459,419.906395,2.728525,5.117531,26.012772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000543,0.024743,0.006005,tractive,lateral,P449,provisional
E0042211,N0042458,N0042459,347.129514,346.954514,2.141512,2.255141,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.28024,0.247465,0.084595,tractive,lateral,P498,provisional
E0042212,N0042459,N0042378,346.954514,346.883804,2.255141,2.391129,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.373802,0.271468,0.096618,tractive,lateral,P498,provisional
E0042213,N0042460,N0042461,347.503741,347.439477,1.670789,1.780555,12.852706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280075,0.247418,0.084572,tractive,lateral,P498,provisional
E0042214,N0042461,N0042378,347.439477,347.284397,1.780555,1.990536,31.016125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.342362,0.263935,0.092771,tractive,lateral,P498,provisional
E0042215,N0042462,N0042463,419.329564,419.249564,7.491725,7.505289,80.0,700,GRP,0.1,0.1,table11,minimum,2.174,merrimack,5137.044,130.778625,0.734129,0.470838,tractive,trunk main,P429,drafted
E0042216,N0042463,N0042464,419.249564,419.169564,7.505289,7.233909,80.0,700,GRP,0.1,0.1,table11,minimum,2.174,merrimack,5137.044,130.779291,0.73413,0.470839,tractive,trunk main,P429,drafted
E0042217,N0042464,N0042465,419.169564,419.089564,7.233909,7.272741,80.0,700,GRP,0.1,0.1,table11,minimum,2.174,merrimack,5137.044,130.779958,0.734131,0.470841,tractive,trunk main,P429,drafted
E0042218,N0042465,N0042466,419.089564,419.009564,7.272741,7.183735,80.0,700,GRP,0.1,0.1,table11,minimum,2.174,merrimack,5137.044,130.780625,0.734132,0.470842,tractive,trunk main,P429,drafted
E0042219,N0042466,N0042467,419.009564,418.929564,7.183735,7.119539,80.0,700,GRP,0.1,0.1,table11,minimum,2.174,merrimack,5137.044,130.781291,0.734133,0.470843,tractive,trunk main,P429,drafted
E0042220,N0042467,N0042382,418.929564,418.882936,7.119539,7.065611,46.627593,700,GRP,0.1,0.1,table11,minimum,2.174,merrimack,5137.044,130.781958,0.734134,0.470845,tractive,trunk main,P429,drafted
E0042221,N0042468,N0042469,424.351672,424.208494,1.55,1.751314,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042222,N0042469,N0042382,424.208494,424.162851,1.751314,1.785696,9.128559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000239,0.016967,0.004467,tractive,lateral,P429,provisional
E0042223,N0042470,N0042471,422.128524,422.085568,3.682572,3.718937,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.2063,0.185052,0.223457,0.068431,tractive,main,P429,provisional
E0042224,N0042471,N0042472,422.085568,421.967991,3.718937,3.948238,21.377558,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.2063,0.185117,0.223483,0.068442,tractive,main,P429,provisional
E0042225,N0042472,N0042473,421.967991,421.886228,3.948238,4.02579,14.866069,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.2063,0.185295,0.223553,0.068472,tractive,main,P429,provisional
E0042226,N0042473,N0042474,421.886228,421.812437,4.02579,4.214174,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.2063,0.185419,0.223602,0.068493,tractive,main,P429,provisional
E0042227,N0042474,N0042382,421.812437,421.723027,4.214174,4.225521,16.256496,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.2063,0.185531,0.223646,0.068512,tractive,main,P429,provisional
E0042228,N0042475,N0042476,419.939931,419.835415,7.047496,6.887241,20.903021,200,PVC-U,0.5,0.5,table11,minimum,3.0912,merrimack,280.0972,10.061814,0.71988,0.501771,tractive,sub main,P411,derived
E0042229,N0042476,N0042390,419.835415,419.723507,6.887241,6.691868,22.381729,200,PVC-U,0.5,0.5,table11,minimum,3.0878,merrimack,282.6602,10.142546,0.721318,0.504143,tractive,sub main,P411,derived
E0042230,N0042477,N0042391,424.413868,424.286191,1.964245,2.09241,25.535338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.384088,0.273834,0.097841,tractive,main,P429,derived
E0042231,N0042478,N0042391,424.220559,424.060956,2.017234,2.317645,31.920546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153236,0.20325,0.064223,tractive,lateral,P429,derived
E0042232,N0042479,N0042391,424.959247,424.824247,1.55,1.554354,10.0,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,derived
E0042233,N0042480,N0042481,425.822314,425.652179,1.55,1.76994,34.02715,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.1265,0.131072,0.193033,0.05984,tractive,lateral,P411,derived
E0042234,N0042481,N0042482,425.652179,425.520418,1.76994,1.688719,26.352082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2063,0.176623,0.212959,0.068501,tractive,lateral,P411,derived
E0042235,N0042482,N0042483,425.520418,425.406046,1.688719,1.651755,22.874515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4457,0.312644,0.256347,0.088964,tractive,lateral,P411,derived
E0042236,N0042483,N0042484,425.406046,425.171896,1.651755,1.566508,33.449991,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,11.2485,0.472262,0.328704,0.099455,tractive,lateral,P411,derived
E0042237,N0042484,N0042485,425.169833,425.111483,1.56857,1.552091,7.780041,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,12.3283,0.517808,0.346668,0.102124,tractive,lateral,P411,derived
E0042238,N0042485,N0042390,425.110531,424.860561,1.553043,1.554814,12.193683,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,12.3283,0.517872,0.49041,0.080677,tractive,lateral,P411,derived
E0042239,N0042486,N0042487,422.472531,420.709561,1.898014,1.904758,15.811388,200,PVC-U,11.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042240,N0042487,N0042409,420.709561,420.637972,1.904758,6.266112,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000132,0.012644,0.003658,tractive,lateral,P449,provisional
E0042241,N0042488,N0042409,427.769433,425.116597,1.784552,1.787487,15.980943,200,PVC-U,16.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042242,N0042489,N0042490,418.225925,418.135786,1.550107,1.732744,18.027756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042243,N0042490,N0042421,418.135786,418.041845,1.732744,1.790064,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00015,0.013494,0.003814,tractive,lateral,P449,provisional
E0042244,N0042491,N0042421,418.260136,418.106106,1.671352,1.725803,30.805844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042245,N0042492,N0042423,418.698954,418.61124,4.34493,4.436032,17.542896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097962,0.175216,0.052489,tractive,main,P449,provisional
E0042246,N0042493,N0042426,416.517993,416.424522,2.270429,2.269264,18.694147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063543,0.151451,0.043263,tractive,lateral,P449,provisional
E0042247,N0042494,N0042495,417.230781,417.151724,1.550866,1.80662,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042248,N0042495,N0042496,417.151724,417.096497,1.80662,1.758911,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090666,0.170736,0.050699,tractive,lateral,P449,provisional
E0042249,N0042496,N0042426,417.096497,416.899859,1.758911,1.793927,39.327487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090758,0.170794,0.050722,tractive,lateral,P449,provisional
E0042250,N0042497,N0042432,422.830219,422.728239,1.550885,1.715395,20.396078,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042251,N0042498,N0042432,423.022296,422.876952,1.55,1.566682,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042252,N0042499,N0042500,417.622833,417.522833,6.819366,10.765832,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00121,0.034855,0.008156,tractive,lateral,P449,provisional
E0042253,N0042500,N0042501,417.522833,417.482833,10.765832,9.27034,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001377,0.042911,0.007739,tractive,lateral,P449,provisional
E0042254,N0042501,N0042412,417.482833,417.402772,9.27034,10.295043,16.012193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001419,0.03722,0.008683,tractive,lateral,P449,provisional
E0042255,N0042502,N0042503,434.43825,431.19825,1.559949,1.564628,15.0,200,PVC-U,21.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042256,N0042503,N0042504,431.19825,431.15825,1.564628,1.969954,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.014265,0.003254,tractive,lateral,P449,provisional
E0042257,N0042504,N0042412,430.390376,425.741254,2.737829,1.956561,18.596486,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000167,0.043665,0.001872,tractive,lateral,P449,provisional
E0042258,N0042505,N0042506,421.832961,421.68489,2.127946,1.972489,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000998,0.032163,0.007567,tractive,lateral,P449,provisional
E0042259,N0042506,N0042507,421.68489,421.510247,1.972489,2.829047,34.928498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001244,0.035257,0.008245,tractive,lateral,P449,provisional
E0042260,N0042507,N0042508,421.510247,421.445247,2.829047,2.12888,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001535,0.038434,0.008957,tractive,lateral,P449,provisional
E0042261,N0042508,N0042509,421.445247,421.399149,2.12888,2.233144,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001644,0.03952,0.009204,tractive,lateral,P449,provisional
E0042262,N0042509,N0042510,421.399149,421.257961,2.233144,1.848759,28.237771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001721,0.040259,0.009373,tractive,lateral,P449,provisional
E0042263,N0042510,N0042511,421.257961,421.130031,1.848759,1.967778,25.586015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001956,0.042387,0.009864,tractive,lateral,P449,provisional
E0042264,N0042511,N0042512,421.130031,420.976652,1.967778,2.226534,30.675723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047436,0.13708,0.038008,tractive,lateral,P449,provisional
E0042265,N0042512,N0042423,420.976652,420.751028,2.226534,2.296244,45.124791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047692,0.137333,0.038098,tractive,lateral,P449,provisional
E0042266,N0042513,N0042514,425.68243,424.336139,2.461674,1.55,5.385165,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042267,N0042514,N0042515,424.089797,422.936089,1.796342,1.586922,4.614835,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,0.0,4.5e-05,0.019429,0.00134,tractive,lateral,P449,provisional
E0042268,N0042515,N0042456,422.6887,420.236459,1.83431,1.804404,15.184155,200,PVC-U,16.15,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.026134,0.001654,tractive,lateral,P449,provisional
E0042269,N0042516,N0042517,347.661904,347.601696,1.556419,1.55666,12.041595,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P498,provisional
E0042270,N0042517,N0042460,347.601696,347.503741,1.55666,1.670789,19.591017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.217731,0.228023,0.075355,tractive,lateral,P498,provisional
E0042271,N0042518,N0042519,347.386737,347.326172,1.55,1.799041,12.112962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P498,provisional
E0042272,N0042519,N0042520,347.326172,347.269604,1.799041,1.919605,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093371,0.172425,0.051371,tractive,lateral,P498,provisional
E0042273,N0042520,N0042458,347.269604,347.129514,1.919605,2.141512,28.017851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.217826,0.228055,0.07537,tractive,lateral,P498,provisional
E0042274,N0042521,N0042462,419.415452,419.329564,7.415603,7.491725,85.888391,700,GRP,0.1,0.1,table11,minimum,2.174,merrimack,5137.044,130.77736,0.734127,0.470835,tractive,trunk main,P429,drafted
E0042275,N0042522,N0042462,425.246442,425.135644,1.550036,1.685645,22.159758,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042276,N0042523,N0042524,425.38933,425.244209,1.603895,1.612786,24.186773,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042277,N0042524,N0042462,425.244209,425.14666,1.612786,1.674629,19.509734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P429,provisional
E0042278,N0042525,N0042526,424.267627,424.142327,1.55,1.638923,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042279,N0042526,N0042470,424.142327,424.054863,1.638923,1.756233,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P429,provisional
E0042280,N0042527,N0042470,422.223392,422.128524,3.63995,3.682572,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2063,0.184539,0.216039,0.069881,tractive,main,P429,provisional
E0042281,N0042528,N0042475,425.984081,425.417995,1.550221,1.569432,45.286829,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.267222,0.04922,tractive,lateral,P411,derived
E0042282,N0042529,N0042475,420.096469,419.939931,6.852902,7.047496,31.307764,200,PVC-U,0.5,0.5,table11,minimum,3.0955,merrimack,276.8579,9.959233,0.718036,0.498752,tractive,sub main,P411,derived
E0042283,N0042530,N0042477,424.523792,424.413868,1.876477,1.964245,21.984718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.244584,0.236804,0.079473,tractive,lateral,P429,derived
E0042284,N0042531,N0042478,424.940353,424.670257,1.557145,1.567536,24.554199,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,derived
E0042285,N0042532,N0042478,424.410757,424.220559,1.551585,2.017234,38.039533,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,derived
E0042286,N0042533,N0042534,425.398425,425.23976,1.55,1.81508,31.733025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P429,derived
E0042287,N0042534,N0042535,425.23976,425.131637,1.81508,2.020859,21.624569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093535,0.172526,0.051412,tractive,lateral,P429,derived
E0042288,N0042535,N0042477,425.131637,424.826713,2.020859,1.5514,40.656546,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,2.2248,0.093715,0.198324,0.046867,tractive,lateral,P429,derived
E0042289,N0042536,N0042492,421.44907,421.39907,1.550076,1.644814,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042290,N0042537,N0042538,418.967304,418.844728,4.737468,4.2713,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097431,0.174898,0.052361,tractive,main,P449,provisional
E0042291,N0042538,N0042492,418.844728,418.698954,4.2713,4.34493,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097636,0.175021,0.052411,tractive,main,P449,provisional
E0042292,N0042539,N0042493,416.817534,416.517993,1.846162,2.270429,59.908263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031682,0.119239,0.031829,tractive,lateral,P449,provisional
E0042293,N0042540,N0042493,417.716398,417.162657,1.624514,1.625765,32.572995,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042294,N0042541,N0042542,422.045703,421.947088,1.55,1.754511,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042295,N0042542,N0042505,421.947088,421.832961,1.754511,2.127946,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P449,provisional
E0042296,N0042543,N0042505,422.085537,422.03944,1.974613,1.921467,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000566,0.0252,0.006099,tractive,lateral,P449,provisional
E0042297,N0042544,N0042545,417.802356,417.677356,1.55,3.600232,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042298,N0042545,N0042499,417.677356,417.622833,3.600232,6.819366,10.90452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P449,provisional
E0042299,N0042546,N0042547,422.146533,420.423883,1.55,1.552985,10.440307,200,PVC-U,16.5,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042300,N0042547,N0042548,420.423883,418.445463,1.552985,1.550417,10.198039,200,PVC-U,19.4,0.5,ground,minimum,3.6221,held,0.0,8.7e-05,0.028081,0.001627,tractive,lateral,P449,provisional
E0042301,N0042548,N0042549,418.445463,418.177461,1.550417,7.928954,53.600373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000172,0.014451,0.003992,tractive,lateral,P449,provisional
E0042302,N0042549,N0042550,418.177461,418.101303,7.928954,9.361465,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000619,0.02621,0.006307,tractive,lateral,P449,provisional
E0042303,N0042550,N0042499,418.101303,418.002056,9.361465,6.440143,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000746,0.028419,0.006768,tractive,lateral,P449,provisional
E0042304,N0042551,N0042552,419.543246,419.503246,7.619657,7.649769,40.0,700,GRP,0.1,0.1,table11,minimum,2.1741,merrimack,5134.8844,130.727531,0.734058,0.470731,tractive,trunk main,P429,drafted
E0042305,N0042552,N0042553,419.503246,419.463246,7.649769,7.357494,40.0,700,GRP,0.1,0.1,table11,minimum,2.1741,merrimack,5134.8844,130.727864,0.734058,0.470732,tractive,trunk main,P429,drafted
E0042306,N0042553,N0042521,419.463246,419.415452,7.357494,7.415603,15.931259,700,GRP,0.3,0.1,table11,minimum,2.1741,merrimack,5134.8844,130.728198,1.104598,0.346377,velocity,trunk main,P429,drafted
E0042307,N0042554,N0042521,425.360887,425.253403,1.572188,1.577652,21.496905,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042308,N0042555,N0042521,425.077095,425.003521,1.841118,1.827534,14.71482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046231,0.135876,0.037578,tractive,lateral,P429,provisional
E0042309,N0042556,N0042557,423.473532,423.362514,2.723093,3.00092,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048826,0.138444,0.038496,tractive,main,P429,provisional
E0042310,N0042557,N0042558,423.362514,423.303991,3.00092,3.12527,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049011,0.138623,0.03856,tractive,main,P429,provisional
E0042311,N0042558,N0042559,423.303991,423.029901,3.12527,3.207282,54.81788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049109,0.138718,0.038594,tractive,main,P429,provisional
E0042312,N0042559,N0042560,423.029901,422.852348,3.207282,3.241035,35.510562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049566,0.139158,0.038752,tractive,main,P429,provisional
E0042313,N0042560,N0042561,422.852348,422.737348,3.241035,3.381731,23.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049862,0.139442,0.038855,tractive,main,P429,provisional
E0042314,N0042561,N0042562,422.737348,422.656571,3.381731,3.583419,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050053,0.139625,0.03892,tractive,main,P429,provisional
E0042315,N0042562,N0042563,422.656571,422.567548,3.583419,3.554613,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050188,0.139754,0.038967,tractive,main,P429,provisional
E0042316,N0042563,N0042564,422.567548,422.474543,3.554613,3.43601,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.1265,0.136142,0.195471,0.060875,tractive,main,P429,provisional
