Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0042317,N0042564,N0042527,422.474543,422.380203,3.43601,3.483139,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.1265,0.136297,0.195545,0.060907,tractive,main,P429,provisional
E0042318,N0042565,N0042530,424.638939,424.523792,1.551186,1.876477,23.029422,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,derived
E0042319,N0042566,N0042529,423.606988,423.394818,3.648444,3.554554,42.434104,200,PVC-U,0.5,0.5,table11,minimum,3.3546,merrimack,142.4896,5.552368,0.614523,0.360467,tractive,main,P411,derived
E0042320,N0042567,N0042568,424.95415,424.77658,2.32179,2.055726,35.514041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198602,0.221288,0.072258,tractive,lateral,P429,derived
E0042321,N0042568,N0042530,424.77658,424.640292,2.055726,1.759976,27.257477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198898,0.221396,0.072307,tractive,lateral,P429,derived
E0042322,N0042569,N0042570,420.395357,420.229403,6.640104,6.954282,33.190863,200,PVC-U,0.5,0.5,table11,minimum,3.3851,merrimack,132.2087,5.199033,0.603343,0.348128,tractive,main,P411,derived
E0042323,N0042570,N0042529,420.229403,420.096469,6.954282,6.852902,26.586748,200,PVC-U,0.5,0.5,table11,minimum,3.3818,merrimack,133.2885,5.236478,0.604557,0.34945,tractive,main,P411,derived
E0042324,N0042571,N0042572,423.175504,422.809273,2.494174,2.99395,73.24616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046498,0.136144,0.037674,tractive,lateral,P429,provisional
E0042325,N0042572,N0042573,422.809273,422.737684,2.99395,2.981219,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047109,0.136755,0.037892,tractive,lateral,P429,provisional
E0042326,N0042573,N0042574,422.737684,422.669677,2.981219,3.37668,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047228,0.136874,0.037934,tractive,lateral,P429,provisional
E0042327,N0042574,N0042575,422.669677,422.618686,3.37668,3.26614,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047341,0.136986,0.037974,tractive,lateral,P429,provisional
E0042328,N0042575,N0042576,422.618686,422.547623,3.26614,3.358535,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047426,0.13707,0.038004,tractive,lateral,P429,provisional
E0042329,N0042576,N0042577,422.547623,422.473799,3.358535,3.46425,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047545,0.137188,0.038046,tractive,lateral,P429,provisional
E0042330,N0042577,N0042578,422.473799,422.372557,3.46425,3.405703,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047668,0.13731,0.03809,tractive,lateral,P429,provisional
E0042331,N0042578,N0042527,422.372557,422.223392,3.405703,3.63995,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047837,0.137476,0.038149,tractive,lateral,P429,provisional
E0042332,N0042579,N0042580,417.172186,417.04471,1.551569,1.622343,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042333,N0042580,N0042539,417.04471,416.962704,1.622343,1.700992,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031303,0.118741,0.031662,tractive,lateral,P449,provisional
E0042334,N0042581,N0042539,416.963308,416.817534,1.553019,1.846162,29.154759,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042335,N0042582,N0042583,425.719835,423.528594,1.751021,1.757539,22.825424,200,PVC-U,9.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042336,N0042583,N0042584,423.52571,422.747268,1.760423,1.556259,7.174576,200,PVC-U,10.85,0.5,cover_min,minimum,3.6221,held,0.0,0.00019,0.037768,0.002248,tractive,lateral,P449,provisional
E0042337,N0042584,N0042543,422.747268,422.507554,1.556259,1.552596,11.693387,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,0.0,0.00025,0.026973,0.003379,tractive,lateral,P449,provisional
E0042338,N0042585,N0042543,423.187987,422.085537,1.968812,1.974613,26.248809,200,PVC-U,4.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042339,N0042586,N0042587,426.016498,425.963809,1.55,1.551907,10.537676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042340,N0042587,N0042588,425.925891,425.509549,1.589825,1.590426,9.462324,200,PVC-U,4.4,0.5,cover_min,minimum,3.6221,held,1.0798,0.045355,0.28028,0.022828,tractive,lateral,P449,provisional
E0042341,N0042588,N0042589,425.509549,424.310917,1.590426,1.553005,7.030098,200,PVC-U,17.05,0.5,ground,minimum,3.6221,held,1.0798,0.045434,0.437434,0.016966,tractive,lateral,P449,provisional
E0042342,N0042589,N0042537,424.096598,421.937291,1.767324,1.767482,13.453624,200,PVC-U,16.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045492,0.42911,0.0172,tractive,lateral,P449,provisional
E0042343,N0042590,N0042591,422.009723,421.884723,10.562359,6.524975,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046872,0.136519,0.037808,tractive,lateral,P449,provisional
E0042344,N0042591,N0042592,421.884723,421.784723,6.524975,6.04627,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047081,0.136728,0.037882,tractive,lateral,P449,provisional
E0042345,N0042592,N0042593,421.784723,421.684723,6.04627,6.64862,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047247,0.136893,0.037941,tractive,lateral,P449,provisional
E0042346,N0042593,N0042594,421.684723,421.534723,6.64862,3.274115,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047414,0.137058,0.038,tractive,lateral,P449,provisional
E0042347,N0042594,N0042595,421.534723,421.384723,3.274115,3.837536,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047664,0.137306,0.038088,tractive,lateral,P449,provisional
E0042348,N0042595,N0042596,421.384723,421.259723,3.837536,6.958813,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047914,0.137552,0.038176,tractive,lateral,P449,provisional
E0042349,N0042596,N0042597,421.259723,421.217259,6.958813,9.034816,8.492902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048122,0.137756,0.038249,tractive,lateral,P449,provisional
E0042350,N0042597,N0042598,421.217259,421.174963,9.034816,10.492762,6.507098,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.048193,0.150709,0.036044,tractive,lateral,P449,provisional
E0042351,N0042598,N0042599,421.174963,421.133454,10.492762,9.920379,5.534497,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.048247,0.158276,0.034904,tractive,lateral,P449,provisional
E0042352,N0042599,N0042600,421.133454,421.086126,9.920379,6.689905,9.465503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048293,0.137924,0.038309,tractive,lateral,P449,provisional
E0042353,N0042600,N0042601,421.086126,421.041259,6.689905,4.817384,8.973586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048372,0.138001,0.038337,tractive,lateral,P449,provisional
E0042354,N0042601,N0042602,421.041259,420.811126,4.817384,1.927796,46.026414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048447,0.138075,0.038363,tractive,lateral,P449,provisional
E0042355,N0042602,N0042603,420.811126,420.461126,1.927796,1.740076,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048831,0.138448,0.038497,tractive,lateral,P449,provisional
E0042356,N0042603,N0042604,420.461126,420.111126,1.740076,1.815174,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049414,0.139012,0.0387,tractive,lateral,P449,provisional
E0042357,N0042604,N0042605,420.111126,420.034122,1.815174,1.823117,15.400992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049997,0.139571,0.038901,tractive,lateral,P449,provisional
E0042358,N0042605,N0042606,420.034122,419.945099,1.823117,1.973144,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050126,0.139695,0.038945,tractive,lateral,P449,provisional
E0042359,N0042606,N0042607,419.945099,419.891247,1.973144,2.341266,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050274,0.139835,0.038996,tractive,lateral,P449,provisional
E0042360,N0042607,N0042608,419.891247,419.849078,2.341266,2.414258,6.024185,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.050364,0.156908,0.036135,tractive,lateral,P449,provisional
E0042361,N0042608,N0042609,419.849078,419.801097,2.414258,3.874013,9.596315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050414,0.139969,0.039044,tractive,lateral,P449,provisional
E0042362,N0042609,N0042610,419.801097,419.745195,3.874013,5.693038,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050494,0.140045,0.039071,tractive,lateral,P449,provisional
E0042363,N0042610,N0042611,419.745195,419.705073,5.693038,7.204992,4.223346,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,1.0798,0.050587,0.174288,0.033774,tractive,lateral,P449,provisional
E0042364,N0042611,N0042612,419.705073,419.605073,7.204992,17.475676,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050622,0.140166,0.039115,tractive,lateral,P449,provisional
E0042365,N0042612,N0042613,419.605073,419.555073,17.475676,19.617534,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050789,0.140324,0.039172,tractive,lateral,P449,provisional
E0042366,N0042613,N0042614,419.555073,419.505073,19.617534,22.855614,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050872,0.140402,0.039201,tractive,lateral,P449,provisional
E0042367,N0042614,N0042615,419.505073,419.465073,22.855614,22.559829,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.050956,0.164843,0.035233,tractive,lateral,P449,provisional
E0042368,N0042615,N0042616,419.465073,419.390073,22.559829,14.788607,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050997,0.14052,0.039243,tractive,lateral,P449,provisional
E0042369,N0042616,N0042617,419.390073,419.340073,14.788607,10.941452,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051122,0.140638,0.039286,tractive,lateral,P449,provisional
E0042370,N0042617,N0042618,419.340073,419.215073,10.941452,5.755447,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051206,0.140717,0.039314,tractive,lateral,P449,provisional
E0042371,N0042618,N0042619,419.215073,419.164256,5.755447,5.247335,10.163496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051414,0.140912,0.039385,tractive,lateral,P449,provisional
E0042372,N0042619,N0042620,419.164256,419.045407,5.247335,4.79346,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051499,0.140991,0.039414,tractive,lateral,P449,provisional
E0042373,N0042620,N0042537,419.045407,418.967304,4.79346,4.737468,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051697,0.141177,0.03948,tractive,lateral,P449,provisional
E0042374,N0042621,N0042551,420.302308,420.250556,7.223723,6.912347,20.70092,700,GRP,0.25,0.1,uniform,minimum,2.1798,merrimack,5024.0529,128.253025,1.027724,0.360135,velocity,trunk main,P429,drafted
E0042375,N0042622,N0042551,420.145969,420.055011,7.711605,7.107892,18.191719,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8315,4.455371,0.57761,0.321101,tractive,main,P429,provisional
E0042376,N0042623,N0042551,425.477985,425.356623,1.55,1.80628,24.272299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042377,N0042624,N0042625,425.398682,425.304343,1.552459,1.628244,18.867962,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042378,N0042625,N0042555,425.304343,425.208818,1.628244,1.709395,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000157,0.013807,0.003872,tractive,lateral,P429,provisional
E0042379,N0042626,N0042627,425.579622,425.389227,1.553069,1.559991,15.231546,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.18401,0.030226,tractive,lateral,P429,provisional
E0042380,N0042627,N0042628,425.389227,425.289227,1.559991,1.624103,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045394,0.135026,0.037277,tractive,lateral,P429,provisional
E0042381,N0042628,N0042555,425.289227,425.077095,1.624103,1.841118,42.426407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045561,0.135196,0.037337,tractive,lateral,P429,provisional
E0042382,N0042629,N0042566,425.703174,425.520974,1.55,1.734458,36.439922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3664,0.183052,0.215468,0.069624,tractive,lateral,P411,derived
E0042383,N0042630,N0042567,425.334308,425.226274,1.55,2.049666,21.606754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,derived
E0042384,N0042631,N0042632,425.4691,425.410628,1.550553,1.618852,11.694479,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0042385,N0042632,N0042569,425.410628,425.328939,1.618852,1.706522,16.337741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8975,0.16349,0.207627,0.066138,tractive,lateral,P411,derived
E0042386,N0042633,N0042634,425.218097,425.054007,1.55,2.178263,32.818061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,derived
E0042387,N0042634,N0042567,425.054007,424.95415,2.178263,2.32179,19.971336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045541,0.135176,0.03733,tractive,lateral,P429,derived
E0042388,N0042635,N0042636,424.071333,423.852349,3.228929,3.364692,43.796891,200,PVC-U,0.5,0.5,table11,minimum,3.3837,merrimack,132.659,5.214352,0.603841,0.348669,tractive,main,P411,derived
E0042389,N0042636,N0042566,423.852349,423.606988,3.364692,3.648444,49.072111,200,PVC-U,0.5,0.5,table11,minimum,3.3771,merrimack,134.8186,5.288987,0.606248,0.351297,tractive,main,P411,derived
E0042390,N0042637,N0042638,423.645029,423.598931,2.73461,2.686744,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003098,0.050825,0.01188,tractive,main,P429,provisional
E0042391,N0042638,N0042556,423.598931,423.473532,2.686744,2.723093,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003175,0.051313,0.012,tractive,main,P429,provisional
E0042392,N0042639,N0042556,424.592268,424.487149,1.550585,1.709476,21.023796,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0042393,N0042640,N0042641,420.826355,420.669507,6.159913,6.424029,31.369503,200,PVC-U,0.5,0.5,table11,minimum,3.4117,merrimack,123.9448,4.912379,0.593803,0.337893,tractive,main,P411,derived
E0042394,N0042641,N0042642,420.669507,420.616822,6.424029,6.446776,10.536903,200,PVC-U,0.5,0.5,table11,minimum,3.4081,merrimack,125.0246,4.950099,0.595084,0.339252,tractive,main,P411,derived
E0042395,N0042642,N0042643,420.616822,420.503288,6.446776,6.532051,22.706888,200,PVC-U,0.5,0.5,table11,minimum,3.4009,merrimack,127.2315,5.026623,0.597658,0.341998,tractive,main,P411,derived
E0042396,N0042643,N0042569,420.503288,420.395357,6.532051,6.640104,21.586125,200,PVC-U,0.5,0.5,table11,minimum,3.3974,merrimack,128.3113,5.064153,0.598909,0.343339,tractive,main,P411,derived
E0042397,N0042644,N0042571,424.15285,424.036231,1.55,1.633446,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0042398,N0042645,N0042646,423.797626,423.721304,1.55,1.719217,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042399,N0042646,N0042647,423.721304,423.64748,1.719217,1.833111,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P429,provisional
E0042400,N0042647,N0042648,423.64748,423.575369,1.833111,1.961802,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00025,0.017335,0.004538,tractive,lateral,P429,provisional
E0042401,N0042648,N0042649,423.575369,423.496312,1.961802,2.119472,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00037,0.02082,0.005216,tractive,lateral,P429,provisional
E0042402,N0042649,N0042650,423.496312,423.444834,2.119472,2.15679,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000502,0.023896,0.005833,tractive,lateral,P429,provisional
E0042403,N0042650,N0042651,423.444834,423.288309,2.15679,2.448751,31.304952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000588,0.025626,0.006186,tractive,lateral,P429,provisional
E0042404,N0042651,N0042571,423.288309,423.175504,2.448751,2.494174,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000849,0.030036,0.00711,tractive,lateral,P429,provisional
E0042405,N0042652,N0042653,433.277301,433.237301,1.55,3.103824,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P449,provisional
E0042406,N0042653,N0042654,433.237301,433.197301,3.103824,3.323298,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,4.2e-05,0.007751,0.002362,tractive,lateral,P449,provisional
E0042407,N0042654,N0042590,433.175466,430.992848,3.345133,1.579235,24.662356,200,PVC-U,8.85,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.022548,0.001825,tractive,lateral,P449,provisional
E0042408,N0042655,N0042656,422.860985,422.784663,1.597999,2.37592,15.264338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P449,provisional
E0042409,N0042656,N0042657,422.784663,422.743847,2.37592,3.225483,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045394,0.151404,0.034518,tractive,lateral,P449,provisional
E0042410,N0042657,N0042658,422.743847,422.702847,3.225483,4.038333,3.904711,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,1.0798,0.045443,0.17374,0.031495,tractive,lateral,P449,provisional
E0042411,N0042658,N0042659,422.702847,422.652847,4.038333,8.145371,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045476,0.13511,0.037306,tractive,lateral,P449,provisional
E0042412,N0042659,N0042660,422.652847,422.609705,8.145371,9.988439,7.190313,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.045559,0.143857,0.035811,tractive,lateral,P449,provisional
E0042413,N0042660,N0042661,422.609705,422.564984,9.988439,11.753253,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045619,0.135256,0.037358,tractive,lateral,P449,provisional
E0042414,N0042661,N0042662,422.564984,422.524397,11.753253,11.820055,3.865416,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,1.0798,0.045693,0.17407,0.031571,tractive,lateral,P449,provisional
E0042415,N0042662,N0042663,422.524397,422.467402,11.820055,11.74149,11.398922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045726,0.135364,0.037397,tractive,lateral,P449,provisional
E0042416,N0042663,N0042664,422.467402,422.374397,11.74149,9.69439,18.601078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045821,0.135461,0.037431,tractive,lateral,P449,provisional
E0042417,N0042664,N0042665,422.374397,422.274397,9.69439,9.57805,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045976,0.135618,0.037487,tractive,lateral,P449,provisional
E0042418,N0042665,N0042666,422.274397,422.177359,9.57805,7.628213,19.407542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046142,0.135786,0.037547,tractive,lateral,P449,provisional
E0042419,N0042666,N0042667,422.177359,422.10577,7.628213,8.332615,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046304,0.135949,0.037605,tractive,lateral,P449,provisional
E0042420,N0042667,N0042590,422.10577,422.009723,8.332615,10.562359,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046423,0.136069,0.037647,tractive,lateral,P449,provisional
E0042421,N0042668,N0042669,420.588088,420.508088,6.87758,6.98709,80.0,700,GRP,0.1,0.1,table11,minimum,2.1798,merrimack,5024.0529,128.2502,0.730564,0.465538,tractive,trunk main,P429,drafted
E0042422,N0042669,N0042670,420.508088,420.428088,6.98709,6.869519,79.999999,700,GRP,0.1,0.1,table11,minimum,2.1798,merrimack,5024.0529,128.250866,0.730565,0.46554,tractive,trunk main,P429,drafted
E0042423,N0042670,N0042671,420.428088,420.348088,6.869519,7.193996,80.0,700,GRP,0.1,0.1,table11,minimum,2.1798,merrimack,5024.0529,128.251533,0.730566,0.465541,tractive,trunk main,P429,drafted
E0042424,N0042671,N0042621,420.348088,420.302308,7.193996,7.223723,18.311893,700,GRP,0.25,0.1,table11,minimum,2.1798,merrimack,5024.0529,128.2522,1.027722,0.360134,velocity,trunk main,P429,drafted
E0042425,N0042672,N0042621,425.822833,425.419041,1.55,2.106991,80.758459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,drafted
E0042426,N0042673,N0042674,422.725655,422.50551,3.522972,3.874098,44.029062,200,PVC-U,0.5,0.5,table11,minimum,3.5059,merrimack,98.9539,4.027169,0.561176,0.304753,tractive,main,P429,derived
E0042427,N0042674,N0042675,422.50551,422.10551,3.874098,4.493337,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4967,merrimack,101.1135,4.104461,0.564242,0.307753,tractive,main,P429,derived
E0042428,N0042675,N0042676,422.10551,421.70551,4.493337,5.023525,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4834,merrimack,104.3528,4.220145,0.568746,0.312201,tractive,main,P429,derived
E0042429,N0042676,N0042677,421.70551,421.30551,5.023525,5.474275,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4706,merrimack,107.5922,4.335398,0.573137,0.316586,tractive,main,P429,derived
E0042430,N0042677,N0042678,421.30551,420.90551,5.474275,6.104744,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8315,4.450234,0.57742,0.320909,tractive,main,P429,derived
E0042431,N0042678,N0042679,420.90551,420.864649,6.104744,6.143408,3.405079,200,PVC-U,1.2,0.5,table11,minimum,3.4581,merrimack,110.8315,4.450901,0.790403,0.256188,velocity,main,P429,derived
E0042432,N0042679,N0042680,420.864649,420.564649,6.143408,6.583545,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8315,4.450929,0.577446,0.320935,tractive,main,P429,derived
E0042433,N0042680,N0042681,420.564649,420.258765,6.583545,7.521661,61.176817,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8315,4.451429,0.577464,0.320954,tractive,main,P429,derived
E0042434,N0042681,N0042622,420.258765,420.145969,7.521661,7.711605,22.559099,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8315,4.451939,0.577483,0.320973,tractive,main,P429,derived
E0042435,N0042682,N0042683,425.772556,425.572556,4.723507,2.327102,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002165,0.04414,0.010274,tractive,lateral,P429,provisional
E0042436,N0042683,N0042684,425.572556,425.448465,2.327102,2.090994,24.818119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002498,0.046714,0.010885,tractive,lateral,P429,provisional
E0042437,N0042684,N0042622,425.448465,425.124646,2.090994,2.732928,64.763762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002705,0.048201,0.011242,tractive,lateral,P429,provisional
E0042438,N0042685,N0042686,424.458019,424.382715,2.831868,2.992316,15.060821,200,PVC-U,0.5,0.5,table11,minimum,3.3993,merrimack,127.729,5.042534,0.598189,0.342567,tractive,main,P411,derived
E0042439,N0042686,N0042687,424.382715,424.234198,2.992316,3.098261,29.703362,200,PVC-U,0.5,0.5,table11,minimum,3.3871,merrimack,131.5792,5.175569,0.602579,0.347298,tractive,main,P411,derived
E0042440,N0042687,N0042635,424.234198,424.071333,3.098261,3.228929,32.572901,200,PVC-U,0.5,0.5,table11,minimum,3.3871,merrimack,131.5792,5.175817,0.602587,0.347307,tractive,main,P411,derived
E0042441,N0042688,N0042637,425.059081,424.746894,1.619752,1.632745,29.732137,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042442,N0042689,N0042690,422.466732,422.293623,5.115024,4.847277,31.474428,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.0358,0.761441,0.351424,0.131708,tractive,lateral,P411,derived
E0042443,N0042690,N0042640,422.293623,422.09518,4.847277,4.891087,36.080443,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.0358,0.761703,0.351462,0.131729,tractive,lateral,P411,derived
E0042444,N0042691,N0042692,425.5815,425.541335,1.55,1.585587,3.492605,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0042445,N0042692,N0042693,425.541335,425.319868,1.585587,2.064806,44.293448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,2.9e-05,0.005339,0.002366,tractive,lateral,P411,derived
E0042446,N0042693,N0042694,425.319868,425.056168,2.064806,2.199874,52.739959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000398,0.021525,0.005356,tractive,lateral,P411,derived
E0042447,N0042694,N0042695,425.056168,424.993363,2.199874,2.267135,12.56101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000838,0.02987,0.007075,tractive,lateral,P411,derived
E0042448,N0042695,N0042635,424.993363,424.91414,2.267135,2.386122,15.844619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04621,0.135854,0.037571,tractive,lateral,P411,derived
E0042449,N0042696,N0042697,421.222225,421.047397,6.552006,6.426083,34.965588,200,PVC-U,0.5,0.5,table11,minimum,3.4815,merrimack,104.8292,4.235763,0.569347,0.312798,tractive,main,P411,derived
E0042450,N0042697,N0042698,421.047397,420.87868,6.426083,6.136365,33.743395,200,PVC-U,0.5,0.5,table11,minimum,3.4815,merrimack,104.8292,4.236054,0.569358,0.312809,tractive,main,P411,derived
E0042451,N0042698,N0042640,420.87868,420.826355,6.136365,6.159913,10.465115,200,PVC-U,0.5,0.5,table11,minimum,3.4815,merrimack,104.8292,4.236336,0.569369,0.31282,tractive,main,P411,derived
E0042452,N0042699,N0042700,424.263751,424.205442,2.228528,2.412112,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001819,0.041168,0.009582,tractive,lateral,P429,provisional
E0042453,N0042700,N0042701,424.205442,424.087756,2.412112,2.567273,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001916,0.042037,0.009783,tractive,lateral,P429,provisional
E0042454,N0042701,N0042702,424.087756,423.838658,2.567273,2.717037,49.819675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002112,0.043707,0.010172,tractive,lateral,P429,provisional
E0042455,N0042702,N0042703,423.838658,423.738034,2.717037,2.746859,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002528,0.046935,0.010937,tractive,lateral,P429,provisional
E0042456,N0042703,N0042637,423.738034,423.645029,2.746859,2.73461,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002695,0.048131,0.011225,tractive,lateral,P429,provisional
E0042457,N0042704,N0042705,420.847385,420.793579,7.380032,7.214904,53.805424,700,GRP,0.1,0.1,table11,minimum,2.1803,merrimack,5014.3349,128.030243,0.73025,0.465076,tractive,trunk main,P429,drafted
E0042458,N0042705,N0042706,420.793579,420.735454,7.214904,7.349842,58.125027,700,GRP,0.1,0.1,table11,minimum,2.1803,merrimack,5014.3349,128.030691,0.730251,0.465077,tractive,trunk main,P429,drafted
E0042459,N0042706,N0042707,420.735454,420.695454,7.349842,7.183116,40.0,700,GRP,0.1,0.1,table11,minimum,2.1803,merrimack,5014.3349,128.031176,0.730252,0.465078,tractive,trunk main,P429,drafted
E0042460,N0042707,N0042708,420.695454,420.635455,7.183116,6.964338,39.99982,700,GRP,0.15,0.1,table11,minimum,2.1803,merrimack,5014.3349,128.031509,0.850242,0.414189,velocity,trunk main,P429,drafted
E0042461,N0042708,N0042668,420.635455,420.588088,6.964338,6.87758,15.788856,700,GRP,0.3,0.1,table11,minimum,2.1803,merrimack,5014.3349,128.031842,1.098389,0.342542,velocity,trunk main,P429,drafted
E0042462,N0042709,N0042710,425.255285,425.195077,2.871699,3.016868,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363677,0.269093,0.095398,tractive,lateral,P429,provisional
E0042463,N0042710,N0042711,425.195077,425.065269,3.016868,2.970833,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363777,0.269117,0.09541,tractive,lateral,P429,provisional
E0042464,N0042711,N0042668,425.065269,424.970297,2.970833,2.495371,18.994528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409261,0.279439,0.100764,tractive,lateral,P429,provisional
E0042465,N0042712,N0042668,425.949451,425.545216,1.55,1.920452,80.846912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,derived
E0042466,N0042713,N0042685,425.17153,424.850633,1.826395,2.439254,64.179434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8988,0.667562,0.326203,0.126647,tractive,lateral,P411,derived
E0042467,N0042714,N0042715,425.117127,424.817127,3.001251,2.901929,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4912,merrimack,102.4393,4.153921,0.56618,0.309661,tractive,main,P411,derived
E0042468,N0042715,N0042716,424.817127,424.517127,2.901929,2.873132,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4912,merrimack,102.4393,4.154421,0.566199,0.30968,tractive,main,P411,derived
E0042469,N0042716,N0042685,424.517127,424.458019,2.873132,2.831868,11.82158,200,PVC-U,0.5,0.5,table11,minimum,3.4759,merrimack,106.2422,4.289694,0.571407,0.314852,tractive,main,P411,derived
E0042470,N0042717,N0042696,426.152168,426.068552,1.550713,1.705679,16.723175,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,derived
E0042471,N0042718,N0042719,421.556127,421.375992,6.64416,6.841446,36.02691,200,PVC-U,0.5,0.5,table11,minimum,3.5198,merrimack,95.7602,3.912108,0.556523,0.300245,tractive,main,P411,derived
E0042472,N0042719,N0042696,421.375992,421.222225,6.841446,6.552006,30.753445,200,PVC-U,0.5,0.5,table11,minimum,3.5104,merrimack,97.9197,3.989636,0.55967,0.303288,tractive,main,P411,derived
E0042473,N0042720,N0042699,424.550108,424.263751,2.098787,2.228528,57.271284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001045,0.03279,0.007704,tractive,lateral,P429,provisional
E0042474,N0042721,N0042722,425.086668,425.008406,1.55472,1.668169,15.652476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042475,N0042722,N0042699,425.008406,424.908406,1.668169,1.583873,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P429,provisional
E0042476,N0042723,N0042724,423.08125,422.901398,3.97887,4.122283,32.700319,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.3653,0.354084,0.275762,0.092132,tractive,lateral,P411,derived
E0042477,N0042724,N0042725,422.901398,422.79216,4.122283,4.116959,19.861534,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.4451,0.399623,0.28665,0.097436,tractive,lateral,P411,derived
E0042478,N0042725,N0042726,422.79216,422.727288,4.116959,4.178687,11.794854,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.5249,0.445056,0.296664,0.102428,tractive,lateral,P411,derived
E0042479,N0042726,N0042689,422.727288,422.466732,4.178687,5.115024,47.373828,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.0081,0.507335,0.309265,0.108867,tractive,lateral,P411,derived
E0042480,N0042727,N0042728,425.938403,425.8061,1.55,2.190726,26.460707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0042481,N0042728,N0042729,425.8061,425.643309,2.190726,2.062135,32.558167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045488,0.135122,0.037311,tractive,lateral,P411,derived
E0042482,N0042729,N0042689,425.643309,425.329706,2.062135,2.252051,62.720601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136293,0.195543,0.060906,tractive,lateral,P411,derived
E0042483,N0042730,N0042731,423.530202,423.184266,2.813457,3.057189,69.187157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.145,2.401746,0.482523,0.23475,tractive,lateral,P429,derived
E0042484,N0042731,N0042673,423.184266,423.11004,3.057189,3.138587,14.845196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.145,2.402322,0.482557,0.234778,tractive,lateral,P429,derived
E0042485,N0042732,N0042733,423.210361,422.992854,3.041165,3.226781,43.501408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.5696,1.621217,0.42887,0.19354,tractive,lateral,P429,derived
E0042486,N0042733,N0042673,422.992854,422.725655,3.226781,3.522972,53.439807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8089,1.757381,0.439451,0.201298,tractive,lateral,P429,derived
E0042487,N0042734,N0042735,427.111887,427.036887,1.56362,2.316568,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042488,N0042735,N0042736,427.036887,426.761887,2.316568,8.959915,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,lateral,P429,provisional
E0042489,N0042736,N0042737,426.761887,426.686887,8.959915,9.852206,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P429,provisional
E0042490,N0042737,N0042738,426.686887,426.637442,9.852206,9.566538,9.888978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000708,0.027785,0.006635,tractive,lateral,P429,provisional
E0042491,N0042738,N0042739,426.637442,426.57036,9.566538,8.230788,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000791,0.029142,0.006921,tractive,lateral,P429,provisional
E0042492,N0042739,N0042740,426.57036,426.462193,8.230788,5.46136,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000903,0.030833,0.007281,tractive,lateral,P429,provisional
E0042493,N0042740,N0042741,426.462193,426.420962,5.46136,5.076078,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001083,0.033284,0.007811,tractive,lateral,P429,provisional
E0042494,N0042741,N0042742,426.420962,426.336887,5.076078,3.042233,16.815095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001152,0.034152,0.008001,tractive,lateral,P429,provisional
E0042495,N0042742,N0042743,426.336887,426.295614,3.042233,2.777109,4.58584,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.001292,0.04343,0.007358,tractive,lateral,P429,provisional
E0042496,N0042743,N0042744,426.295614,426.217352,2.777109,2.256373,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00133,0.036243,0.008464,tractive,lateral,P429,provisional
E0042497,N0042744,N0042745,426.217352,426.168543,2.256373,1.77503,9.761684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00146,0.037656,0.008781,tractive,lateral,P429,provisional
E0042498,N0042745,N0042746,426.168543,426.127932,1.77503,1.755949,3.69194,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.04986,0.007551,tractive,lateral,P429,provisional
E0042499,N0042746,N0042747,426.127932,426.025952,1.755949,1.83971,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001572,0.038808,0.009042,tractive,lateral,P429,provisional
E0042500,N0042747,N0042748,426.025952,425.983525,1.83971,1.877742,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001742,0.040457,0.009418,tractive,lateral,P429,provisional
E0042501,N0042748,N0042749,425.983525,425.893386,1.877742,1.815659,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001813,0.041114,0.009569,tractive,lateral,P429,provisional
E0042502,N0042749,N0042750,425.893386,425.846392,1.815659,2.220228,9.398945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001963,0.042447,0.009878,tractive,lateral,P429,provisional
E0042503,N0042750,N0042682,425.846392,425.772556,2.220228,4.723507,14.767147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002042,0.043123,0.010036,tractive,lateral,P429,provisional
E0042504,N0042751,N0042752,421.325033,421.275038,8.331095,8.575365,49.995488,700,GRP,0.1,0.1,table11,minimum,2.1865,merrimack,4898.6394,125.431745,0.726507,0.459605,tractive,trunk main,P429,drafted
E0042505,N0042752,N0042753,421.275038,421.224535,8.575365,8.517409,50.503117,700,GRP,0.1,0.1,table11,minimum,2.1865,merrimack,4898.6394,125.432162,0.726508,0.459605,tractive,trunk main,P429,drafted
E0042506,N0042753,N0042754,421.224535,421.174535,8.517409,8.17718,50.0,700,GRP,0.1,0.1,table11,minimum,2.1865,merrimack,4898.6394,125.432582,0.726509,0.459606,tractive,trunk main,P429,drafted
E0042507,N0042754,N0042755,421.174535,421.124535,8.17718,8.084968,50.0,700,GRP,0.1,0.1,table11,minimum,2.1865,merrimack,4898.6394,125.432999,0.726509,0.459607,tractive,trunk main,P429,drafted
E0042508,N0042755,N0042756,421.124535,421.084306,8.084968,8.055129,3.094546,700,GRP,1.3,0.1,table11,minimum,2.1865,merrimack,4898.6394,125.433416,1.857722,0.231579,velocity,trunk main,P429,drafted
E0042509,N0042756,N0042757,421.084306,421.027903,8.055129,8.372762,56.402337,700,GRP,0.1,0.1,table11,minimum,2.1865,merrimack,4898.6394,125.433442,0.72651,0.459608,tractive,trunk main,P429,drafted
E0042510,N0042757,N0042758,421.027903,420.980158,8.372762,7.995031,23.872516,700,GRP,0.2,0.1,table11,minimum,2.1865,merrimack,4898.6394,125.433912,0.940947,0.378136,velocity,trunk main,P429,drafted
E0042511,N0042758,N0042759,420.980158,420.917651,7.995031,7.645978,62.507366,700,GRP,0.1,0.1,table11,minimum,2.1865,merrimack,4898.6394,125.434111,0.726511,0.45961,tractive,trunk main,P429,drafted
E0042512,N0042759,N0042704,420.917651,420.847385,7.645978,7.380032,70.266075,700,GRP,0.1,0.1,table11,minimum,2.1865,merrimack,4898.6394,125.434631,0.726512,0.459611,tractive,trunk main,P429,drafted
E0042513,N0042760,N0042709,425.650791,425.255285,1.77319,2.871699,79.101201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181659,0.214929,0.069382,tractive,lateral,P429,provisional
E0042514,N0042761,N0042762,426.540088,426.454648,1.55,1.626804,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P429,provisional
E0042515,N0042762,N0042709,426.454648,426.366189,1.626804,1.760795,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135944,0.195377,0.060835,tractive,lateral,P429,provisional
E0042516,N0042763,N0042718,421.707831,421.556127,6.721155,6.64416,30.340777,200,PVC-U,0.5,0.5,table11,minimum,3.534,merrimack,92.6336,3.799473,0.551863,0.295779,tractive,main,P411,derived
E0042517,N0042764,N0042765,426.207694,425.87822,2.93586,2.816268,65.894791,200,PVC-U,0.5,0.5,table11,minimum,3.612,merrimack,77.3484,3.244673,0.527183,0.272938,tractive,main,P411,derived
E0042518,N0042765,N0042766,425.87822,425.52822,2.816268,2.941567,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5865,merrimack,82.0067,3.415789,0.535125,0.280145,tractive,main,P411,derived
E0042519,N0042766,N0042767,425.52822,425.17822,2.941567,2.998782,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.568,merrimack,85.5852,3.546605,0.54099,0.285553,tractive,main,P411,derived
E0042520,N0042767,N0042714,425.17822,425.117127,2.998782,3.001251,12.218784,200,PVC-U,0.5,0.5,table11,minimum,3.568,merrimack,85.5852,3.547188,0.541016,0.285577,tractive,main,P411,derived
E0042521,N0042768,N0042769,416.202584,415.934909,11.477104,11.511197,53.535035,200,PVC-U,0.5,0.5,table11,minimum,3.5595,merrimack,87.282,3.617619,0.544104,0.288454,tractive,main,P455,provisional
E0042522,N0042769,N0042770,415.934909,415.849322,11.511197,11.467725,17.117243,200,PVC-U,0.5,0.5,table11,minimum,3.5388,merrimack,91.6011,3.774015,0.550795,0.294762,tractive,main,P455,provisional
E0042523,N0042770,N0042771,425.767047,425.384787,1.55,2.34437,76.452099,200,PVC-U,0.5,0.5,table11,minimum,3.5239,merrimack,94.8405,3.890536,0.555639,0.299393,tractive,main,P455,provisional
E0042524,N0042771,N0042772,425.384787,425.344127,2.34437,2.3214,7.392644,200,PVC-U,0.55,0.5,table11,minimum,3.5144,merrimack,97.0,3.96849,0.578311,0.29508,tractive,main,P429,provisional
E0042525,N0042772,N0042773,425.344127,425.302583,2.3214,2.347716,4.373011,200,PVC-U,0.95,0.5,table11,minimum,3.5144,merrimack,97.0,3.968552,0.703242,0.256577,tractive,main,P429,provisional
E0042526,N0042773,N0042774,425.302583,425.260019,2.347716,2.353872,6.548307,200,PVC-U,0.65,0.5,table11,minimum,3.5144,merrimack,97.0,3.968588,0.614054,0.282648,tractive,main,P429,provisional
E0042527,N0042774,N0042775,425.260019,425.217454,2.353872,2.374556,6.548461,200,PVC-U,0.65,0.5,table11,minimum,3.5144,merrimack,97.0,3.968643,0.614057,0.28265,tractive,main,P429,provisional
E0042528,N0042775,N0042776,425.217454,424.965605,2.374556,2.926302,50.369872,200,PVC-U,0.5,0.5,table11,minimum,3.5004,merrimack,100.2394,4.084285,0.563446,0.306972,tractive,main,P429,provisional
E0042529,N0042776,N0042777,424.965605,424.745011,2.926302,3.417586,44.118751,200,PVC-U,0.5,0.5,table11,minimum,3.4783,merrimack,105.6383,4.276356,0.5709,0.314345,tractive,main,P429,provisional
E0042530,N0042777,N0042778,424.745011,424.384931,3.417586,3.566485,72.016082,200,PVC-U,0.5,0.5,table11,minimum,3.4656,merrimack,108.8776,4.391142,0.575227,0.31869,tractive,main,P429,provisional
E0042531,N0042778,N0042779,424.384931,424.301504,3.566485,3.569345,16.685325,200,PVC-U,0.5,0.5,table11,minimum,3.4481,merrimack,113.5359,4.555564,0.581271,0.324837,tractive,main,P429,provisional
E0042532,N0042779,N0042780,424.301504,424.218269,3.569345,3.639244,16.64704,200,PVC-U,0.5,0.5,table11,minimum,3.4481,merrimack,113.5359,4.555703,0.581276,0.324842,tractive,main,P429,provisional
E0042533,N0042780,N0042704,424.218269,424.069225,3.639244,4.158192,29.808876,200,PVC-U,0.5,0.5,table11,minimum,3.4402,merrimack,115.6955,4.631511,0.584003,0.327647,tractive,main,P429,provisional
E0042534,N0042781,N0042782,425.412433,425.225292,1.55,1.74065,37.42816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.6433,0.068892,0.155656,0.044847,tractive,lateral,P411,derived
E0042535,N0042782,N0042713,425.225292,425.17153,1.74065,1.826395,10.752418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3112,0.348739,0.265502,0.093566,tractive,lateral,P411,derived
E0042536,N0042783,N0042784,425.681414,425.548167,1.562391,1.570027,17.76615,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0042537,N0042784,N0042713,425.548167,425.250802,1.570027,1.747123,59.473179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.6103,0.109578,0.18189,0.055199,tractive,lateral,P411,derived
E0042538,N0042785,N0042786,425.154288,425.001296,1.758798,1.760148,23.537205,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042539,N0042786,N0042720,425.001296,424.951296,1.760148,1.697599,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000196,0.015413,0.004172,tractive,lateral,P429,provisional
E0042540,N0042787,N0042788,426.753888,426.353888,1.575366,1.760827,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1516,0.257893,0.240905,0.081428,tractive,lateral,P411,derived
E0042541,N0042788,N0042789,426.353888,425.953888,1.760827,2.076873,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8116,0.495837,0.297014,0.110175,tractive,lateral,P411,derived
E0042542,N0042789,N0042790,425.953888,425.913646,2.076873,2.113759,4.471375,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,16.8541,0.7079,0.407726,0.113168,tractive,lateral,P411,derived
E0042543,N0042790,N0042714,425.913646,425.752868,2.113759,2.365509,32.155503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.8541,0.707937,0.332259,0.130199,tractive,lateral,P411,derived
E0042544,N0042791,N0042718,426.379837,426.26104,1.550583,1.939246,23.759359,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0042545,N0042792,N0042793,425.009294,424.952285,1.551863,1.689164,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042546,N0042793,N0042794,424.952285,424.900084,1.689164,1.7912,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.5e-05,0.010644,0.003295,tractive,lateral,P429,provisional
E0042547,N0042794,N0042795,424.900084,424.752944,1.7912,1.959305,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000182,0.014861,0.004069,tractive,lateral,P429,provisional
E0042548,N0042795,N0042796,424.752944,424.632114,1.959305,2.106228,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000427,0.022223,0.005495,tractive,lateral,P429,provisional
E0042549,N0042796,N0042720,424.632114,424.550108,2.106228,2.098787,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000629,0.026394,0.006345,tractive,lateral,P429,provisional
E0042550,N0042797,N0042798,424.930271,424.889435,1.550655,1.566681,7.42482,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P411,derived
E0042551,N0042798,N0042799,424.889435,424.78341,1.566681,1.691047,19.277332,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045329,0.139416,0.036449,tractive,lateral,P411,derived
E0042552,N0042799,N0042800,424.78341,424.708322,1.691047,1.751029,13.652328,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.04549,0.139586,0.036506,tractive,lateral,P411,derived
E0042553,N0042800,N0042801,424.708322,424.482088,1.751029,1.93411,41.133327,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045603,0.139705,0.036546,tractive,lateral,P411,derived
E0042554,N0042801,N0042802,424.482088,424.345948,1.93411,2.040985,24.752882,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045946,0.140065,0.036667,tractive,lateral,P411,derived
E0042555,N0042802,N0042803,424.345948,424.203076,2.040985,2.257434,25.976629,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.09142,0.176895,0.04978,tractive,lateral,P411,derived
E0042556,N0042803,N0042804,424.203076,424.028279,2.257434,2.392528,31.781359,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091636,0.177035,0.049832,tractive,lateral,P411,derived
E0042557,N0042804,N0042805,424.028279,423.776436,2.392528,2.45916,45.789662,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.216261,0.23513,0.073467,tractive,lateral,P411,derived
E0042558,N0042805,N0042806,423.776436,423.637771,2.45916,2.590286,25.21166,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.216643,0.235265,0.073527,tractive,lateral,P411,derived
E0042559,N0042806,N0042807,423.637771,423.498219,2.590286,2.867748,25.373127,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.216853,0.235339,0.073559,tractive,lateral,P411,derived
E0042560,N0042807,N0042808,423.498219,423.383975,2.867748,3.188199,20.771637,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.217065,0.235414,0.073592,tractive,lateral,P411,derived
E0042561,N0042808,N0042809,423.383975,423.156745,3.188199,3.773858,41.314635,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.217238,0.235475,0.073619,tractive,lateral,P411,derived
E0042562,N0042809,N0042723,423.156745,423.08125,3.773858,3.97887,13.726304,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.126,0.217582,0.235597,0.073672,tractive,lateral,P411,derived
E0042563,N0042810,N0042811,425.009743,424.809619,1.550773,2.021283,40.024904,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,derived
E0042564,N0042811,N0042723,424.809619,424.658281,2.021283,2.401839,30.267569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090868,0.170863,0.050749,tractive,lateral,P411,derived
E0042565,N0042812,N0042813,424.65714,424.25714,1.611628,1.935487,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P429,derived
E0042566,N0042813,N0042814,424.25714,423.85714,1.935487,2.434577,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1288,0.592981,0.314282,0.119791,tractive,lateral,P429,derived
E0042567,N0042814,N0042730,423.85714,423.795612,2.434577,2.548046,12.305643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7073,0.743669,0.337414,0.13326,tractive,lateral,P429,derived
E0042568,N0042815,N0042816,425.372333,425.324194,1.55,1.645319,9.627738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,derived
E0042569,N0042816,N0042817,425.324194,425.272239,1.645319,1.783089,10.391001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213733,0.226651,0.07472,tractive,lateral,P429,derived
E0042570,N0042817,N0042818,425.272239,425.22654,1.783089,1.947929,9.139883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259087,0.241265,0.0816,tractive,lateral,P429,derived
E0042571,N0042818,N0042819,425.22654,424.983024,1.947929,3.349068,48.703121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.304431,0.25416,0.08788,tractive,lateral,P429,derived
E0042572,N0042819,N0042820,424.983024,424.938438,3.349068,3.526223,8.917231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.350104,0.265834,0.093735,tractive,lateral,P429,derived
E0042573,N0042820,N0042821,424.938438,424.898421,3.526223,3.584062,4.446297,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,8.3357,0.350178,0.325757,0.081657,tractive,lateral,P429,derived
