Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0042574,N0042821,N0042822,424.898421,424.714785,3.584062,3.347685,36.727274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440749,0.286114,0.104294,tractive,lateral,P429,derived
E0042575,N0042822,N0042823,424.714785,424.364785,3.347685,2.96334,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.486323,0.295196,0.109184,tractive,lateral,P429,derived
E0042576,N0042823,N0042824,424.364785,424.014785,2.96334,2.964707,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.713242,0.333036,0.130658,tractive,lateral,P429,derived
E0042577,N0042824,N0042825,424.014785,423.651931,2.964707,2.885514,72.570846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.985428,0.36826,0.152298,tractive,lateral,P429,derived
E0042578,N0042825,N0042826,423.651931,423.410185,2.885514,2.985323,48.349219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7718,1.167102,0.387968,0.165134,tractive,lateral,P429,derived
E0042579,N0042826,N0042827,423.410185,423.313175,2.985323,3.016568,19.401934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9313,1.258039,0.396997,0.171195,tractive,lateral,P429,derived
E0042580,N0042827,N0042732,423.313175,423.210361,3.016568,3.041165,20.562747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0909,1.348735,0.405535,0.177035,tractive,lateral,P429,derived
E0042581,N0042828,N0042732,425.423537,424.40509,1.841325,1.846436,84.870596,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.289921,0.056557,tractive,lateral,P429,derived
E0042582,N0042829,N0042830,424.667264,424.467264,1.941196,2.179953,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.0413,1.220237,0.393304,0.168702,tractive,lateral,P429,derived
E0042583,N0042830,N0042831,424.467264,424.267264,2.179953,2.192606,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.4402,1.446906,0.414313,0.183148,tractive,lateral,P429,derived
E0042584,N0042831,N0042832,424.267264,424.190248,2.192606,2.315245,15.403131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.4402,1.447239,0.414342,0.183169,tractive,lateral,P429,derived
E0042585,N0042832,N0042833,424.190248,424.074201,2.315245,2.346484,23.209338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.4402,1.447368,0.414354,0.183177,tractive,lateral,P429,derived
E0042586,N0042833,N0042834,424.074201,423.865513,2.346484,2.484341,41.737712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.4402,1.447561,0.41437,0.183189,tractive,lateral,P429,derived
E0042587,N0042834,N0042730,423.865513,423.530202,2.484341,2.813457,67.062135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4377,1.657416,0.431745,0.195631,tractive,lateral,P429,derived
E0042588,N0042835,N0042836,421.970018,421.930018,10.792921,10.443181,40.0,700,GRP,0.1,0.1,table11,dod,2.1937,merrimack,4767.0781,122.482209,0.722167,0.453363,tractive,trunk main,P429,drafted
E0042589,N0042836,N0042837,421.930018,421.890018,10.443181,9.947659,40.0,700,GRP,0.1,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.482542,0.722167,0.453364,tractive,trunk main,P429,drafted
E0042590,N0042837,N0042838,421.890018,421.844103,9.947659,9.797102,15.305043,700,GRP,0.3,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.482876,1.085264,0.334557,velocity,trunk main,P429,drafted
E0042591,N0042838,N0042839,421.844103,421.794713,9.797102,9.7102,24.694957,700,GRP,0.2,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.483003,0.935009,0.373271,velocity,trunk main,P429,drafted
E0042592,N0042839,N0042840,421.794713,421.744713,9.7102,9.620246,50.0,700,GRP,0.1,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.483209,0.722168,0.453365,tractive,trunk main,P429,drafted
E0042593,N0042840,N0042841,421.744713,421.694713,9.620246,9.395344,50.0,700,GRP,0.1,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.483626,0.722169,0.453366,tractive,trunk main,P429,drafted
E0042594,N0042841,N0042842,421.694713,421.648491,9.395344,9.348976,18.488949,700,GRP,0.25,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.484042,1.015085,0.351333,velocity,trunk main,P429,drafted
E0042595,N0042842,N0042843,421.648491,421.578491,9.348976,9.281403,70.0,700,GRP,0.1,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.484196,0.72217,0.453368,tractive,trunk main,P429,drafted
E0042596,N0042843,N0042844,421.578491,421.508491,9.281403,8.782158,70.0,700,GRP,0.1,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.48478,0.722171,0.453369,tractive,trunk main,P429,drafted
E0042597,N0042844,N0042845,421.508491,421.438491,8.782158,8.758744,69.999999,700,GRP,0.1,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.485363,0.722172,0.45337,tractive,trunk main,P429,drafted
E0042598,N0042845,N0042846,421.438491,421.368491,8.758744,8.405404,70.0,700,GRP,0.1,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.485946,0.722172,0.453371,tractive,trunk main,P429,drafted
E0042599,N0042846,N0042751,421.368491,421.325033,8.405404,8.331095,17.383034,700,GRP,0.25,0.1,table11,minimum,2.1937,merrimack,4767.0781,122.48653,1.01509,0.351337,velocity,trunk main,P429,drafted
E0042600,N0042847,N0042751,426.74115,426.701102,3.204926,2.955026,8.009532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3172,2.030293,0.458941,0.216052,tractive,main,P429,provisional
E0042601,N0042848,N0042849,425.590104,425.487148,4.051803,4.228856,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.8452,3.271725,0.52846,0.274088,tractive,main,P429,provisional
E0042602,N0042849,N0042850,425.487148,425.445148,4.228856,4.33714,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6032,merrimack,78.9249,3.29985,0.597464,0.252686,tractive,main,P429,provisional
E0042603,N0042850,N0042751,425.445148,425.144429,4.33714,4.511699,60.143762,200,PVC-U,0.5,0.5,table11,minimum,3.58,merrimack,83.2441,3.457713,0.537023,0.281887,tractive,main,P429,provisional
E0042604,N0042851,N0042760,425.828132,425.650791,1.550896,1.77319,35.468296,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042605,N0042852,N0042853,425.833087,425.758757,1.55,1.648958,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P429,provisional
E0042606,N0042853,N0042760,425.758757,425.656165,1.648958,1.767815,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135925,0.195368,0.060832,tractive,lateral,P429,provisional
E0042607,N0042854,N0042763,425.804004,425.545954,1.55,2.883031,51.609893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0042608,N0042855,N0042763,421.973206,421.707831,6.706421,6.721155,53.075054,200,PVC-U,0.5,0.5,table11,minimum,3.534,merrimack,92.6336,3.798601,0.551826,0.295744,tractive,main,P411,derived
E0042609,N0042856,N0042768,416.467348,416.202584,10.770354,11.477104,52.952809,200,PVC-U,0.5,0.5,table11,minimum,3.5703,merrimack,85.1224,3.538584,0.540635,0.285224,tractive,main,P455,provisional
E0042610,N0042857,N0042858,427.063667,426.46901,1.571099,1.577682,16.291953,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P455,provisional
E0042611,N0042858,N0042768,426.434611,426.087934,1.612081,1.591753,16.124515,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.09067,0.280272,0.036326,tractive,lateral,P455,provisional
E0042612,N0042859,N0042764,427.832996,427.588292,1.55,1.555263,48.940743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P411,derived
E0042613,N0042860,N0042861,426.67569,426.415469,3.362579,3.034299,52.044207,200,PVC-U,0.5,0.5,table11,minimum,3.6419,merrimack,72.252,3.055445,0.518011,0.26478,tractive,main,P411,derived
E0042614,N0042861,N0042862,426.415469,426.332763,3.034299,2.982057,16.541296,200,PVC-U,0.5,0.5,table11,minimum,3.6419,merrimack,72.252,3.055878,0.518033,0.264799,tractive,main,P411,derived
E0042615,N0042862,N0042764,426.332763,426.207694,2.982057,2.93586,25.013673,200,PVC-U,0.5,0.5,table11,minimum,3.6419,merrimack,72.252,3.056016,0.51804,0.264805,tractive,main,P411,derived
E0042616,N0042863,N0042829,424.986944,424.667264,1.550928,1.941196,63.936095,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P429,derived
E0042617,N0042864,N0042865,426.127765,426.059903,1.55,1.553897,10.440307,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P429,provisional
E0042618,N0042865,N0042866,426.055436,425.917066,1.558364,1.562457,16.278821,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045354,0.161655,0.033013,tractive,lateral,P429,provisional
E0042619,N0042866,N0042867,425.917066,425.6989,1.562457,1.889631,43.633153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090757,0.170793,0.050722,tractive,lateral,P429,provisional
E0042620,N0042867,N0042868,425.6989,425.553532,1.889631,1.836056,29.073665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226922,0.231111,0.076793,tractive,lateral,P429,provisional
E0042621,N0042868,N0042869,425.553532,425.321495,1.836056,1.834023,46.407457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362966,0.268924,0.095312,tractive,lateral,P429,provisional
E0042622,N0042869,N0042870,425.321495,425.076474,1.834023,1.605106,49.004097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.697136,0.330664,0.129259,tractive,lateral,P429,provisional
E0042623,N0042870,N0042871,425.076474,424.85118,1.605106,1.828386,45.058882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9991,0.923881,0.360982,0.147692,tractive,lateral,P429,provisional
E0042624,N0042871,N0042829,424.85118,424.719315,1.828386,1.889145,26.373031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.7222,1.038415,0.374265,0.156152,tractive,lateral,P429,provisional
E0042625,N0042872,N0042873,422.762453,422.716109,11.195493,11.158037,23.172288,600,GRP,0.2,0.125,table11,minimum,2.2328,merrimack,4119.8753,107.733306,0.911012,0.435614,velocity,trunk main,P429,drafted
E0042626,N0042873,N0042874,422.716109,422.636109,11.158037,10.957489,40.0,600,GRP,0.2,0.125,uniform,minimum,2.2328,merrimack,4119.8753,107.733499,0.911012,0.435614,velocity,trunk main,P429,drafted
E0042627,N0042874,N0042875,422.636109,422.556109,10.957489,10.595777,40.0,600,GRP,0.2,0.125,uniform,minimum,2.2328,merrimack,4119.8753,107.733832,0.911013,0.435615,velocity,trunk main,P429,drafted
E0042628,N0042875,N0042876,422.556109,422.511843,10.595777,10.587003,14.755114,600,GRP,0.3,0.125,table11,minimum,2.2328,merrimack,4119.8753,107.734165,1.059265,0.388898,velocity,trunk main,P429,drafted
E0042629,N0042876,N0042877,422.511843,422.471235,10.587003,10.474749,27.072598,600,GRP,0.15,0.125,table11,minimum,2.2328,merrimack,4119.8753,107.734288,0.817594,0.473316,velocity,trunk main,P429,drafted
E0042630,N0042877,N0042878,422.471235,422.366235,10.474749,10.602729,70.0,600,GRP,0.15,0.125,table11,minimum,2.2328,merrimack,4119.8753,107.734514,0.817594,0.473317,velocity,trunk main,P429,drafted
E0042631,N0042878,N0042879,422.366235,422.261235,10.602729,10.591152,70.0,600,GRP,0.15,0.125,table11,minimum,2.2328,merrimack,4119.8753,107.735097,0.817595,0.473318,velocity,trunk main,P429,drafted
E0042632,N0042879,N0042880,422.261235,422.156235,10.591152,10.546555,69.999999,600,GRP,0.15,0.125,table11,minimum,2.2328,merrimack,4119.8753,107.735681,0.817596,0.47332,velocity,trunk main,P429,drafted
E0042633,N0042880,N0042835,422.156235,422.112635,10.546555,10.650304,17.439733,600,GRP,0.25,0.125,table11,minimum,2.2328,merrimack,4119.8753,107.736264,0.990052,0.409072,velocity,trunk main,P429,drafted
E0042634,N0042881,N0042847,427.244542,427.203191,2.70483,2.742885,4.352704,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,15.9238,0.669028,0.408107,0.108816,tractive,main,P429,derived
E0042635,N0042882,N0042883,425.914807,425.811729,3.757037,3.941109,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.6113,2.000196,0.456891,0.214471,tractive,main,P429,provisional
E0042636,N0042883,N0042884,425.811729,425.681345,3.941109,3.941702,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6911,2.045635,0.459977,0.216853,tractive,main,P429,provisional
E0042637,N0042884,N0042848,425.681345,425.590104,3.941702,4.051803,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6911,2.045852,0.459991,0.216865,tractive,main,P429,provisional
E0042638,N0042885,N0042886,428.109548,428.051238,1.77949,1.762391,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998469,0.369759,0.153256,tractive,lateral,P429,provisional
E0042639,N0042886,N0042887,428.051238,427.633596,1.762391,2.038889,83.528438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.0891,0.379803,0.159751,tractive,lateral,P429,provisional
E0042640,N0042887,N0042848,427.633596,427.559772,2.038889,2.082135,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225598,0.393832,0.169058,tractive,lateral,P429,provisional
E0042641,N0042888,N0042889,425.487857,425.058638,7.914365,8.52263,85.843815,200,PVC-U,0.5,0.5,table11,minimum,3.3829,merrimack,132.914,5.224414,0.604167,0.349024,tractive,main,P429,derived
E0042642,N0042889,N0042890,425.058638,424.784984,8.52263,8.517018,54.730747,200,PVC-U,0.5,0.5,table11,minimum,3.3731,merrimack,136.1533,5.336454,0.607764,0.352961,tractive,main,P429,derived
E0042643,N0042890,N0042891,424.784984,424.708822,8.517018,8.614268,15.232447,200,PVC-U,0.5,0.5,table11,minimum,3.3594,merrimack,140.8116,5.49644,0.612794,0.358533,tractive,main,P429,derived
E0042644,N0042891,N0042892,424.708822,424.638509,8.614268,8.766642,14.062546,200,PVC-U,0.5,0.5,table11,minimum,3.3594,merrimack,140.8116,5.496567,0.612798,0.358537,tractive,main,P429,derived
E0042645,N0042892,N0042893,424.638509,424.560829,8.766642,8.994163,15.535988,200,PVC-U,0.5,0.5,table11,minimum,3.3563,merrimack,141.8914,5.533571,0.613944,0.359817,tractive,main,P429,derived
E0042646,N0042893,N0042894,424.560829,424.498763,8.994163,9.0952,12.413194,200,PVC-U,0.5,0.5,table11,minimum,3.3563,merrimack,141.8914,5.533701,0.613948,0.359822,tractive,main,P429,derived
E0042647,N0042894,N0042895,424.498763,424.326553,9.0952,8.914108,34.442032,200,PVC-U,0.5,0.5,table11,minimum,3.3563,merrimack,141.8914,5.533804,0.613951,0.359825,tractive,main,P429,derived
E0042648,N0042895,N0042896,424.326553,423.926553,8.914108,9.163107,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3441,merrimack,146.2105,5.681302,0.618456,0.364899,tractive,main,P429,derived
E0042649,N0042896,N0042897,423.926553,423.526553,9.163107,9.356626,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3353,merrimack,149.4499,5.79203,0.621774,0.368678,tractive,main,P429,derived
E0042650,N0042897,N0042898,423.526553,423.126553,9.356626,9.67081,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3182,merrimack,155.9286,6.011963,0.628209,0.376112,tractive,main,P429,derived
E0042651,N0042898,N0042835,423.126553,423.044092,9.67081,9.718848,16.492272,200,PVC-U,0.5,0.5,table11,minimum,3.3099,merrimack,159.1679,6.121847,0.63135,0.379792,tractive,main,P429,derived
E0042652,N0042899,N0042900,429.723504,428.681004,1.677345,1.678921,15.0,200,PVC-U,6.95,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.414794,0.027896,tractive,lateral,P429,provisional
E0042653,N0042900,N0042901,428.681004,428.636735,1.678921,1.585036,8.853721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090659,0.170731,0.050697,tractive,lateral,P429,provisional
E0042654,N0042901,N0042902,428.636735,428.595943,1.585036,1.564885,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3191,0.181268,0.252454,0.062141,tractive,lateral,P429,provisional
E0042655,N0042902,N0042903,428.595943,428.4689,1.564885,1.551517,11.04726,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,6.4787,0.271844,0.32647,0.068685,tractive,lateral,P429,provisional
E0042656,N0042903,N0042904,428.4689,428.2689,1.551517,1.835287,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P429,provisional
E0042657,N0042904,N0042905,428.2689,428.0689,1.835287,2.40574,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679675,0.328047,0.127724,tractive,lateral,P429,provisional
E0042658,N0042905,N0042906,428.0689,427.986614,2.40574,2.998737,16.457058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680008,0.328098,0.127753,tractive,lateral,P429,provisional
E0042659,N0042906,N0042907,427.986614,427.586614,2.998737,2.927149,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815947,0.347317,0.139235,tractive,lateral,P429,provisional
E0042660,N0042907,N0042908,427.586614,427.186614,2.927149,2.97461,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088216,0.379708,0.159689,tractive,lateral,P429,provisional
E0042661,N0042908,N0042909,427.186614,426.786614,2.97461,3.140998,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.360486,0.40661,0.177777,tractive,lateral,P429,provisional
E0042662,N0042909,N0042847,426.786614,426.74115,3.140998,3.204926,9.092947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.361153,0.406671,0.177819,tractive,lateral,P429,provisional
E0042663,N0042910,N0042911,426.424648,426.349192,1.550968,2.017721,15.091209,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,derived
E0042664,N0042911,N0042855,426.349192,426.236432,2.017721,2.443195,22.552137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09066,0.170732,0.050697,tractive,lateral,P411,derived
E0042665,N0042912,N0042913,425.329443,425.172385,6.020106,5.912881,39.264295,250,PVC-U,0.4,0.375,table11,dod,2.9119,merrimack,458.9539,15.613879,0.738301,0.489293,tractive,sub main,P429,derived
E0042666,N0042913,N0042914,425.172385,424.84927,5.912881,6.013371,80.778895,250,PVC-U,0.4,0.375,table11,minimum,2.9102,merrimack,461.1787,15.680096,0.739086,0.490506,tractive,sub main,P429,derived
E0042667,N0042914,N0042915,424.84927,424.673037,6.013371,5.957395,44.05811,250,PVC-U,0.4,0.375,table11,minimum,2.9096,merrimack,461.9203,15.702724,0.739354,0.49092,tractive,sub main,P429,derived
E0042668,N0042915,N0042916,424.673037,424.509443,5.957395,6.070819,40.8987,250,PVC-U,0.4,0.375,table11,minimum,2.9088,merrimack,463.0001,15.735049,0.739735,0.491511,tractive,sub main,P429,derived
E0042669,N0042916,N0042917,424.509443,424.227697,6.070819,6.553279,70.436501,250,PVC-U,0.4,0.375,table11,minimum,2.9082,merrimack,463.7417,15.757334,0.739998,0.491919,tractive,sub main,P429,derived
E0042670,N0042917,N0042918,424.227697,424.179381,6.553279,6.598665,12.078903,250,PVC-U,0.4,0.375,table11,minimum,2.9071,merrimack,465.225,15.801796,0.740521,0.492732,tractive,sub main,P429,derived
E0042671,N0042918,N0042919,424.179381,424.131065,6.598665,6.682992,12.079102,250,PVC-U,0.4,0.375,table11,minimum,2.9071,merrimack,465.225,15.801897,0.740522,0.492734,tractive,sub main,P429,derived
E0042672,N0042919,N0042920,424.131065,424.066698,6.682992,6.833296,16.091693,250,PVC-U,0.4,0.375,table11,minimum,2.9071,merrimack,465.225,15.801998,0.740523,0.492736,tractive,sub main,P429,derived
E0042673,N0042920,N0042921,424.066698,423.960439,6.833296,7.184458,26.564574,250,PVC-U,0.4,0.375,table11,minimum,2.9043,merrimack,468.933,15.911747,0.741807,0.494741,tractive,sub main,P429,derived
E0042674,N0042921,N0042922,423.960439,423.832645,7.184458,7.586269,31.948526,250,PVC-U,0.4,0.375,table11,minimum,2.9043,merrimack,468.933,15.911968,0.74181,0.494745,tractive,sub main,P429,derived
E0042675,N0042922,N0042923,423.832645,423.593732,7.586269,8.213671,59.72831,250,PVC-U,0.4,0.375,table11,minimum,2.9035,merrimack,470.0128,15.944134,0.742184,0.495332,tractive,sub main,P429,derived
E0042676,N0042923,N0042924,423.593732,423.353732,8.213671,8.711789,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9035,merrimack,470.0128,15.944632,0.74219,0.495341,tractive,sub main,P429,derived
E0042677,N0042924,N0042925,423.353732,423.113732,8.711789,9.189368,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9035,merrimack,470.0128,15.945132,0.742196,0.495351,tractive,sub main,P429,derived
E0042678,N0042925,N0042926,423.113732,423.063044,9.189368,9.208531,12.67191,250,PVC-U,0.4,0.375,table11,minimum,2.9035,merrimack,470.0128,15.945632,0.742202,0.49536,tractive,sub main,P429,derived
E0042679,N0042926,N0042927,423.063044,422.873857,9.208531,9.030989,47.296941,250,PVC-U,0.4,0.375,table11,minimum,2.9035,merrimack,470.0128,15.945738,0.742203,0.495362,tractive,sub main,P429,derived
E0042680,N0042927,N0042928,422.873857,422.507167,9.030989,10.178777,91.672433,250,PVC-U,0.4,0.375,table11,minimum,2.8919,merrimack,485.8754,16.413752,0.747566,0.503886,tractive,sub main,P429,derived
E0042681,N0042928,N0042835,422.507167,422.434724,10.178777,10.328215,18.110688,250,PVC-U,0.4,0.375,table11,minimum,2.8911,merrimack,486.9551,16.446279,0.747932,0.504477,tractive,sub main,P429,derived
E0042682,N0042929,N0042930,416.751971,416.67435,10.516126,10.56152,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.5815,merrimack,82.9629,3.457072,0.536995,0.281861,tractive,main,P455,provisional
E0042683,N0042930,N0042856,416.67435,416.467348,10.56152,10.770354,41.400483,200,PVC-U,0.5,0.5,table11,minimum,3.5815,merrimack,82.9629,3.457201,0.537,0.281866,tractive,main,P455,provisional
E0042684,N0042931,N0042932,427.743466,427.622172,1.562198,1.563191,14.269868,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P411,derived
E0042685,N0042932,N0042933,427.622172,427.227783,1.563191,2.368866,78.877912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0959,0.507209,0.299155,0.111347,tractive,lateral,P411,derived
E0042686,N0042933,N0042934,427.227783,426.906569,2.368866,3.037584,64.242782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3878,1.023175,0.372561,0.155054,tractive,lateral,P411,derived
E0042687,N0042934,N0042860,426.906569,426.840403,3.037584,3.197866,13.233188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3878,1.02371,0.372621,0.155093,tractive,lateral,P411,derived
E0042688,N0042935,N0042860,426.918162,426.67569,3.433706,3.362579,48.494337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8642,2.014691,0.457881,0.215234,tractive,main,P411,derived
E0042689,N0042936,N0042937,425.51747,425.423529,3.354081,2.596674,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001607,0.039157,0.009121,tractive,lateral,P455,provisional
E0042690,N0042937,N0042938,425.423529,425.351418,2.596674,2.478569,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001763,0.040653,0.009463,tractive,lateral,P455,provisional
E0042691,N0042938,N0042856,425.351418,424.997229,2.478569,2.240473,70.837843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001883,0.041745,0.009715,tractive,lateral,P455,provisional
E0042692,N0042939,N0042940,424.729935,424.573914,4.894027,4.911773,31.204215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1186,1.603062,0.427409,0.192483,tractive,main,P411,derived
E0042693,N0042940,N0042941,424.573914,424.42404,4.911773,4.75937,29.974739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1186,1.603322,0.42743,0.192498,tractive,main,P411,derived
E0042694,N0042941,N0042942,424.42404,424.3495,4.75937,4.750811,14.908046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1186,1.603572,0.42745,0.192513,tractive,main,P411,derived
E0042695,N0042942,N0042943,424.3495,424.283658,4.750811,4.796176,13.168352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1186,1.603696,0.42746,0.19252,tractive,main,P411,derived
E0042696,N0042943,N0042944,424.283658,424.199907,4.796176,4.976668,16.750352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6018,1.665986,0.432419,0.196123,tractive,main,P411,derived
E0042697,N0042944,N0042945,424.199907,424.123882,4.976668,5.333729,15.204873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6018,1.666126,0.43243,0.196131,tractive,main,P411,derived
E0042698,N0042945,N0042946,424.123882,424.081182,5.333729,5.474971,7.763745,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,40.6816,1.711519,0.450889,0.194099,tractive,main,P411,derived
E0042699,N0042946,N0042947,424.081182,424.02064,5.474971,5.54601,11.007507,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.6816,1.711584,0.450895,0.194103,tractive,main,P411,derived
E0042700,N0042947,N0042948,424.02064,423.960482,5.54601,5.490934,10.9378,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,41.4232,1.742766,0.453363,0.195816,tractive,main,P411,derived
E0042701,N0042948,N0042949,423.960482,423.714735,5.490934,4.988603,44.681293,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,45.4042,1.909749,0.466052,0.20476,tractive,main,P411,derived
E0042702,N0042949,N0042950,423.714735,423.593182,4.988603,4.809039,22.100571,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,58.6453,2.465225,0.503039,0.232188,tractive,main,P411,derived
E0042703,N0042950,N0042951,423.593182,423.263182,4.809039,5.574647,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,62.5428,2.628801,0.512717,0.239717,tractive,main,P411,derived
E0042704,N0042951,N0042952,423.263182,422.933182,5.574647,6.219284,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6308,merrimack,74.0931,3.120975,0.539304,0.26121,tractive,main,P411,derived
E0042705,N0042952,N0042953,422.933182,422.841952,6.219284,6.331999,16.587385,200,PVC-U,0.55,0.5,uniform,minimum,3.5982,merrimack,79.8312,3.332465,0.549743,0.269991,tractive,main,P411,derived
E0042706,N0042953,N0042954,422.841952,422.696148,6.331999,6.432301,26.509751,200,PVC-U,0.55,0.5,uniform,minimum,3.5982,merrimack,79.8312,3.332604,0.54975,0.269997,tractive,main,P411,derived
E0042707,N0042954,N0042955,422.696148,422.645469,6.432301,6.461862,9.214422,200,PVC-U,0.55,0.5,uniform,minimum,3.5982,merrimack,79.8312,3.332825,0.549761,0.270006,tractive,main,P411,derived
E0042708,N0042955,N0042956,422.645469,422.538916,6.461862,6.386133,19.373166,200,PVC-U,0.55,0.5,uniform,minimum,3.5982,merrimack,79.8312,3.332901,0.549764,0.270009,tractive,main,P411,derived
E0042709,N0042956,N0042957,422.538916,422.493365,6.386133,6.347211,8.281961,200,PVC-U,0.55,0.5,uniform,minimum,3.5635,merrimack,86.4931,3.575738,0.561135,0.279804,tractive,main,P411,derived
E0042710,N0042957,N0042958,422.493365,422.452292,6.347211,6.357828,3.159502,200,PVC-U,1.3,0.5,table11,minimum,3.5581,merrimack,87.5729,3.614923,0.764763,0.226353,velocity,main,P411,derived
E0042711,N0042958,N0042959,422.452292,422.218285,6.357828,6.185799,46.801472,200,PVC-U,0.5,0.5,table11,minimum,3.5581,merrimack,87.5729,3.61495,0.543987,0.288346,tractive,main,P411,derived
E0042712,N0042959,N0042960,422.218285,422.068462,6.185799,6.51833,29.964514,200,PVC-U,0.5,0.5,table11,minimum,3.5545,merrimack,88.3145,3.642171,0.545169,0.289452,tractive,main,P411,derived
E0042713,N0042960,N0042961,422.068462,422.026293,6.51833,6.604078,5.271165,200,PVC-U,0.8,0.5,table11,minimum,3.5493,merrimack,89.3943,3.681439,0.647051,0.258073,tractive,main,P411,derived
E0042714,N0042961,N0042855,422.026293,421.973206,6.604078,6.706421,10.617347,200,PVC-U,0.5,0.5,table11,minimum,3.5441,merrimack,90.4741,3.720444,0.548528,0.292614,tractive,main,P411,derived
E0042715,N0042962,N0042963,423.805033,423.700034,12.872701,12.532144,69.999279,600,GRP,0.15,0.125,table11,dod,2.2503,merrimack,3862.1767,101.815899,0.806098,0.458105,velocity,trunk main,P447,drafted
E0042716,N0042963,N0042964,423.700034,423.595034,12.532144,12.067136,70.0,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.816483,0.806099,0.458106,velocity,trunk main,P429,drafted
E0042717,N0042964,N0042965,423.595034,423.490034,12.067136,12.096026,70.0,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.817066,0.8061,0.458108,velocity,trunk main,P429,drafted
E0042718,N0042965,N0042966,423.490034,423.385034,12.096026,11.607703,70.0,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.817649,0.806101,0.458109,velocity,trunk main,P429,drafted
E0042719,N0042966,N0042967,423.385034,423.332534,11.607703,11.312394,35.0,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.818233,0.806103,0.458111,velocity,trunk main,P429,drafted
E0042720,N0042967,N0042968,423.332534,423.272534,11.312394,11.391986,40.0,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.818524,0.806103,0.458112,velocity,trunk main,P429,drafted
E0042721,N0042968,N0042969,423.272534,423.212534,11.391986,11.338919,40.0,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.818858,0.806104,0.458113,velocity,trunk main,P429,drafted
E0042722,N0042969,N0042970,423.212534,423.168078,11.338919,11.624036,17.78243,600,GRP,0.25,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.819191,0.975489,0.396495,velocity,trunk main,P429,drafted
E0042723,N0042970,N0042971,423.168078,423.112534,11.624036,11.884719,22.21757,600,GRP,0.25,0.125,uniform,minimum,2.2503,merrimack,3862.1767,101.819339,0.97549,0.396495,velocity,trunk main,P429,drafted
E0042724,N0042971,N0042972,423.112534,423.000555,11.884719,11.604578,74.652551,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.819524,0.806105,0.458114,velocity,trunk main,P429,drafted
E0042725,N0042972,N0042973,423.000555,422.932496,11.604578,11.528289,45.372646,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.820147,0.806106,0.458116,velocity,trunk main,P429,drafted
E0042726,N0042973,N0042974,422.932496,422.831236,11.528289,11.45505,67.507108,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.820525,0.806107,0.458117,velocity,trunk main,P429,drafted
E0042727,N0042974,N0042872,422.831236,422.762453,11.45505,11.195493,45.854834,600,GRP,0.15,0.125,table11,minimum,2.2503,merrimack,3862.1767,101.821087,0.806108,0.458118,velocity,trunk main,P429,drafted
E0042728,N0042975,N0042976,428.130756,428.088729,1.55,1.551835,6.465603,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,1.4832,0.06218,0.164424,0.040344,tractive,lateral,P429,derived
E0042729,N0042976,N0042977,428.088729,427.952405,1.551835,1.712451,27.264898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152768,0.203046,0.064134,tractive,lateral,P429,derived
E0042730,N0042977,N0042978,427.952405,427.680909,1.712451,2.590697,54.299056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334064,0.261865,0.091726,tractive,lateral,P429,derived
E0042731,N0042978,N0042979,427.680909,427.544608,2.590697,2.74595,27.260224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.532499,0.303795,0.113907,tractive,lateral,P429,derived
E0042732,N0042979,N0042980,427.544608,427.416745,2.74595,2.59653,25.572566,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.62326,0.319245,0.122624,tractive,lateral,P429,derived
E0042733,N0042980,N0042881,427.416745,427.244542,2.59653,2.70483,34.440782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9238,0.668741,0.326384,0.126752,tractive,lateral,P429,derived
E0042734,N0042981,N0042982,426.462125,426.379663,2.791476,2.845557,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6122,1.075512,0.378337,0.158794,tractive,lateral,P429,provisional
E0042735,N0042982,N0042983,426.379663,426.085511,2.845557,3.210478,58.830264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.255,1.228364,0.394105,0.169241,tractive,lateral,P429,provisional
E0042736,N0042983,N0042984,426.085511,425.984269,3.210478,3.565322,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4943,1.364656,0.40699,0.17804,tractive,lateral,P429,provisional
E0042737,N0042984,N0042882,425.984269,425.914807,3.565322,3.757037,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.6539,1.455359,0.415048,0.183666,tractive,lateral,P429,provisional
E0042738,N0042985,N0042986,427.589736,427.507274,1.858384,2.064106,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453833,0.288788,0.105723,tractive,lateral,P429,provisional
E0042739,N0042986,N0042882,427.507274,427.377563,2.064106,2.294281,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544505,0.305942,0.115101,tractive,lateral,P429,provisional
E0042740,N0042987,N0042988,429.064532,429.019532,1.55,1.568785,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0042741,N0042988,N0042989,429.019532,428.719532,1.568785,1.691753,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181144,0.21473,0.069293,tractive,lateral,P429,provisional
E0042742,N0042989,N0042990,428.719532,428.419532,1.691753,1.614525,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317445,0.257607,0.089592,tractive,lateral,P429,provisional
E0042743,N0042990,N0042991,428.419532,428.374513,1.614525,1.629912,9.003876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363213,0.268983,0.095342,tractive,lateral,P429,provisional
E0042744,N0042991,N0042885,428.374513,428.27011,1.629912,1.618928,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408555,0.279285,0.100683,tractive,lateral,P429,provisional
E0042745,N0042992,N0042993,428.326089,428.259381,1.684714,1.708362,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498845,0.297584,0.110486,tractive,lateral,P429,provisional
E0042746,N0042993,N0042885,428.259381,428.109548,1.708362,1.77949,29.966648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58949,0.313698,0.11946,tractive,lateral,P429,provisional
E0042747,N0042994,N0042995,428.190807,428.087729,6.886921,6.636758,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.1593,merrimack,233.911,8.585771,0.691301,0.457768,tractive,sub main,P429,provisional
E0042748,N0042995,N0042996,428.087729,428.046937,6.636758,6.624022,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.1593,merrimack,233.911,8.585943,0.822576,0.401239,velocity,sub main,P429,provisional
E0042749,N0042996,N0042997,428.046937,427.979669,6.624022,6.598273,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.1558,merrimack,236.0706,8.655359,0.692754,0.459876,tractive,sub main,P429,provisional
E0042750,N0042997,N0042998,427.979669,427.934392,6.598273,6.634425,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.1558,merrimack,236.0706,8.655471,0.692756,0.459879,tractive,sub main,P429,provisional
E0042751,N0042998,N0042999,427.934392,427.82462,6.634425,6.806606,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.154,merrimack,237.1504,8.690204,0.693477,0.460929,tractive,sub main,P429,provisional
E0042752,N0042999,N0043000,427.82462,427.653591,6.806606,7.252903,34.205762,200,PVC-U,0.5,0.5,table11,minimum,3.154,merrimack,237.1504,8.690387,0.69348,0.460935,tractive,sub main,P429,provisional
E0042753,N0043000,N0043001,427.653591,427.256237,7.252903,7.463826,79.470828,200,PVC-U,0.5,0.5,table11,minimum,3.154,merrimack,237.1504,8.690672,0.693486,0.460943,tractive,sub main,P429,provisional
E0042754,N0043001,N0043002,427.256237,427.042129,7.463826,7.598587,42.821447,200,PVC-U,0.5,0.5,table11,minimum,3.1506,merrimack,239.3099,8.760592,0.694929,0.463055,tractive,sub main,P429,provisional
E0042755,N0043002,N0043003,427.042129,426.706735,7.598587,7.70745,67.078965,200,PVC-U,0.5,0.5,table11,minimum,3.1472,merrimack,241.4695,8.830132,0.696352,0.465152,tractive,sub main,P429,provisional
E0042756,N0043003,N0043004,426.706735,426.609208,7.70745,7.713454,19.505344,200,PVC-U,0.5,0.5,table11,minimum,3.1455,merrimack,242.5493,8.865254,0.697067,0.466209,tractive,sub main,P429,provisional
E0042757,N0043004,N0042872,426.609208,426.472802,7.713454,7.485144,27.281105,200,PVC-U,0.5,0.5,table11,minimum,3.1273,merrimack,254.4592,9.245431,0.704633,0.4776,tractive,sub main,P429,provisional
E0042758,N0043005,N0043006,432.629481,432.049481,1.571783,1.583606,40.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.281054,0.047575,tractive,lateral,P429,provisional
E0042759,N0043006,N0043007,432.049481,431.849481,1.583606,1.712775,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.28885,0.249893,0.08578,tractive,lateral,P429,provisional
E0042760,N0043007,N0042888,431.849481,431.770255,1.712775,1.631967,15.845252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379717,0.272834,0.097323,tractive,lateral,P429,provisional
E0042761,N0043008,N0043009,425.680743,425.499567,1.55,1.723059,36.235342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P455,provisional
E0042762,N0043009,N0042929,425.499567,425.317564,1.723059,1.950533,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271905,0.245063,0.083429,tractive,lateral,P455,provisional
E0042763,N0043010,N0043011,417.029723,416.978245,10.036164,10.162471,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.4044,3.178159,0.524007,0.270094,tractive,main,P455,provisional
E0042764,N0043011,N0042929,416.978245,416.751971,10.162471,10.516126,45.254834,200,PVC-U,0.5,0.5,table11,minimum,3.6169,merrimack,76.4842,3.21888,0.525957,0.271839,tractive,main,P455,provisional
E0042765,N0043012,N0043013,428.033726,427.854443,3.931728,3.844043,35.856646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5349,0.614267,0.31779,0.12179,tractive,lateral,P411,derived
E0042766,N0043013,N0043014,427.854443,427.555128,3.844043,3.633043,59.862951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6147,0.659833,0.325014,0.125955,tractive,lateral,P411,derived
E0042767,N0043014,N0043015,427.555128,427.469383,3.633043,3.542458,17.149144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6945,0.705599,0.331916,0.129996,tractive,lateral,P411,derived
E0042768,N0043015,N0043016,427.469383,427.219383,3.542458,3.43702,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.273,0.855763,0.352503,0.142416,tractive,lateral,P411,derived
E0042769,N0043016,N0043017,427.219383,426.969383,3.43702,3.42698,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.273,0.856179,0.352556,0.142448,tractive,lateral,P411,derived
E0042770,N0043017,N0042935,426.969383,426.918162,3.42698,3.433706,10.244128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.273,0.856596,0.352609,0.142481,tractive,lateral,P411,derived
E0042771,N0043018,N0043019,426.733161,426.69273,6.13485,6.143757,4.75657,200,PVC-U,0.85,0.5,table11,minimum,3.4458,merrimack,114.1543,4.57017,0.704219,0.283487,tractive,main,P429,derived
E0042772,N0043019,N0043020,426.69273,426.652405,6.143757,6.174377,4.244721,200,PVC-U,0.95,0.5,table11,minimum,3.4458,merrimack,114.1543,4.57021,0.73282,0.275524,tractive,main,P429,derived
E0042773,N0043020,N0043021,426.652405,426.610308,6.174377,6.23277,6.013884,200,PVC-U,0.7,0.5,table11,minimum,3.4458,merrimack,114.1543,4.570245,0.656834,0.298039,tractive,main,P429,derived
E0042774,N0043021,N0043022,426.610308,426.566306,6.23277,6.343301,8.800537,200,PVC-U,0.5,0.5,table11,minimum,3.4458,merrimack,114.1543,4.570295,0.581804,0.325383,tractive,main,P429,derived
E0042775,N0043022,N0043023,426.566306,426.316306,6.343301,6.925089,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4458,merrimack,114.1543,4.570369,0.581806,0.325386,tractive,main,P429,derived
E0042776,N0043023,N0043024,426.316306,426.066306,6.925089,7.555399,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4458,merrimack,114.1543,4.570785,0.581821,0.325402,tractive,main,P429,derived
E0042777,N0043024,N0043025,426.066306,426.025959,7.555399,7.62196,5.043379,200,PVC-U,0.8,0.5,table11,minimum,3.4419,merrimack,115.2341,4.609033,0.69077,0.289187,tractive,main,P429,derived
E0042778,N0043025,N0043026,426.025959,425.793188,7.62196,7.826441,46.55413,200,PVC-U,0.5,0.5,table11,minimum,3.438,merrimack,116.3138,4.646864,0.584551,0.328213,tractive,main,P429,derived
E0042779,N0043026,N0042888,425.793188,425.487857,7.826441,7.914365,61.066159,200,PVC-U,0.5,0.5,table11,minimum,3.4229,merrimack,120.633,4.797986,0.589868,0.333748,tractive,main,P429,derived
E0042780,N0043027,N0042936,427.68447,427.291344,1.571267,1.580207,29.12044,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P455,provisional
E0042781,N0043028,N0043029,426.354506,426.279506,1.632036,1.786229,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P455,provisional
E0042782,N0043029,N0043030,426.279506,426.237779,1.786229,2.483779,6.954498,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.013031,0.003457,tractive,lateral,P455,provisional
E0042783,N0043030,N0043031,426.237779,426.176746,2.483779,5.109753,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000183,0.014902,0.004076,tractive,lateral,P455,provisional
E0042784,N0043031,N0043032,426.176746,426.135874,5.109753,5.698508,5.838946,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000285,0.02056,0.00442,tractive,lateral,P455,provisional
E0042785,N0043032,N0043033,426.135874,425.836131,5.698508,6.662374,59.948591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P455,provisional
E0042786,N0043033,N0043034,425.836131,425.760874,6.662374,7.089895,15.051409,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P455,provisional
E0042787,N0043034,N0043035,425.760874,425.719512,7.089895,6.411806,8.272398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P455,provisional
E0042788,N0043035,N0043036,425.719512,425.614036,6.411806,4.758309,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001027,0.032552,0.007652,tractive,lateral,P455,provisional
E0042789,N0043036,N0042936,425.614036,425.51747,4.758309,3.354081,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001203,0.034772,0.008138,tractive,lateral,P455,provisional
E0042790,N0043037,N0043038,430.247905,429.745466,1.557942,1.567034,19.703506,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.233659,0.025753,tractive,lateral,P411,derived
E0042791,N0043038,N0043039,429.729816,429.320035,1.582684,1.5665,24.835206,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.135966,0.293777,0.046216,tractive,lateral,P411,derived
E0042792,N0043039,N0043040,429.320035,429.09507,1.5665,1.557274,20.451427,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,5.3989,0.226707,0.303015,0.063891,tractive,lateral,P411,derived
E0042793,N0043040,N0043041,429.09507,429.054534,1.557274,1.605043,4.768938,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,18.6692,0.783201,0.412623,0.120283,tractive,lateral,P411,derived
E0042794,N0043041,N0043042,429.054534,428.992816,1.605043,1.616224,12.343585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6692,0.78324,0.342918,0.136565,tractive,lateral,P411,derived
E0042795,N0043042,N0043043,428.987396,428.792432,1.621643,1.617358,38.992812,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,26.5114,1.112111,0.382255,0.161358,tractive,lateral,P411,derived
E0042796,N0043043,N0042935,428.792432,428.608417,1.617358,1.743451,36.803035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.5912,1.157703,0.387006,0.164494,tractive,lateral,P411,derived
E0042797,N0043044,N0043045,418.606533,418.276533,11.12833,11.768419,60.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9452,merrimack,417.7418,14.366998,0.812077,0.60744,velocity,sub main,P460,derived
E0042798,N0043045,N0043046,428.494952,428.164952,1.55,2.350673,60.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9387,merrimack,425.3929,14.596498,0.814843,0.613853,velocity,sub main,P460,derived
E0042799,N0043046,N0043047,428.164952,428.1242,2.350673,2.401038,3.8812,200,PVC-U,1.05,0.5,table11,minimum,2.9375,merrimack,426.8761,14.641334,1.046265,0.502246,velocity,sub main,P429,derived
E0042800,N0043047,N0043048,428.1242,427.7742,2.401038,2.681061,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9369,merrimack,427.6177,14.663527,0.785204,0.636051,velocity,sub main,P429,derived
E0042801,N0043048,N0043049,427.7742,427.4242,2.681061,3.224757,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9351,merrimack,429.7773,14.728615,0.785909,0.63799,velocity,sub main,P429,derived
E0042802,N0043049,N0043050,427.4242,427.0742,3.224757,3.50481,69.999913,200,PVC-U,0.5,0.5,table11,minimum,2.9314,merrimack,434.2269,14.861985,0.787335,0.641973,velocity,sub main,P429,derived
E0042803,N0043050,N0043051,427.0742,426.7242,3.50481,4.493695,69.999971,200,PVC-U,0.5,0.5,table11,minimum,2.9306,merrimack,435.3067,14.894766,0.787681,0.642953,velocity,sub main,P429,derived
E0042804,N0043051,N0042912,426.7242,426.641988,4.493695,4.70756,16.442382,200,PVC-U,0.5,0.5,table11,minimum,2.9306,merrimack,435.3067,14.89535,0.787687,0.642971,velocity,sub main,P429,derived
E0042805,N0043052,N0043053,426.117968,425.917417,5.75987,6.03052,40.110293,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6472,1.005792,0.370595,0.153791,tractive,main,P429,derived
E0042806,N0043053,N0043054,425.917417,425.667417,6.03052,6.030825,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6472,1.006126,0.370633,0.153815,tractive,main,P429,derived
E0042807,N0043054,N0043055,425.667417,425.417417,6.030825,5.96921,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6472,1.006543,0.37068,0.153846,tractive,main,P429,derived
E0042808,N0043055,N0042912,425.417417,425.376501,5.96921,5.973047,3.273229,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,23.6472,1.00696,0.510481,0.123495,tractive,main,P429,derived
E0042809,N0043056,N0043057,429.437326,429.396893,1.550986,1.56261,3.515904,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0042810,N0043057,N0043058,429.396893,429.250858,1.56261,1.554836,16.226048,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,5.6599,0.237308,0.287123,0.06834,tractive,lateral,P411,derived
E0042811,N0043058,N0043059,429.250858,428.607371,1.554836,1.618551,71.498614,200,PVC-U,0.9,0.5,uniform,minimum,3.6221,held,8.2229,0.34489,0.324162,0.081088,tractive,lateral,P411,derived
E0042812,N0043059,N0043060,428.607371,428.430459,1.618551,1.55294,32.165825,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,8.9645,0.376576,0.281257,0.094793,tractive,lateral,P411,derived
E0042813,N0043060,N0043061,428.402532,428.165269,1.580866,1.589949,29.657893,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,8.9645,0.376844,0.320263,0.086824,tractive,lateral,P411,derived
E0042814,N0043061,N0043062,428.165269,428.087932,1.589949,1.665333,15.46739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9645,0.377091,0.272229,0.097011,tractive,lateral,P411,derived
E0042815,N0043062,N0043063,428.087932,428.01816,1.665333,1.68347,13.954517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9645,0.37722,0.272259,0.097026,tractive,lateral,P411,derived
E0042816,N0043063,N0042939,428.01816,427.950768,1.68347,1.673195,13.478343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9645,0.377336,0.272286,0.09704,tractive,lateral,P411,derived
E0042817,N0043064,N0043065,425.230394,425.130269,3.852003,4.163218,20.024984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179512,0.38923,0.165974,tractive,lateral,P411,provisional
E0042818,N0043065,N0043066,425.130269,424.99564,4.163218,4.268489,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179679,0.389247,0.165985,tractive,lateral,P411,provisional
E0042819,N0043066,N0042939,424.99564,424.729935,4.268489,4.894027,53.141009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179903,0.389269,0.166,tractive,lateral,P411,provisional
E0042820,N0043067,N0043068,430.142115,429.982115,8.051671,8.028871,79.999982,500,GRP,0.2,0.155,table11,minimum,2.351,merrimack,2690.0268,74.059242,0.832448,0.46313,velocity,trunk main,P447,drafted
E0042821,N0043068,N0043069,429.982115,429.822115,8.028871,7.806974,80.0,500,GRP,0.2,0.155,table11,minimum,2.351,merrimack,2690.0268,74.059909,0.83245,0.463132,velocity,trunk main,P447,drafted
E0042822,N0043069,N0043070,429.822115,429.777115,7.806974,7.929733,9.999982,500,GRP,0.45,0.155,table11,minimum,2.351,merrimack,2690.0268,74.060575,1.125197,0.369069,velocity,trunk main,P447,drafted
E0042823,N0043070,N0043071,429.777115,429.697115,7.929733,7.556516,40.0,500,GRP,0.2,0.155,table11,minimum,2.351,merrimack,2690.0268,74.060659,0.832452,0.463135,velocity,trunk main,P447,drafted
E0042824,N0043071,N0043072,429.697115,429.617115,7.556516,7.16209,40.0,500,GRP,0.2,0.155,table11,minimum,2.351,merrimack,2690.0268,74.060992,0.832453,0.463136,velocity,trunk main,P447,drafted
E0042825,N0043072,N0043073,429.617115,429.572115,7.16209,7.009092,15.0,500,GRP,0.3,0.155,table11,minimum,2.351,merrimack,2690.0268,74.061325,0.968696,0.412674,velocity,trunk main,P447,drafted
