Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0042826,N0043073,N0043074,429.572115,429.452115,7.009092,7.279086,59.999937,500,GRP,0.2,0.155,table11,minimum,2.351,merrimack,2690.0268,74.06145,0.832454,0.463138,velocity,trunk main,P447,drafted
E0042827,N0043074,N0043075,429.452115,429.332115,7.279086,7.459907,60.0,500,GRP,0.2,0.155,table11,minimum,2.351,merrimack,2690.0268,74.06195,0.832456,0.46314,velocity,trunk main,P447,drafted
E0042828,N0043075,N0042962,429.332115,429.291147,7.459907,7.386588,8.193731,500,GRP,0.5,0.155,table11,minimum,2.351,merrimack,2690.0268,74.06245,1.169576,0.358693,velocity,trunk main,P447,drafted
E0042829,N0043076,N0043077,424.42508,424.331049,11.71408,11.96546,31.343966,315,HDPE,0.3,0.27,table11,dod,2.6857,merrimack,895.3501,28.129055,0.765905,0.525158,velocity,sub main,P447,derived
E0042830,N0043077,N0042962,424.331049,424.108562,11.96546,12.569172,74.162061,315,HDPE,0.3,0.27,table11,minimum,2.6853,merrimack,896.4299,28.158817,0.7661,0.525494,velocity,sub main,P447,derived
E0042831,N0043078,N0043079,428.729877,428.68745,1.55,1.560932,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P429,provisional
E0042832,N0043079,N0043080,428.686294,428.593578,1.562088,1.552876,8.062258,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,3.2393,0.135861,0.25978,0.05018,tractive,lateral,P429,provisional
E0042833,N0043080,N0042992,428.545534,428.411799,1.60092,1.599004,19.104973,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,5.3989,0.226462,0.25937,0.070925,tractive,lateral,P429,provisional
E0042834,N0043081,N0043082,429.446796,429.110632,1.55,1.551081,19.209373,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,5.3989,0.226336,0.354913,0.05736,tractive,lateral,P429,provisional
E0042835,N0043082,N0042992,428.988811,428.326089,1.672902,1.684714,55.226805,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,6.4787,0.271763,0.331236,0.068001,tractive,lateral,P429,provisional
E0042836,N0043083,N0043084,427.854694,427.809194,1.55,1.553386,7.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P429,provisional
E0042837,N0043084,N0043085,427.781235,427.657744,1.581345,1.673921,24.698178,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181127,0.214723,0.06929,tractive,lateral,P429,provisional
E0042838,N0043085,N0042985,427.657744,427.589736,1.673921,1.858384,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.2266,0.231004,0.076743,tractive,lateral,P429,provisional
E0042839,N0043086,N0043087,433.988144,433.867944,2.223557,2.439704,24.039977,200,PVC-U,0.5,0.5,table11,minimum,3.1219,merrimack,258.1044,9.382659,0.707289,0.481689,tractive,sub main,P447,derived
E0042840,N0043087,N0043088,433.867944,433.683447,2.439704,2.558191,36.899304,200,PVC-U,0.5,0.5,table11,minimum,3.1172,merrimack,261.3437,9.485666,0.709258,0.484751,tractive,sub main,P447,derived
E0042841,N0043088,N0043089,433.683447,433.536869,2.558191,3.004666,29.315701,200,PVC-U,0.5,0.5,table11,minimum,3.1156,merrimack,262.4235,9.520209,0.709913,0.485776,tractive,sub main,P447,derived
E0042842,N0043089,N0043090,433.536869,433.491839,3.004666,3.218732,9.005977,200,PVC-U,0.5,0.5,table11,minimum,3.1141,merrimack,263.5033,9.55467,0.710564,0.486798,tractive,sub main,P447,derived
E0042843,N0043090,N0043091,433.491839,433.313144,3.218732,3.93237,35.739042,200,PVC-U,0.5,0.5,table11,minimum,3.1125,merrimack,264.5831,9.588946,0.711209,0.487814,tractive,sub main,P447,derived
E0042844,N0043091,N0043092,433.313144,433.257493,3.93237,3.96971,11.130067,200,PVC-U,0.5,0.5,table11,minimum,3.111,merrimack,265.6628,9.623428,0.711856,0.488836,tractive,sub main,P447,derived
E0042845,N0043092,N0043093,433.257493,433.008995,3.96971,4.152504,49.69973,200,PVC-U,0.5,0.5,table11,minimum,3.1095,merrimack,266.7426,9.657687,0.712497,0.48985,tractive,sub main,P447,derived
E0042846,N0043093,N0043094,433.008995,432.961277,4.152504,4.16003,9.54352,200,PVC-U,0.5,0.5,table11,minimum,3.108,merrimack,267.8224,9.692252,0.713141,0.490873,tractive,sub main,P447,derived
E0042847,N0043094,N0043095,432.961277,432.913559,4.16003,4.092148,9.543699,200,PVC-U,0.5,0.5,table11,minimum,3.108,merrimack,267.8224,9.692331,0.713142,0.490875,tractive,sub main,P447,derived
E0042848,N0043095,N0043096,432.913559,432.865842,4.092148,3.995822,9.543373,200,PVC-U,0.5,0.5,table11,minimum,3.108,merrimack,267.8224,9.692411,0.713144,0.490878,tractive,sub main,P447,derived
E0042849,N0043096,N0043097,432.865842,432.778605,3.995822,3.829091,17.447317,200,PVC-U,0.5,0.5,table11,minimum,3.108,merrimack,267.8224,9.69249,0.713145,0.49088,tractive,sub main,P447,derived
E0042850,N0043097,N0043098,432.778605,432.737165,3.829091,3.765551,8.288026,200,PVC-U,0.5,0.5,table11,minimum,3.108,merrimack,267.8224,9.692636,0.713148,0.490884,tractive,sub main,P447,derived
E0042851,N0043098,N0043099,432.737165,432.672973,3.765551,3.759309,12.838495,200,PVC-U,0.5,0.5,table11,minimum,3.1065,merrimack,268.9022,9.726838,0.713783,0.491896,tractive,sub main,P447,derived
E0042852,N0043099,N0043100,432.672973,432.602058,3.759309,3.766106,14.182906,200,PVC-U,0.5,0.5,table11,minimum,3.1065,merrimack,268.9022,9.726945,0.713785,0.491899,tractive,sub main,P447,derived
E0042853,N0043100,N0043101,432.602058,432.498739,3.766106,3.98768,20.663772,200,PVC-U,0.5,0.5,table11,minimum,3.1049,merrimack,269.982,9.761181,0.714418,0.492911,tractive,sub main,P447,derived
E0042854,N0043101,N0043102,432.498739,432.414449,3.98768,4.210155,16.858123,200,PVC-U,0.5,0.5,table11,minimum,3.1049,merrimack,269.982,9.761353,0.714421,0.492916,tractive,sub main,P447,derived
E0042855,N0043102,N0043103,432.414449,432.357989,4.210155,4.319318,11.291909,200,PVC-U,0.5,0.5,table11,minimum,3.1049,merrimack,269.982,9.761493,0.714423,0.49292,tractive,sub main,P447,derived
E0042856,N0043103,N0043104,432.357989,432.169976,4.319318,4.74195,37.602625,200,PVC-U,0.5,0.5,table11,minimum,3.1034,merrimack,271.0617,9.795688,0.715053,0.49393,tractive,sub main,P447,derived
E0042857,N0043104,N0042962,432.169976,431.759395,4.74195,4.918339,82.116157,200,PVC-U,0.5,0.5,table11,minimum,3.1034,merrimack,271.0617,9.796001,0.715059,0.493939,tractive,sub main,P447,derived
E0042858,N0043105,N0043106,428.310826,428.23434,1.551143,1.7197,15.297059,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0042859,N0043106,N0043107,428.23434,428.185096,1.7197,1.594872,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226463,0.230959,0.076722,tractive,lateral,P429,provisional
E0042860,N0043107,N0043108,428.185096,428.070859,1.594872,1.556948,15.231546,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,5.3989,0.226546,0.265632,0.069807,tractive,lateral,P429,provisional
E0042861,N0043108,N0043109,428.070859,428.028433,1.556948,1.560831,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.3989,0.226672,0.26568,0.069824,tractive,lateral,P429,provisional
E0042862,N0043109,N0042985,428.028433,427.788329,1.560831,1.659791,48.020829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22672,0.231044,0.076762,tractive,lateral,P429,provisional
E0042863,N0043110,N0043111,426.834549,426.741141,2.251877,2.512491,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576419,0.31149,0.118211,tractive,lateral,P429,provisional
E0042864,N0043111,N0043112,426.741141,426.689663,2.512491,2.593601,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.621842,0.319017,0.122493,tractive,lateral,P429,provisional
E0042865,N0043112,N0043113,426.689663,426.530132,2.593601,2.639759,31.906112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.667195,0.326147,0.126614,tractive,lateral,P429,provisional
E0042866,N0043113,N0042981,426.530132,426.462125,2.639759,2.791476,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.712728,0.332961,0.130614,tractive,lateral,P429,provisional
E0042867,N0043114,N0043115,427.615833,427.527289,1.55,1.550195,6.324555,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.277723,0.047959,tractive,lateral,P429,provisional
E0042868,N0043115,N0043116,427.527289,427.467892,1.550195,1.551609,8.485281,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,4.3191,0.181121,0.241081,0.064071,tractive,lateral,P429,provisional
E0042869,N0043116,N0043117,427.467892,427.421794,1.551609,1.718343,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271727,0.245011,0.083404,tractive,lateral,P429,provisional
E0042870,N0043117,N0042981,427.421794,427.221982,1.718343,2.031619,39.962482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362338,0.268775,0.095235,tractive,lateral,P429,provisional
E0042871,N0043118,N0043119,428.641306,428.568505,6.343099,6.347572,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.1682,merrimack,228.5121,8.411247,0.687609,0.452466,tractive,main,P429,provisional
E0042872,N0043119,N0043120,428.568505,428.518505,6.347572,6.361958,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.1664,merrimack,229.5919,8.446163,0.688353,0.453529,tractive,main,P429,provisional
E0042873,N0043120,N0043121,428.518505,428.449043,6.361958,6.419701,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.1664,merrimack,229.5919,8.446246,0.688355,0.453531,tractive,main,P429,provisional
E0042874,N0043121,N0043122,428.449043,428.332424,6.419701,6.737797,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.1646,merrimack,230.6717,8.481136,0.689096,0.454592,tractive,main,P429,provisional
E0042875,N0043122,N0043123,428.332424,428.242285,6.737797,6.956873,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.1646,merrimack,230.6717,8.48133,0.6891,0.454598,tractive,main,P429,provisional
E0042876,N0043123,N0042994,428.242285,428.190807,6.956873,6.886921,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.1611,merrimack,232.8313,8.55097,0.690571,0.456713,tractive,main,P429,provisional
E0042877,N0043124,N0043125,431.710377,431.55046,2.005535,2.020829,31.983308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.588928,0.426264,0.191656,tractive,main,P429,derived
E0042878,N0043125,N0043126,431.55046,431.459094,2.020829,2.000226,18.273346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.679729,0.433495,0.19691,tractive,main,P429,derived
E0042879,N0043126,N0043127,431.459094,431.245735,2.000226,1.765343,42.671791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.770416,0.440432,0.202026,tractive,main,P429,derived
E0042880,N0043127,N0043018,431.245735,431.195986,1.765343,1.672026,9.949861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.816038,0.443822,0.204553,tractive,main,P429,derived
E0042881,N0043128,N0043129,424.470198,424.386383,2.668535,2.760071,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.497254,0.418645,0.186208,tractive,lateral,P455,provisional
E0042882,N0043129,N0043010,424.386383,424.154758,2.760071,2.911129,46.324939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.542661,0.422461,0.188926,tractive,lateral,P455,provisional
E0042883,N0043130,N0043131,427.181866,427.095843,5.364642,5.453595,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.963,2.986254,0.514548,0.261743,tractive,main,P429,provisional
E0042884,N0043131,N0043132,427.095843,426.98404,5.453595,5.756836,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.963,2.986397,0.514556,0.26175,tractive,main,P429,provisional
E0042885,N0043132,N0043018,426.98404,426.733161,5.756836,6.13485,50.175715,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.963,2.986584,0.514565,0.261758,tractive,main,P429,provisional
E0042886,N0043133,N0043134,432.899157,432.858597,1.758741,1.710861,3.862841,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,4.461,0.187665,0.280277,0.059277,tractive,lateral,P411,derived
E0042887,N0043134,N0043135,432.858597,432.583851,1.710861,1.556408,22.895473,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,4.461,0.187698,0.293382,0.057484,tractive,lateral,P411,derived
E0042888,N0043135,N0043136,432.581972,432.234621,1.558287,1.554319,17.367519,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,6.6858,0.281159,0.398861,0.061372,tractive,lateral,P411,derived
E0042889,N0043136,N0043137,432.20951,431.475523,1.579431,1.578036,45.874167,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,6.6858,0.281303,0.369656,0.064629,tractive,lateral,P411,derived
E0042890,N0043137,N0043138,431.475523,431.134163,1.578036,1.562767,37.928853,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,6.6858,0.281686,0.303604,0.073902,tractive,lateral,P411,derived
E0042891,N0043138,N0043139,431.134163,430.932027,1.562767,1.554515,21.277508,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,6.6858,0.282002,0.309414,0.073015,tractive,lateral,P411,derived
E0042892,N0043139,N0043140,430.906433,430.636332,1.580109,1.579366,36.013393,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,6.6858,0.282179,0.285296,0.077174,tractive,lateral,P411,derived
E0042893,N0043140,N0043012,430.636332,430.405318,1.579366,1.560136,35.540627,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,6.6858,0.282479,0.271652,0.079838,tractive,lateral,P411,derived
E0042894,N0043141,N0043142,426.519329,426.46232,5.056569,5.194174,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8199,0.420713,0.281908,0.102063,tractive,main,P429,provisional
E0042895,N0043142,N0043143,426.46232,426.332512,5.194174,5.459571,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5615,0.451898,0.288396,0.105513,tractive,main,P429,provisional
E0042896,N0043143,N0043052,426.332512,426.117968,5.459571,5.75987,42.908818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5615,0.452114,0.28844,0.105536,tractive,main,P429,provisional
E0042897,N0043144,N0043145,428.956739,428.889471,3.044298,3.241297,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216821,0.227712,0.075211,tractive,lateral,P429,provisional
E0042898,N0043145,N0043146,428.889471,428.76298,3.241297,3.187398,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216933,0.227751,0.075229,tractive,lateral,P429,provisional
E0042899,N0043146,N0043147,428.76298,428.518362,3.187398,3.614572,48.923586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217144,0.227823,0.075262,tractive,lateral,P429,provisional
E0042900,N0043147,N0043148,428.518362,428.268362,3.614572,3.606272,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0856,0.552482,0.30735,0.115887,tractive,lateral,P429,provisional
E0042901,N0043148,N0043052,428.268362,428.015306,3.606272,3.862532,50.611137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0856,0.552899,0.307424,0.115928,tractive,lateral,P429,provisional
E0042902,N0043149,N0043150,419.679851,419.617141,6.715565,6.634018,11.401754,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,36.8704,1.554531,0.437925,0.18524,tractive,main,P455,provisional
E0042903,N0043150,N0043151,419.617141,419.54543,6.634018,6.763805,13.038405,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,36.8704,1.554626,0.437933,0.185246,tractive,main,P455,provisional
E0042904,N0043151,N0043152,419.54543,419.502474,6.763805,6.786955,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,36.8704,1.554735,0.437943,0.185252,tractive,main,P455,provisional
E0042905,N0043152,N0043153,419.502474,419.343829,6.786955,6.899304,28.84441,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,36.8704,1.5548,0.437948,0.185256,tractive,main,P455,provisional
E0042906,N0043153,N0043154,419.343829,418.828353,6.899304,8.038041,93.722996,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.6121,1.58613,0.44061,0.187056,tractive,main,P455,provisional
E0042907,N0043154,N0043155,418.828353,418.628983,8.038041,7.93251,36.249138,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.6121,1.586911,0.440676,0.187101,tractive,main,P455,provisional
E0042908,N0043155,N0043156,418.628983,418.587752,7.93251,7.931719,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,37.6121,1.587213,0.543758,0.161727,tractive,main,P455,provisional
E0042909,N0043156,N0043157,418.587752,418.517041,7.931719,8.012287,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6121,1.587248,0.426127,0.191558,tractive,main,P455,provisional
E0042910,N0043157,N0043158,418.517041,418.234021,8.012287,8.413195,56.603887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6121,1.587366,0.426137,0.191565,tractive,main,P455,provisional
E0042911,N0043158,N0043159,418.234021,418.124363,8.413195,8.476131,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6121,1.587837,0.426175,0.191592,tractive,main,P455,provisional
E0042912,N0043159,N0043160,418.124363,418.07028,8.476131,8.526766,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6121,1.58802,0.42619,0.191603,tractive,main,P455,provisional
E0042913,N0043160,N0043161,418.07028,417.830644,8.526766,8.95616,47.927028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6121,1.58811,0.426197,0.191608,tractive,main,P455,provisional
E0042914,N0043161,N0043162,417.830644,417.444769,8.95616,9.469324,77.175126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6121,1.58851,0.42623,0.191632,tractive,main,P455,provisional
E0042915,N0043162,N0043163,417.444769,417.321785,9.469324,9.619194,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6121,1.589153,0.426282,0.19167,tractive,main,P455,provisional
E0042916,N0043163,N0043010,417.321785,417.029723,9.619194,10.036164,58.412327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.6121,1.589358,0.426299,0.191682,tractive,main,P455,provisional
E0042917,N0043164,N0043064,427.375469,427.27035,1.551594,1.812047,21.023796,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P411,provisional
E0042918,N0043165,N0043166,429.512012,429.427973,1.55,1.658423,16.807827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P411,derived
E0042919,N0043166,N0043167,429.427973,429.381886,1.658423,1.681286,9.21736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03123,0.118644,0.03163,tractive,lateral,P411,derived
E0042920,N0043167,N0043168,429.381886,429.327816,1.681286,1.797856,10.814022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076574,0.161313,0.047011,tractive,lateral,P411,derived
E0042921,N0043168,N0043169,429.327816,429.252794,1.797856,1.955732,15.004277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076664,0.161377,0.047035,tractive,lateral,P411,derived
E0042922,N0043169,N0043170,429.252794,429.185547,1.955732,2.055267,13.449409,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.17006,0.210331,0.067332,tractive,lateral,P411,derived
E0042923,N0043170,N0043171,429.185547,429.120479,2.055267,2.190617,13.01371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215439,0.227239,0.074992,tractive,lateral,P411,derived
E0042924,N0043171,N0043172,429.120479,428.939807,2.190617,2.52403,36.13437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215547,0.227276,0.075009,tractive,lateral,P411,derived
E0042925,N0043172,N0043173,428.939807,428.897569,2.52403,2.601485,5.279753,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.126,0.215848,0.267332,0.067269,tractive,lateral,P411,derived
E0042926,N0043173,N0043174,428.897569,428.829954,2.601485,2.738833,13.522957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.284785,0.248753,0.085223,tractive,lateral,P411,derived
E0042927,N0043174,N0043175,428.829954,428.787561,2.738833,2.825965,8.478665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.284897,0.248785,0.085238,tractive,lateral,P411,derived
E0042928,N0043175,N0043176,428.787561,428.539289,2.825965,3.422381,49.654384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.284968,0.248805,0.085248,tractive,lateral,P411,derived
E0042929,N0043176,N0043177,428.539289,428.448813,3.422381,3.589334,18.095132,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.285382,0.248922,0.085305,tractive,lateral,P411,derived
E0042930,N0043177,N0043178,428.448813,428.404256,3.589334,3.581004,8.911488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.285533,0.248964,0.085326,tractive,lateral,P411,derived
E0042931,N0043178,N0043179,428.404256,428.342625,3.581004,3.724483,12.326063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.285607,0.248985,0.085336,tractive,lateral,P411,derived
E0042932,N0043179,N0043180,428.342625,428.276035,3.724483,3.778286,13.318084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.28571,0.249014,0.08535,tractive,lateral,P411,derived
E0042933,N0043180,N0043181,428.276035,428.221384,3.778286,3.811727,10.930156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.285821,0.249045,0.085365,tractive,lateral,P411,derived
E0042934,N0043181,N0043182,428.221384,428.150913,3.811727,3.900601,14.094206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.285912,0.249071,0.085378,tractive,lateral,P411,derived
E0042935,N0043182,N0043183,428.150913,428.104396,3.900601,3.935704,9.303386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.286029,0.249103,0.085394,tractive,lateral,P411,derived
E0042936,N0043183,N0043012,428.104396,428.033726,3.935704,3.931728,14.133985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.286107,0.249125,0.085405,tractive,lateral,P411,derived
E0042937,N0043184,N0043185,426.186485,425.936485,1.846901,2.368324,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453468,0.288714,0.105683,tractive,lateral,P411,provisional
E0042938,N0043185,N0043186,425.936485,425.686485,2.368324,2.947731,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725488,0.334814,0.131712,tractive,lateral,P411,provisional
E0042939,N0043186,N0043187,425.686485,425.595723,2.947731,3.182505,18.152444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861706,0.353262,0.142884,tractive,lateral,P411,provisional
E0042940,N0043187,N0043188,425.595723,425.511908,3.182505,3.410394,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952392,0.364396,0.149844,tractive,lateral,P411,provisional
E0042941,N0043188,N0043064,425.511908,425.230394,3.410394,3.852003,56.302753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043066,0.374781,0.156486,tractive,lateral,P411,provisional
E0042942,N0043189,N0043190,417.53406,417.284073,11.576566,12.024368,49.997372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.8692,3.041687,0.517328,0.264178,tractive,main,P470,derived
E0042943,N0043190,N0043044,427.758441,427.503214,1.55,2.231649,51.045476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.8692,3.042104,0.517348,0.264197,tractive,main,P470,derived
E0042944,N0043191,N0043192,421.940005,421.698058,5.214963,5.533296,43.990454,200,PVC-U,0.55,0.5,uniform,minimum,3.0335,merrimack,327.2553,11.582284,0.772741,0.530337,velocity,sub main,P460,derived
E0042945,N0043192,N0043193,421.698058,421.484189,5.533296,5.782016,38.885253,200,PVC-U,0.55,0.5,uniform,minimum,3.0323,merrimack,328.3351,11.615968,0.773285,0.53127,velocity,sub main,P460,derived
E0042946,N0043193,N0043194,421.484189,421.044189,5.782016,6.48758,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0311,merrimack,329.4149,11.649596,0.773826,0.532202,velocity,sub main,P460,derived
E0042947,N0043194,N0043195,421.044189,420.604189,6.48758,7.263426,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.025,merrimack,334.9443,11.820603,0.77655,0.536939,velocity,sub main,P460,derived
E0042948,N0043195,N0043196,420.604189,420.164189,7.263426,7.917994,79.999927,200,PVC-U,0.55,0.5,uniform,minimum,3.0202,merrimack,339.3287,11.956093,0.778675,0.540688,velocity,sub main,P460,derived
E0042949,N0043196,N0043197,420.164189,420.089109,7.917994,8.019381,13.65106,200,PVC-U,0.55,0.5,uniform,minimum,3.0202,merrimack,339.3287,11.95676,0.778686,0.540706,velocity,sub main,P460,derived
E0042950,N0043197,N0043198,420.089109,419.995048,8.019381,8.139443,17.101862,200,PVC-U,0.55,0.5,uniform,minimum,3.0202,merrimack,339.3287,11.956873,0.778688,0.540709,velocity,sub main,P460,derived
E0042951,N0043198,N0043199,419.995048,419.93232,8.139443,8.217704,11.40505,200,PVC-U,0.55,0.5,uniform,minimum,3.0202,merrimack,339.3287,11.957016,0.77869,0.540713,velocity,sub main,P460,derived
E0042952,N0043199,N0043200,419.93232,419.880417,8.217704,8.298233,9.436972,200,PVC-U,0.55,0.5,uniform,minimum,3.0202,merrimack,339.3287,11.957111,0.778691,0.540716,velocity,sub main,P460,derived
E0042953,N0043200,N0043201,419.880417,419.828514,8.298233,8.389168,9.436995,200,PVC-U,0.55,0.5,uniform,minimum,3.0202,merrimack,339.3287,11.95719,0.778692,0.540718,velocity,sub main,P460,derived
E0042954,N0043201,N0043202,419.828514,419.755325,8.389168,8.529251,13.306991,200,PVC-U,0.55,0.5,uniform,minimum,3.0202,merrimack,339.3287,11.957268,0.778694,0.54072,velocity,sub main,P460,derived
E0042955,N0043202,N0043203,419.755325,419.691436,8.529251,8.659852,11.616212,200,PVC-U,0.55,0.5,uniform,minimum,3.0202,merrimack,339.3287,11.957379,0.778695,0.540723,velocity,sub main,P460,derived
E0042956,N0043203,N0043204,419.691436,419.648801,8.659852,8.739352,7.751795,200,PVC-U,0.55,0.5,table11,minimum,3.0191,merrimack,340.4085,11.990648,0.779213,0.541644,velocity,sub main,P460,derived
E0042957,N0043204,N0043205,419.648801,419.568312,8.739352,8.878587,14.634389,200,PVC-U,0.55,0.5,uniform,minimum,3.0191,merrimack,340.4085,11.990712,0.779214,0.541645,velocity,sub main,P460,derived
E0042958,N0043205,N0043206,419.568312,419.467612,8.878587,9.059396,18.309033,200,PVC-U,0.55,0.5,uniform,minimum,3.0175,merrimack,341.8917,12.036379,0.779922,0.542908,velocity,sub main,P460,derived
E0042959,N0043206,N0043207,419.467612,419.366912,9.059396,9.207948,18.309214,200,PVC-U,0.55,0.5,uniform,minimum,3.0163,merrimack,342.9715,12.069673,0.780436,0.543829,velocity,sub main,P460,derived
E0042960,N0043207,N0043208,419.366912,419.217506,9.207948,9.441888,27.16472,200,PVC-U,0.55,0.5,uniform,minimum,3.0163,merrimack,342.9715,12.069826,0.780438,0.543833,velocity,sub main,P460,derived
E0042961,N0043208,N0043209,419.217506,419.099918,9.441888,9.709439,21.379625,200,PVC-U,0.55,0.5,uniform,minimum,3.0163,merrimack,342.9715,12.070052,0.780442,0.543839,velocity,sub main,P460,derived
E0042962,N0043209,N0043210,419.099918,418.784148,9.709439,10.546754,57.412651,200,PVC-U,0.55,0.5,uniform,minimum,3.0152,merrimack,344.0513,12.103359,0.780954,0.54476,velocity,sub main,P460,derived
E0042963,N0043210,N0043211,418.784148,418.69885,10.546754,10.812259,15.508802,200,PVC-U,0.55,0.5,uniform,minimum,3.0152,merrimack,344.0513,12.103838,0.780962,0.544773,velocity,sub main,P460,derived
E0042964,N0043211,N0043044,418.69885,418.606533,10.812259,11.12833,16.784861,200,PVC-U,0.55,0.5,uniform,minimum,3.0144,merrimack,344.7929,12.126713,0.781313,0.545406,velocity,sub main,P460,derived
E0042965,N0043212,N0043213,430.426981,430.306981,8.233511,8.23553,60.0,500,GRP,0.2,0.155,table11,minimum,2.3514,merrimack,2685.7077,73.953789,0.832149,0.46275,velocity,trunk main,P447,drafted
E0042966,N0043213,N0043214,430.306981,430.186981,8.23553,8.096711,59.999975,500,GRP,0.2,0.155,table11,minimum,2.3514,merrimack,2685.7077,73.954289,0.83215,0.462752,velocity,trunk main,P447,drafted
E0042967,N0043214,N0043067,430.186981,430.142115,8.096711,8.051671,9.970141,500,GRP,0.45,0.155,table11,minimum,2.3514,merrimack,2685.7077,73.954789,1.124765,0.368784,velocity,trunk main,P447,drafted
E0042968,N0043215,N0043216,436.36888,436.32815,1.788194,1.855291,4.525483,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,4.3191,0.181772,0.263094,0.060546,tractive,lateral,P447,provisional
E0042969,N0043216,N0043067,436.32815,436.138972,1.855291,2.054815,37.835743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18181,0.214988,0.069409,tractive,lateral,P447,provisional
E0042970,N0043217,N0043218,426.497331,426.177331,10.630446,10.568396,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7584,merrimack,718.0403,23.170076,0.809372,0.625717,velocity,sub main,P447,derived
E0042971,N0043218,N0043219,426.177331,425.857331,10.568396,10.637633,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7574,merrimack,720.1999,23.231335,0.809813,0.626839,velocity,sub main,P447,derived
E0042972,N0043219,N0043220,425.857331,425.813629,10.637633,10.667145,7.945904,250,PVC-U,0.55,0.375,table11,minimum,2.7569,merrimack,721.2797,23.262289,0.918089,0.565148,velocity,sub main,P447,derived
E0042973,N0043220,N0043221,425.813629,425.533629,10.667145,10.709718,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7569,merrimack,721.2797,23.262355,0.810036,0.627407,velocity,sub main,P447,derived
E0042974,N0043221,N0043222,425.533629,425.253629,10.709718,10.71564,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7569,merrimack,721.2797,23.262939,0.81004,0.627417,velocity,sub main,P447,derived
E0042975,N0043222,N0043223,425.253629,425.205412,10.71564,10.733156,12.054096,250,PVC-U,0.4,0.375,table11,minimum,2.7569,merrimack,721.2797,23.263522,0.810044,0.627428,velocity,sub main,P447,derived
E0042976,N0043223,N0043224,425.205412,424.885412,10.733156,11.092249,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7569,merrimack,721.2797,23.263622,0.810045,0.62743,velocity,sub main,P447,derived
E0042977,N0043224,N0043225,424.885412,424.565412,11.092249,11.51961,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7569,merrimack,721.2797,23.264289,0.81005,0.627442,velocity,sub main,P447,derived
E0042978,N0043225,N0043076,424.565412,424.486257,11.51961,11.652903,19.78887,250,PVC-U,0.4,0.375,table11,minimum,2.7569,merrimack,721.2797,23.264956,0.810054,0.627454,velocity,sub main,P447,derived
E0042979,N0043226,N0043227,433.86214,433.637356,1.55,1.900211,40.869722,200,PVC-U,0.55,0.5,uniform,minimum,3.3262,merrimack,152.8673,5.930172,0.647986,0.363886,tractive,sub main,P472,derived
E0042980,N0043227,N0043228,433.637356,433.530865,1.900211,2.059681,19.362138,200,PVC-U,0.55,0.5,uniform,minimum,3.315,merrimack,157.1864,6.07642,0.652377,0.368647,tractive,sub main,P447,derived
E0042981,N0043228,N0043229,433.530865,433.116708,2.059681,2.785972,75.301275,200,PVC-U,0.55,0.5,uniform,minimum,3.3041,merrimack,161.5056,6.222005,0.656661,0.373349,tractive,sub main,P447,derived
E0042982,N0043229,N0043230,433.116708,432.880578,2.785972,2.894416,42.932707,200,PVC-U,0.55,0.5,uniform,minimum,3.2978,merrimack,164.0686,6.308705,0.659172,0.376131,tractive,sub main,P447,derived
E0042983,N0043230,N0043231,432.880578,432.644704,2.894416,3.29185,42.886103,200,PVC-U,0.55,0.5,uniform,minimum,3.2926,merrimack,166.2281,6.381461,0.661257,0.378456,tractive,sub main,P447,derived
E0042984,N0043231,N0043232,432.644704,432.585442,3.29185,3.415596,10.775006,200,PVC-U,0.55,0.5,uniform,minimum,3.2743,merrimack,174.0704,6.643779,0.668609,0.386766,tractive,sub main,P447,derived
E0042985,N0043232,N0043076,432.585442,432.467522,3.415596,3.671639,21.440019,200,PVC-U,0.55,0.5,uniform,minimum,3.2743,merrimack,174.0704,6.643869,0.668611,0.386769,tractive,sub main,P447,derived
E0042986,N0043233,N0043234,427.087054,427.031828,1.55,1.737673,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P429,provisional
E0042987,N0043234,N0043235,427.031828,426.897199,1.737673,2.017871,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135894,0.195354,0.060825,tractive,lateral,P429,provisional
E0042988,N0043235,N0043110,426.897199,426.834549,2.017871,2.251877,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.395038,0.276303,0.099124,tractive,lateral,P429,provisional
E0042989,N0043236,N0043237,427.323413,427.26238,1.55,1.689768,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P429,provisional
E0042990,N0043237,N0043110,427.26238,427.199135,1.689768,1.887291,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18117,0.21474,0.069297,tractive,lateral,P429,provisional
E0042991,N0043238,N0043118,433.242725,433.125039,1.55,1.859367,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0042992,N0043239,N0043240,429.029101,428.912375,6.635663,6.267893,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.1719,merrimack,226.3526,8.340757,0.686097,0.450317,tractive,main,P429,provisional
E0042993,N0043240,N0043241,428.912375,428.77508,6.267893,6.205847,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.1719,merrimack,226.3526,8.340952,0.686101,0.450323,tractive,main,P429,provisional
E0042994,N0043241,N0043242,428.77508,428.694457,6.205847,6.347566,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.1719,merrimack,226.3526,8.34118,0.686106,0.45033,tractive,main,P429,provisional
E0042995,N0043242,N0043118,428.694457,428.641306,6.347566,6.343099,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.1701,merrimack,227.4323,8.376149,0.686858,0.451396,tractive,main,P429,provisional
E0042996,N0043243,N0043244,434.530234,434.192236,2.03782,1.915308,67.599554,200,PVC-U,0.5,0.5,table11,minimum,3.1331,merrimack,250.5459,9.140775,0.702581,0.474474,tractive,sub main,P447,derived
E0042997,N0043244,N0043086,434.192236,433.988144,1.915308,2.223557,40.818435,200,PVC-U,0.5,0.5,table11,minimum,3.1299,merrimack,252.7055,9.21014,0.703944,0.476547,tractive,sub main,P447,derived
E0042998,N0043245,N0043246,434.459471,434.378848,1.551119,1.760404,16.124515,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0042999,N0043246,N0043247,434.378848,434.333571,1.760404,1.805589,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135936,0.195374,0.060834,tractive,lateral,P447,provisional
E0043000,N0043247,N0043086,434.333571,434.16776,1.805589,2.043941,33.162298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136011,0.195409,0.060849,tractive,lateral,P447,provisional
E0043001,N0043248,N0043249,432.326011,432.184001,1.550027,1.611684,28.402066,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P429,derived
E0043002,N0043249,N0043124,432.184001,432.033769,1.611684,1.682143,30.046368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226573,0.230995,0.076739,tractive,lateral,P429,derived
E0043003,N0043250,N0043251,425.9164,425.866151,1.55,1.601623,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P455,provisional
E0043004,N0043251,N0043252,425.866151,425.798143,1.601623,1.640547,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22642,0.230944,0.076715,tractive,lateral,P455,provisional
E0043005,N0043252,N0043128,425.798143,425.483104,1.640547,1.655629,63.007936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317067,0.257508,0.089542,tractive,lateral,P455,provisional
E0043006,N0043253,N0043254,431.993614,431.948961,1.995766,2.114515,8.930501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.180564,0.389336,0.166045,tractive,main,P429,provisional
E0043007,N0043254,N0043124,431.948961,431.710377,2.114515,2.005535,47.716886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.271173,0.398261,0.172053,tractive,main,P429,provisional
E0043008,N0043255,N0043130,431.390529,430.985529,1.556248,1.560979,10.0,200,PVC-U,4.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043009,N0043256,N0043257,426.099001,425.815981,1.550993,1.925169,56.603887,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P455,provisional
E0043010,N0043257,N0043258,425.815981,425.76213,1.925169,1.858659,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453144,0.288648,0.105648,tractive,lateral,P455,provisional
E0043011,N0043258,N0043259,425.76213,425.356852,1.858659,2.14977,81.055537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589035,0.313622,0.119417,tractive,lateral,P455,provisional
E0043012,N0043259,N0043260,425.356852,425.260675,2.14977,2.162543,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725512,0.334818,0.131714,tractive,lateral,P455,provisional
E0043013,N0043260,N0043261,425.260675,424.931661,2.162543,2.3491,65.802736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861474,0.353232,0.142866,tractive,lateral,P455,provisional
E0043014,N0043261,N0043262,424.931661,424.862199,2.3491,2.383742,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133625,0.384514,0.162845,tractive,lateral,P455,provisional
E0043015,N0043262,N0043263,424.862199,424.800353,2.383742,2.335145,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133741,0.384526,0.162853,tractive,lateral,P455,provisional
E0043016,N0043263,N0043264,424.800353,424.549255,2.335145,2.587525,50.219518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133844,0.384537,0.16286,tractive,lateral,P455,provisional
E0043017,N0043264,N0043128,424.549255,424.470198,2.587525,2.668535,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134263,0.384581,0.162889,tractive,lateral,P455,provisional
E0043018,N0043265,N0043266,427.847897,427.755701,4.494083,4.443213,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.245,2.577689,0.492737,0.243152,tractive,main,P429,provisional
E0043019,N0043266,N0043267,427.755701,427.659524,4.443213,4.607566,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.4046,2.668377,0.497796,0.247384,tractive,main,P429,provisional
E0043020,N0043267,N0043268,427.659524,427.619524,4.607566,4.69145,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,64.4843,2.713805,0.639826,0.209764,tractive,main,P429,provisional
E0043021,N0043268,N0043269,427.619524,427.498487,4.69145,4.963427,24.207437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.5641,2.759105,0.502727,0.251555,tractive,main,P429,provisional
E0043022,N0043269,N0043270,427.498487,427.372293,4.963427,5.046927,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.7237,2.849841,0.507535,0.255666,tractive,main,P429,provisional
E0043023,N0043270,N0043271,427.372293,427.286269,5.046927,5.01561,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8035,2.895319,0.509902,0.257706,tractive,main,P429,provisional
E0043024,N0043271,N0043130,427.286269,427.181866,5.01561,5.364642,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.963,2.985996,0.514535,0.261732,tractive,main,P429,provisional
E0043025,N0043272,N0043273,433.966235,433.765229,1.55,1.553588,10.050313,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0043026,N0043273,N0043133,433.762989,433.103943,1.555829,1.553955,29.290925,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,4.461,0.187101,0.362999,0.049691,tractive,lateral,P411,derived
E0043027,N0043274,N0043275,434.030437,433.341228,1.55132,1.555409,18.378915,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P411,derived
E0043028,N0043275,N0043133,433.139547,432.899157,1.75709,1.758741,20.032529,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.000153,0.017943,0.003196,tractive,lateral,P411,derived
E0043029,N0043276,N0043277,427.834038,427.713104,2.234108,2.408264,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000497,0.02379,0.005811,tractive,lateral,P429,provisional
E0043030,N0043277,N0043278,427.713104,427.592688,2.408264,2.512872,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000698,0.027615,0.006599,tractive,lateral,P429,provisional
E0043031,N0043278,N0043279,427.592688,427.292688,2.512872,3.316382,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000899,0.030775,0.007268,tractive,lateral,P429,provisional
E0043032,N0043279,N0043280,427.292688,426.992688,3.316382,3.713488,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001399,0.037004,0.008635,tractive,lateral,P429,provisional
E0043033,N0043280,N0043281,426.992688,426.915101,3.713488,3.81845,15.517527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001899,0.041887,0.009748,tractive,lateral,P429,provisional
E0043034,N0043281,N0043141,426.915101,426.534279,3.81845,5.041618,76.164296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002028,0.043004,0.010008,tractive,lateral,P429,provisional
E0043035,N0043282,N0043283,429.723516,429.639701,1.550532,1.8238,16.763055,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043036,N0043283,N0043144,429.639701,429.558307,1.8238,2.442731,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00014,0.01303,0.003729,tractive,lateral,P429,provisional
E0043037,N0043284,N0043285,427.002243,426.694432,3.560928,4.400264,61.562209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7236,0.203592,0.223088,0.07308,tractive,main,P429,provisional
E0043038,N0043285,N0043286,426.694432,426.615375,4.400264,4.528759,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8199,0.417758,0.281276,0.10173,tractive,main,P429,provisional
E0043039,N0043286,N0043141,426.615375,426.519329,4.528759,5.056569,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8199,0.41789,0.281304,0.101745,tractive,main,P429,provisional
E0043040,N0043287,N0043288,420.023221,419.734851,6.244083,6.614362,52.430907,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.3918,1.280819,0.412794,0.168712,tractive,main,P455,provisional
E0043041,N0043288,N0043149,419.734851,419.679851,6.614362,6.715565,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.3918,1.281256,0.412837,0.16874,tractive,main,P455,provisional
E0043042,N0043289,N0043290,424.018128,423.944338,2.052794,2.132291,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.182007,0.222246,0.067917,tractive,lateral,P455,provisional
E0043043,N0043290,N0043291,423.944338,423.650564,2.132291,2.501932,53.413481,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.227386,0.239002,0.07517,tractive,lateral,P455,provisional
E0043044,N0043291,N0043149,423.650564,423.589072,2.501932,2.806344,11.18034,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.273098,0.253634,0.081748,tractive,lateral,P455,provisional
E0043045,N0043292,N0043293,430.880969,430.555969,1.55,1.55838,50.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043046,N0043293,N0043294,430.555969,430.305969,1.55838,1.842407,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P429,provisional
E0043047,N0043294,N0043295,430.305969,430.220734,1.842407,1.908996,17.046999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P429,provisional
E0043048,N0043295,N0043296,430.220734,430.177778,1.908996,1.938982,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000975,0.032865,0.007344,tractive,lateral,P429,provisional
E0043049,N0043296,N0043297,430.177778,430.060201,1.938982,2.140757,21.377558,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00104,0.03377,0.00753,tractive,lateral,P429,provisional
E0043050,N0043297,N0043298,430.060201,429.974289,2.140757,2.158188,15.620499,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001219,0.036081,0.00801,tractive,lateral,P429,provisional
E0043051,N0043298,N0043299,429.974289,429.878078,2.158188,2.263707,17.492856,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001349,0.037623,0.008334,tractive,lateral,P429,provisional
E0043052,N0043299,N0043300,429.878078,429.774304,2.263707,2.561237,18.867962,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001495,0.039241,0.008679,tractive,lateral,P429,provisional
E0043053,N0043300,N0043301,429.774304,429.499304,2.561237,2.515833,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001652,0.040869,0.009029,tractive,lateral,P429,provisional
E0043054,N0043301,N0043302,429.499304,429.224304,2.515833,2.648255,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002068,0.044736,0.009876,tractive,lateral,P429,provisional
E0043055,N0043302,N0043303,429.224304,429.183124,2.648255,2.725445,3.580886,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.002485,0.061341,0.009042,tractive,lateral,P429,provisional
E0043056,N0043303,N0043144,429.183124,428.956739,2.725445,3.044298,45.276926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002515,0.04684,0.010915,tractive,lateral,P429,provisional
E0043057,N0043304,N0043305,426.328601,426.274495,1.55,1.703014,10.82126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P411,provisional
E0043058,N0043305,N0043184,426.274495,426.215971,1.703014,1.817415,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090625,0.17071,0.050689,tractive,lateral,P411,provisional
E0043059,N0043306,N0043307,426.551552,426.264106,1.551506,1.707512,57.489129,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P411,provisional
E0043060,N0043307,N0043184,426.264106,426.186485,1.707512,1.846901,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317349,0.257582,0.089579,tractive,lateral,P411,provisional
E0043061,N0043308,N0043309,420.448586,420.336625,6.466849,6.660964,22.392241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2004,0.732074,0.335762,0.132275,tractive,main,P470,derived
E0043062,N0043309,N0043310,420.336625,420.273599,6.660964,6.795431,12.605158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2004,0.732261,0.335788,0.132291,tractive,main,P470,derived
E0043063,N0043310,N0043311,420.273599,420.021893,6.795431,7.285633,50.34131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.942,0.763456,0.340192,0.134923,tractive,main,P470,derived
E0043064,N0043311,N0043312,420.021893,419.981826,7.285633,7.356095,5.723843,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,20.1668,0.857146,0.396689,0.131458,tractive,main,P470,derived
E0043065,N0043312,N0043313,419.981826,419.938942,7.356095,7.438804,8.576732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1668,0.857194,0.352686,0.142528,tractive,main,P470,derived
E0043066,N0043313,N0043314,419.938942,419.898875,7.438804,7.502339,5.723836,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,20.1668,0.857265,0.396706,0.131467,tractive,main,P470,derived
E0043067,N0043314,N0043315,419.898875,419.613809,7.502339,7.719138,57.01338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1488,1.024246,0.372681,0.155131,tractive,main,P470,derived
E0043068,N0043315,N0043316,419.613809,419.499774,7.719138,7.797406,22.806926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3083,1.115256,0.382587,0.161576,tractive,main,P470,derived
E0043069,N0043316,N0043317,419.499774,419.344118,7.797406,8.032897,31.131271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3083,1.115446,0.382607,0.161589,tractive,main,P470,derived
E0043070,N0043317,N0043318,419.344118,419.052731,8.032897,8.495212,58.277286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.6129,1.254243,0.396629,0.170946,tractive,main,P470,derived
E0043071,N0043318,N0043319,419.052731,418.84418,8.495212,9.02316,41.710147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0961,1.316909,0.402589,0.175007,tractive,main,P470,derived
E0043072,N0043319,N0043320,418.84418,418.652955,9.02316,9.448608,38.245094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.9175,1.393614,0.409605,0.179855,tractive,main,P470,derived
E0043073,N0043320,N0043321,418.652955,418.531216,9.448608,9.640018,24.347687,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0441,1.525005,0.420987,0.187873,tractive,main,P470,derived
E0043074,N0043321,N0043322,418.531216,418.281216,9.640018,9.910342,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0903,1.694835,0.434669,0.197771,tractive,main,P470,derived
E0043075,N0043322,N0043323,418.281216,418.031216,9.910342,10.228641,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.2498,1.785786,0.441581,0.202881,tractive,main,P470,derived
E0043076,N0043323,N0043324,418.031216,417.97111,10.228641,10.335745,12.021368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7331,1.848383,0.446187,0.206328,tractive,main,P470,derived
E0043077,N0043324,N0043189,417.97111,417.53406,10.335745,11.576566,87.409867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7331,1.848483,0.446194,0.206333,tractive,main,P470,derived
E0043078,N0043325,N0043326,422.848677,422.795526,4.952288,5.194861,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0762,0.895857,0.35755,0.145545,tractive,main,P470,provisional
