Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0043079,N0043326,N0043327,422.795526,422.649924,5.194861,5.579324,29.12044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0762,0.895945,0.357561,0.145552,tractive,main,P470,provisional
E0043080,N0043327,N0043189,422.649924,422.460181,5.579324,6.650446,37.948617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0426,1.020548,0.372265,0.154864,tractive,main,P470,provisional
E0043081,N0043328,N0043329,422.382036,422.184282,4.768416,5.073134,39.550805,200,PVC-U,0.5,0.5,table11,minimum,3.0627,merrimack,302.3445,10.807455,0.732715,0.52359,tractive,sub main,P460,derived
E0043082,N0043329,N0043330,422.184282,422.141642,5.073134,5.105062,7.752759,200,PVC-U,0.55,0.5,table11,minimum,3.0559,merrimack,307.9505,10.982268,0.76275,0.513659,velocity,sub main,P460,derived
E0043083,N0043330,N0043191,422.141642,421.940005,5.105062,5.214963,36.661146,200,PVC-U,0.55,0.5,uniform,minimum,3.0546,merrimack,309.0303,11.015896,0.763326,0.514597,velocity,sub main,P460,derived
E0043084,N0043331,N0043332,425.24934,425.061087,1.552571,1.935281,37.650533,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.4496,0.186541,0.216803,0.070225,tractive,lateral,P460,derived
E0043085,N0043332,N0043333,425.061087,424.998217,1.935281,1.938764,12.574075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.232122,0.232819,0.077593,tractive,lateral,P460,derived
E0043086,N0043333,N0043334,424.998217,424.891104,1.938764,1.881204,21.422498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.1728,0.301119,0.253267,0.087438,tractive,lateral,P460,derived
E0043087,N0043334,N0043335,424.891104,424.816643,1.881204,1.880348,14.892184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2998,0.348547,0.265455,0.093542,tractive,lateral,P460,derived
E0043088,N0043335,N0043336,424.816643,424.74903,1.880348,2.06051,13.522678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2998,0.348671,0.265485,0.093557,tractive,lateral,P460,derived
E0043089,N0043336,N0043337,424.74903,424.645009,2.06051,2.364909,20.804172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0702,0.464926,0.291012,0.106918,tractive,lateral,P460,derived
E0043090,N0043337,N0043338,424.645009,424.459947,2.364909,2.630019,37.012418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.662,0.657599,0.324668,0.125754,tractive,lateral,P460,derived
E0043091,N0043338,N0043191,424.459947,424.233815,2.630019,2.921153,45.226431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.662,0.657908,0.324716,0.125782,tractive,lateral,P460,derived
E0043092,N0043339,N0043212,430.487671,430.426981,8.539032,8.233511,30.34509,500,GRP,0.2,0.155,table11,minimum,2.352,merrimack,2680.3088,73.823069,0.831777,0.462279,velocity,trunk main,P447,drafted
E0043093,N0043340,N0043341,436.65717,436.494382,1.912349,2.246676,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181964,0.215048,0.069435,tractive,lateral,P447,provisional
E0043094,N0043341,N0043212,436.494382,436.416429,2.246676,2.244063,15.590509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227502,0.231303,0.076883,tractive,lateral,P447,provisional
E0043095,N0043342,N0043343,437.659178,436.89879,1.6355,1.637954,14.764823,200,PVC-U,5.15,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.295054,0.022027,tractive,lateral,P447,provisional
E0043096,N0043343,N0043215,436.795874,436.496061,1.740869,1.661013,59.962655,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135925,0.195368,0.060832,tractive,lateral,P447,provisional
E0043097,N0043344,N0043215,436.417163,436.36888,1.55,1.788194,9.656702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0043098,N0043345,N0043346,434.059362,433.956406,1.631952,1.722488,20.59126,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0043099,N0043346,N0043239,433.956406,433.873189,1.722488,1.791575,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135973,0.195391,0.060841,tractive,lateral,P429,provisional
E0043100,N0043347,N0043348,428.007787,427.883021,7.750788,7.554265,31.191516,250,PVC-U,0.4,0.375,table11,minimum,2.8165,merrimack,604.4328,19.915827,0.782987,0.566934,velocity,sub main,P447,derived
E0043101,N0043348,N0043349,427.883021,427.683021,7.554265,7.550499,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8165,merrimack,604.4328,19.916087,0.782989,0.566938,velocity,sub main,P447,derived
E0043102,N0043349,N0043350,427.683021,427.471967,7.550499,7.609027,52.763528,250,PVC-U,0.4,0.375,table11,minimum,2.8165,merrimack,604.4328,19.916504,0.782993,0.566946,velocity,sub main,P447,derived
E0043103,N0043350,N0043351,427.471967,427.231967,7.609027,7.803311,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8148,merrimack,607.3992,20.001917,0.783762,0.568478,velocity,sub main,P447,derived
E0043104,N0043351,N0043352,427.231967,426.991967,7.803311,8.072822,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.814,merrimack,608.8824,20.044885,0.784147,0.569249,velocity,sub main,P447,derived
E0043105,N0043352,N0043353,426.991967,426.950585,8.072822,8.131904,3.183273,250,PVC-U,1.3,0.375,table11,minimum,2.8135,merrimack,609.624,20.066614,1.221952,0.403313,velocity,sub main,P447,derived
E0043106,N0043353,N0043217,426.950585,426.585996,8.131904,10.541781,91.147153,250,PVC-U,0.4,0.375,table11,minimum,2.8135,merrimack,609.624,20.066641,0.784342,0.569639,velocity,sub main,P447,derived
E0043107,N0043354,N0043243,434.696922,434.530234,1.552254,2.03782,33.337676,200,PVC-U,0.5,0.5,cover_min,minimum,3.1414,merrimack,245.147,8.967664,0.699136,0.469287,tractive,sub main,P465,derived
E0043108,N0043355,N0043356,435.041247,434.964926,1.551862,1.775278,15.264338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P447,provisional
E0043109,N0043356,N0043357,434.964926,434.924614,1.775278,1.830848,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135929,0.19537,0.060832,tractive,lateral,P447,provisional
E0043110,N0043357,N0043243,434.924614,434.732463,1.830848,1.835591,38.430173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135996,0.195402,0.060846,tractive,lateral,P447,provisional
E0043111,N0043358,N0043359,423.650245,423.594986,11.530968,11.568466,10.047073,200,PVC-U,0.55,0.5,uniform,minimum,3.3348,merrimack,149.628,5.819465,0.644602,0.360254,tractive,sub main,P472,derived
E0043112,N0043359,N0043360,423.594986,423.540774,11.568466,11.641172,9.856716,200,PVC-U,0.55,0.5,uniform,minimum,3.3348,merrimack,149.628,5.819549,0.644604,0.360256,tractive,sub main,P472,derived
E0043113,N0043360,N0043361,423.540774,423.464623,11.641172,11.771217,13.84575,200,PVC-U,0.55,0.5,uniform,minimum,3.3319,merrimack,150.7078,5.856249,0.645732,0.361463,tractive,sub main,P472,derived
E0043114,N0043361,N0043362,423.464623,423.419082,11.771217,11.857194,8.280171,200,PVC-U,0.55,0.5,uniform,minimum,3.3319,merrimack,150.7078,5.856364,0.645736,0.361467,tractive,sub main,P472,derived
E0043115,N0043362,N0043226,423.419082,423.277052,11.857194,12.135087,25.823483,200,PVC-U,0.55,0.5,uniform,minimum,3.329,merrimack,151.7875,5.893019,0.646856,0.362669,tractive,sub main,P472,derived
E0043116,N0043363,N0043364,433.458575,433.371254,1.55,1.639976,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P472,provisional
E0043117,N0043364,N0043226,433.371254,433.229033,1.639976,2.183107,28.444218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000146,0.013311,0.00378,tractive,lateral,P472,provisional
E0043118,N0043365,N0043366,429.729152,429.629152,7.444218,5.441954,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.1926,merrimack,214.475,7.95478,0.6776,0.438469,tractive,main,P429,provisional
E0043119,N0043366,N0043367,429.629152,429.529152,5.441954,6.305503,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.1907,merrimack,215.5548,7.990008,0.678392,0.439556,tractive,main,P429,provisional
E0043120,N0043367,N0043368,429.529152,429.479152,6.305503,5.565098,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.1888,merrimack,216.6345,8.025215,0.679179,0.440642,tractive,main,P429,provisional
E0043121,N0043368,N0043369,429.479152,429.377833,5.565098,5.6666,20.263789,200,PVC-U,0.5,0.5,table11,minimum,3.1868,merrimack,217.7143,8.060317,0.679961,0.441722,tractive,main,P429,provisional
E0043122,N0043369,N0043370,429.377833,429.337041,5.6666,5.686091,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.1849,merrimack,218.7941,8.095484,0.809518,0.38861,velocity,main,P429,provisional
E0043123,N0043370,N0043371,429.337041,429.226928,5.686091,5.817781,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.1849,merrimack,218.7941,8.095527,0.680742,0.442806,tractive,main,P429,provisional
E0043124,N0043371,N0043372,429.226928,429.140904,5.817781,6.379725,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.183,merrimack,219.8739,8.130687,0.681519,0.443886,tractive,main,P429,provisional
E0043125,N0043372,N0043373,429.140904,429.085003,6.379725,6.656422,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.1812,merrimack,220.9537,8.165787,0.682292,0.444963,tractive,main,P429,provisional
E0043126,N0043373,N0043239,429.085003,429.029101,6.656422,6.635663,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.1812,merrimack,220.9537,8.16588,0.682294,0.444966,tractive,main,P429,provisional
E0043127,N0043374,N0043253,432.405068,432.332688,1.550895,1.656692,14.475975,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P429,provisional
E0043128,N0043375,N0043376,432.927977,432.802977,2.719117,3.29654,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.59048,0.313864,0.119554,tractive,lateral,P429,provisional
E0043129,N0043376,N0043377,432.802977,432.677977,3.29654,2.232087,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590689,0.313899,0.119574,tractive,lateral,P429,provisional
E0043130,N0043377,N0043378,432.677977,432.521714,2.232087,2.121261,31.252692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590897,0.313934,0.119594,tractive,lateral,P429,provisional
E0043131,N0043378,N0043379,432.521714,432.377977,2.121261,1.585676,28.747308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726959,0.335026,0.131838,tractive,lateral,P429,provisional
E0043132,N0043379,N0043380,432.377977,432.283927,1.585676,1.55021,11.064751,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,21.5956,0.908267,0.432217,0.12897,tractive,lateral,P429,provisional
E0043133,N0043380,N0043253,432.282037,431.993614,1.5521,1.995766,57.684687,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,23.7552,0.998894,0.369808,0.153287,tractive,lateral,P429,provisional
E0043134,N0043381,N0043382,428.409431,428.216429,3.40966,3.619844,38.600518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0483,1.896927,0.449679,0.208964,tractive,main,P429,provisional
E0043135,N0043382,N0043383,428.216429,427.911142,3.619844,4.253744,61.05735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.527,2.168851,0.468091,0.223194,tractive,main,P429,provisional
E0043136,N0043383,N0043265,427.911142,427.847897,4.253744,4.494083,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6865,2.259895,0.473866,0.227775,tractive,main,P429,provisional
E0043137,N0043384,N0043385,431.588925,431.510663,1.552005,2.094653,15.652476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043138,N0043385,N0043386,431.510663,431.470351,2.094653,2.174088,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045398,0.13503,0.037278,tractive,lateral,P429,provisional
E0043139,N0043386,N0043387,431.470351,431.394688,2.174088,2.551968,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090732,0.170777,0.050715,tractive,lateral,P429,provisional
E0043140,N0043387,N0043388,431.394688,431.334272,2.551968,2.471605,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136125,0.195463,0.060872,tractive,lateral,P429,provisional
E0043141,N0043388,N0043389,431.334272,431.150901,2.471605,1.689705,36.674242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22676,0.231057,0.076768,tractive,lateral,P429,provisional
E0043142,N0043389,N0043265,431.148155,430.78673,1.692452,1.55525,10.630146,200,PVC-U,3.4,0.5,cover_min,minimum,3.6221,held,7.5585,0.3176,0.497319,0.057414,tractive,lateral,P429,provisional
E0043143,N0043390,N0043391,434.800204,434.600209,5.30081,5.247997,39.998935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4324,1.663181,0.432199,0.195962,tractive,main,P447,derived
E0043144,N0043391,N0043392,434.600209,434.400209,5.247997,5.113066,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4324,1.663514,0.432225,0.195981,tractive,main,P447,derived
E0043145,N0043392,N0043393,434.400209,434.305951,5.113066,5.187,18.851678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5122,1.709115,0.435772,0.198581,tractive,main,P447,derived
E0043146,N0043393,N0043394,434.305951,434.239295,5.187,5.204827,13.331154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.592,1.754539,0.439237,0.201139,tractive,main,P447,derived
E0043147,N0043394,N0043395,434.239295,434.134813,5.204827,5.212995,20.896289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.592,1.75465,0.439245,0.201145,tractive,main,P447,derived
E0043148,N0043395,N0043396,434.134813,434.025834,5.212995,5.290999,21.795797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.592,1.754824,0.439258,0.201155,tractive,main,P447,derived
E0043149,N0043396,N0043397,434.025834,433.833538,5.290999,5.450642,38.459295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.592,1.755006,0.439272,0.201165,tractive,main,P447,derived
E0043150,N0043397,N0043398,433.833538,433.741991,5.450642,5.561171,18.309453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7191,1.802576,0.442828,0.203811,tractive,main,P447,derived
E0043151,N0043398,N0043399,433.741991,433.51607,5.561171,5.645826,45.18414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7191,1.802729,0.442839,0.203819,tractive,main,P447,derived
E0043152,N0043399,N0043400,433.51607,433.403651,5.645826,5.727788,22.483778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.984216,0.455794,0.213628,tractive,main,P447,derived
E0043153,N0043400,N0043401,433.403651,433.125809,5.727788,6.101028,55.568317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.984404,0.455807,0.213638,tractive,main,P447,derived
E0043154,N0043401,N0043402,433.125809,433.076253,6.101028,6.176219,9.911289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.984867,0.455839,0.213662,tractive,main,P447,derived
E0043155,N0043402,N0043403,433.076253,433.03436,6.176219,6.230411,3.989845,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,47.0392,1.984949,0.592252,0.177984,tractive,main,P447,derived
E0043156,N0043403,N0043404,433.03436,432.994182,6.230411,6.279744,5.739721,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,47.0392,1.984983,0.513456,0.196593,tractive,main,P447,derived
E0043157,N0043404,N0043405,432.994182,432.820605,6.279744,6.330976,34.715375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.98503,0.45585,0.213671,tractive,main,P447,derived
E0043158,N0043405,N0043406,432.820605,432.647856,6.330976,6.157564,34.549716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.98532,0.45587,0.213686,tractive,main,P447,derived
E0043159,N0043406,N0043407,432.647856,432.566785,6.157564,6.165881,16.214153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.985608,0.45589,0.213702,tractive,main,P447,derived
E0043160,N0043407,N0043408,432.566785,432.454876,6.165881,6.395466,22.381859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.985743,0.455899,0.213709,tractive,main,P447,derived
E0043161,N0043408,N0043409,432.454876,432.412013,6.395466,6.603428,7.143779,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,47.0392,1.985929,0.486311,0.204268,tractive,main,P447,derived
E0043162,N0043409,N0043410,432.412013,432.368999,6.603428,6.761525,6.144974,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,47.0392,1.985989,0.513535,0.196641,tractive,main,P447,derived
E0043163,N0043410,N0043411,432.368999,432.327716,6.761525,6.883313,5.897542,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,47.0392,1.98604,0.513539,0.196644,tractive,main,P447,derived
E0043164,N0043411,N0043412,432.327716,432.286821,6.883313,6.970534,6.815871,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,47.0392,1.986089,0.486323,0.204276,tractive,main,P447,derived
E0043165,N0043412,N0043413,432.286821,432.217389,6.970534,7.045032,13.886291,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.986146,0.455927,0.21373,tractive,main,P447,derived
E0043166,N0043413,N0043414,432.217389,432.001542,7.045032,7.24034,43.169393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.986262,0.455935,0.213736,tractive,main,P447,derived
E0043167,N0043414,N0043415,432.001542,431.953741,7.24034,7.254908,9.56029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.986621,0.45596,0.213755,tractive,main,P447,derived
E0043168,N0043415,N0043416,431.953741,431.839333,7.254908,7.235221,22.881463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.986701,0.455965,0.213759,tractive,main,P447,derived
E0043169,N0043416,N0043417,431.839333,431.704311,7.235221,7.207432,27.004474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.986892,0.455978,0.213769,tractive,main,P447,derived
E0043170,N0043417,N0043418,431.704311,431.56963,7.207432,7.051006,26.936128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0392,1.987117,0.455994,0.213781,tractive,main,P447,derived
E0043171,N0043418,N0043419,431.56963,431.456903,7.051006,6.911658,22.545501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5224,2.049521,0.460238,0.217056,tractive,main,P447,derived
E0043172,N0043419,N0043420,431.456903,431.348121,6.911658,6.809288,21.756326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5224,2.049709,0.460251,0.217066,tractive,main,P447,derived
E0043173,N0043420,N0043421,431.348121,431.246797,6.809288,6.690093,20.264918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5224,2.049891,0.460263,0.217075,tractive,main,P447,derived
E0043174,N0043421,N0043422,431.246797,430.92164,6.690093,5.878378,65.031268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5224,2.050059,0.460274,0.217084,tractive,main,P447,derived
E0043175,N0043422,N0043423,430.92164,430.803742,5.878378,5.803558,23.579636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5224,2.050601,0.460311,0.217112,tractive,main,P447,derived
E0043176,N0043423,N0043424,430.803742,430.762312,5.803558,5.838945,3.602621,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,48.5224,2.050798,0.617583,0.176845,tractive,main,P447,derived
E0043177,N0043424,N0043425,430.762312,430.680515,5.838945,5.896634,16.359426,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5224,2.050828,0.460326,0.217124,tractive,main,P447,derived
E0043178,N0043425,N0043426,430.680515,430.517875,5.896634,6.048684,32.527992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.5224,2.050964,0.460335,0.217131,tractive,main,P447,derived
E0043179,N0043426,N0043427,430.517875,430.375001,6.048684,6.227843,28.574827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6022,2.096503,0.46337,0.219491,tractive,main,P447,derived
E0043180,N0043427,N0043428,430.375001,430.325838,6.227843,6.338468,9.832472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6022,2.096741,0.463386,0.219504,tractive,main,P447,derived
E0043181,N0043428,N0043429,430.325838,430.227955,6.338468,6.646343,19.576607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6022,2.096823,0.463391,0.219508,tractive,main,P447,derived
E0043182,N0043429,N0043430,430.227955,430.186924,6.646343,6.766171,6.312577,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,49.6022,2.096986,0.50853,0.205665,tractive,main,P447,derived
E0043183,N0043430,N0043431,430.186924,430.145597,6.766171,6.855899,3.593636,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,58.5243,2.471073,0.653483,0.193582,tractive,main,P447,derived
E0043184,N0043431,N0043432,430.145597,430.105591,6.855899,6.92575,5.000676,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,58.5243,2.471103,0.574922,0.211726,tractive,main,P447,derived
E0043185,N0043432,N0043433,430.105591,430.054662,6.92575,7.06045,10.185915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.604,2.516412,0.489242,0.240256,tractive,main,P447,derived
E0043186,N0043433,N0043434,430.054662,429.754662,7.06045,7.566292,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.0029,2.742833,0.501851,0.250811,tractive,main,P447,derived
E0043187,N0043434,N0043435,429.754662,429.454662,7.566292,8.052418,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.4816,3.014936,0.515991,0.263006,tractive,main,P447,derived
E0043188,N0043435,N0043436,429.454662,429.413545,8.052418,8.093444,3.575384,200,PVC-U,1.15,0.5,table11,minimum,3.6335,merrimack,73.6412,3.115673,0.700581,0.216854,tractive,main,P447,derived
E0043189,N0043436,N0043437,429.413545,429.082605,8.093444,8.178351,66.187992,200,PVC-U,0.5,0.5,table11,minimum,3.6271,merrimack,74.721,3.155582,0.522918,0.269123,tractive,main,P447,derived
E0043190,N0043437,N0043217,429.082605,428.985582,8.178351,8.142195,19.404576,200,PVC-U,0.5,0.5,table11,minimum,3.6146,merrimack,76.8805,3.235685,0.526756,0.272556,tractive,main,P447,derived
E0043191,N0043438,N0043439,427.501602,427.461353,2.541885,2.701764,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,4.7236,0.202679,0.272678,0.06361,tractive,main,P429,provisional
E0043192,N0043439,N0043440,427.461353,427.351353,2.701764,2.942257,22.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7236,0.202716,0.222774,0.072937,tractive,main,P429,provisional
E0043193,N0043440,N0043284,427.351353,427.002243,2.942257,3.560928,69.821876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7236,0.2029,0.22284,0.072967,tractive,main,P429,provisional
E0043194,N0043441,N0043284,429.102588,429.009962,1.55,1.55321,13.232323,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043195,N0043442,N0043287,424.801318,424.716318,1.55,1.550985,10.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P455,provisional
E0043196,N0043443,N0043289,424.460537,424.018128,1.662236,2.052794,88.481637,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P455,provisional
E0043197,N0043444,N0043445,424.508741,424.468281,1.550189,1.561871,7.356343,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P455,provisional
E0043198,N0043445,N0043289,424.468281,424.376084,1.561871,1.694839,16.763055,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045328,0.139415,0.036449,tractive,lateral,P455,provisional
E0043199,N0043446,N0043276,428.60249,428.493447,1.553515,1.574698,21.808594,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043200,N0043447,N0043448,428.023018,427.936994,1.56173,1.754198,17.204651,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043201,N0043448,N0043276,427.936994,427.834038,1.754198,2.234108,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000143,0.013171,0.003755,tractive,lateral,P429,provisional
E0043202,N0043449,N0043450,431.176841,431.101841,3.858285,4.28323,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5277,0.822291,0.348155,0.139747,tractive,main,P447,provisional
E0043203,N0043450,N0043451,431.101841,430.981011,4.28323,4.351448,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6075,0.867683,0.354021,0.143353,tractive,main,P447,provisional
E0043204,N0043451,N0043452,430.981011,430.78309,4.351448,4.163169,39.584117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6075,0.867884,0.354046,0.143369,tractive,main,P447,provisional
E0043205,N0043452,N0043453,430.78309,430.676841,4.163169,4.309853,21.249791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6872,0.913481,0.359717,0.146899,tractive,main,P447,provisional
E0043206,N0043453,N0043454,430.676841,430.434379,4.309853,3.516365,48.492313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.767,0.958926,0.365168,0.150333,tractive,main,P447,provisional
E0043207,N0043454,N0043455,430.434379,430.083888,3.516365,3.319493,70.098264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8468,1.004597,0.370459,0.153704,tractive,main,P447,provisional
E0043208,N0043455,N0043456,430.083888,429.976841,3.319493,3.282009,21.409423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9266,1.050448,0.375597,0.157014,tractive,main,P447,provisional
E0043209,N0043456,N0043457,429.976841,429.839958,3.282009,3.320229,27.376682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9266,1.050627,0.375617,0.157027,tractive,main,P447,provisional
E0043210,N0043457,N0043458,429.839958,429.586153,3.320229,3.546904,50.760936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9266,1.050855,0.375642,0.157043,tractive,main,P447,provisional
E0043211,N0043458,N0043459,429.586153,429.328321,3.546904,3.827685,51.566336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9266,1.051278,0.375688,0.157074,tractive,main,P447,provisional
E0043212,N0043459,N0043460,429.328321,429.276841,3.827685,3.890426,10.296046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9266,1.051707,0.375736,0.157104,tractive,main,P447,provisional
E0043213,N0043460,N0043461,429.276841,429.214368,3.890426,4.005633,12.494651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9266,1.051793,0.375745,0.15711,tractive,main,P447,provisional
E0043214,N0043461,N0043462,429.214368,429.042204,4.005633,4.447084,34.432698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.748,1.128255,0.383953,0.162475,tractive,main,P447,provisional
E0043215,N0043462,N0043463,429.042204,428.801841,4.447084,5.698922,48.072651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.748,1.128542,0.383983,0.162495,tractive,main,P447,provisional
E0043216,N0043463,N0043464,428.801841,428.761075,5.698922,5.768008,3.135814,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,27.8278,1.174209,0.542914,0.131543,tractive,main,P447,provisional
E0043217,N0043464,N0043465,428.761075,428.636222,5.768008,5.835763,24.970723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8278,1.174236,0.388694,0.165617,tractive,main,P447,provisional
E0043218,N0043465,N0043466,428.636222,428.476918,5.835763,5.89085,31.860839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.311,1.236624,0.394915,0.169787,tractive,main,P447,provisional
E0043219,N0043466,N0043467,428.476918,428.31679,5.89085,6.117658,32.02543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.311,1.236889,0.394941,0.169804,tractive,main,P447,provisional
E0043220,N0043467,N0043468,428.31679,428.276193,6.117658,6.172903,3.007195,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,29.311,1.237156,0.559104,0.133622,tractive,main,P447,provisional
E0043221,N0043468,N0043469,428.276193,427.926197,6.172903,7.369,69.999322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.311,1.237181,0.394969,0.169824,tractive,main,P447,provisional
E0043222,N0043469,N0043470,427.926197,427.576197,7.369,8.444311,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.311,1.237765,0.395026,0.169862,tractive,main,P447,provisional
E0043223,N0043470,N0043471,427.576197,427.486984,8.444311,8.682633,17.842521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.311,1.238348,0.395083,0.169901,tractive,main,P447,provisional
E0043224,N0043471,N0043472,427.486984,427.036984,8.682633,9.468173,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.311,1.238497,0.395098,0.169911,tractive,main,P447,provisional
E0043225,N0043472,N0043473,427.036984,426.586984,9.468173,10.521506,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5358,1.332517,0.40404,0.176004,tractive,main,P447,provisional
E0043226,N0043473,N0043217,426.586984,426.54439,10.521506,10.583387,5.679205,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,31.5358,1.333267,0.465984,0.159506,tractive,main,P447,provisional
E0043227,N0043474,N0043475,423.02083,422.946021,2.54988,2.637414,13.601471,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0607,0.214082,0.234355,0.073129,tractive,lateral,P455,provisional
E0043228,N0043475,N0043476,422.946021,422.758941,2.637414,3.106385,34.014703,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.2203,0.304729,0.262769,0.085971,tractive,lateral,P455,provisional
E0043229,N0043476,N0043477,422.758941,422.715984,3.106385,3.190998,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.1298,0.594676,0.325189,0.117256,tractive,lateral,P455,provisional
E0043230,N0043477,N0043478,422.715984,422.663807,3.190998,3.280987,9.486833,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.1298,0.594741,0.3252,0.117262,tractive,lateral,P455,provisional
E0043231,N0043478,N0043479,422.663807,422.542807,3.280987,3.40214,22.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.1298,0.59482,0.325213,0.11727,tractive,lateral,P455,provisional
E0043232,N0043479,N0043480,422.542807,422.475671,3.40214,3.43534,12.206556,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8714,0.626094,0.330504,0.120121,tractive,lateral,P455,provisional
E0043233,N0043480,N0043481,422.475671,422.349171,3.43534,3.681927,23.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8714,0.626195,0.330521,0.12013,tractive,lateral,P455,provisional
E0043234,N0043481,N0043482,422.349171,422.251866,3.681927,3.803676,17.691806,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8714,0.626387,0.330553,0.120147,tractive,lateral,P455,provisional
E0043235,N0043482,N0043483,422.251866,422.163694,3.803676,3.91495,16.03122,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8714,0.626534,0.330577,0.12016,tractive,lateral,P455,provisional
E0043236,N0043483,N0043484,422.163694,422.119351,3.91495,3.988681,8.062258,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.0309,0.717202,0.344905,0.128042,tractive,lateral,P455,provisional
E0043237,N0043484,N0043485,422.119351,422.077351,3.988681,4.043193,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,18.1107,0.762537,0.362426,0.129078,tractive,lateral,P455,provisional
E0043238,N0043485,N0043486,422.077351,422.034925,4.043193,4.065386,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,18.1107,0.762595,0.391747,0.122381,tractive,lateral,P455,provisional
E0043239,N0043486,N0043487,422.034925,421.684925,4.065386,4.225048,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2703,0.853177,0.352171,0.142211,tractive,lateral,P455,provisional
E0043240,N0043487,N0043488,421.684925,421.334925,4.225048,4.705633,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.9131,1.006474,0.370672,0.153841,tractive,lateral,P455,provisional
E0043241,N0043488,N0043489,421.334925,420.984925,4.705633,5.128509,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9929,1.052325,0.375804,0.157148,tractive,lateral,P455,provisional
E0043242,N0043489,N0043490,420.984925,420.89278,5.128509,5.041729,18.428958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0726,1.098176,0.380774,0.160386,tractive,lateral,P455,provisional
E0043243,N0043490,N0043491,420.89278,420.823263,5.041729,5.203379,13.903459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0726,1.098329,0.380791,0.160397,tractive,lateral,P455,provisional
E0043244,N0043491,N0043492,420.823263,420.758071,5.203379,5.775865,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0726,1.098445,0.380803,0.160405,tractive,lateral,P455,provisional
E0043245,N0043492,N0043493,420.758071,420.715115,5.775865,5.866032,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,26.0726,1.098554,0.393772,0.156746,tractive,lateral,P455,provisional
E0043246,N0043493,N0043494,420.715115,420.383751,5.866032,7.097236,60.247887,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.0726,1.098619,0.393779,0.15675,tractive,lateral,P455,provisional
E0043247,N0043494,N0043495,420.383751,420.269649,7.097236,6.111485,20.74594,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.0726,1.099121,0.393834,0.156785,tractive,lateral,P455,provisional
E0043248,N0043495,N0043496,420.269649,420.219844,6.111485,6.023168,9.055385,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.1524,1.144561,0.398779,0.159852,tractive,lateral,P455,provisional
E0043249,N0043496,N0043497,420.219844,420.14984,6.023168,5.963197,12.727922,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.2322,1.189904,0.403573,0.162854,tractive,lateral,P455,provisional
E0043250,N0043497,N0043287,420.14984,420.023221,5.963197,6.244083,23.021729,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.312,1.235277,0.408237,0.165803,tractive,lateral,P455,provisional
E0043251,N0043498,N0043325,423.319426,423.033332,5.881929,4.767633,57.218878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.538741,0.304916,0.114529,tractive,main,P470,provisional
E0043252,N0043499,N0043500,423.251553,423.180843,4.281772,4.437108,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3917,0.355967,0.267253,0.094457,tractive,main,P470,provisional
E0043253,N0043500,N0043501,423.180843,423.092242,4.437108,4.596967,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3917,0.356085,0.267281,0.094472,tractive,main,P470,provisional
E0043254,N0043501,N0043502,423.092242,423.010848,4.596967,4.637742,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3917,0.356233,0.267317,0.09449,tractive,main,P470,provisional
E0043255,N0043502,N0043503,423.010848,422.930071,4.637742,4.678175,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3917,0.356368,0.267349,0.094506,tractive,main,P470,provisional
E0043256,N0043503,N0043325,422.930071,422.848677,4.678175,4.952288,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3917,0.356503,0.267382,0.094523,tractive,main,P470,provisional
E0043257,N0043504,N0043328,422.522615,422.382036,4.630065,4.768416,28.115763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.4781,1.240236,0.395268,0.170025,tractive,lateral,P460,derived
E0043258,N0043505,N0043506,421.899727,421.840331,3.64901,3.832948,10.799243,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.2866,0.309399,0.26406,0.086575,tractive,lateral,P470,derived
E0043259,N0043506,N0043507,421.840331,421.78086,3.832948,3.972192,10.812825,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.2866,0.309489,0.264085,0.086587,tractive,lateral,P470,derived
E0043260,N0043507,N0043508,421.78086,421.67211,3.972192,4.153238,19.77272,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.2866,0.309579,0.26411,0.086598,tractive,lateral,P470,derived
E0043261,N0043508,N0043509,421.67211,421.557002,4.153238,4.21076,20.92885,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7698,0.371924,0.28014,0.094249,tractive,lateral,P470,derived
E0043262,N0043509,N0043510,421.557002,421.514441,4.21076,4.206446,7.738373,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.5114,0.403188,0.287465,0.097838,tractive,lateral,P470,derived
E0043263,N0043510,N0043511,421.514441,421.473715,4.206446,4.201242,6.787619,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.5114,0.403253,0.296286,0.095856,tractive,lateral,P470,derived
E0043264,N0043511,N0043512,421.473715,421.225443,4.201242,4.459555,49.65441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5114,0.40331,0.278137,0.100081,tractive,lateral,P470,derived
E0043265,N0043512,N0043513,421.225443,421.123195,4.459555,4.782658,20.449477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5912,0.448991,0.287805,0.105197,tractive,lateral,P470,derived
E0043266,N0043513,N0043514,421.123195,421.035491,4.782658,5.112092,17.540944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5912,0.449161,0.28784,0.105215,tractive,lateral,P470,derived
E0043267,N0043514,N0043515,421.035491,420.931702,5.112092,5.471557,20.757688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5912,0.449307,0.287869,0.105231,tractive,lateral,P470,derived
E0043268,N0043515,N0043516,420.931702,420.792549,5.471557,5.946007,27.830739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5912,0.44948,0.287905,0.10525,tractive,lateral,P470,derived
E0043269,N0043516,N0043517,420.792549,420.571844,5.946007,6.249628,44.140855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5912,0.449712,0.287952,0.105275,tractive,lateral,P470,derived
E0043270,N0043517,N0043308,420.571844,420.448586,6.249628,6.466849,24.651579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5912,0.45008,0.288027,0.105315,tractive,lateral,P470,derived
E0043271,N0043518,N0043519,422.785864,422.670756,4.425317,4.34493,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.190659,0.218357,0.070927,tractive,main,P470,provisional
E0043272,N0043519,N0043520,422.670756,422.567678,4.34493,4.492319,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.190851,0.218429,0.070959,tractive,main,P470,provisional
E0043273,N0043520,N0043308,422.567678,422.42842,4.492319,4.487015,27.851529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.23629,0.234168,0.078228,tractive,main,P470,provisional
E0043274,N0043521,N0043522,415.485625,415.166025,9.862672,10.324331,63.920047,200,PVC-U,0.5,0.5,table11,minimum,3.1221,merrimack,257.9576,9.403749,0.707694,0.482316,tractive,sub main,P464,derived
E0043275,N0043522,N0043523,415.166025,414.916025,10.324331,11.041037,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1221,merrimack,257.9576,9.404282,0.707704,0.482332,tractive,sub main,P464,derived
E0043276,N0043523,N0043524,414.916025,414.666025,11.041037,11.606894,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1173,merrimack,261.2622,9.509582,0.709711,0.485461,tractive,sub main,P464,derived
E0043277,N0043524,N0043525,414.666025,414.585833,11.606894,11.78578,16.038449,200,PVC-U,0.5,0.5,table11,minimum,3.1158,merrimack,262.3419,9.544235,0.710367,0.486489,tractive,sub main,P464,derived
E0043278,N0043525,N0043526,414.585833,414.51182,11.78578,11.970632,14.802577,200,PVC-U,0.5,0.5,table11,minimum,3.1054,merrimack,269.6925,9.776978,0.714709,0.493377,tractive,sub main,P464,derived
E0043279,N0043526,N0043527,414.51182,414.463107,11.970632,12.078549,9.742594,200,PVC-U,0.5,0.5,table11,minimum,3.1054,merrimack,269.6925,9.777101,0.714711,0.493381,tractive,sub main,P464,derived
E0043280,N0043527,N0043528,414.463107,414.41787,12.078549,12.142769,9.047443,200,PVC-U,0.5,0.5,table11,minimum,3.1054,merrimack,269.6925,9.777183,0.714713,0.493383,tractive,sub main,P464,derived
E0043281,N0043528,N0043529,414.41787,414.340921,12.142769,12.22933,15.38971,200,PVC-U,0.5,0.5,table11,minimum,3.1054,merrimack,269.6925,9.777258,0.714714,0.493385,tractive,sub main,P464,derived
E0043282,N0043529,N0043530,425.01791,424.908992,1.552342,1.662725,21.783599,200,PVC-U,0.5,0.5,cover_min,minimum,3.1054,merrimack,269.6925,9.777386,0.714716,0.493389,tractive,sub main,P464,derived
E0043283,N0043530,N0043531,424.908992,424.680896,1.662725,1.999494,45.619196,200,PVC-U,0.5,0.5,table11,minimum,3.1054,merrimack,269.6925,9.777568,0.71472,0.493395,tractive,sub main,P460,derived
E0043284,N0043531,N0043328,424.680896,424.375444,1.999494,2.775007,61.090288,200,PVC-U,0.5,0.5,table11,minimum,3.1054,merrimack,269.6925,9.777948,0.714727,0.493406,tractive,sub main,P460,derived
E0043285,N0043532,N0043533,431.769431,431.58625,9.216073,8.970513,91.59071,500,GRP,0.2,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.662976,0.825547,0.454464,velocity,trunk main,P447,drafted
E0043286,N0043533,N0043534,431.58625,431.442018,8.970513,8.603148,72.116136,500,GRP,0.2,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.663739,0.82555,0.454467,velocity,trunk main,P447,drafted
E0043287,N0043534,N0043535,431.442018,431.302018,8.603148,8.821151,70.0,500,GRP,0.2,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.66434,0.825551,0.454469,velocity,trunk main,P447,drafted
E0043288,N0043535,N0043536,431.302018,431.162018,8.821151,8.776032,70.0,500,GRP,0.2,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.664923,0.825553,0.454471,velocity,trunk main,P447,drafted
E0043289,N0043536,N0043537,431.162018,431.121047,8.776032,8.811998,7.449325,500,GRP,0.55,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.665506,1.200333,0.343527,velocity,trunk main,P447,drafted
E0043290,N0043537,N0043538,431.121047,431.073937,8.811998,8.606361,18.843829,500,GRP,0.25,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.665568,0.897442,0.426456,velocity,trunk main,P447,drafted
E0043291,N0043538,N0043539,431.073937,430.981994,8.606361,8.941041,36.777197,500,GRP,0.25,0.155,uniform,minimum,2.3616,merrimack,2591.3276,71.665726,0.897442,0.426457,velocity,trunk main,P447,drafted
E0043292,N0043539,N0043540,430.981994,430.898937,8.941041,9.480641,33.222803,500,GRP,0.25,0.155,uniform,minimum,2.3616,merrimack,2591.3276,71.666032,0.897443,0.426458,velocity,trunk main,P447,drafted
E0043293,N0043540,N0043541,430.898937,430.854582,9.480641,9.312441,14.78499,500,GRP,0.3,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.666309,0.960377,0.405223,velocity,trunk main,P447,drafted
E0043294,N0043541,N0043542,430.854582,430.743225,9.312441,9.252228,55.678544,500,GRP,0.2,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.666432,0.825557,0.454477,velocity,trunk main,P447,drafted
E0043295,N0043542,N0043543,430.743225,430.618726,9.252228,8.863787,62.24932,500,GRP,0.2,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.666896,0.825559,0.454479,velocity,trunk main,P447,drafted
E0043296,N0043543,N0043339,430.618726,430.487671,8.863787,8.539032,65.527622,500,GRP,0.2,0.155,table11,minimum,2.3616,merrimack,2591.3276,71.667415,0.82556,0.454481,velocity,trunk main,P447,drafted
E0043297,N0043544,N0043545,436.872609,436.747309,1.551189,1.708593,25.059928,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0043298,N0043545,N0043340,436.747309,436.65717,1.708593,1.912349,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045476,0.13511,0.037306,tractive,lateral,P447,provisional
E0043299,N0043546,N0043547,437.097085,437.000908,1.552817,1.632759,19.235384,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0043300,N0043547,N0043340,437.000908,436.950908,1.632759,1.618611,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045427,0.13506,0.037289,tractive,lateral,P447,provisional
E0043301,N0043548,N0043549,437.469989,437.335087,1.55,1.552822,11.24185,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.181498,0.030506,tractive,lateral,P447,provisional
E0043302,N0043549,N0043340,437.335087,437.013062,1.552822,1.556457,23.853721,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,2.1596,0.090628,0.239471,0.040364,tractive,lateral,P447,provisional
E0043303,N0043550,N0043551,431.926635,431.851635,12.584351,9.720203,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0498,2.491781,0.487818,0.239083,tractive,main,P447,provisional
E0043304,N0043551,N0043552,431.851635,431.811152,9.720203,9.31101,7.36068,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,59.0498,2.491906,0.50465,0.233431,tractive,main,P447,provisional
E0043305,N0043552,N0043553,431.811152,431.714135,9.31101,8.205603,17.63932,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,59.0498,2.491967,0.504654,0.233434,tractive,main,P447,provisional
E0043306,N0043553,N0043554,431.714135,431.661738,8.205603,8.083959,9.526835,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,60.1296,2.537381,0.507366,0.235536,tractive,main,P447,provisional
E0043307,N0043554,N0043555,431.661738,431.592823,8.083959,7.958477,12.529964,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,67.3855,2.841648,0.524646,0.249211,tractive,main,P447,provisional
E0043308,N0043555,N0043556,431.592823,431.513501,7.958477,7.806628,14.422205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,67.3855,2.841753,0.524651,0.249215,tractive,main,P447,provisional
E0043309,N0043556,N0043557,431.513501,431.439711,7.806628,7.800676,13.416408,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,68.4653,2.88714,0.527106,0.251199,tractive,main,P447,provisional
E0043310,N0043557,N0043558,431.439711,431.380219,7.800676,7.669006,10.816654,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,68.4653,2.887252,0.527112,0.251204,tractive,main,P447,provisional
E0043311,N0043558,N0043559,431.380219,431.276445,7.669006,7.577925,18.867962,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,68.4653,2.887342,0.527117,0.251207,tractive,main,P447,provisional
E0043312,N0043559,N0043339,431.276445,431.19678,7.577925,7.829922,14.48452,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,68.4653,2.887499,0.527125,0.251214,tractive,main,P447,provisional
E0043313,N0043560,N0043561,439.225238,439.178068,1.55,1.826754,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P447,provisional
E0043314,N0043561,N0043562,439.178068,439.138068,1.826754,1.781426,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13588,0.195347,0.060822,tractive,lateral,P447,provisional
E0043315,N0043562,N0043563,439.138068,438.969991,1.781426,1.738048,33.615473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181214,0.214757,0.069305,tractive,lateral,P447,provisional
E0043316,N0043563,N0043564,438.969991,438.879852,1.738048,1.605774,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226761,0.231057,0.076768,tractive,lateral,P447,provisional
E0043317,N0043564,N0043565,438.735413,438.342969,1.750213,1.80376,78.48885,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.7978,0.453248,0.288669,0.10566,tractive,lateral,P447,provisional
E0043318,N0043565,N0043566,438.342969,437.985562,1.80376,2.087772,71.481356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544436,0.30593,0.115094,tractive,lateral,P447,provisional
E0043319,N0043566,N0043567,437.985562,437.706208,2.087772,2.396911,55.870816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545032,0.306036,0.115153,tractive,lateral,P447,provisional
E0043320,N0043567,N0043568,437.706208,437.464088,2.396911,2.651695,48.423934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681299,0.328293,0.127867,tractive,lateral,P447,provisional
E0043321,N0043568,N0043569,437.464088,437.183653,2.651695,2.761873,56.08711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772237,0.341408,0.135655,tractive,lateral,P447,provisional
E0043322,N0043569,N0043570,437.183653,436.869978,2.761873,2.718431,62.734923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863239,0.353457,0.143005,tractive,lateral,P447,provisional
E0043323,N0043570,N0043339,436.869978,436.538592,2.718431,2.488111,66.27724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863761,0.353523,0.143046,tractive,lateral,P447,provisional
E0043324,N0043571,N0043572,424.489576,424.44873,12.189837,12.144928,8.169225,200,PVC-U,0.5,0.5,table11,minimum,3.1675,merrimack,228.9503,8.445936,0.688349,0.453522,tractive,sub main,P465,derived
E0043325,N0043572,N0043573,424.44873,424.352104,12.144928,11.991615,19.325182,200,PVC-U,0.5,0.5,table11,minimum,3.1657,merrimack,230.0301,8.48079,0.689089,0.454582,tractive,sub main,P465,derived
E0043326,N0043573,N0043574,424.352104,424.257901,11.991615,11.899417,18.84057,200,PVC-U,0.5,0.5,table11,minimum,3.1657,merrimack,230.0301,8.480951,0.689092,0.454587,tractive,sub main,P465,derived
E0043327,N0043574,N0043354,424.257901,424.082586,11.899417,12.16659,35.06305,200,PVC-U,0.5,0.5,table11,minimum,3.1621,merrimack,232.1896,8.550621,0.690563,0.456702,tractive,sub main,P465,derived
E0043328,N0043575,N0043576,430.50985,430.467423,4.173653,4.209792,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,49.3674,2.079464,0.533548,0.19771,tractive,main,P472,provisional
E0043329,N0043576,N0043577,430.467423,430.332794,4.209792,4.708344,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4472,2.124778,0.465229,0.220945,tractive,main,P472,provisional
E0043330,N0043577,N0043358,430.332794,430.183284,4.708344,4.997929,29.901999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4472,2.125003,0.465244,0.220957,tractive,main,P472,provisional
E0043331,N0043578,N0043579,433.391758,433.333865,2.483517,2.781095,11.578638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453596,0.28874,0.105697,tractive,lateral,P465,provisional
E0043332,N0043579,N0043354,433.333865,433.173638,2.781095,3.075538,32.045242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49896,0.297605,0.110498,tractive,lateral,P465,provisional
