Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0043333,N0043580,N0043581,424.840542,424.440618,9.77457,10.448267,79.984791,200,PVC-U,0.5,0.5,table11,minimum,3.5272,merrimack,94.1201,3.874324,0.554972,0.298753,tractive,sub main,P472,derived
E0043334,N0043581,N0043582,424.440618,424.040619,10.448267,10.821686,79.999885,200,PVC-U,0.5,0.5,table11,minimum,3.5128,merrimack,97.3594,3.990994,0.559724,0.303341,tractive,sub main,P472,derived
E0043335,N0043582,N0043583,424.040619,423.998288,10.821686,10.858187,5.291299,200,PVC-U,0.8,0.5,table11,minimum,3.5096,merrimack,98.101,4.018151,0.663817,0.269713,tractive,sub main,P472,derived
E0043336,N0043583,N0043584,423.998288,423.943737,10.858187,10.937671,10.91024,200,PVC-U,0.5,0.5,table11,minimum,3.5096,merrimack,98.101,4.018196,0.560817,0.304403,tractive,sub main,P472,derived
E0043337,N0043584,N0043585,423.943737,423.903268,10.937671,11.019583,7.35801,200,PVC-U,0.55,0.5,table11,minimum,3.5096,merrimack,98.101,4.018286,0.580392,0.296972,tractive,sub main,P472,derived
E0043338,N0043585,N0043586,423.903268,423.857339,11.019583,11.128043,8.350808,200,PVC-U,0.55,0.5,uniform,minimum,3.5096,merrimack,98.101,4.018348,0.580394,0.296974,tractive,sub main,P472,derived
E0043339,N0043586,N0043587,423.857339,423.733569,11.128043,11.375867,22.503642,200,PVC-U,0.55,0.5,uniform,minimum,3.5096,merrimack,98.101,4.018417,0.580397,0.296977,tractive,sub main,P472,derived
E0043340,N0043587,N0043358,423.733569,423.650245,11.375867,11.530968,15.149764,200,PVC-U,0.55,0.5,uniform,minimum,3.5049,merrimack,99.1808,4.057133,0.582001,0.298441,tractive,sub main,P472,derived
E0043341,N0043588,N0043589,430.101703,429.851703,5.851147,8.429425,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2736,merrimack,174.3865,6.631451,0.645314,0.396584,tractive,main,P429,provisional
E0043342,N0043589,N0043590,429.851703,429.810546,8.429425,8.5141,6.859476,200,PVC-U,0.6,0.5,table11,minimum,3.2736,merrimack,174.3865,6.631868,0.689895,0.37736,tractive,main,P429,provisional
E0043343,N0043590,N0043365,429.810546,429.729152,8.5141,7.444218,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.2711,merrimack,175.4663,6.667873,0.646276,0.397768,tractive,main,P429,provisional
E0043344,N0043591,N0043375,433.640777,433.409254,1.561097,2.237841,46.304618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000176,0.014617,0.004023,tractive,lateral,P429,provisional
E0043345,N0043592,N0043593,428.661566,428.574015,7.617151,7.631063,21.887703,250,PVC-U,0.4,0.375,table11,minimum,2.8492,merrimack,549.4115,18.313242,0.767754,0.538183,velocity,sub main,P447,derived
E0043346,N0043593,N0043594,428.574015,428.257839,7.631063,8.084476,79.043973,250,PVC-U,0.4,0.375,table11,minimum,2.8492,merrimack,549.4115,18.313425,0.767756,0.538186,velocity,sub main,P447,derived
E0043347,N0043594,N0043595,428.257839,428.14268,8.084476,8.033376,28.789737,250,PVC-U,0.4,0.375,table11,minimum,2.8492,merrimack,549.4115,18.314083,0.767763,0.538198,velocity,sub main,P447,derived
E0043348,N0043595,N0043347,428.14268,428.007787,8.033376,7.750788,33.723245,250,PVC-U,0.4,0.375,table11,minimum,2.8492,merrimack,549.4115,18.314323,0.767765,0.538202,velocity,sub main,P447,derived
E0043349,N0043596,N0043597,431.191025,431.125261,3.589828,4.149459,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9289,1.594303,0.4267,0.191971,tractive,main,P429,provisional
E0043350,N0043597,N0043598,431.125261,431.082834,4.149459,4.278646,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,39.0087,1.639679,0.496451,0.176183,tractive,main,P429,provisional
E0043351,N0043598,N0043599,431.082834,431.041603,4.278646,4.635338,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.0087,1.639727,0.430346,0.194612,tractive,main,P429,provisional
E0043352,N0043599,N0043600,431.041603,430.914128,4.635338,6.263393,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.0087,1.639795,0.430351,0.194616,tractive,main,P429,provisional
E0043353,N0043600,N0043365,430.914128,430.860977,6.263393,6.312393,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.0087,1.640008,0.430368,0.194628,tractive,main,P429,provisional
E0043354,N0043601,N0043602,428.729274,428.483256,3.578771,3.615103,49.203658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.894813,0.357421,0.145465,tractive,lateral,P429,provisional
E0043355,N0043602,N0043381,428.483256,428.409431,3.615103,3.40966,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.031024,0.373441,0.155621,tractive,lateral,P429,provisional
E0043356,N0043603,N0043604,433.544608,433.479416,1.808023,1.744613,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272139,0.245131,0.083462,tractive,lateral,P429,provisional
E0043357,N0043604,N0043605,433.479416,433.267019,1.744613,1.563547,28.319605,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,8.6382,0.362782,0.309399,0.086617,tractive,lateral,P429,provisional
E0043358,N0043605,N0043606,433.267019,433.211792,1.563547,1.584442,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363018,0.268937,0.095318,tractive,lateral,P429,provisional
E0043359,N0043606,N0043607,433.211792,433.048809,1.584442,2.725849,32.59663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408377,0.279247,0.100663,tractive,lateral,P429,provisional
E0043360,N0043607,N0043608,433.048809,432.988185,2.725849,2.60352,12.12473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453916,0.288805,0.105732,tractive,lateral,P429,provisional
E0043361,N0043608,N0043375,432.988185,432.927977,2.60352,2.719117,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544551,0.30595,0.115105,tractive,lateral,P429,provisional
E0043362,N0043609,N0043610,433.650809,433.422492,3.774911,4.402581,45.663375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.82327,0.444353,0.204951,tractive,main,P447,derived
E0043363,N0043610,N0043611,433.422492,433.381294,4.402581,4.437736,4.336625,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,46.4959,1.962188,0.569779,0.181375,tractive,main,P447,derived
E0043364,N0043611,N0043612,433.381294,433.181294,4.437736,4.264049,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4959,1.962224,0.454273,0.212462,tractive,main,P447,derived
E0043365,N0043612,N0043613,433.181294,432.981294,4.264049,4.375761,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4959,1.962558,0.454296,0.21248,tractive,main,P447,derived
E0043366,N0043613,N0043614,432.981294,432.897121,4.375761,4.467686,16.834624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5756,2.008158,0.457436,0.214891,tractive,main,P447,derived
E0043367,N0043614,N0043615,432.897121,432.789561,4.467686,4.306661,21.511989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0403,2.153548,0.467102,0.222416,tractive,main,P447,derived
E0043368,N0043615,N0043616,432.789561,432.671909,4.306661,4.264004,23.530412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1201,2.198994,0.470023,0.22472,tractive,main,P447,derived
E0043369,N0043616,N0043617,432.671909,432.507277,4.264004,4.388627,32.926421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1201,2.19919,0.470035,0.22473,tractive,main,P447,derived
E0043370,N0043617,N0043618,432.507277,432.246756,4.388627,4.319559,52.104214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0213,2.321089,0.47765,0.230808,tractive,main,P447,derived
E0043371,N0043618,N0043619,432.246756,431.953418,4.319559,4.077466,58.667628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0213,2.321524,0.477676,0.230829,tractive,main,P447,derived
E0043372,N0043619,N0043347,431.953418,431.774878,4.077466,3.983698,35.70805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0213,2.322012,0.477706,0.230853,tractive,main,P447,derived
E0043373,N0043620,N0043621,429.550154,429.475158,2.156816,2.758088,14.999269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.366489,0.269757,0.095739,tractive,main,P429,provisional
E0043374,N0043621,N0043622,429.475158,429.425186,2.758088,2.560257,9.994336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.366614,0.269787,0.095754,tractive,main,P429,provisional
E0043375,N0043622,N0043623,429.425186,429.20315,2.560257,2.511144,44.407207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.411964,0.280026,0.101072,tractive,main,P429,provisional
E0043376,N0043623,N0043624,429.20315,429.124093,2.511144,2.586997,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.548136,0.306585,0.115459,tractive,main,P429,provisional
E0043377,N0043624,N0043625,429.124093,429.031088,2.586997,2.707712,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.638802,0.321726,0.124051,tractive,main,P429,provisional
E0043378,N0043625,N0043626,429.031088,428.817078,2.707712,2.924163,42.801869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.729492,0.335391,0.132054,tractive,main,P429,provisional
E0043379,N0043626,N0043381,428.817078,428.739457,2.924163,3.079634,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86565,0.353763,0.143194,tractive,main,P429,provisional
E0043380,N0043627,N0043628,435.099284,435.04076,5.141225,5.309276,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.746026,0.337748,0.133459,tractive,main,P447,provisional
E0043381,N0043628,N0043390,435.04076,434.800204,5.309276,5.30081,48.111329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.746123,0.337762,0.133467,tractive,main,P447,provisional
E0043382,N0043629,N0043438,428.308032,428.258032,1.55,1.785455,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043383,N0043630,N0043631,427.956906,427.76165,2.481936,2.299049,39.051248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7236,0.201837,0.222459,0.072792,tractive,main,P429,provisional
E0043384,N0043631,N0043438,427.76165,427.501602,2.299049,2.541885,52.009614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7236,0.202162,0.222576,0.072846,tractive,main,P429,provisional
E0043385,N0043632,N0043633,437.058518,436.994487,3.980331,4.133077,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636666,0.321388,0.123856,tractive,main,P447,provisional
E0043386,N0043633,N0043634,436.994487,436.931837,4.133077,4.166491,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636772,0.321404,0.123866,tractive,main,P447,provisional
E0043387,N0043634,N0043635,436.931837,436.849831,4.166491,4.313713,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682144,0.32842,0.127942,tractive,main,P447,provisional
E0043388,N0043635,N0043636,436.849831,436.544807,4.313713,4.462121,61.004796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682281,0.328441,0.127954,tractive,main,P447,provisional
E0043389,N0043636,N0043637,436.544807,436.297481,4.462121,4.39362,49.465088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5277,0.822432,0.348174,0.139758,tractive,main,P447,provisional
E0043390,N0043637,N0043390,436.297481,435.972073,4.39362,4.12894,65.081701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.7525,0.916114,0.360038,0.1471,tractive,main,P447,provisional
E0043391,N0043638,N0043449,431.338782,431.176841,2.92376,3.858285,32.388269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1288,0.595419,0.314689,0.120022,tractive,main,P447,provisional
E0043392,N0043639,N0043640,433.935199,433.677505,1.55,1.555985,20.615528,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.267222,0.04922,tractive,lateral,P447,provisional
E0043393,N0043640,N0043449,433.677505,433.479515,1.555985,1.555611,11.313708,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,5.3989,0.226508,0.355002,0.057379,tractive,lateral,P447,provisional
E0043394,N0043641,N0043642,423.443267,423.400311,1.692994,1.759205,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.090941,0.176583,0.049663,tractive,lateral,P455,provisional
E0043395,N0043642,N0043643,423.400311,423.188008,1.759205,2.23225,38.600518,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091006,0.176626,0.049679,tractive,lateral,P455,provisional
E0043396,N0043643,N0043644,423.188008,423.133008,2.23225,2.295489,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091328,0.176835,0.049757,tractive,lateral,P455,provisional
E0043397,N0043644,N0043474,423.133008,423.02083,2.295489,2.54988,20.396078,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091411,0.176889,0.049778,tractive,lateral,P455,provisional
E0043398,N0043645,N0043646,427.555759,427.422906,1.551327,1.591437,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0043399,N0043646,N0043498,427.422906,427.354899,1.591437,1.846456,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000221,0.016339,0.004348,tractive,lateral,P470,provisional
E0043400,N0043647,N0043648,423.989984,423.568733,1.552954,2.045464,84.250278,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P455,provisional
E0043401,N0043648,N0043649,423.568733,423.526733,2.045464,2.051179,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.9012,0.122327,0.211747,0.053661,tractive,lateral,P455,provisional
E0043402,N0043649,N0043474,423.526733,423.452403,2.051179,2.118307,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122377,0.188692,0.058015,tractive,lateral,P455,provisional
E0043403,N0043650,N0043651,424.042281,423.692281,3.29973,3.746379,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3917,0.354566,0.266915,0.094285,tractive,main,P470,provisional
E0043404,N0043651,N0043652,423.692281,423.342281,3.746379,4.119755,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3917,0.355149,0.267056,0.094357,tractive,main,P470,provisional
E0043405,N0043652,N0043499,423.342281,423.251553,4.119755,4.281772,18.145503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3917,0.355733,0.267196,0.094429,tractive,main,P470,provisional
E0043406,N0043653,N0043499,425.870715,425.820715,1.55,1.71261,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0043407,N0043654,N0043655,423.725289,423.629242,4.277366,4.420014,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.447196,0.287439,0.105001,tractive,main,P470,provisional
E0043408,N0043655,N0043656,423.629242,423.557653,4.420014,4.692439,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.492623,0.296403,0.109841,tractive,main,P470,provisional
E0043409,N0043656,N0043657,423.557653,423.469194,4.692439,5.35945,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.492742,0.296425,0.109854,tractive,main,P470,provisional
E0043410,N0043657,N0043658,423.469194,423.390137,5.35945,5.744995,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.538157,0.304811,0.114471,tractive,main,P470,provisional
E0043411,N0043658,N0043498,423.390137,423.319426,5.744995,5.881929,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.538289,0.304835,0.114484,tractive,main,P470,provisional
E0043412,N0043659,N0043660,424.457728,424.392728,2.093969,2.336154,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.286653,0.249279,0.08548,tractive,lateral,P460,provisional
E0043413,N0043660,N0043661,424.392728,424.275042,2.336154,2.616438,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.286761,0.249309,0.085494,tractive,lateral,P460,provisional
E0043414,N0043661,N0043504,424.275042,424.121045,2.616438,3.031634,30.79931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5595,0.318047,0.257764,0.08967,tractive,lateral,P460,provisional
E0043415,N0043662,N0043663,423.177847,423.066043,3.411326,3.741757,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064815,0.152473,0.043646,tractive,lateral,P470,provisional
E0043416,N0043663,N0043664,423.066043,422.986986,3.741757,3.962355,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065002,0.152622,0.043702,tractive,lateral,P470,provisional
E0043417,N0043664,N0043518,422.986986,422.785864,3.962355,4.425317,40.224371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.127314,0.191182,0.05906,tractive,lateral,P470,provisional
E0043418,N0043665,N0043666,424.431524,424.390293,2.230127,2.489071,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062731,0.150792,0.043016,tractive,lateral,P470,provisional
E0043419,N0043666,N0043518,424.390293,424.264099,2.489071,2.947083,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.0628,0.150848,0.043037,tractive,lateral,P470,provisional
E0043420,N0043667,N0043668,423.992262,423.946081,1.550402,1.629481,9.236266,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P470,derived
E0043421,N0043668,N0043669,423.946081,423.885805,1.629481,1.72946,12.055234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.10483,0.179225,0.054111,tractive,lateral,P470,derived
E0043422,N0043669,N0043670,423.885805,423.668022,1.72946,2.002022,43.556482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104931,0.179282,0.054134,tractive,lateral,P470,derived
E0043423,N0043670,N0043671,423.668022,423.448923,2.002022,2.492453,43.819901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.982,0.167474,0.209275,0.066865,tractive,lateral,P470,derived
E0043424,N0043671,N0043505,423.448923,423.188071,2.492453,2.360666,52.170394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.982,0.167839,0.209425,0.066931,tractive,lateral,P470,derived
E0043425,N0043672,N0043673,423.581287,423.48426,1.55,1.553521,16.171062,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.126026,0.030283,tractive,lateral,P470,derived
E0043426,N0043673,N0043674,423.48426,423.382872,1.553521,1.635042,20.277639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031225,0.118638,0.031628,tractive,lateral,P470,derived
E0043427,N0043674,N0043675,423.382872,423.294579,1.635042,1.72782,17.658525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031394,0.118861,0.031703,tractive,lateral,P470,derived
E0043428,N0043675,N0043676,423.294579,423.202473,1.72782,1.846324,18.421252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076808,0.161479,0.047075,tractive,lateral,P470,derived
E0043429,N0043676,N0043677,423.202473,423.142099,1.846324,1.878103,12.074796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076962,0.161588,0.047117,tractive,lateral,P470,derived
E0043430,N0043677,N0043678,423.142099,423.099056,1.878103,1.865635,7.826021,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.8214,0.077062,0.167019,0.04612,tractive,lateral,P470,derived
E0043431,N0043678,N0043679,423.099056,422.875822,1.865635,1.882967,40.588007,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.108218,0.187157,0.053693,tractive,lateral,P470,derived
E0043432,N0043679,N0043680,422.875822,422.794457,1.882967,1.972358,14.793691,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.108556,0.187352,0.053768,tractive,lateral,P470,derived
E0043433,N0043680,N0043681,422.794457,422.720149,1.972358,2.029607,13.51049,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.108679,0.187423,0.053796,tractive,lateral,P470,derived
E0043434,N0043681,N0043682,422.720149,422.542648,2.029607,2.171646,32.272898,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.108792,0.187487,0.053821,tractive,lateral,P470,derived
E0043435,N0043682,N0043683,422.542648,422.411491,2.171646,2.294533,23.846689,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.3046,0.140151,0.20393,0.060329,tractive,lateral,P470,derived
E0043436,N0043683,N0043684,422.411491,422.119382,2.294533,2.94623,53.110704,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.3046,0.14035,0.204026,0.060368,tractive,lateral,P470,derived
E0043437,N0043684,N0043685,422.119382,421.966993,2.94623,3.422167,27.7071,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.3046,0.140792,0.204238,0.060454,tractive,lateral,P470,derived
E0043438,N0043685,N0043505,421.966993,421.899727,3.422167,3.64901,12.230324,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.3046,0.141023,0.204349,0.060499,tractive,lateral,P470,derived
E0043439,N0043686,N0043687,424.349619,424.282911,1.550466,1.60866,13.341664,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P460,provisional
E0043440,N0043687,N0043688,424.282911,424.24168,1.60866,1.630574,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000111,0.011558,0.00346,tractive,lateral,P460,provisional
E0043441,N0043688,N0043689,424.24168,424.151541,1.630574,1.691995,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P460,provisional
E0043442,N0043689,N0043690,424.151541,423.96715,1.691995,2.065259,36.878178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00033,0.019751,0.005006,tractive,lateral,P460,provisional
E0043443,N0043690,N0043691,423.96715,423.89715,2.065259,2.217474,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045905,0.135546,0.037461,tractive,lateral,P460,provisional
E0043444,N0043691,N0043692,423.89715,423.847906,2.217474,2.259424,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091289,0.171128,0.050855,tractive,lateral,P460,provisional
E0043445,N0043692,N0043693,423.847906,423.601634,2.259424,2.699605,49.254441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091371,0.171179,0.050875,tractive,lateral,P460,provisional
E0043446,N0043693,N0043694,423.601634,423.4807,2.699605,2.826551,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091781,0.171436,0.050977,tractive,lateral,P460,provisional
E0043447,N0043694,N0043695,423.4807,423.374634,2.826551,2.935883,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182517,0.215261,0.069531,tractive,lateral,P460,provisional
E0043448,N0043695,N0043696,423.374634,423.25165,2.935883,3.191068,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182694,0.21533,0.069562,tractive,lateral,P460,provisional
E0043449,N0043696,N0043697,423.25165,423.009462,3.191068,3.960509,48.437648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.441819,0.286335,0.104412,tractive,lateral,P460,provisional
E0043450,N0043697,N0043698,423.009462,422.80951,3.960509,4.208496,39.990458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0247,0.674031,0.327191,0.127223,tractive,lateral,P460,provisional
E0043451,N0043698,N0043699,422.80951,422.60953,4.208496,4.522092,39.995921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.5079,0.736544,0.336401,0.132655,tractive,lateral,P460,provisional
E0043452,N0043699,N0043504,422.60953,422.522615,4.522092,4.630065,17.383054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.5079,0.736877,0.336449,0.132684,tractive,lateral,P460,provisional
E0043453,N0043700,N0043701,416.171605,416.071749,9.206264,9.279265,19.971308,200,PVC-U,0.5,0.5,table11,minimum,3.3035,merrimack,161.7603,6.238979,0.634646,0.38369,tractive,sub main,P464,derived
E0043454,N0043701,N0043702,416.071749,415.980014,9.279265,9.340451,18.346879,200,PVC-U,0.5,0.5,table11,minimum,3.3035,merrimack,161.7603,6.239145,0.63465,0.383696,tractive,sub main,P464,derived
E0043455,N0043702,N0043703,415.980014,415.858978,9.340451,9.346985,24.207155,200,PVC-U,0.5,0.5,table11,minimum,3.3008,merrimack,162.8401,6.275573,0.635664,0.384903,tractive,sub main,P464,derived
E0043456,N0043703,N0043704,415.858978,415.802396,9.346985,9.376712,11.316561,200,PVC-U,0.5,0.5,table11,minimum,3.3008,merrimack,162.8401,6.275775,0.63567,0.38491,tractive,sub main,P464,derived
E0043457,N0043704,N0043705,415.802396,415.724199,9.376712,9.419417,15.639351,200,PVC-U,0.5,0.5,table11,minimum,3.3008,merrimack,162.8401,6.275869,0.635673,0.384913,tractive,sub main,P464,derived
E0043458,N0043705,N0043521,415.724199,415.485625,9.419417,9.862672,47.714687,200,PVC-U,0.5,0.5,table11,minimum,3.2928,merrimack,166.1447,6.386838,0.638731,0.388577,tractive,sub main,P464,derived
E0043459,N0043706,N0043707,413.660206,413.557496,10.625561,10.695769,20.54194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.1964,3.428637,0.535709,0.28068,tractive,main,P476,derived
E0043460,N0043707,N0043708,413.557496,413.496889,10.695769,10.72418,12.121404,200,PVC-U,0.5,0.5,table11,minimum,3.5532,merrimack,88.5735,3.667456,0.54626,0.290476,tractive,main,P476,derived
E0043461,N0043708,N0043709,413.496889,413.406089,10.72418,10.835,18.160068,200,PVC-U,0.5,0.5,table11,minimum,3.5532,merrimack,88.5735,3.667557,0.546264,0.29048,tractive,main,P476,derived
E0043462,N0043709,N0043710,413.406089,413.224958,10.835,11.117511,36.226227,200,PVC-U,0.5,0.5,table11,minimum,3.5532,merrimack,88.5735,3.667709,0.546271,0.290486,tractive,main,P476,derived
E0043463,N0043710,N0043711,413.224958,413.068227,11.117511,11.252512,31.346046,200,PVC-U,0.5,0.5,table11,minimum,3.5532,merrimack,88.5735,3.668011,0.546284,0.290499,tractive,main,P476,derived
E0043464,N0043711,N0043712,413.068227,412.860735,11.252512,11.726911,41.498412,200,PVC-U,0.5,0.5,table11,minimum,3.5532,merrimack,88.5735,3.668272,0.546295,0.290509,tractive,main,P476,derived
E0043465,N0043712,N0043713,412.860735,412.662305,11.726911,12.206988,39.686115,200,PVC-U,0.5,0.5,table11,minimum,3.5429,merrimack,90.7331,3.74657,0.549636,0.293663,tractive,main,P476,derived
E0043466,N0043713,N0043714,423.319293,423.105698,1.55,2.138321,42.719047,200,PVC-U,0.5,0.5,table11,minimum,3.5429,merrimack,90.7331,3.7469,0.54965,0.293677,tractive,main,P476,derived
E0043467,N0043714,N0043521,423.105698,422.890737,2.138321,2.45756,42.992258,200,PVC-U,0.5,0.5,table11,minimum,3.5429,merrimack,90.7331,3.747256,0.549665,0.293691,tractive,main,P464,derived
E0043468,N0043715,N0043716,434.649607,434.469608,9.590963,9.452512,89.999528,500,GRP,0.2,0.155,table11,minimum,2.4073,merrimack,2211.5285,62.36772,0.796546,0.420151,velocity,trunk main,P447,drafted
E0043469,N0043716,N0043717,434.469608,434.289608,9.452512,9.210637,90.0,500,GRP,0.2,0.155,table11,minimum,2.4073,merrimack,2211.5285,62.36847,0.796549,0.420154,velocity,trunk main,P447,drafted
E0043470,N0043717,N0043718,434.289608,434.248842,9.210637,9.196562,6.271581,500,GRP,0.65,0.155,table11,minimum,2.4073,merrimack,2211.5285,62.36922,1.22772,0.30548,velocity,trunk main,P447,drafted
E0043471,N0043718,N0043719,434.248842,434.061385,9.196562,8.892808,93.728419,500,GRP,0.2,0.155,table11,minimum,2.4073,merrimack,2211.5285,62.369272,0.796552,0.420157,velocity,trunk main,P447,drafted
E0043472,N0043719,N0043720,434.061385,434.006108,8.892808,8.592189,27.638673,500,GRP,0.2,0.155,table11,minimum,2.4073,merrimack,2211.5285,62.370053,0.796554,0.42016,velocity,trunk main,P447,drafted
E0043473,N0043720,N0043721,434.006108,433.821385,8.592189,7.565944,92.361327,500,GRP,0.2,0.155,table11,minimum,2.4073,merrimack,2211.5285,62.370283,0.796555,0.42016,velocity,trunk main,P447,drafted
E0043474,N0043721,N0043722,433.821385,433.661385,7.565944,7.543143,80.0,500,GRP,0.2,0.155,table11,minimum,2.4073,merrimack,2211.5285,62.371053,0.796557,0.420163,velocity,trunk main,P447,drafted
E0043475,N0043722,N0043532,433.661385,433.497862,7.543143,7.487642,81.76185,500,GRP,0.2,0.155,table11,minimum,2.4073,merrimack,2211.5285,62.37172,0.79656,0.420166,velocity,trunk main,P447,drafted
E0043476,N0043723,N0043724,432.840514,432.655446,8.342165,8.512614,37.013511,200,PVC-U,0.5,0.5,table11,minimum,2.9835,merrimack,375.4801,13.0441,0.765789,0.588497,velocity,sub main,P447,provisional
E0043477,N0043724,N0043725,432.655446,432.563658,8.512614,8.479372,18.35756,200,PVC-U,0.5,0.5,table11,minimum,2.9814,merrimack,377.6396,13.109934,0.76665,0.590412,velocity,sub main,P447,provisional
E0043478,N0043725,N0043726,432.563658,432.513409,8.479372,8.453113,10.049876,200,PVC-U,0.5,0.5,table11,minimum,2.9804,merrimack,378.7194,13.142832,0.767077,0.591369,velocity,sub main,P447,provisional
E0043479,N0043726,N0043727,432.513409,432.3687,8.453113,8.553328,28.941855,200,PVC-U,0.5,0.5,table11,minimum,2.9793,merrimack,379.7992,13.175651,0.767503,0.592324,velocity,sub main,P447,provisional
E0043480,N0043727,N0043532,432.3687,432.081196,8.553328,8.904308,57.50067,200,PVC-U,0.5,0.5,table11,minimum,2.9793,merrimack,379.7992,13.175892,0.767506,0.592331,velocity,sub main,P447,provisional
E0043481,N0043728,N0043550,440.356316,440.299307,1.59037,4.21168,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0043482,N0043729,N0043550,431.981635,431.926635,15.382226,12.584351,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0498,2.491594,0.487807,0.239074,tractive,main,P447,provisional
E0043483,N0043730,N0043731,428.15889,427.92272,8.380966,8.70463,47.233949,200,PVC-U,0.5,0.5,table11,minimum,3.2281,merrimack,195.7796,7.344231,0.663353,0.419414,tractive,main,P465,derived
E0043484,N0043731,N0043732,427.92272,427.821543,8.70463,8.90154,20.235404,200,PVC-U,0.5,0.5,table11,minimum,3.2217,merrimack,199.0189,7.450902,0.665918,0.422774,tractive,main,P465,derived
E0043485,N0043732,N0043733,427.821543,427.720533,8.90154,9.027972,20.202084,200,PVC-U,0.5,0.5,table11,minimum,3.2217,merrimack,199.0189,7.451071,0.665922,0.422779,tractive,main,P465,derived
E0043486,N0043733,N0043571,427.720533,427.646508,9.027972,9.032905,14.804947,200,PVC-U,0.5,0.5,table11,minimum,3.2118,merrimack,204.1153,7.618021,0.66987,0.42801,tractive,main,P465,derived
E0043487,N0043734,N0043735,424.941033,424.781273,11.053535,11.483101,31.95192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.971866,0.366685,0.151296,tractive,main,P465,derived
E0043488,N0043735,N0043736,424.781273,424.658704,11.483101,11.862109,24.513752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.0174,0.37191,0.154636,tractive,main,P465,derived
E0043489,N0043736,N0043737,424.658704,424.601573,11.862109,12.02892,11.426186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.017604,0.371933,0.15465,tractive,main,P465,derived
E0043490,N0043737,N0043571,424.601573,424.489576,12.02892,12.189837,22.399411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.062966,0.376971,0.157906,tractive,main,P465,derived
E0043491,N0043738,N0043578,434.24715,434.165529,1.55,1.709745,16.324083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P465,provisional
E0043492,N0043739,N0043575,430.552429,430.50985,4.219269,4.173653,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,39.6494,1.668548,0.487129,0.180697,tractive,main,P472,provisional
E0043493,N0043740,N0043741,432.39996,432.303783,2.53696,2.573811,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319672,0.258187,0.089881,tractive,main,P472,provisional
E0043494,N0043741,N0043742,432.303783,432.179989,2.573811,2.389316,24.758837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365099,0.269429,0.095571,tractive,main,P472,provisional
E0043495,N0043742,N0043743,432.179989,432.1084,2.389316,2.412474,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365305,0.269478,0.095596,tractive,main,P472,provisional
E0043496,N0043743,N0043575,432.1084,432.004357,2.412474,2.679145,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.410692,0.27975,0.100927,tractive,main,P472,provisional
E0043497,N0043744,N0043745,433.864783,433.794072,1.550226,1.617122,14.142136,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P465,provisional
E0043498,N0043745,N0043746,433.794072,433.753761,1.617122,1.703972,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135919,0.195365,0.06083,tractive,lateral,P465,provisional
E0043499,N0043746,N0043747,433.753761,433.68973,1.703972,1.849699,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135987,0.195398,0.060844,tractive,lateral,P465,provisional
E0043500,N0043747,N0043748,433.68973,433.63142,1.849699,1.988361,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181361,0.214814,0.06933,tractive,lateral,P465,provisional
E0043501,N0043748,N0043578,433.63142,433.391758,1.988361,2.483517,47.932498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271992,0.245088,0.083442,tractive,lateral,P465,provisional
E0043502,N0043749,N0043750,433.006975,432.920254,1.556013,1.56055,13.341664,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P472,provisional
E0043503,N0043750,N0043751,432.920254,432.837489,1.56055,1.630223,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135913,0.195363,0.060829,tractive,lateral,P472,provisional
E0043504,N0043751,N0043580,432.837489,432.651044,1.630223,1.964068,37.28905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226585,0.230999,0.076741,tractive,lateral,P472,provisional
E0043505,N0043752,N0043753,430.558216,430.466974,6.109265,6.759069,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.2912,merrimack,166.828,6.377791,0.638483,0.388279,tractive,main,P429,provisional
E0043506,N0043753,N0043754,430.466974,430.38421,6.759069,7.169532,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.2912,merrimack,166.828,6.377943,0.638488,0.388284,tractive,main,P429,provisional
E0043507,N0043754,N0043755,430.38421,430.34262,7.169532,7.20572,5.198767,200,PVC-U,0.8,0.5,table11,minimum,3.2912,merrimack,166.828,6.378081,0.757757,0.342192,velocity,main,P429,provisional
E0043508,N0043755,N0043756,430.34262,430.151703,7.20572,6.140747,38.183257,200,PVC-U,0.5,0.5,table11,minimum,3.2912,merrimack,166.828,6.378125,0.638493,0.38829,tractive,main,P429,provisional
E0043509,N0043756,N0043588,430.151703,430.101703,6.140747,5.851147,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.2886,merrimack,167.9078,6.414583,0.639488,0.38949,tractive,main,P429,provisional
E0043510,N0043757,N0043758,433.682492,433.524379,1.550845,1.649358,31.622777,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P429,provisional
E0043511,N0043758,N0043759,433.524379,433.463963,1.649358,1.930385,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181332,0.214803,0.069325,tractive,lateral,P429,provisional
E0043512,N0043759,N0043588,433.463963,433.366881,1.930385,2.585969,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271967,0.245081,0.083438,tractive,lateral,P429,provisional
E0043513,N0043760,N0043761,434.004671,433.835363,1.550475,1.553217,8.062258,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043514,N0043761,N0043591,433.829768,433.640777,1.558812,1.561097,13.033892,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,6.7e-05,0.012163,0.002388,tractive,lateral,P429,provisional
E0043515,N0043762,N0043763,424.341803,424.091803,11.179804,11.438409,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5183,merrimack,96.117,3.983497,0.559422,0.303048,tractive,sub main,P463,derived
E0043516,N0043763,N0043764,424.091803,423.833689,11.438409,12.163076,51.622792,200,PVC-U,0.5,0.5,table11,minimum,3.5135,merrimack,97.1968,4.022537,0.56099,0.304573,tractive,sub main,P463,derived
E0043517,N0043764,N0043592,434.446765,434.001494,1.55,2.277223,89.054272,200,PVC-U,0.5,0.5,table11,minimum,3.5042,merrimack,99.3564,4.100057,0.564068,0.307583,tractive,sub main,P463,derived
E0043518,N0043765,N0043766,429.420211,429.180211,6.283707,6.68487,60.0,250,PVC-U,0.4,0.375,table11,dod,2.9219,merrimack,446.0741,15.208388,0.733416,0.481847,tractive,sub main,P447,derived
E0043519,N0043766,N0043767,429.180211,428.940211,6.68487,6.980535,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9205,merrimack,447.8955,15.263018,0.734082,0.482853,tractive,sub main,P447,derived
E0043520,N0043767,N0043768,428.940211,428.895375,6.980535,7.029429,11.20901,250,PVC-U,0.4,0.375,table11,minimum,2.9196,merrimack,448.9753,15.295596,0.734478,0.483452,tractive,sub main,P447,derived
E0043521,N0043768,N0043769,428.895375,428.808612,7.029429,7.191846,21.69089,250,PVC-U,0.4,0.375,table11,minimum,2.9196,merrimack,448.9753,15.295689,0.734479,0.483453,tractive,sub main,P447,derived
E0043522,N0043769,N0043592,428.808612,428.661566,7.191846,7.617151,36.761442,250,PVC-U,0.4,0.375,table11,minimum,2.9188,merrimack,450.0551,15.327938,0.73487,0.484046,tractive,sub main,P447,derived
E0043523,N0043770,N0043771,438.710699,438.670699,1.562769,1.585008,5.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P429,provisional
E0043524,N0043771,N0043772,438.343919,434.713919,1.911788,1.884592,20.0,200,PVC-U,18.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.090576,0.569792,0.022557,tractive,lateral,P429,provisional
E0043525,N0043772,N0043603,434.459471,433.544608,2.139039,1.808023,24.396356,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.090743,0.337919,0.032057,tractive,lateral,P429,provisional
E0043526,N0043773,N0043603,433.965051,433.779225,1.573035,1.573406,14.866069,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.233225,0.041059,tractive,lateral,P429,provisional
E0043527,N0043774,N0043775,431.601752,431.490734,2.827997,3.020253,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.984706,0.368176,0.152245,tractive,lateral,P429,provisional
E0043528,N0043775,N0043596,431.490734,431.191025,3.020253,3.589828,59.941638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.030158,0.373344,0.155558,tractive,lateral,P429,provisional
E0043529,N0043776,N0043777,433.964496,433.922609,1.55,1.6929,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,10.1928,0.427306,0.292843,0.10051,tractive,lateral,P429,provisional
E0043530,N0043777,N0043778,433.919002,433.707577,1.696507,1.554355,18.384776,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,10.1928,0.42737,0.377939,0.084511,tractive,lateral,P429,provisional
E0043531,N0043778,N0043779,433.705602,433.501641,1.556331,1.553352,10.198039,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,10.1928,0.427523,0.457129,0.074303,tractive,lateral,P429,provisional
E0043532,N0043779,N0043596,433.33239,433.050078,1.722602,1.730775,28.231188,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,12.3523,0.518142,0.383045,0.095456,tractive,lateral,P429,provisional
E0043533,N0043780,N0043620,429.685051,429.550154,2.113594,2.156816,26.979472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18467,0.216089,0.069903,tractive,main,P429,provisional
E0043534,N0043781,N0043782,433.916709,433.774407,3.180489,3.73722,28.460499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.595337,0.426784,0.192032,tractive,main,P447,provisional
E0043535,N0043782,N0043609,433.774407,433.650809,3.73722,3.774911,24.719511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.731375,0.437479,0.199838,tractive,main,P447,provisional
E0043536,N0043783,N0043784,430.341352,430.267184,1.619738,1.705289,14.833635,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P429,provisional
E0043537,N0043784,N0043785,430.267184,430.221086,1.705289,1.768049,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135925,0.195368,0.060832,tractive,lateral,P429,provisional
E0043538,N0043785,N0043786,430.221086,430.17866,1.768049,1.77947,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.136002,0.208039,0.058327,tractive,lateral,P429,provisional
E0043539,N0043786,N0043787,430.17866,430.13866,1.77947,1.833325,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.2393,0.136061,0.229624,0.054586,tractive,lateral,P429,provisional
E0043540,N0043787,N0043620,430.13866,430.003853,1.833325,1.703117,26.961434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18137,0.214817,0.069332,tractive,lateral,P429,provisional
E0043541,N0043788,N0043627,438.508075,438.44766,1.550091,1.792849,12.083046,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0043542,N0043789,N0043790,435.634755,435.584755,4.260906,4.372795,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.563964,0.309352,0.117008,tractive,main,P447,provisional
E0043543,N0043790,N0043791,435.584755,435.363339,4.372795,5.104191,44.28318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.654582,0.3242,0.125483,tractive,main,P447,provisional
E0043544,N0043791,N0043627,435.363339,435.099284,5.104191,5.141225,52.810984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.745485,0.337672,0.133413,tractive,main,P447,provisional
E0043545,N0043792,N0043793,439.546494,439.443266,1.594192,1.596834,17.204651,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P447,provisional
E0043546,N0043793,N0043632,439.443266,439.376184,1.596834,1.662665,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135945,0.195378,0.060836,tractive,lateral,P447,provisional
E0043547,N0043794,N0043630,428.872394,428.798063,1.55,1.640779,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P429,provisional
E0043548,N0043795,N0043796,428.213188,428.067586,2.575996,2.594584,29.12044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065442,0.152971,0.043833,tractive,main,P429,provisional
E0043549,N0043796,N0043630,428.067586,427.956906,2.594584,2.481936,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096775,0.174503,0.052203,tractive,main,P429,provisional
E0043550,N0043797,N0043798,435.356696,435.315756,1.550042,1.55079,3.149256,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0043551,N0043798,N0043799,435.307087,435.109077,1.55946,1.563714,15.231546,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045293,0.186493,0.029967,tractive,lateral,P447,provisional
E0043552,N0043799,N0043800,435.072381,434.945945,1.60041,1.746041,25.287037,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090688,0.17075,0.050704,tractive,lateral,P447,provisional
E0043553,N0043800,N0043801,434.945945,434.802453,1.746041,1.975288,28.698521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090898,0.170882,0.050757,tractive,lateral,P447,provisional
E0043554,N0043801,N0043802,434.802453,434.750324,1.975288,2.033978,10.425728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091137,0.171032,0.050817,tractive,lateral,P447,provisional
E0043555,N0043802,N0043803,434.750324,434.672163,2.033978,2.213183,15.632241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091224,0.171087,0.050838,tractive,lateral,P447,provisional
E0043556,N0043803,N0043609,434.672163,434.471639,2.213183,2.954082,40.104869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091355,0.171169,0.050871,tractive,lateral,P447,provisional
E0043557,N0043804,N0043805,437.589073,437.497831,3.0514,3.186769,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273389,0.245495,0.083638,tractive,lateral,P447,provisional
E0043558,N0043805,N0043806,437.497831,437.323404,3.186769,3.536795,34.885527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364075,0.269187,0.095446,tractive,lateral,P447,provisional
E0043559,N0043806,N0043807,437.323404,437.261557,3.536795,3.588144,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409633,0.27952,0.100806,tractive,lateral,P447,provisional
E0043560,N0043807,N0043632,437.261557,437.058518,3.588144,3.980331,40.607881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455003,0.289024,0.10585,tractive,lateral,P447,provisional
E0043561,N0043808,N0043809,430.02019,429.62019,1.550214,1.855518,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P429,provisional
E0043562,N0043809,N0043810,429.62019,429.22019,1.855518,2.433984,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.53119,0.303558,0.113776,tractive,lateral,P429,provisional
E0043563,N0043810,N0043811,429.22019,429.154093,2.433984,2.689596,13.219514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.667658,0.326218,0.126656,tractive,lateral,P429,provisional
E0043564,N0043811,N0043812,429.154093,429.098191,2.689596,2.920486,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.713036,0.333006,0.130641,tractive,lateral,P429,provisional
E0043565,N0043812,N0043601,429.098191,428.729274,2.920486,3.578771,73.783467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.758396,0.339487,0.1345,tractive,lateral,P429,provisional
E0043566,N0043813,N0043814,419.34201,419.273962,10.899811,11.044947,13.609691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.9524,3.374822,0.533252,0.278434,tractive,main,P478,derived
E0043567,N0043814,N0043815,419.273962,419.197033,11.044947,11.226154,15.38563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.9524,3.374936,0.533257,0.278438,tractive,main,P478,derived
E0043568,N0043815,N0043816,419.197033,418.950482,11.226154,11.678515,49.310211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.9524,3.375064,0.533263,0.278444,tractive,main,P478,derived
E0043569,N0043816,N0043817,418.950482,418.746921,11.678515,12.218259,40.712351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.9524,3.375475,0.533282,0.278461,tractive,main,P478,derived
E0043570,N0043817,N0043818,429.415179,429.165179,1.55,2.070081,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.9524,3.375814,0.533298,0.278475,tractive,main,P478,derived
E0043571,N0043818,N0043819,429.165179,428.915179,2.070081,2.641949,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.0322,3.421498,0.535385,0.280383,tractive,main,P472,derived
E0043572,N0043819,N0043820,428.915179,428.846553,2.641949,2.821721,13.72533,200,PVC-U,0.5,0.5,table11,minimum,3.5838,merrimack,82.5154,3.447519,0.536564,0.281464,tractive,main,P472,derived
E0043573,N0043820,N0043821,428.846553,428.597907,2.821721,3.50216,49.729111,200,PVC-U,0.5,0.5,table11,minimum,3.5838,merrimack,82.5154,3.447633,0.536569,0.281469,tractive,main,P472,derived
E0043574,N0043821,N0043822,428.597907,428.489968,3.50216,3.847984,21.587896,200,PVC-U,0.5,0.5,table11,minimum,3.5838,merrimack,82.5154,3.448048,0.536587,0.281486,tractive,main,P472,derived
E0043575,N0043822,N0043823,428.489968,428.083595,3.847984,4.718011,81.274611,200,PVC-U,0.5,0.5,table11,minimum,3.5838,merrimack,82.5154,3.448228,0.536596,0.281494,tractive,main,P472,derived
E0043576,N0043823,N0043824,428.083595,428.02948,4.718011,4.938202,10.82287,200,PVC-U,0.5,0.5,table11,minimum,3.5723,merrimack,84.7402,3.529892,0.54025,0.284867,tractive,main,P472,derived
E0043577,N0043824,N0043825,428.02948,427.989154,4.938202,5.11543,6.204127,200,PVC-U,0.65,0.5,table11,minimum,3.5723,merrimack,84.7402,3.529982,0.593479,0.266363,tractive,main,P472,derived
E0043578,N0043825,N0043826,427.989154,427.869098,5.11543,5.406719,24.011031,200,PVC-U,0.5,0.5,table11,minimum,3.5723,merrimack,84.7402,3.530034,0.540257,0.284873,tractive,main,P472,derived
E0043579,N0043826,N0043827,427.869098,427.828472,5.406719,5.53954,5.803789,200,PVC-U,0.7,0.5,table11,minimum,3.5685,merrimack,85.4818,3.557172,0.610769,0.262399,tractive,main,P472,derived
E0043580,N0043827,N0043828,427.828472,427.781133,5.53954,5.656978,9.467841,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.55722,0.541459,0.285988,tractive,main,P472,derived
E0043581,N0043828,N0043829,427.781133,427.737822,5.656978,5.776673,7.21838,200,PVC-U,0.6,0.5,table11,minimum,3.5685,merrimack,85.4818,3.557299,0.578029,0.272921,tractive,main,P472,derived
E0043582,N0043829,N0043830,427.737822,427.694941,5.776673,5.854833,6.125909,200,PVC-U,0.7,0.5,table11,minimum,3.5685,merrimack,85.4818,3.557359,0.610778,0.262406,tractive,main,P472,derived
E0043583,N0043830,N0043831,427.694941,427.641958,5.854833,5.939067,10.596691,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.55741,0.541467,0.285996,tractive,main,P472,derived
E0043584,N0043831,N0043832,427.641958,427.508079,5.939067,6.048714,26.775633,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.557499,0.541471,0.286,tractive,main,P472,derived
E0043585,N0043832,N0043833,427.508079,427.215921,6.048714,6.097525,58.431683,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.557722,0.541481,0.286009,tractive,main,P472,derived
E0043586,N0043833,N0043834,427.215921,426.931221,6.097525,5.882073,56.94009,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.558209,0.541502,0.286029,tractive,main,P472,derived
