Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0043587,N0043834,N0043835,426.931221,426.819941,5.882073,5.973119,22.255902,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.558683,0.541523,0.286048,tractive,main,P472,derived
E0043588,N0043835,N0043836,426.819941,426.69733,5.973119,6.227048,24.52226,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.558869,0.541531,0.286056,tractive,main,P472,derived
E0043589,N0043836,N0043837,426.69733,426.565729,6.227048,6.529639,26.320173,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.559073,0.54154,0.286064,tractive,main,P472,derived
E0043590,N0043837,N0043838,426.565729,426.370301,6.529639,6.950347,39.085495,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.559292,0.54155,0.286073,tractive,main,P472,derived
E0043591,N0043838,N0043839,426.370301,426.308085,6.950347,7.157735,12.443203,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.559618,0.541564,0.286086,tractive,main,P472,derived
E0043592,N0043839,N0043840,426.308085,426.245877,7.157735,7.421176,12.441684,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.559722,0.541569,0.286091,tractive,main,P472,derived
E0043593,N0043840,N0043841,426.245877,426.20553,7.421176,7.494116,4.247045,200,PVC-U,0.95,0.5,table11,minimum,3.5685,merrimack,85.4818,3.559825,0.681116,0.242991,tractive,main,P472,derived
E0043594,N0043841,N0043842,426.20553,426.163808,7.494116,7.586985,6.953644,200,PVC-U,0.6,0.5,table11,minimum,3.5685,merrimack,85.4818,3.559861,0.57815,0.27302,tractive,main,P472,derived
E0043595,N0043842,N0043843,426.163808,426.122316,7.586985,7.650572,5.927398,200,PVC-U,0.7,0.5,table11,minimum,3.5685,merrimack,85.4818,3.559919,0.610907,0.262501,tractive,main,P472,derived
E0043596,N0043843,N0043844,426.122316,425.949844,7.650572,7.94014,34.494441,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.559968,0.54158,0.286101,tractive,main,P472,derived
E0043597,N0043844,N0043845,425.949844,425.908318,7.94014,7.962745,7.550124,200,PVC-U,0.55,0.5,table11,minimum,3.5685,merrimack,85.4818,3.560256,0.560429,0.279188,tractive,main,P472,derived
E0043598,N0043845,N0043846,425.908318,425.867139,7.962745,7.973651,6.335334,200,PVC-U,0.65,0.5,table11,minimum,3.5685,merrimack,85.4818,3.560318,0.594965,0.267515,tractive,main,P472,derived
E0043599,N0043846,N0043847,425.867139,425.826846,7.973651,8.00195,4.241348,200,PVC-U,0.95,0.5,table11,minimum,3.5685,merrimack,85.4818,3.560371,0.681146,0.243009,tractive,main,P472,derived
E0043600,N0043847,N0043848,425.826846,425.786553,8.00195,8.047767,4.241391,200,PVC-U,0.95,0.5,table11,minimum,3.5685,merrimack,85.4818,3.560407,0.681148,0.24301,tractive,main,P472,derived
E0043601,N0043848,N0043849,425.786553,425.745373,8.047767,8.094867,6.335322,200,PVC-U,0.65,0.5,table11,minimum,3.5685,merrimack,85.4818,3.560442,0.594971,0.26752,tractive,main,P472,derived
E0043602,N0043849,N0043850,425.745373,425.653943,8.094867,8.223621,18.286094,200,PVC-U,0.5,0.5,table11,minimum,3.5685,merrimack,85.4818,3.560495,0.541603,0.286122,tractive,main,P472,derived
E0043603,N0043850,N0043851,425.653943,425.449323,8.223621,8.589892,40.923893,200,PVC-U,0.5,0.5,table11,minimum,3.5631,merrimack,86.5616,3.599819,0.543328,0.287729,tractive,main,P472,derived
E0043604,N0043851,N0043852,425.449323,425.296373,8.589892,8.987227,30.59004,200,PVC-U,0.5,0.5,table11,minimum,3.5578,merrimack,87.6414,3.639272,0.545043,0.289334,tractive,main,P472,derived
E0043605,N0043852,N0043853,425.296373,425.185947,8.987227,9.238949,22.085181,200,PVC-U,0.5,0.5,table11,minimum,3.5525,merrimack,88.7211,3.678581,0.546738,0.290926,tractive,main,P472,derived
E0043606,N0043853,N0043854,425.185947,425.030906,9.238949,9.526039,31.008163,200,PVC-U,0.5,0.5,table11,minimum,3.5525,merrimack,88.7211,3.678765,0.546746,0.290934,tractive,main,P472,derived
E0043607,N0043854,N0043580,425.030906,424.840542,9.526039,9.77457,38.072824,200,PVC-U,0.5,0.5,table11,minimum,3.5525,merrimack,88.7211,3.679023,0.546757,0.290944,tractive,main,P472,derived
E0043608,N0043855,N0043638,432.462756,432.288831,1.55,1.973712,34.785054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P447,provisional
E0043609,N0043856,N0043857,431.81489,431.642481,3.024709,2.458807,34.481879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.232198,0.232843,0.077605,tractive,lateral,P447,provisional
E0043610,N0043857,N0043858,431.642481,431.521547,2.458807,2.74716,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5703,0.277752,0.246753,0.084249,tractive,lateral,P447,provisional
E0043611,N0043858,N0043859,431.521547,431.438782,2.74716,2.834381,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6501,0.323221,0.259104,0.09034,tractive,lateral,P447,provisional
E0043612,N0043859,N0043638,431.438782,431.338782,2.834381,2.92376,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8097,0.413893,0.280444,0.101292,tractive,lateral,P447,provisional
E0043613,N0043860,N0043861,423.56484,423.503738,1.550334,1.552658,6.431723,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P455,provisional
E0043614,N0043861,N0043641,423.503738,423.445215,1.552658,1.691046,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.4e-05,0.007778,0.002786,tractive,lateral,P455,provisional
E0043615,N0043862,N0043863,423.596545,423.52389,1.55,1.616216,14.531135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P455,provisional
E0043616,N0043863,N0043641,423.52389,423.443267,1.616216,1.692994,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045388,0.13502,0.037275,tractive,lateral,P455,provisional
E0043617,N0043864,N0043865,425.805884,425.671255,1.550104,1.591502,26.925824,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P470,provisional
E0043618,N0043865,N0043650,425.671255,425.593152,1.591502,1.748858,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136026,0.195416,0.060852,tractive,lateral,P470,provisional
E0043619,N0043866,N0043867,424.827932,424.365952,3.14448,3.7256,92.395887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.309267,0.255453,0.08852,tractive,main,P470,provisional
E0043620,N0043867,N0043868,424.365952,424.065952,3.7256,3.935573,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.355304,0.267093,0.094376,tractive,main,P470,provisional
E0043621,N0043868,N0043869,424.065952,423.765952,3.935573,4.220925,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.446338,0.287263,0.104907,tractive,main,P470,provisional
E0043622,N0043869,N0043654,423.765952,423.725289,4.220925,4.277366,8.132744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.446838,0.287365,0.104962,tractive,main,P470,provisional
E0043623,N0043870,N0043871,426.886652,426.478465,1.57102,1.581197,24.738634,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0043624,N0043871,N0043654,426.478465,426.428465,1.581197,1.57419,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P470,provisional
E0043625,N0043872,N0043873,424.538989,424.384959,2.46858,2.646932,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046849,0.136496,0.037799,tractive,lateral,P470,provisional
E0043626,N0043873,N0043874,424.384959,424.202957,2.646932,3.017808,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047106,0.136752,0.037891,tractive,lateral,P470,provisional
E0043627,N0043874,N0043875,424.202957,424.109549,3.017808,3.203165,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047409,0.137053,0.037998,tractive,lateral,P470,provisional
E0043628,N0043875,N0043650,424.109549,424.042281,3.203165,3.29973,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047565,0.137208,0.038053,tractive,lateral,P470,provisional
E0043629,N0043876,N0043877,424.999293,424.9274,1.550665,1.65692,14.378586,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P460,provisional
E0043630,N0043877,N0043659,424.9274,424.845394,1.65692,1.706303,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00012,0.012038,0.003547,tractive,lateral,P460,provisional
E0043631,N0043878,N0043659,424.610043,424.457728,1.551273,2.093969,30.463092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P460,provisional
E0043632,N0043879,N0043880,425.102774,424.945278,1.552469,1.557591,14.317821,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.223327,0.042274,tractive,lateral,P460,provisional
E0043633,N0043880,N0043659,424.945278,424.824862,1.557591,1.726835,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135921,0.195366,0.060831,tractive,lateral,P460,provisional
E0043634,N0043881,N0043665,425.152764,425.074501,1.55265,1.58715,15.652476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0043635,N0043882,N0043665,424.556524,424.431524,1.758417,2.230127,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062392,0.150515,0.042913,tractive,lateral,P470,provisional
E0043636,N0043883,N0043884,423.447628,423.350546,2.432499,2.851755,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064112,0.15191,0.043435,tractive,lateral,P470,provisional
E0043637,N0043884,N0043662,423.350546,423.177847,2.851755,3.411326,34.539832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064274,0.15204,0.043483,tractive,lateral,P470,provisional
E0043638,N0043885,N0043662,424.821185,424.669116,1.55,1.920056,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0043639,N0043886,N0043887,418.883507,418.829074,7.039222,7.141538,10.886741,200,PVC-U,0.5,0.5,table11,minimum,3.461,merrimack,110.0645,4.439073,0.577008,0.320491,tractive,main,P464,derived
E0043640,N0043887,N0043888,418.829074,418.707975,7.141538,7.265352,24.219693,200,PVC-U,0.5,0.5,table11,minimum,3.4554,merrimack,111.5477,4.491347,0.578932,0.322446,tractive,main,P464,derived
E0043641,N0043888,N0043889,418.707975,418.60094,7.265352,7.425702,21.407053,200,PVC-U,0.5,0.5,table11,minimum,3.4514,merrimack,112.6275,4.529486,0.580324,0.323868,tractive,main,P464,derived
E0043642,N0043889,N0043890,418.60094,418.498015,7.425702,7.618471,20.585057,200,PVC-U,0.5,0.5,table11,minimum,3.4514,merrimack,112.6275,4.529664,0.580331,0.323874,tractive,main,P464,derived
E0043643,N0043890,N0043891,418.498015,418.378406,7.618471,7.727856,23.921695,200,PVC-U,0.5,0.5,table11,minimum,3.4514,merrimack,112.6275,4.529835,0.580337,0.323881,tractive,main,P464,derived
E0043644,N0043891,N0043892,418.378406,418.314745,7.727856,7.679884,12.732226,200,PVC-U,0.5,0.5,table11,minimum,3.4514,merrimack,112.6275,4.530035,0.580344,0.323888,tractive,main,P464,derived
E0043645,N0043892,N0043893,418.314745,418.069624,7.679884,7.406816,49.024176,200,PVC-U,0.5,0.5,table11,minimum,3.4514,merrimack,112.6275,4.530141,0.580348,0.323892,tractive,main,P464,derived
E0043646,N0043893,N0043894,418.069624,417.999559,7.406816,7.275496,14.013025,200,PVC-U,0.5,0.5,table11,minimum,3.4514,merrimack,112.6275,4.530549,0.580363,0.323907,tractive,main,P464,derived
E0043647,N0043894,N0043895,417.999559,417.95658,7.275496,7.220544,7.814301,200,PVC-U,0.55,0.5,table11,minimum,3.4514,merrimack,112.6275,4.530666,0.600697,0.315919,tractive,main,P464,derived
E0043648,N0043895,N0043896,417.95658,417.830025,7.220544,7.172874,23.010084,200,PVC-U,0.55,0.5,uniform,minimum,3.4514,merrimack,112.6275,4.530731,0.600699,0.315921,tractive,main,P464,derived
E0043649,N0043896,N0043897,417.830025,417.76417,7.172874,7.231069,11.973528,200,PVC-U,0.55,0.5,uniform,minimum,3.4514,merrimack,112.6275,4.530923,0.600706,0.315928,tractive,main,P464,derived
E0043650,N0043897,N0043898,417.76417,417.704752,7.231069,7.273885,10.803269,200,PVC-U,0.55,0.5,uniform,minimum,3.4514,merrimack,112.6275,4.531023,0.60071,0.315932,tractive,main,P464,derived
E0043651,N0043898,N0043899,417.704752,417.535542,7.273885,7.436717,30.76553,200,PVC-U,0.55,0.5,uniform,minimum,3.4514,merrimack,112.6275,4.531113,0.600714,0.315935,tractive,main,P464,derived
E0043652,N0043899,N0043900,417.535542,417.466422,7.436717,7.571938,12.567211,200,PVC-U,0.55,0.5,uniform,minimum,3.4514,merrimack,112.6275,4.531369,0.600723,0.315944,tractive,main,P464,derived
E0043653,N0043900,N0043901,417.466422,417.403466,7.571938,7.71424,11.446546,200,PVC-U,0.55,0.5,uniform,minimum,3.4487,merrimack,113.3691,4.557504,0.601709,0.316887,tractive,main,P464,derived
E0043654,N0043901,N0043902,417.403466,417.357879,7.71424,7.836763,8.288697,200,PVC-U,0.55,0.5,uniform,minimum,3.4487,merrimack,113.3691,4.557599,0.601712,0.316891,tractive,main,P464,derived
E0043655,N0043902,N0043903,417.357879,417.317243,7.836763,7.938098,5.805091,200,PVC-U,0.7,0.5,table11,minimum,3.4487,merrimack,113.3691,4.557668,0.656314,0.297618,tractive,main,P464,derived
E0043656,N0043903,N0043904,417.317243,417.253324,7.938098,8.099398,12.783831,200,PVC-U,0.5,0.5,table11,minimum,3.4487,merrimack,113.3691,4.557717,0.581349,0.324917,tractive,main,P464,derived
E0043657,N0043904,N0043700,417.253324,417.197497,8.099398,8.180372,11.16542,200,PVC-U,0.5,0.5,table11,minimum,3.4487,merrimack,113.3691,4.557823,0.581353,0.324921,tractive,main,P464,derived
E0043658,N0043905,N0043906,416.638005,416.580055,8.498744,8.61068,11.590034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3114,2.003993,0.457151,0.214671,tractive,main,P464,derived
E0043659,N0043906,N0043907,416.580055,416.522105,8.61068,8.725728,11.590029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3114,2.004089,0.457158,0.214676,tractive,main,P464,derived
E0043660,N0043907,N0043908,416.522105,416.479665,8.725728,8.825633,7.07339,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,48.3912,2.049453,0.490939,0.207441,tractive,main,P464,derived
E0043661,N0043908,N0043909,416.479665,416.33827,8.825633,9.120165,28.278855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3912,2.049512,0.460237,0.217055,tractive,main,P464,derived
E0043662,N0043909,N0043700,416.33827,416.171605,9.120165,9.206264,33.33303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3912,2.049748,0.460253,0.217068,tractive,main,P464,derived
E0043663,N0043910,N0043911,414.895694,414.772839,9.14996,9.396289,24.571077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.8888,2.657552,0.497199,0.246882,tractive,main,P476,derived
E0043664,N0043911,N0043912,414.772839,414.531269,9.396289,9.790112,48.314074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.8888,2.657756,0.49721,0.246891,tractive,main,P476,derived
E0043665,N0043912,N0043913,414.531269,414.318269,9.790112,10.03427,42.599999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.8888,2.658159,0.497232,0.24691,tractive,main,P476,derived
E0043666,N0043913,N0043914,414.318269,414.134357,10.03427,10.13026,36.782249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.3876,2.763267,0.50295,0.251744,tractive,main,P476,derived
E0043667,N0043914,N0043915,414.134357,414.040884,10.13026,10.161264,18.694693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.6124,2.856844,0.507902,0.255981,tractive,main,P476,derived
E0043668,N0043915,N0043916,414.040884,413.769959,10.161264,10.390411,54.185019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.6124,2.857,0.50791,0.255988,tractive,main,P476,derived
E0043669,N0043916,N0043706,413.769959,413.660206,10.390411,10.625561,21.950604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.6124,2.857452,0.507933,0.256009,tractive,main,P476,derived
E0043670,N0043917,N0043918,422.75461,422.467746,1.551207,1.779385,57.372706,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P476,derived
E0043671,N0043918,N0043919,422.467746,422.195106,1.779385,1.994348,54.528093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139016,0.196825,0.061453,tractive,lateral,P476,derived
E0043672,N0043919,N0043920,422.195106,422.114183,1.994348,2.080458,16.184485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1343,0.383866,0.273783,0.097815,tractive,lateral,P476,derived
E0043673,N0043920,N0043921,422.114183,421.924268,2.080458,2.366473,37.982986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1343,0.384001,0.273814,0.097831,tractive,lateral,P476,derived
E0043674,N0043921,N0043706,421.924268,421.837478,2.366473,2.448288,17.358019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.584,0.570858,0.310539,0.117676,tractive,lateral,P476,derived
E0043675,N0043922,N0043923,436.753097,436.573097,8.273301,8.361352,89.999997,500,GRP,0.2,0.155,table11,minimum,2.4219,merrimack,2103.927,59.661833,0.787359,0.409909,velocity,trunk main,P447,drafted
E0043676,N0043923,N0043924,436.573097,436.393097,8.361352,8.453644,90.0,500,GRP,0.2,0.155,table11,minimum,2.4219,merrimack,2103.927,59.662583,0.787362,0.409912,velocity,trunk main,P447,drafted
E0043677,N0043924,N0043925,436.393097,436.213097,8.453644,8.330208,90.0,500,GRP,0.2,0.155,table11,minimum,2.4219,merrimack,2103.927,59.663333,0.787364,0.409915,velocity,trunk main,P447,drafted
E0043678,N0043925,N0043926,436.213097,436.033097,8.330208,8.14833,89.9997,500,GRP,0.2,0.155,table11,minimum,2.4219,merrimack,2103.927,59.664083,0.787367,0.409918,velocity,trunk main,P447,drafted
E0043679,N0043926,N0043715,436.033097,435.98984,8.14833,8.25073,6.654958,500,GRP,0.65,0.155,table11,minimum,2.4219,merrimack,2103.927,59.664833,1.212659,0.298513,velocity,trunk main,P447,drafted
E0043680,N0043927,N0043723,439.569354,439.519354,1.55,1.663324,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0043681,N0043928,N0043929,433.629697,433.56169,8.213992,8.181016,13.601471,200,PVC-U,0.5,0.5,table11,minimum,2.9951,merrimack,363.6025,12.681487,0.760938,0.577965,velocity,sub main,P447,provisional
E0043682,N0043929,N0043930,433.56169,433.194947,8.181016,7.971373,73.348483,200,PVC-U,0.5,0.5,table11,minimum,2.9919,merrimack,366.8418,12.780253,0.762278,0.580832,velocity,sub main,P447,provisional
E0043683,N0043930,N0043931,433.194947,432.97472,7.971373,8.127697,44.045431,200,PVC-U,0.5,0.5,table11,minimum,2.9876,merrimack,371.1609,12.912237,0.764047,0.584664,velocity,sub main,P447,provisional
E0043684,N0043931,N0043932,432.97472,432.891504,8.127697,8.178839,16.643317,200,PVC-U,0.5,0.5,table11,minimum,2.9866,merrimack,372.2407,12.945419,0.764488,0.585628,velocity,sub main,P447,provisional
E0043685,N0043932,N0043723,432.891504,432.840514,8.178839,8.342165,10.198039,200,PVC-U,0.5,0.5,table11,minimum,2.9855,merrimack,373.3205,12.97836,0.764924,0.586586,velocity,sub main,P447,provisional
E0043686,N0043933,N0043934,432.316854,432.216854,13.563639,15.643132,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.97,2.444779,0.485072,0.23683,tractive,main,P447,provisional
E0043687,N0043934,N0043935,432.216854,432.175419,15.643132,14.923458,5.179357,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,57.97,2.444946,0.573091,0.210622,tractive,main,P447,provisional
E0043688,N0043935,N0043936,432.175419,432.076316,14.923458,14.005471,19.820643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.97,2.444989,0.485085,0.23684,tractive,main,P447,provisional
E0043689,N0043936,N0043937,432.076316,432.035719,14.005471,14.293383,4.776104,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,57.97,2.445154,0.585521,0.207492,tractive,main,P447,provisional
E0043690,N0043937,N0043729,432.035719,431.981635,14.293383,15.382226,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.97,2.445194,0.485097,0.23685,tractive,main,P447,provisional
E0043691,N0043938,N0043939,433.538593,433.424356,1.55,1.566458,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P472,provisional
E0043692,N0043939,N0043739,433.424356,433.221289,1.566458,1.550409,15.620499,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,4.3191,0.181259,0.298053,0.055551,tractive,lateral,P472,provisional
E0043693,N0043940,N0043941,430.834345,430.713515,4.166418,4.304185,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0111,1.30562,0.401531,0.174283,tractive,main,P472,provisional
E0043694,N0043941,N0043942,430.713515,430.60558,4.304185,4.125499,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0909,1.351089,0.405751,0.177184,tractive,main,P472,provisional
E0043695,N0043942,N0043739,430.60558,430.552429,4.125499,4.219269,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2505,1.441803,0.413868,0.182836,tractive,main,P472,provisional
E0043696,N0043943,N0043944,429.646567,429.521586,6.959878,6.814168,24.996264,200,PVC-U,0.5,0.5,table11,minimum,3.2692,merrimack,176.3435,6.699006,0.647095,0.398778,tractive,main,P465,derived
E0043697,N0043944,N0043945,429.521586,429.390201,6.814168,6.815853,26.276917,200,PVC-U,0.5,0.5,table11,minimum,3.2692,merrimack,176.3435,6.699215,0.6471,0.398785,tractive,main,P465,derived
E0043698,N0043945,N0043946,429.390201,429.270202,6.815853,6.906648,23.999912,200,PVC-U,0.5,0.5,table11,minimum,3.2667,merrimack,177.4233,6.735333,0.648046,0.399956,tractive,main,P465,derived
E0043699,N0043946,N0043947,429.270202,429.176031,6.906648,6.976343,18.834071,200,PVC-U,0.5,0.5,table11,minimum,3.2644,merrimack,178.5031,6.771406,0.648986,0.401123,tractive,main,P465,derived
E0043700,N0043947,N0043948,429.176031,429.054449,6.976343,7.212153,24.316558,200,PVC-U,0.5,0.5,table11,minimum,3.2644,merrimack,178.5031,6.771563,0.64899,0.401128,tractive,main,P465,derived
E0043701,N0043948,N0043949,429.054449,428.888633,7.212153,7.687844,33.163107,200,PVC-U,0.5,0.5,table11,minimum,3.2644,merrimack,178.5031,6.771765,0.648996,0.401134,tractive,main,P465,derived
E0043702,N0043949,N0043950,428.888633,428.816275,7.687844,7.919504,14.471629,200,PVC-U,0.5,0.5,table11,minimum,3.262,merrimack,179.5829,6.807889,0.649933,0.402301,tractive,main,P465,derived
E0043703,N0043950,N0043951,428.816275,428.758878,7.919504,8.029421,11.47932,200,PVC-U,0.5,0.5,table11,minimum,3.262,merrimack,179.5829,6.808009,0.649936,0.402305,tractive,main,P465,derived
E0043704,N0043951,N0043952,428.758878,428.717397,8.029421,8.126719,8.296297,200,PVC-U,0.5,0.5,table11,minimum,3.2596,merrimack,180.6626,6.843925,0.650863,0.403463,tractive,main,P465,derived
E0043705,N0043952,N0043953,428.717397,428.666967,8.126719,8.257532,10.085937,200,PVC-U,0.5,0.5,table11,minimum,3.2573,merrimack,181.7424,6.879789,0.651785,0.404618,tractive,main,P465,derived
E0043706,N0043953,N0043954,428.666967,428.625069,8.257532,8.31057,8.3797,200,PVC-U,0.5,0.5,table11,minimum,3.2573,merrimack,181.7424,6.879873,0.651787,0.404621,tractive,main,P465,derived
E0043707,N0043954,N0043955,428.625069,428.419113,8.31057,8.589645,41.191091,200,PVC-U,0.5,0.5,table11,minimum,3.248,merrimack,186.0615,7.022866,0.655421,0.409207,tractive,main,P465,derived
E0043708,N0043955,N0043956,428.419113,428.281275,8.589645,8.519689,27.567663,200,PVC-U,0.5,0.5,table11,minimum,3.2435,merrimack,188.2211,7.09452,0.657217,0.411494,tractive,main,P465,derived
E0043709,N0043956,N0043730,428.281275,428.15889,8.519689,8.380966,24.476984,200,PVC-U,0.5,0.5,table11,minimum,3.239,merrimack,190.3807,7.165962,0.658992,0.413768,tractive,main,P465,derived
E0043710,N0043957,N0043958,435.296588,435.256277,1.55,1.634562,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P465,provisional
E0043711,N0043958,N0043959,435.256277,435.175654,1.634562,1.583654,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090602,0.170695,0.050683,tractive,lateral,P465,provisional
E0043712,N0043959,N0043730,435.128841,434.942354,1.630467,1.597502,31.081157,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.136003,0.208039,0.058328,tractive,lateral,P465,provisional
E0043713,N0043960,N0043740,433.569049,433.384049,1.55,1.552871,10.0,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P472,provisional
E0043714,N0043961,N0043962,433.880914,433.80031,2.546637,2.591414,16.120867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.3177,0.257673,0.089625,tractive,lateral,P465,provisional
E0043715,N0043962,N0043734,433.80031,433.612782,2.591414,2.381786,37.505582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363101,0.268956,0.095328,tractive,lateral,P465,provisional
E0043716,N0043963,N0043964,433.031016,432.972493,2.333791,2.31013,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18279,0.215367,0.069578,tractive,main,P472,provisional
E0043717,N0043964,N0043965,432.972493,432.932188,2.31013,2.317263,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,4.3191,0.182888,0.268551,0.05996,tractive,main,P472,provisional
E0043718,N0043965,N0043966,432.932188,432.890957,2.317263,2.301121,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182923,0.215418,0.069602,tractive,main,P472,provisional
E0043719,N0043966,N0043967,432.890957,432.715315,2.301121,2.201586,35.128336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228259,0.231552,0.077,tractive,main,P472,provisional
E0043720,N0043967,N0043968,432.715315,432.672889,2.201586,2.21969,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.3989,0.228552,0.266397,0.070088,tractive,main,P472,provisional
E0043721,N0043968,N0043969,432.672889,432.612681,2.21969,2.214437,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273866,0.245633,0.083705,tractive,main,P472,provisional
E0043722,N0043969,N0043740,432.612681,432.39996,2.214437,2.53696,42.544095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319234,0.258073,0.089824,tractive,main,P472,provisional
E0043723,N0043970,N0043971,436.035367,435.890573,9.14017,9.156516,28.958723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.271962,0.474618,0.228376,tractive,sub main,P467,derived
E0043724,N0043971,N0043972,435.890573,435.482853,9.156516,9.222744,81.543949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.272204,0.474633,0.228388,tractive,sub main,P467,derived
E0043725,N0043972,N0043973,435.482853,435.182853,9.222744,9.452095,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.272883,0.474675,0.228422,tractive,sub main,P467,derived
E0043726,N0043973,N0043974,435.182853,434.882853,9.452095,9.551412,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.273383,0.474707,0.228447,tractive,sub main,P467,derived
E0043727,N0043974,N0043975,434.882853,434.840901,9.551412,9.584881,6.454285,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,53.3514,2.273883,0.521042,0.213999,tractive,sub main,P467,derived
E0043728,N0043975,N0043976,434.840901,434.555142,9.584881,9.654209,57.151724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.273937,0.474741,0.228474,tractive,sub main,P467,derived
E0043729,N0043976,N0043977,434.555142,434.514104,9.654209,9.621455,6.313451,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,53.3514,2.274413,0.521078,0.214024,tractive,sub main,P467,derived
E0043730,N0043977,N0043978,434.514104,434.461169,9.621455,9.583265,10.587141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.274466,0.474774,0.2285,tractive,sub main,P467,derived
E0043731,N0043978,N0043979,434.461169,434.419583,9.583265,9.530704,8.317122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.274554,0.474779,0.228505,tractive,sub main,P467,derived
E0043732,N0043979,N0043980,434.419583,434.378547,9.530704,9.483025,6.313228,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,53.3514,2.274623,0.521092,0.214034,tractive,sub main,P467,derived
E0043733,N0043980,N0043981,434.378547,434.333727,9.483025,9.492536,8.96404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.274676,0.474787,0.228511,tractive,sub main,P467,derived
E0043734,N0043981,N0043982,434.333727,434.293032,9.492536,9.463224,6.782471,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,53.3514,2.274751,0.506531,0.218344,tractive,sub main,P467,derived
E0043735,N0043982,N0043983,434.293032,434.226905,9.463224,9.435479,13.225372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.274807,0.474795,0.228517,tractive,sub main,P467,derived
E0043736,N0043983,N0043984,434.226905,434.021276,9.435479,9.475673,41.125911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.274917,0.474802,0.228523,tractive,sub main,P467,derived
E0043737,N0043984,N0043985,434.021276,433.845739,9.475673,9.527308,35.107324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.27526,0.474823,0.22854,tractive,sub main,P467,derived
E0043738,N0043985,N0043986,433.845739,433.61302,9.527308,9.524035,46.543922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.275553,0.474841,0.228554,tractive,sub main,P467,derived
E0043739,N0043986,N0043987,433.61302,433.531135,9.524035,9.542626,16.376852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.27594,0.474865,0.228574,tractive,sub main,P467,derived
E0043740,N0043987,N0043988,433.531135,433.424963,9.542626,9.574885,21.234486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.276077,0.474874,0.22858,tractive,sub main,P467,derived
E0043741,N0043988,N0043989,433.424963,433.382258,9.574885,9.633184,6.10075,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,53.3514,2.276254,0.535057,0.210206,tractive,sub main,P467,derived
E0043742,N0043989,N0043990,433.382258,433.212707,9.633184,10.014039,33.910191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.276305,0.474888,0.228592,tractive,sub main,P467,derived
E0043743,N0043990,N0043991,433.212707,432.888462,10.014039,10.270321,64.84885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.276587,0.474906,0.228606,tractive,sub main,P467,derived
E0043744,N0043991,N0043992,432.888462,432.716492,10.270321,10.566344,34.393978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.277128,0.474939,0.228633,tractive,sub main,P467,derived
E0043745,N0043992,N0043993,432.716492,432.416492,10.566344,11.114452,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.4311,2.322681,0.477747,0.230886,tractive,sub main,P467,derived
E0043746,N0043993,N0043994,432.416492,432.116492,11.114452,11.500848,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.4311,2.323181,0.477778,0.230911,tractive,sub main,P467,derived
E0043747,N0043994,N0043995,432.116492,432.075835,11.500848,11.548707,6.776269,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,55.1728,2.354772,0.511789,0.222097,tractive,sub main,P467,derived
E0043748,N0043995,N0043996,432.075835,431.723887,11.548707,12.159688,70.389515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1728,2.354828,0.479703,0.232464,tractive,sub main,P467,derived
E0043749,N0043996,N0043997,442.333105,442.033105,1.55047,1.993933,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,55.1728,2.355415,0.479739,0.232493,tractive,sub main,P467,derived
E0043750,N0043997,N0043998,442.033105,441.733105,1.993933,2.3568,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1728,2.355915,0.479769,0.232517,tractive,sub main,P447,derived
E0043751,N0043998,N0043999,441.733105,441.69037,2.3568,2.385466,6.574666,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,55.1728,2.356415,0.526631,0.217786,tractive,sub main,P447,derived
E0043752,N0043999,N0044000,441.69037,441.505401,2.385466,2.447968,36.993722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1728,2.356469,0.479803,0.232544,tractive,sub main,P447,derived
E0043753,N0044000,N0044001,441.505401,441.457894,2.447968,2.580649,9.50138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1728,2.356778,0.479821,0.23256,tractive,sub main,P447,derived
E0043754,N0044001,N0044002,441.457894,441.157894,2.580649,3.46616,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1728,2.356857,0.479826,0.232563,tractive,sub main,P447,derived
E0043755,N0044002,N0044003,441.157894,440.855401,3.46616,4.272712,60.49862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1728,2.357357,0.479857,0.232588,tractive,sub main,P447,derived
E0043756,N0044003,N0044004,440.855401,440.549865,4.272712,4.408142,61.107177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.2525,2.403128,0.482605,0.234817,tractive,sub main,P447,derived
E0043757,N0044004,N0044005,440.549865,440.149865,4.408142,4.356482,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.2525,2.403637,0.482636,0.234842,tractive,sub main,P447,derived
E0043758,N0044005,N0044006,440.149865,439.749865,4.356482,4.479901,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.2525,2.404304,0.482675,0.234874,tractive,sub main,P447,derived
E0043759,N0044006,N0043715,439.749865,439.709283,4.479901,4.531287,8.116537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.2525,2.404971,0.482715,0.234907,tractive,sub main,P447,derived
E0043760,N0044007,N0044008,439.919544,439.686425,3.415082,3.785865,46.623673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1024,0.595817,0.314755,0.12006,tractive,main,P447,provisional
E0043761,N0044008,N0044009,439.686425,439.643159,3.785865,3.851623,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,18.4215,0.777274,0.364602,0.130248,tractive,main,P447,provisional
E0043762,N0044009,N0044010,439.643159,439.505863,3.851623,4.178707,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5013,0.822601,0.348196,0.139772,tractive,main,P447,provisional
E0043763,N0044010,N0044011,439.505863,439.459766,4.178707,4.230145,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0643,0.930277,0.361754,0.148178,tractive,main,P447,provisional
E0043764,N0044011,N0044012,439.459766,439.185175,4.230145,5.126043,54.918121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2239,1.020889,0.372304,0.154888,tractive,main,P447,provisional
E0043765,N0044012,N0044013,439.185175,438.725413,5.126043,5.958791,91.952479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8621,1.383484,0.408695,0.179222,tractive,main,P447,provisional
E0043766,N0044013,N0044014,438.725413,438.502119,5.958791,6.1729,44.658827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1015,1.520052,0.420572,0.187577,tractive,main,P447,provisional
E0043767,N0044014,N0044015,438.502119,438.252119,6.1729,6.07207,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.1813,1.565691,0.424364,0.19029,tractive,main,P447,provisional
E0043768,N0044015,N0044016,438.252119,438.002119,6.07207,5.875842,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9229,1.597198,0.426935,0.192141,tractive,main,P447,provisional
E0043769,N0044016,N0044017,438.002119,437.960374,5.875842,5.877365,5.218132,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,37.9229,1.597614,0.503827,0.171272,tractive,main,P447,provisional
E0043770,N0044017,N0044018,437.960374,437.84407,5.877365,5.875992,23.260671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9229,1.597658,0.426972,0.192167,tractive,main,P447,provisional
E0043771,N0044018,N0044019,437.84407,437.721534,5.875992,5.93435,24.507198,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9229,1.597852,0.426988,0.192179,tractive,main,P447,provisional
E0043772,N0044019,N0044020,437.721534,437.571678,5.93435,6.036873,29.971192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.0026,1.643323,0.430631,0.19482,tractive,main,P447,provisional
E0043773,N0044020,N0044021,437.571678,437.40701,6.036873,6.203159,32.933741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.1622,1.734107,0.437687,0.199992,tractive,main,P447,provisional
E0043774,N0044021,N0044022,437.40701,437.243346,6.203159,6.461763,32.732726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.3218,1.824916,0.444474,0.205042,tractive,main,P447,provisional
E0043775,N0044022,N0044023,437.243346,437.03532,6.461763,6.823078,41.605175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.4813,1.915723,0.451013,0.209977,tractive,main,P447,provisional
E0043776,N0044023,N0044024,437.03532,436.593684,6.823078,7.043523,88.327292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.6409,2.006604,0.45733,0.214809,tractive,main,P447,provisional
E0043777,N0044024,N0044025,436.593684,436.302819,7.043523,7.268348,58.172988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.6409,2.00734,0.45738,0.214848,tractive,main,P447,provisional
E0043778,N0044025,N0044026,436.302819,436.13811,7.268348,7.362287,32.941712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.6409,2.007825,0.457413,0.214873,tractive,main,P447,provisional
E0043779,N0044026,N0044027,436.13811,435.946678,7.362287,7.504158,38.286365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3825,2.03919,0.459542,0.216517,tractive,main,P447,provisional
E0043780,N0044027,N0044028,435.946678,435.847572,7.504158,7.780998,19.821203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3825,2.039509,0.459564,0.216534,tractive,main,P447,provisional
E0043781,N0044028,N0044029,435.847572,435.56758,7.780998,8.394303,55.998363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3825,2.039674,0.459575,0.216542,tractive,main,P447,provisional
E0043782,N0044029,N0044030,435.56758,435.246678,8.394303,9.33987,64.180434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3825,2.040141,0.459606,0.216567,tractive,main,P447,provisional
E0043783,N0044030,N0044031,435.246678,435.201333,9.33987,9.418632,9.069066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.1241,2.071766,0.461728,0.218212,tractive,main,P447,provisional
E0043784,N0044031,N0043715,435.201333,434.961371,9.418632,9.279199,47.992304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.1241,2.071841,0.461733,0.218216,tractive,main,P447,provisional
E0043785,N0044032,N0044033,430.930787,430.863519,4.951293,5.138862,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.3043,merrimack,161.4291,6.195006,0.633415,0.38223,tractive,main,P429,provisional
E0043786,N0044033,N0044034,430.863519,430.615225,5.138862,6.008707,49.658836,200,PVC-U,0.5,0.5,table11,minimum,3.3016,merrimack,162.5089,6.231402,0.634434,0.383439,tractive,main,P429,provisional
E0043787,N0044034,N0043752,430.615225,430.558216,6.008707,6.109265,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.3016,merrimack,162.5089,6.231816,0.634446,0.383453,tractive,main,P429,provisional
E0043788,N0044035,N0044036,436.074329,435.987007,1.55,2.38015,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043789,N0044036,N0044037,435.987007,435.774329,2.38015,2.562219,42.535751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045413,0.135045,0.037284,tractive,lateral,P429,provisional
E0043790,N0044037,N0043752,435.774329,435.102568,2.562219,1.564912,63.977159,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,3.2393,0.136302,0.252121,0.051314,tractive,lateral,P429,provisional
E0043791,N0044038,N0044039,430.137358,430.030567,1.708773,1.717419,19.416488,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043792,N0044039,N0043780,430.030567,429.92223,1.717419,1.876415,19.697716,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000162,0.014462,0.003834,tractive,lateral,P429,provisional
E0043793,N0044040,N0043780,430.002581,429.685051,2.059828,2.113594,63.505905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183814,0.215761,0.069756,tractive,main,P429,provisional
E0043794,N0044041,N0044042,432.117939,431.887234,1.811504,2.237522,46.141088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.666426,0.326029,0.126546,tractive,lateral,P429,provisional
E0043795,N0044042,N0044043,431.887234,431.65876,2.237522,2.932762,45.694639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.712078,0.332866,0.130558,tractive,lateral,P429,provisional
E0043796,N0044043,N0043774,431.65876,431.601752,2.932762,2.827997,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.757726,0.339393,0.134444,tractive,lateral,P429,provisional
E0043797,N0044044,N0044045,433.282031,433.003914,1.55,1.554222,50.566788,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P429,provisional
E0043798,N0044045,N0043774,432.972069,432.842044,1.586067,1.587704,15.297059,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,5.3989,0.226757,0.277392,0.067834,tractive,lateral,P429,provisional
E0043799,N0044046,N0044047,423.986948,423.928134,10.2647,10.421384,11.76281,200,PVC-U,0.5,0.5,table11,minimum,2.939,merrimack,425.1404,14.576595,0.784254,0.633466,velocity,sub main,P469,derived
E0043800,N0044047,N0044048,423.928134,423.836203,10.421384,10.513102,18.386253,200,PVC-U,0.5,0.5,table11,minimum,2.9381,merrimack,426.2201,14.608973,0.784609,0.634428,velocity,sub main,P469,derived
E0043801,N0044048,N0044049,423.836203,423.406704,10.513102,11.382542,85.899805,200,PVC-U,0.5,0.5,table11,minimum,2.9381,merrimack,426.2201,14.609126,0.784611,0.634433,velocity,sub main,P469,derived
E0043802,N0044049,N0044050,423.406704,423.168267,11.382542,11.839911,47.687248,200,PVC-U,0.5,0.5,table11,minimum,2.9372,merrimack,427.2999,14.642113,0.784971,0.635414,velocity,sub main,P469,derived
E0043803,N0044050,N0044051,423.168267,422.977803,11.839911,11.983867,38.092876,200,PVC-U,0.5,0.5,table11,minimum,2.9363,merrimack,428.3797,14.674771,0.785326,0.636386,velocity,sub main,P469,derived
E0043804,N0044051,N0044052,422.977803,422.835181,11.983867,12.244012,28.524342,200,PVC-U,0.5,0.5,table11,minimum,2.935,merrimack,429.8629,14.719386,0.785809,0.637715,velocity,sub main,P469,derived
E0043805,N0044052,N0044053,433.52903,433.194437,1.550163,2.199454,66.918603,200,PVC-U,0.5,0.5,cover_min,minimum,2.935,merrimack,429.8629,14.719624,0.785812,0.637722,velocity,sub main,P469,derived
E0043806,N0044053,N0044054,433.194437,432.922717,2.199454,2.684613,54.343911,200,PVC-U,0.5,0.5,table11,minimum,2.9344,merrimack,430.6045,14.742323,0.786057,0.638399,velocity,sub main,P447,derived
E0043807,N0044054,N0044055,432.922717,432.686431,2.684613,2.915314,47.257135,200,PVC-U,0.5,0.5,table11,minimum,2.9344,merrimack,430.6045,14.742776,0.786061,0.638413,velocity,sub main,P447,derived
E0043808,N0044055,N0043765,432.686431,432.601558,2.915314,3.102361,16.974776,200,PVC-U,0.5,0.5,table11,minimum,2.9344,merrimack,430.6045,14.74317,0.786066,0.638424,velocity,sub main,P447,derived
E0043809,N0044056,N0044057,429.778315,429.64629,5.529027,5.77171,26.405161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4696,0.65225,0.323837,0.125272,tractive,lateral,P447,derived
E0043810,N0044057,N0043765,429.64629,429.46727,5.77171,6.236648,35.803911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4696,0.65247,0.323871,0.125292,tractive,lateral,P447,derived
E0043811,N0044058,N0043781,435.241412,435.105398,1.55,1.991801,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0043812,N0044059,N0043781,433.986709,433.916709,3.162949,3.180489,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.459192,0.415381,0.1839,tractive,main,P447,provisional
E0043813,N0044060,N0044061,427.402393,427.318727,7.229382,7.477568,16.733232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.774083,0.503529,0.252237,tractive,main,P463,derived
E0043814,N0044061,N0044062,427.318727,427.253114,7.477568,7.661742,13.122626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.774222,0.503536,0.252244,tractive,main,P463,derived
E0043815,N0044062,N0044063,427.253114,427.154727,7.661742,7.768673,19.677304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.774332,0.503542,0.252249,tractive,main,P463,derived
E0043816,N0044063,N0044064,427.154727,427.05661,7.768673,7.877991,19.623435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.774496,0.503551,0.252256,tractive,main,P463,derived
E0043817,N0044064,N0044065,427.05661,426.865657,7.877991,8.391942,38.190641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.774659,0.503559,0.252264,tractive,main,P463,derived
E0043818,N0044065,N0044066,426.865657,426.77282,8.391942,8.452675,18.567487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.774977,0.503576,0.252278,tractive,main,P463,derived
E0043819,N0044066,N0044067,426.77282,426.67025,8.452675,8.356514,20.513926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.775132,0.503585,0.252285,tractive,main,P463,derived
E0043820,N0044067,N0044068,426.67025,426.543759,8.356514,8.278629,25.298166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.775303,0.503594,0.252293,tractive,main,P463,derived
E0043821,N0044068,N0044069,426.543759,426.478534,8.278629,8.289075,13.045021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.775514,0.503605,0.252302,tractive,main,P463,derived
E0043822,N0044069,N0044070,426.478534,426.280482,8.289075,8.488134,39.610374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.775623,0.503611,0.252307,tractive,main,P463,derived
E0043823,N0044070,N0044071,426.280482,426.239177,8.488134,8.544698,5.900778,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,65.66,2.775953,0.567709,0.231823,tractive,main,P463,derived
E0043824,N0044071,N0044072,426.239177,426.180183,8.544698,8.649712,11.798669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.776002,0.503631,0.252325,tractive,main,P463,derived
E0043825,N0044072,N0044073,426.180183,426.12119,8.649712,8.753718,11.798628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.66,2.7761,0.503636,0.252329,tractive,main,P463,derived
E0043826,N0044073,N0044074,426.12119,425.790669,8.753718,9.217754,66.104238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.1432,2.838379,0.506935,0.25515,tractive,main,P463,derived
E0043827,N0044074,N0044075,425.790669,425.678548,9.217754,9.565409,22.424206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.1432,2.83893,0.506963,0.255175,tractive,main,P463,derived
E0043828,N0044075,N0044076,425.678548,425.594518,9.565409,9.927363,16.806008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.1432,2.839116,0.506973,0.255183,tractive,main,P463,derived
E0043829,N0044076,N0044077,425.594518,425.424639,9.927363,10.520826,33.975863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.1432,2.839256,0.506981,0.25519,tractive,main,P463,derived
E0043830,N0044077,N0044078,425.424639,425.136551,10.520826,11.093887,57.61752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.1432,2.83954,0.506995,0.255203,tractive,main,P463,derived
E0043831,N0044078,N0044079,425.136551,425.071538,11.093887,11.137782,13.002526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8848,2.87111,0.508646,0.256622,tractive,main,P463,derived
E0043832,N0044079,N0044080,425.071538,425.019433,11.137782,11.124366,10.421151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8848,2.871218,0.508651,0.256627,tractive,main,P463,derived
E0043833,N0044080,N0044081,425.019433,424.646316,11.124366,11.060928,74.623257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8848,2.871305,0.508656,0.256631,tractive,main,P463,derived
E0043834,N0044081,N0044082,424.646316,424.554184,11.060928,11.017411,18.426564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.8848,2.871927,0.508688,0.256659,tractive,main,P463,derived
E0043835,N0044082,N0043762,424.554184,424.498706,11.017411,11.022901,11.095598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.9646,2.917348,0.511037,0.258689,tractive,main,P463,derived
E0043836,N0044083,N0043795,428.295194,428.213188,2.601412,2.575996,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065197,0.152777,0.04376,tractive,main,P429,provisional
E0043837,N0044084,N0043795,429.190417,429.125225,1.55,1.663959,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0043838,N0044085,N0043789,438.195572,438.09037,1.550644,1.805291,21.040345,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0043839,N0044086,N0044087,426.61578,426.517052,10.968845,11.147804,19.745597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.735426,0.336241,0.13256,tractive,sub main,P463,derived
E0043840,N0044087,N0044088,426.517052,426.320752,11.147804,11.334979,39.259866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.73559,0.336265,0.132574,tractive,sub main,P463,derived
E0043841,N0044088,N0044089,426.320752,426.222846,11.334979,11.470544,19.581367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.781185,0.342637,0.136396,tractive,sub main,P463,derived
