Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0043842,N0044089,N0044090,426.222846,425.84078,11.470544,11.721751,76.413169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.826615,0.348724,0.140095,tractive,sub main,P463,derived
E0043843,N0044090,N0044091,425.84078,425.633709,11.721751,11.685169,41.414128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5013,0.858342,0.352832,0.142619,tractive,sub main,P463,derived
E0043844,N0044091,N0044092,425.633709,425.535243,11.685169,11.722356,19.693254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5013,0.858687,0.352877,0.142646,tractive,sub main,P463,derived
E0043845,N0044092,N0044093,425.535243,425.35258,11.722356,11.607259,36.532509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5013,0.858851,0.352897,0.142659,tractive,sub main,P463,derived
E0043846,N0044093,N0044094,425.35258,425.239228,11.607259,11.43521,22.670418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.331,1.103552,0.381347,0.160762,tractive,sub main,P463,derived
E0043847,N0044094,N0044095,425.239228,424.895219,11.43521,11.296065,68.801841,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0726,1.134831,0.38464,0.162928,tractive,sub main,P463,derived
E0043848,N0044095,N0044096,424.895219,424.551592,11.296065,11.15434,68.725349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0726,1.135404,0.384699,0.162968,tractive,sub main,P463,derived
E0043849,N0044096,N0044097,424.551592,424.452192,11.15434,11.169115,19.880067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0726,1.135977,0.384759,0.163007,tractive,sub main,P463,derived
E0043850,N0044097,N0044098,424.452192,424.407001,11.169115,11.204144,9.038134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0726,1.136142,0.384776,0.163019,tractive,sub main,P463,derived
E0043851,N0044098,N0043762,424.407001,424.341803,11.204144,11.179804,13.039666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0726,1.136218,0.384784,0.163024,tractive,sub main,P463,derived
E0043852,N0044099,N0044100,439.29375,439.173542,1.55,1.552563,7.071068,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.204036,0.028203,tractive,lateral,P447,provisional
E0043853,N0044100,N0043804,439.058876,438.783694,1.667229,1.856778,55.036352,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090593,0.17069,0.050681,tractive,lateral,P447,provisional
E0043854,N0044101,N0044102,436.096156,436.025446,3.907353,3.937781,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.381973,0.273351,0.097591,tractive,main,P447,provisional
E0043855,N0044102,N0044103,436.025446,435.985057,3.937781,3.914601,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,9.0417,0.382091,0.314596,0.088713,tractive,main,P447,provisional
E0043856,N0044103,N0044104,435.985057,435.883076,3.914601,4.176585,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.427403,0.283328,0.102814,tractive,main,P447,provisional
E0043857,N0044104,N0044105,435.883076,435.837799,4.176585,4.163269,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.47284,0.292575,0.107762,tractive,main,P447,provisional
E0043858,N0044105,N0044106,435.837799,435.725996,4.163269,4.27556,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.472916,0.29259,0.10777,tractive,main,P447,provisional
E0043859,N0044106,N0043789,435.725996,435.634755,4.27556,4.260906,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.518369,0.301222,0.112484,tractive,main,P447,provisional
E0043860,N0044107,N0044108,438.036334,437.9889,2.134656,2.157798,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000523,0.024335,0.005922,tractive,lateral,P447,provisional
E0043861,N0044108,N0044109,437.9889,437.932998,2.157798,2.327805,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000602,0.025892,0.006241,tractive,lateral,P447,provisional
E0043862,N0044109,N0044110,437.932998,437.846975,2.327805,2.492076,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045962,0.135604,0.037482,tractive,lateral,P447,provisional
E0043863,N0044110,N0044111,437.846975,437.75145,2.492076,2.855636,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046105,0.135748,0.037533,tractive,lateral,P447,provisional
E0043864,N0044111,N0044112,437.75145,437.711138,2.855636,2.901471,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091532,0.17128,0.050915,tractive,lateral,P447,provisional
E0043865,N0044112,N0043804,437.711138,437.589073,2.901471,3.0514,24.413111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136866,0.195814,0.061022,tractive,lateral,P447,provisional
E0043866,N0044113,N0044114,430.207426,430.135684,3.5842,3.68173,13.044118,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.011877,0.086904,0.020386,tractive,main,P465,derived
E0043867,N0044114,N0044115,430.135684,430.081736,3.68173,3.695608,9.808681,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.011986,0.087192,0.020466,tractive,main,P465,derived
E0043868,N0044115,N0044116,430.081736,430.035101,3.695608,3.698786,8.479069,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012067,0.087405,0.020525,tractive,main,P465,derived
E0043869,N0044116,N0044117,430.035101,429.790215,3.698786,4.032112,44.524819,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012138,0.087592,0.020576,tractive,main,P465,derived
E0043870,N0044117,N0044118,429.790215,429.703867,4.032112,4.205404,15.699548,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012509,0.088553,0.020842,tractive,main,P465,derived
E0043871,N0044118,N0044119,429.703867,429.649855,4.205404,4.315629,9.820359,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.01264,0.088887,0.020935,tractive,main,P465,derived
E0043872,N0044119,N0044120,429.649855,429.596414,4.315629,4.411643,9.716588,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012722,0.089096,0.020993,tractive,main,P465,derived
E0043873,N0044120,N0044121,429.596414,429.445649,4.411643,4.666533,27.411726,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012803,0.0893,0.02105,tractive,main,P465,derived
E0043874,N0044121,N0044122,429.445649,429.333509,4.666533,4.862536,20.389102,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013031,0.089872,0.021209,tractive,main,P465,derived
E0043875,N0044122,N0044123,429.333509,429.238562,4.862536,5.040063,17.263111,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013201,0.090294,0.021327,tractive,main,P465,derived
E0043876,N0044123,N0044124,429.238562,429.156005,5.040063,5.164857,15.010387,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013345,0.090649,0.021427,tractive,main,P465,derived
E0043877,N0044124,N0044125,429.156005,429.076065,5.164857,5.271439,14.534621,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.01347,0.090954,0.021512,tractive,main,P465,derived
E0043878,N0044125,N0044126,429.076065,428.922373,5.271439,5.483571,27.943873,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013591,0.091248,0.021595,tractive,main,P465,derived
E0043879,N0044126,N0044127,428.922373,428.703993,5.483571,5.744798,39.705497,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013824,0.09181,0.021752,tractive,main,P465,derived
E0043880,N0044127,N0044128,428.703993,428.655055,5.744798,5.82047,8.897897,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014155,0.092596,0.021974,tractive,main,P465,derived
E0043881,N0044128,N0044129,428.655055,428.49358,5.82047,5.986247,29.358955,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014229,0.09277,0.022023,tractive,main,P465,derived
E0043882,N0044129,N0044130,428.49358,428.356283,5.986247,6.176646,24.963267,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014474,0.093342,0.022185,tractive,main,P465,derived
E0043883,N0044130,N0044131,428.356283,428.280682,6.176646,6.269734,13.745639,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014682,0.093822,0.022321,tractive,main,P465,derived
E0043884,N0044131,N0044132,428.280682,428.114402,6.269734,6.377267,30.232651,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014796,0.094083,0.022395,tractive,main,P465,derived
E0043885,N0044132,N0044133,428.114402,428.055976,6.377267,6.418603,10.622867,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015048,0.094656,0.022558,tractive,main,P465,derived
E0043886,N0044133,N0044134,428.055976,427.997459,6.418603,6.49305,10.639557,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015137,0.094857,0.022615,tractive,main,P465,derived
E0043887,N0044134,N0044135,427.997459,427.915419,6.49305,6.602433,14.91621,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015225,0.095054,0.022672,tractive,main,P465,derived
E0043888,N0044135,N0044136,427.915419,427.851099,6.602433,6.692266,11.694573,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.01535,0.095334,0.022751,tractive,main,P465,derived
E0043889,N0044136,N0044137,427.851099,427.753041,6.692266,6.829661,17.828697,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015447,0.095549,0.022813,tractive,main,P465,derived
E0043890,N0044137,N0044138,427.753041,427.561275,6.829661,7.08939,34.866592,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015596,0.095879,0.022907,tractive,main,P465,derived
E0043891,N0044138,N0044139,427.561275,427.518624,7.08939,7.146171,7.754709,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.015886,0.096514,0.023089,tractive,main,P465,derived
E0043892,N0044139,N0044140,427.518624,427.454489,7.146171,7.219309,11.660963,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015951,0.096656,0.02313,tractive,main,P465,derived
E0043893,N0044140,N0044141,427.454489,427.411697,7.219309,7.267319,7.780354,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.016048,0.096866,0.02319,tractive,main,P465,derived
E0043894,N0044141,N0044142,427.411697,427.269324,7.267319,7.502984,25.885964,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.016113,0.097006,0.02323,tractive,main,P465,derived
E0043895,N0044142,N0044143,427.269324,427.2226,7.502984,7.633693,8.495389,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.016329,0.09747,0.023364,tractive,main,P465,derived
E0043896,N0044143,N0044144,427.2226,427.026885,7.633693,8.061922,35.584545,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.016399,0.097619,0.023407,tractive,main,P465,derived
E0043897,N0044144,N0044145,427.026885,426.962632,8.061922,8.168227,11.682242,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.016696,0.098248,0.023588,tractive,main,P465,derived
E0043898,N0044145,N0044146,426.962632,426.858227,8.168227,8.250477,18.982801,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.016793,0.098451,0.023647,tractive,main,P465,derived
E0043899,N0044146,N0044147,426.858227,426.683914,8.250477,8.361191,31.693256,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.016951,0.098782,0.023743,tractive,main,P465,derived
E0043900,N0044147,N0044148,426.683914,426.509846,8.361191,8.454509,31.648696,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.017216,0.09933,0.023902,tractive,main,P465,derived
E0043901,N0044148,N0044149,426.509846,426.468245,8.454509,8.481187,5.200098,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.017479,0.11331,0.022108,tractive,main,P465,derived
E0043902,N0044149,N0044150,426.468245,426.428195,8.481187,8.506711,6.675115,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.017523,0.102941,0.023615,tractive,main,P465,derived
E0043903,N0044150,N0044151,426.428195,426.375084,8.506711,8.497993,10.622108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017578,0.096895,0.024644,tractive,main,P465,derived
E0043904,N0044151,N0044152,426.375084,426.333688,8.497993,8.492973,4.139658,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.017667,0.12258,0.021124,tractive,main,P465,derived
E0043905,N0044152,N0044153,426.333688,426.293545,8.492973,8.492893,7.298632,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.017701,0.10032,0.02419,tractive,main,P465,derived
E0043906,N0044153,N0044154,426.293545,426.217977,8.492893,8.530772,13.739636,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.017762,0.100443,0.024226,tractive,main,P465,derived
E0043907,N0044154,N0044155,426.217977,426.176142,8.530772,8.589239,5.229392,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.017877,0.114226,0.022323,tractive,main,P465,derived
E0043908,N0044155,N0044156,426.176142,426.124159,8.589239,8.708269,10.396533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01792,0.097563,0.02485,tractive,main,P465,derived
E0043909,N0044156,N0044157,426.124159,425.994695,8.708269,9.03744,25.892773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018007,0.097731,0.024901,tractive,main,P465,derived
E0043910,N0044157,N0044158,425.994695,425.859285,9.03744,9.310698,27.08211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018223,0.098147,0.02503,tractive,main,P465,derived
E0043911,N0044158,N0044159,425.859285,425.765741,9.310698,9.515356,18.708762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018448,0.098577,0.025163,tractive,main,P465,derived
E0043912,N0044159,N0044160,425.765741,425.691941,9.515356,9.698867,14.75997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018604,0.098873,0.025254,tractive,main,P465,derived
E0043913,N0044160,N0044161,425.691941,425.623328,9.698867,9.836847,13.722694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018727,0.099105,0.025326,tractive,main,P465,derived
E0043914,N0044161,N0044162,425.623328,425.565937,9.836847,9.950695,11.478079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018842,0.09932,0.025393,tractive,main,P465,derived
E0043915,N0044162,N0044163,425.565937,425.497336,9.950695,10.080056,13.720215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018937,0.099498,0.025449,tractive,main,P465,derived
E0043916,N0044163,N0044164,425.497336,425.345991,10.080056,10.346148,30.26915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.109586,0.181894,0.055201,tractive,main,P465,derived
E0043917,N0044164,N0044165,425.345991,425.167887,10.346148,10.642782,35.620649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.200373,0.221931,0.072551,tractive,main,P465,derived
E0043918,N0044165,N0044166,425.167887,425.02812,10.642782,10.877428,27.9534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.381738,0.273297,0.097563,tractive,main,P465,derived
E0043919,N0044166,N0043734,425.02812,424.941033,10.877428,11.053535,17.417542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.56304,0.309192,0.116918,tractive,main,P465,derived
E0043920,N0044167,N0043856,432.090753,431.81489,2.177283,3.024709,55.172457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.331,0.140843,0.197676,0.061817,tractive,lateral,P447,provisional
E0043921,N0044168,N0044169,434.037433,433.646063,1.55,1.557245,23.021729,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0043922,N0044169,N0043856,433.626896,433.262423,1.576413,1.577176,20.248457,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090726,0.26403,0.037829,tractive,lateral,P447,provisional
E0043923,N0044170,N0044171,437.900768,437.797812,1.57021,2.259531,20.59126,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0043924,N0044171,N0044172,437.797812,437.756995,2.259531,3.008538,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045439,0.151456,0.034533,tractive,lateral,P447,provisional
E0043925,N0044172,N0044173,437.756995,437.663054,3.008538,7.776033,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045487,0.135121,0.03731,tractive,lateral,P447,provisional
E0043926,N0044173,N0044174,437.663054,437.613054,7.776033,10.047652,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045644,0.135281,0.037367,tractive,lateral,P447,provisional
E0043927,N0044174,N0044175,437.613054,437.528054,10.047652,12.417259,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045727,0.135365,0.037397,tractive,lateral,P447,provisional
E0043928,N0044175,N0044176,437.528054,437.485211,12.417259,13.180957,7.789494,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.045869,0.139984,0.03664,tractive,lateral,P447,provisional
E0043929,N0044176,N0044177,437.485211,437.40531,13.180957,13.28512,15.980235,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,1.0798,0.045934,0.135575,0.037472,tractive,lateral,P447,provisional
E0043930,N0044177,N0044178,437.40531,437.360211,13.28512,13.272784,9.019765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046067,0.13571,0.03752,tractive,lateral,P447,provisional
E0043931,N0044178,N0043729,437.360211,437.259708,13.272784,10.104153,20.100675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046142,0.135786,0.037547,tractive,lateral,P447,provisional
E0043932,N0044179,N0044180,426.025165,425.789011,1.55,1.556478,17.492856,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.188838,0.029706,tractive,lateral,P470,provisional
E0043933,N0044180,N0043872,425.751791,425.412036,1.593698,1.595533,20.59126,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045413,0.20223,0.028433,tractive,lateral,P470,provisional
E0043934,N0044181,N0043872,424.965896,424.538989,1.999192,2.46858,85.381497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000553,0.024943,0.006046,tractive,lateral,P470,provisional
E0043935,N0044182,N0043866,426.450153,426.400153,1.55,1.57226,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P470,provisional
E0043936,N0044183,N0044184,420.178352,420.087372,9.188775,9.379364,18.196041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.6668,3.066258,0.518547,0.265252,tractive,main,P478,derived
E0043937,N0044184,N0044185,420.087372,419.978385,9.379364,9.587258,21.797346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4084,3.0975,0.520087,0.266611,tractive,main,P478,derived
E0043938,N0044185,N0044186,419.978385,419.86559,9.587258,9.806101,22.558883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4084,3.097682,0.520096,0.266619,tractive,main,P478,derived
E0043939,N0044186,N0044187,419.86559,419.492002,9.806101,10.594455,74.717792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4084,3.09787,0.520105,0.266627,tractive,main,P478,derived
E0043940,N0044187,N0044188,419.492002,419.437586,10.594455,10.706304,10.883069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4084,3.098492,0.520136,0.266654,tractive,main,P478,derived
E0043941,N0044188,N0043813,419.437586,419.34201,10.706304,10.899811,19.115235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.9714,3.20603,0.525344,0.271289,tractive,main,P478,derived
E0043942,N0044189,N0044190,425.089261,424.988018,2.573917,2.793354,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.17021,0.210392,0.067359,tractive,main,P470,provisional
E0043943,N0044190,N0044191,424.988018,424.884941,2.793354,3.004982,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.215646,0.22731,0.075025,tractive,main,P470,provisional
E0043944,N0044191,N0043866,424.884941,424.827932,3.004982,3.14448,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.246908,0.237531,0.079819,tractive,main,P470,provisional
E0043945,N0044192,N0044193,428.228194,428.078361,2.150773,2.523293,29.966648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122793,0.188904,0.058104,tractive,lateral,P478,provisional
E0043946,N0044193,N0043813,428.078361,427.884483,2.523293,2.357338,38.775502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168309,0.209617,0.067016,tractive,lateral,P478,provisional
E0043947,N0044194,N0043882,424.618371,424.556524,1.551002,1.758417,12.369317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P470,provisional
E0043948,N0044195,N0043882,424.814105,424.748714,1.55,1.566227,13.078255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0043949,N0044196,N0044197,424.262505,424.119733,1.634956,1.64278,20.396078,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0043950,N0044197,N0043883,424.119733,424.048669,1.64278,1.831458,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00017,0.014367,0.003976,tractive,lateral,P470,provisional
E0043951,N0044198,N0044199,424.441049,424.368938,1.550986,1.597035,14.422205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0043952,N0044199,N0044200,424.368938,424.325672,1.597035,1.93324,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.00012,0.012758,0.003412,tractive,lateral,P470,provisional
E0043953,N0044200,N0044201,424.325672,424.200672,1.93324,1.783124,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P470,provisional
E0043954,N0044201,N0044202,424.200672,423.950672,1.783124,1.899487,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000389,0.021302,0.005312,tractive,lateral,P470,provisional
E0043955,N0044202,N0044203,423.950672,423.700672,1.899487,2.134198,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000805,0.029362,0.006967,tractive,lateral,P470,provisional
E0043956,N0044203,N0044204,423.700672,423.630474,2.134198,2.287037,14.039467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001222,0.034998,0.008188,tractive,lateral,P470,provisional
E0043957,N0044204,N0044205,423.630474,423.543153,2.287037,2.598479,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063519,0.151432,0.043256,tractive,lateral,P470,provisional
E0043958,N0044205,N0043883,423.543153,423.447628,2.598479,2.432499,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063665,0.15155,0.0433,tractive,lateral,P470,provisional
E0043959,N0044206,N0044207,423.054163,423.007276,1.550818,1.658709,9.377324,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P464,derived
E0043960,N0044207,N0044208,423.007276,422.768121,1.658709,2.006842,47.831026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.183883,0.215787,0.069768,tractive,lateral,P464,derived
E0043961,N0044208,N0044209,422.768121,422.713158,2.006842,2.065467,10.992574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184281,0.21594,0.069836,tractive,lateral,P464,derived
E0043962,N0044209,N0044210,422.713158,422.591786,2.065467,2.332347,24.274371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184373,0.215975,0.069852,tractive,lateral,P464,derived
E0043963,N0044210,N0044211,422.591786,422.502131,2.332347,2.560094,17.931059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184575,0.216053,0.069887,tractive,lateral,P464,derived
E0043964,N0044211,N0043905,422.502131,422.444181,2.560094,2.692568,11.589924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184725,0.21611,0.069913,tractive,lateral,P464,derived
E0043965,N0044212,N0044213,419.540449,419.395406,6.394823,6.214213,29.008566,200,PVC-U,0.5,0.5,table11,minimum,3.4954,merrimack,101.4263,4.127776,0.565158,0.308653,tractive,main,P464,derived
E0043966,N0044213,N0044214,419.395406,419.181983,6.214213,6.436273,42.684608,200,PVC-U,0.5,0.5,table11,minimum,3.4954,merrimack,101.4263,4.128018,0.565167,0.308663,tractive,main,P464,derived
E0043967,N0044214,N0044215,419.181983,419.136173,6.436273,6.536069,9.162053,200,PVC-U,0.5,0.5,table11,minimum,3.4954,merrimack,101.4263,4.128373,0.565181,0.308676,tractive,main,P464,derived
E0043968,N0044215,N0044216,419.136173,419.001258,6.536069,6.790063,26.982998,200,PVC-U,0.5,0.5,table11,minimum,3.491,merrimack,102.506,4.166824,0.566683,0.310157,tractive,main,P464,derived
E0043969,N0044216,N0044217,419.001258,418.960189,6.790063,6.865586,5.866965,200,PVC-U,0.7,0.5,table11,minimum,3.491,merrimack,102.506,4.167048,0.639562,0.284293,tractive,main,P464,derived
E0043970,N0044217,N0043886,418.960189,418.883507,6.865586,7.039222,15.336314,200,PVC-U,0.5,0.5,table11,minimum,3.491,merrimack,102.506,4.167097,0.566693,0.310168,tractive,main,P464,derived
E0043971,N0044218,N0044219,422.971976,422.930356,2.606423,2.620364,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.5585,0.320875,0.283066,0.084652,tractive,main,P464,provisional
E0043972,N0044219,N0044220,422.930356,422.781192,2.620364,2.796109,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320928,0.258512,0.090044,tractive,main,P464,provisional
E0043973,N0044220,N0043886,422.781192,422.623734,2.796109,3.298996,31.491646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.321177,0.258577,0.090076,tractive,main,P464,provisional
E0043974,N0044221,N0044222,417.104003,417.054003,7.200837,7.254316,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.927,1.818395,0.443995,0.204683,tractive,main,P464,provisional
E0043975,N0044222,N0044223,417.054003,416.933794,7.254316,7.210737,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.927,1.818478,0.444001,0.204688,tractive,main,P464,provisional
E0043976,N0044223,N0043905,416.933794,416.638005,7.210737,8.498744,59.157857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.927,1.818678,0.444016,0.204699,tractive,main,P464,provisional
E0043977,N0044224,N0044225,421.204597,421.103355,4.876366,4.316995,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109469,0.181829,0.055175,tractive,lateral,P476,provisional
E0043978,N0044225,N0044226,421.103355,421.025092,4.316995,3.635522,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109637,0.181922,0.055213,tractive,lateral,P476,provisional
E0043979,N0044226,N0044227,421.025092,420.929597,3.635522,4.310363,19.099067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109768,0.181995,0.055242,tractive,lateral,P476,provisional
E0043980,N0044227,N0043910,420.929597,420.654913,4.310363,3.390741,54.936763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.172107,0.211158,0.067699,tractive,lateral,P476,provisional
E0043981,N0044228,N0044229,416.791673,416.68113,6.884993,7.116416,22.108628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.6883,1.804624,0.44298,0.203924,tractive,main,P476,derived
E0043982,N0044229,N0044230,416.68113,416.623205,7.116416,7.283503,11.585022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.8478,1.895343,0.449566,0.208879,tractive,main,P476,derived
E0043983,N0044230,N0044231,416.623205,416.55116,7.283503,7.387621,14.408897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.8478,1.895439,0.449573,0.208884,tractive,main,P476,derived
E0043984,N0044231,N0044232,416.55116,416.503526,7.387621,7.449538,9.526985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.9276,1.940826,0.45278,0.211322,tractive,main,P476,derived
E0043985,N0044232,N0044233,416.503526,416.459526,7.449538,7.524788,7.999889,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,45.9276,1.940906,0.468328,0.206388,tractive,main,P476,derived
E0043986,N0044233,N0044234,416.459526,416.419034,7.524788,7.57648,5.398988,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,45.9276,1.940973,0.522552,0.191184,tractive,main,P476,derived
E0043987,N0044234,N0044235,416.419034,416.334069,7.57648,7.610816,16.992866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.1345,2.033535,0.45916,0.216221,tractive,main,P476,derived
E0043988,N0044235,N0044236,416.334069,416.236148,7.610816,7.671261,19.584196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.4655,2.173319,0.468379,0.223421,tractive,main,P476,derived
E0043989,N0044236,N0044237,416.236148,416.186959,7.671261,7.705558,9.837948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5452,2.218749,0.471278,0.225715,tractive,main,P476,derived
E0043990,N0044237,N0044238,416.186959,416.064851,7.705558,7.785857,24.421594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5452,2.218831,0.471283,0.225719,tractive,main,P476,derived
E0043991,N0044238,N0044239,416.064851,416.005898,7.785857,7.854942,11.790622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5452,2.219035,0.471296,0.22573,tractive,main,P476,derived
E0043992,N0044239,N0044240,416.005898,415.791667,7.854942,8.148885,42.846188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5452,2.219133,0.471303,0.225735,tractive,main,P476,derived
E0043993,N0044240,N0044241,415.791667,415.641112,8.148885,8.282838,30.110974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5452,2.21949,0.471325,0.225752,tractive,main,P476,derived
E0043994,N0044241,N0044242,415.641112,415.551788,8.282838,8.395356,17.864861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5452,2.219741,0.471341,0.225765,tractive,main,P476,derived
E0043995,N0044242,N0044243,415.551788,415.409191,8.395356,8.501423,28.519299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5452,2.21989,0.47135,0.225773,tractive,main,P476,derived
E0043996,N0044243,N0044244,415.409191,415.2213,8.501423,8.60237,37.578242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5452,2.220128,0.471366,0.225785,tractive,main,P476,derived
E0043997,N0044244,N0044245,415.2213,415.102785,8.60237,8.638396,23.703046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.8426,2.484444,0.487392,0.238732,tractive,main,P476,derived
E0043998,N0044245,N0043910,415.102785,414.895694,8.638396,9.14996,41.418016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.8426,2.484641,0.487404,0.238742,tractive,main,P476,derived
E0043999,N0044246,N0044247,438.065192,437.925192,10.291345,9.99299,70.0,500,GRP,0.2,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.940141,0.781318,0.403323,velocity,trunk main,P447,drafted
E0044000,N0044247,N0044248,437.925192,437.785192,9.99299,9.995447,70.0,500,GRP,0.2,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.940724,0.78132,0.403325,velocity,trunk main,P447,drafted
E0044001,N0044248,N0044249,437.785192,437.645192,9.995447,9.70811,70.0,500,GRP,0.2,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.941307,0.781322,0.403327,velocity,trunk main,P447,drafted
E0044002,N0044249,N0044250,437.645192,437.500257,9.70811,10.104113,72.46771,500,GRP,0.2,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.941891,0.781324,0.40333,velocity,trunk main,P447,drafted
E0044003,N0044250,N0044251,437.500257,437.360257,10.104113,9.71503,70.0,500,GRP,0.2,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.942495,0.781326,0.403332,velocity,trunk main,P447,drafted
E0044004,N0044251,N0044252,437.360257,437.220257,9.71503,9.063038,70.0,500,GRP,0.2,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.943078,0.781328,0.403334,velocity,trunk main,P447,drafted
E0044005,N0044252,N0044253,437.220257,437.080257,9.063038,8.441624,70.0,500,GRP,0.2,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.943661,0.78133,0.403336,velocity,trunk main,P447,drafted
E0044006,N0044253,N0044254,437.080257,437.036394,8.441624,8.312727,12.53229,500,GRP,0.35,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.944245,0.960184,0.346229,velocity,trunk main,P447,drafted
E0044007,N0044254,N0044255,437.036394,436.995649,8.312727,8.440447,8.148875,500,GRP,0.5,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.944349,1.093591,0.314925,velocity,trunk main,P447,drafted
E0044008,N0044255,N0044256,436.995649,436.895649,8.440447,8.357372,50.0,500,GRP,0.2,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.944417,0.781333,0.403339,velocity,trunk main,P447,drafted
E0044009,N0044256,N0044257,436.895649,436.795649,8.357372,8.282872,49.999998,500,GRP,0.2,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.944834,0.781335,0.403341,velocity,trunk main,P447,drafted
E0044010,N0044257,N0043922,436.795649,436.753097,8.282872,8.273301,7.736901,500,GRP,0.55,0.155,table11,minimum,2.4317,merrimack,2035.2862,57.94525,1.132122,0.307137,velocity,trunk main,P447,drafted
E0044011,N0044258,N0043922,441.3285,441.135259,3.474326,3.891139,38.64814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.4195,2.588185,0.493329,0.243645,tractive,main,P447,provisional
E0044012,N0044259,N0044260,442.063023,442.022231,3.622402,3.681382,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.6428,0.159748,0.242155,0.058686,tractive,main,P447,provisional
E0044013,N0044260,N0044261,442.022231,441.753616,3.681382,3.629013,53.723021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.15979,0.206071,0.065455,tractive,main,P447,provisional
E0044014,N0044261,N0043922,441.753616,441.341368,3.629013,3.68503,82.449659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2213,0.310259,0.255717,0.088651,tractive,main,P447,provisional
E0044015,N0044262,N0044263,434.056702,434.006702,7.166229,7.27879,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.0208,merrimack,338.7675,11.917657,0.750091,0.555826,velocity,sub main,P447,provisional
E0044016,N0044263,N0044264,434.006702,433.955712,7.27879,7.428322,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.0197,merrimack,339.8473,11.950919,0.750582,0.55679,velocity,sub main,P447,provisional
E0044017,N0044264,N0044265,433.955712,433.700761,7.428322,8.142684,50.990195,200,PVC-U,0.5,0.5,table11,minimum,3.0174,merrimack,342.0068,12.017322,0.751556,0.558714,velocity,sub main,P447,provisional
E0044018,N0044265,N0043928,433.700761,433.629697,8.142684,8.213992,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.0151,merrimack,344.1664,12.084015,0.752528,0.560646,velocity,sub main,P447,provisional
E0044019,N0044266,N0044267,439.500163,439.034277,2.071736,3.136438,93.177139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590675,0.313897,0.119573,tractive,main,P447,provisional
E0044020,N0044267,N0043928,439.034277,438.922474,3.136438,2.921215,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.77252,0.341447,0.135678,tractive,main,P447,provisional
E0044021,N0044268,N0044269,432.497583,432.45027,9.742316,10.562211,8.602325,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.6137,1.669437,0.447504,0.191763,tractive,main,P447,provisional
E0044022,N0044269,N0043933,432.45027,432.316854,10.562211,13.563639,26.683328,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,39.6137,1.669509,0.432696,0.196325,tractive,main,P447,provisional
E0044023,N0044270,N0044271,435.919068,435.87297,10.050964,12.166519,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.774594,0.341733,0.13585,tractive,main,P447,provisional
E0044024,N0044271,N0044272,435.87297,435.819068,12.166519,13.106438,10.780456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.774671,0.341744,0.135857,tractive,main,P447,provisional
E0044025,N0044272,N0044273,435.819068,435.747571,13.106438,12.761584,14.299417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.774761,0.341756,0.135864,tractive,main,P447,provisional
E0044026,N0044273,N0043933,435.747571,435.646452,12.761584,10.234041,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.77488,0.341772,0.135874,tractive,main,P447,provisional
E0044027,N0044274,N0044275,431.070483,431.02755,3.795026,3.940559,7.155418,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.3729,0.942566,0.387175,0.14269,tractive,main,P472,provisional
E0044028,N0044275,N0044276,431.02755,430.885335,3.940559,4.156626,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.942626,0.363235,0.14911,tractive,main,P472,provisional
E0044029,N0044276,N0043940,430.885335,430.834345,4.156626,4.166418,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.98813,0.368572,0.152497,tractive,main,P472,provisional
E0044030,N0044277,N0044278,433.225604,433.114238,1.55,1.553456,20.248457,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P472,provisional
E0044031,N0044278,N0044279,433.114238,433.073989,1.553456,1.614641,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.3989,0.226505,0.245973,0.073527,tractive,lateral,P472,provisional
E0044032,N0044279,N0044280,433.073989,432.997831,1.614641,1.800906,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226561,0.230991,0.076737,tractive,lateral,P472,provisional
E0044033,N0044280,N0043940,432.997831,432.888172,1.800906,2.112591,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317222,0.257549,0.089563,tractive,lateral,P472,provisional
E0044034,N0044281,N0043961,434.830676,434.779773,1.55,1.647779,10.18072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P465,provisional
E0044035,N0044282,N0043963,434.247044,433.75241,1.612667,1.612397,43.011626,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000103,0.014401,0.002842,tractive,lateral,P472,provisional
E0044036,N0044283,N0044284,433.338387,433.260605,1.912986,2.038772,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136549,0.195664,0.060958,tractive,lateral,P472,provisional
E0044037,N0044284,N0044285,433.260605,433.17679,2.038772,2.325712,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136679,0.195726,0.060984,tractive,lateral,P472,provisional
E0044038,N0044285,N0043963,433.17679,433.031016,2.325712,2.333791,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182086,0.215095,0.069456,tractive,lateral,P472,provisional
E0044039,N0044286,N0044287,442.266506,442.151506,1.553288,1.554457,5.0,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.225751,0.026354,tractive,lateral,P447,provisional
E0044040,N0044287,N0044007,441.982421,441.585853,1.723542,1.748773,72.103283,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.18111,0.221886,0.067764,tractive,lateral,P447,provisional
E0044041,N0044288,N0044289,441.265391,440.865391,3.378987,3.539089,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063902,0.151741,0.043371,tractive,main,P447,provisional
E0044042,N0044289,N0044290,440.865391,440.465391,3.539089,3.489656,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095658,0.173827,0.051932,tractive,main,P447,provisional
E0044043,N0044290,N0044291,440.465391,440.065391,3.489656,3.558602,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096325,0.174231,0.052094,tractive,main,P447,provisional
E0044044,N0044291,N0044007,440.065391,439.919544,3.558602,3.415082,29.169525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.232793,0.233037,0.077696,tractive,main,P447,provisional
E0044045,N0044292,N0044293,437.106993,437.030314,8.73398,8.904165,15.335742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.268633,0.474411,0.22821,tractive,sub main,P467,derived
E0044046,N0044293,N0044294,437.030314,436.988841,8.904165,9.036916,7.540554,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,53.3514,2.268761,0.490751,0.222843,tractive,sub main,P467,derived
E0044047,N0044294,N0044295,436.988841,436.883868,9.036916,9.388593,19.086032,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,53.3514,2.268823,0.490755,0.222846,tractive,sub main,P467,derived
E0044048,N0044295,N0044296,436.883868,436.834012,9.388593,9.564945,9.064722,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,53.3514,2.268983,0.490765,0.222854,tractive,sub main,P467,derived
E0044049,N0044296,N0044297,436.834012,436.791131,9.564945,9.714667,6.125831,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,53.3514,2.269058,0.534549,0.20988,tractive,sub main,P467,derived
E0044050,N0044297,N0044298,436.791131,436.731874,9.714667,9.977385,11.851312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.269109,0.474441,0.228234,tractive,sub main,P467,derived
E0044051,N0044298,N0044299,436.731874,436.670266,9.977385,10.175315,12.321639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.269208,0.474447,0.228239,tractive,sub main,P467,derived
E0044052,N0044299,N0044300,436.670266,436.601973,10.175315,10.268968,13.658552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.269311,0.474453,0.228244,tractive,sub main,P467,derived
E0044053,N0044300,N0044301,436.601973,436.559871,10.268968,10.284703,4.953235,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,53.3514,2.269424,0.572536,0.200057,tractive,sub main,P467,derived
E0044054,N0044301,N0044302,436.559871,436.468944,10.284703,10.019734,18.185469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.269466,0.474463,0.228252,tractive,sub main,P467,derived
E0044055,N0044302,N0044303,436.468944,436.414385,10.019734,9.766431,10.911639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.269617,0.474472,0.228259,tractive,sub main,P467,derived
E0044056,N0044303,N0044304,436.414385,436.2765,9.766431,9.381795,27.577166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.269708,0.474478,0.228264,tractive,sub main,P467,derived
E0044057,N0044304,N0044305,436.2765,436.118086,9.381795,9.190111,31.682672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.269938,0.474492,0.228275,tractive,sub main,P467,derived
E0044058,N0044305,N0043970,436.118086,436.035367,9.190111,9.14017,16.543889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3514,2.270202,0.474509,0.228288,tractive,sub main,P467,derived
E0044059,N0044306,N0044307,443.89635,443.800011,1.55,1.621193,19.267814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,derived
E0044060,N0044307,N0044308,443.800011,443.696955,1.621193,1.657507,20.611246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000161,0.013983,0.003905,tractive,lateral,P467,derived
E0044061,N0044308,N0044309,443.696955,443.494868,1.657507,1.554265,40.417383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000332,0.019807,0.005017,tractive,lateral,P467,derived
E0044062,N0044309,N0044310,443.492821,443.436596,1.556312,1.552417,9.370836,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000669,0.028781,0.00624,tractive,lateral,P467,derived
E0044063,N0044310,N0044311,443.436596,443.356135,1.552417,1.670324,16.092326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000747,0.028435,0.006771,tractive,lateral,P467,derived
E0044064,N0044311,N0044312,443.356135,443.292872,1.670324,1.850347,12.652421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000881,0.030513,0.007212,tractive,lateral,P467,derived
E0044065,N0044312,N0044313,443.292872,443.155921,1.850347,2.13958,27.390229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000987,0.032013,0.007535,tractive,lateral,P467,derived
E0044066,N0044313,N0044314,443.155921,443.090169,2.13958,2.239512,13.150461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001215,0.034915,0.008169,tractive,lateral,P467,derived
E0044067,N0044314,N0044315,443.090169,443.010731,2.239512,2.297497,15.887692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001325,0.036187,0.008452,tractive,lateral,P467,derived
E0044068,N0044315,N0043970,443.010731,442.911509,2.297497,2.264028,19.844289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001457,0.037624,0.008774,tractive,lateral,P467,derived
E0044069,N0044316,N0044317,434.327771,434.24045,1.550647,1.961759,17.464249,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P465,provisional
E0044070,N0044317,N0044318,434.24045,434.184548,1.961759,2.033988,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045413,0.135045,0.037284,tractive,lateral,P465,provisional
E0044071,N0044318,N0044319,434.184548,434.112437,2.033988,2.157124,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090773,0.170803,0.050726,tractive,lateral,P465,provisional
E0044072,N0044319,N0043961,434.112437,433.880914,2.157124,2.546637,46.304618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181428,0.21484,0.069342,tractive,lateral,P465,provisional
E0044073,N0044320,N0044032,431.02023,430.930787,5.753727,4.951293,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.3732,merrimack,136.1194,5.332817,0.607648,0.352834,tractive,main,P429,provisional
E0044074,N0044321,N0044322,432.983726,432.879682,3.072884,3.195727,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1687,2.193956,0.469701,0.224466,tractive,main,P465,provisional
E0044075,N0044322,N0044323,432.879682,432.808093,3.195727,3.357037,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1687,2.19413,0.469712,0.224475,tractive,main,P465,provisional
E0044076,N0044323,N0044324,432.808093,432.516889,3.357037,3.999194,58.240879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1687,2.194249,0.46972,0.224481,tractive,main,P465,provisional
E0044077,N0044324,N0044325,432.516889,432.474462,3.999194,4.118341,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,53.2485,2.240002,0.504204,0.216696,tractive,main,P465,provisional
E0044078,N0044325,N0044326,432.474462,432.405,4.118341,4.218626,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.3282,2.285328,0.475448,0.22904,tractive,main,P465,provisional
E0044079,N0044326,N0044327,432.405,432.211428,4.218626,4.108336,38.714536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.4878,2.375978,0.48098,0.233497,tractive,main,P465,provisional
E0044080,N0044327,N0044328,432.211428,432.128895,4.108336,4.182659,16.506581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.4878,2.376301,0.480999,0.233513,tractive,main,P465,provisional
E0044081,N0044328,N0044329,432.128895,431.998077,4.182659,4.300324,26.163514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.4878,2.376438,0.481007,0.23352,tractive,main,P465,provisional
E0044082,N0044329,N0044330,431.998077,431.86693,4.300324,4.442213,26.229392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.4878,2.376656,0.48102,0.23353,tractive,main,P465,provisional
E0044083,N0044330,N0044331,431.86693,431.65111,4.442213,4.766858,43.16394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.5676,2.422142,0.483736,0.235738,tractive,main,P465,provisional
E0044084,N0044331,N0044332,431.65111,431.529002,4.766858,4.959462,24.421636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7271,2.513036,0.489047,0.240095,tractive,main,P465,provisional
E0044085,N0044332,N0044333,431.529002,431.415755,4.959462,5.147081,22.649512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8069,2.558507,0.49165,0.242249,tractive,main,P465,provisional
E0044086,N0044333,N0043943,431.415755,431.357673,5.147081,5.248772,11.616334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8069,2.558695,0.49166,0.242258,tractive,main,P465,provisional
E0044087,N0044334,N0044040,430.450486,430.284026,1.770644,1.778382,30.265492,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0044088,N0044335,N0044336,430.473257,430.273257,3.569712,1.991056,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182778,0.215362,0.069576,tractive,lateral,P429,provisional
E0044089,N0044336,N0044337,430.273257,430.202841,1.991056,1.999094,14.083269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183111,0.21549,0.069634,tractive,lateral,P429,provisional
E0044090,N0044337,N0044338,430.202841,430.116817,1.999094,1.994999,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183229,0.215536,0.069654,tractive,lateral,P429,provisional
E0044091,N0044338,N0044040,430.116817,430.002581,1.994999,2.059828,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183372,0.215591,0.069679,tractive,lateral,P429,provisional
E0044092,N0044339,N0044340,435.838458,435.714696,1.55,1.555842,14.56022,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P447,provisional
E0044093,N0044340,N0044059,435.714696,435.595902,1.555842,1.553756,11.313708,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,2.1596,0.090656,0.219926,0.042752,tractive,lateral,P447,provisional
E0044094,N0044341,N0044342,432.476376,432.426376,2.55994,3.332963,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090899,0.170883,0.050757,tractive,lateral,P429,provisional
E0044095,N0044342,N0044343,432.426376,432.376376,3.332963,3.353116,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090983,0.170935,0.050778,tractive,lateral,P429,provisional
E0044096,N0044343,N0044344,432.376376,432.326376,3.353116,2.881876,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136333,0.195562,0.060914,tractive,lateral,P429,provisional
E0044097,N0044344,N0044345,432.326376,432.151376,2.881876,3.873771,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.35007,0.265826,0.093731,tractive,lateral,P429,provisional
E0044098,N0044345,N0044346,432.151376,432.0743,3.873771,3.796733,15.41523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.350361,0.265897,0.093767,tractive,lateral,P429,provisional
