Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0044099,N0044346,N0044347,432.0743,432.023309,3.796733,3.303351,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4321,0.564143,0.309383,0.117025,tractive,lateral,P429,provisional
E0044100,N0044347,N0044348,432.023309,431.823309,3.303351,3.402216,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.654762,0.324228,0.125499,tractive,lateral,P429,provisional
E0044101,N0044348,N0044349,431.823309,431.623309,3.402216,3.522137,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6714,0.700363,0.331143,0.129541,tractive,lateral,P429,provisional
E0044102,N0044349,N0044350,431.623309,431.526376,3.522137,3.495841,19.386731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.831,0.791231,0.344005,0.137223,tractive,lateral,P429,provisional
E0044103,N0044350,N0044351,431.526376,431.213742,3.495841,4.155521,62.526826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.1501,0.972461,0.366755,0.15134,tractive,lateral,P429,provisional
E0044104,N0044351,N0044032,431.213742,431.120736,4.155521,4.761344,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3097,1.063516,0.377031,0.157945,tractive,lateral,P429,provisional
E0044105,N0044352,N0044353,434.261595,434.120873,2.693972,2.818854,28.144271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.277449,0.398861,0.172461,tractive,main,P447,provisional
E0044106,N0044353,N0044059,434.120873,433.986709,2.818854,3.162949,26.832816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.322951,0.403152,0.175394,tractive,main,P447,provisional
E0044107,N0044354,N0044355,433.129688,432.897129,1.55,1.553341,10.816654,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.220722,0.026755,tractive,lateral,P429,provisional
E0044108,N0044355,N0044356,432.731217,432.217092,1.719253,1.740611,93.47727,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.4787,0.271693,0.253212,0.081555,tractive,lateral,P429,provisional
E0044109,N0044356,N0044041,432.217092,432.117939,1.740611,1.811504,18.027756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.363007,0.277971,0.093197,tractive,lateral,P429,provisional
E0044110,N0044357,N0044358,432.646259,432.600982,1.55,1.557862,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P429,provisional
E0044111,N0044358,N0044359,432.600982,432.442158,1.557862,1.579784,31.76476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.166967,0.209067,0.066773,tractive,lateral,P429,provisional
E0044112,N0044359,N0044360,432.438397,432.357775,1.583545,1.586439,16.124515,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0607,0.212499,0.226224,0.074523,tractive,lateral,P429,provisional
E0044113,N0044360,N0044041,432.357775,432.296742,1.586439,1.632701,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303168,0.25382,0.087712,tractive,lateral,P429,provisional
E0044114,N0044361,N0044362,434.209287,434.137698,1.551089,1.565183,14.317821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044115,N0044362,N0044056,434.137698,433.74928,1.565183,1.558062,27.744099,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,0.0,0.000119,0.016502,0.002858,tractive,lateral,P447,provisional
E0044116,N0044363,N0044083,429.511846,429.335266,1.55749,1.561341,27.166155,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0044117,N0044364,N0044365,428.853021,428.787256,2.600745,2.62174,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064041,0.151853,0.043413,tractive,main,P429,provisional
E0044118,N0044365,N0044366,428.787256,428.587256,2.62174,2.611749,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06415,0.151941,0.043446,tractive,main,P429,provisional
E0044119,N0044366,N0044367,428.587256,428.387256,2.611749,2.607891,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064484,0.152208,0.043546,tractive,main,P429,provisional
E0044120,N0044367,N0044083,428.387256,428.295194,2.607891,2.601412,18.412398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064817,0.152474,0.043646,tractive,main,P429,provisional
E0044121,N0044368,N0044369,431.825071,431.727601,1.558596,1.685882,19.493977,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.894,0.24709,0.237588,0.079846,tractive,lateral,P447,derived
E0044122,N0044369,N0044370,431.727601,431.377601,1.685882,2.63482,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.894,0.247252,0.237639,0.07987,tractive,lateral,P447,derived
E0044123,N0044370,N0044371,431.377601,431.027601,2.63482,3.254015,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3772,0.310016,0.255652,0.088619,tractive,lateral,P447,derived
E0044124,N0044371,N0044372,431.027601,430.677601,3.254015,4.12077,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8604,0.37278,0.27123,0.096496,tractive,lateral,P447,derived
E0044125,N0044372,N0044373,430.677601,430.327601,4.12077,4.767919,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.602,0.404453,0.278388,0.100213,tractive,lateral,P447,derived
E0044126,N0044373,N0044374,430.327601,430.286707,4.767919,4.829748,3.717585,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,10.3436,0.436126,0.374626,0.086197,tractive,lateral,P447,derived
E0044127,N0044374,N0044375,430.286707,429.87206,4.829748,5.396708,82.929443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.31,0.560518,0.308754,0.116673,tractive,lateral,P447,derived
E0044128,N0044375,N0044056,429.87206,429.778315,5.396708,5.529027,18.748915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3898,0.606476,0.316516,0.121063,tractive,lateral,P447,derived
E0044129,N0044376,N0044377,434.524554,434.457472,5.863934,5.99019,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.679695,0.498418,0.247907,tractive,main,P465,provisional
E0044130,N0044377,N0044378,434.457472,434.332173,5.99019,6.362896,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.679806,0.498424,0.247912,tractive,main,P465,provisional
E0044131,N0044378,N0044379,434.332173,434.064024,6.362896,6.735506,53.629673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.680015,0.498435,0.247922,tractive,main,P465,provisional
E0044132,N0044379,N0044380,434.064024,434.022986,6.735506,6.748194,6.839821,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,64.7869,2.725729,0.53454,0.238791,tractive,main,P465,provisional
E0044133,N0044380,N0044381,434.022986,433.944655,6.748194,6.775499,15.666161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.8667,2.771054,0.503367,0.252099,tractive,main,P465,provisional
E0044134,N0044381,N0044382,433.944655,433.861877,6.775499,6.831971,16.555546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.8667,2.771184,0.503374,0.252105,tractive,main,P465,provisional
E0044135,N0044382,N0044383,433.861877,433.81322,6.831971,6.872785,9.731453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.9464,2.816589,0.505787,0.254166,tractive,main,P465,provisional
E0044136,N0044383,N0044384,433.81322,433.747252,6.872785,6.907533,13.193583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.861938,0.508168,0.25621,tractive,main,P465,provisional
E0044137,N0044384,N0044385,433.747252,433.526972,6.907533,7.106054,44.05588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.862048,0.508173,0.256215,tractive,main,P465,provisional
E0044138,N0044385,N0044386,433.526972,433.235043,7.106054,7.186618,58.385846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2656,2.998216,0.515151,0.26227,tractive,main,P465,provisional
E0044139,N0044386,N0044387,433.235043,433.05752,7.186618,7.344885,35.504671,200,PVC-U,0.5,0.5,table11,minimum,3.6284,merrimack,74.5049,3.139903,0.522158,0.268447,tractive,main,P465,provisional
E0044140,N0044387,N0044388,433.05752,432.954222,7.344885,7.418184,20.659541,200,PVC-U,0.5,0.5,table11,minimum,3.6158,merrimack,76.6645,3.219778,0.526,0.271877,tractive,main,P465,provisional
E0044141,N0044388,N0044389,432.954222,432.817715,7.418184,7.781284,27.301489,200,PVC-U,0.5,0.5,table11,minimum,3.6158,merrimack,76.6645,3.21995,0.526008,0.271884,tractive,main,P465,provisional
E0044142,N0044389,N0044390,432.817715,432.730099,7.781284,7.758212,17.523062,200,PVC-U,0.5,0.5,table11,minimum,3.6097,merrimack,77.7442,3.259865,0.527901,0.273585,tractive,main,P465,provisional
E0044143,N0044390,N0044391,432.730099,432.637677,7.758212,7.661151,18.484377,200,PVC-U,0.5,0.5,table11,minimum,3.6097,merrimack,77.7442,3.260011,0.527908,0.273591,tractive,main,P465,provisional
E0044144,N0044391,N0044392,432.637677,432.499144,7.661151,7.433046,27.706715,200,PVC-U,0.5,0.5,table11,minimum,3.6097,merrimack,77.7442,3.260165,0.527915,0.273597,tractive,main,P465,provisional
E0044145,N0044392,N0044393,432.499144,432.399253,7.433046,7.483956,19.978191,200,PVC-U,0.5,0.5,table11,minimum,3.5978,merrimack,79.9038,3.339572,0.531626,0.276954,tractive,main,P465,provisional
E0044146,N0044393,N0044394,432.399253,432.151406,7.483956,7.560508,49.569315,200,PVC-U,0.5,0.5,table11,minimum,3.5978,merrimack,79.9038,3.339738,0.531634,0.276961,tractive,main,P465,provisional
E0044147,N0044394,N0044395,432.151406,431.996984,7.560508,7.447626,30.884432,200,PVC-U,0.5,0.5,table11,minimum,3.5978,merrimack,79.9038,3.340151,0.531653,0.276979,tractive,main,P465,provisional
E0044148,N0044395,N0044396,431.996984,431.867808,7.447626,7.38506,25.835186,200,PVC-U,0.5,0.5,table11,minimum,3.5919,merrimack,80.9836,3.379899,0.533485,0.278646,tractive,main,P465,provisional
E0044149,N0044396,N0044397,431.867808,431.777763,7.38506,7.478371,18.009129,200,PVC-U,0.5,0.5,table11,minimum,3.5919,merrimack,80.9836,3.380114,0.533495,0.278655,tractive,main,P465,provisional
E0044150,N0044397,N0044398,431.777763,431.641475,7.478371,7.704472,27.257494,200,PVC-U,0.5,0.5,table11,minimum,3.5862,merrimack,82.0634,3.419691,0.535302,0.280307,tractive,main,P465,provisional
E0044151,N0044398,N0044399,431.641475,431.317808,7.704472,8.026857,64.733377,200,PVC-U,0.5,0.5,table11,minimum,3.5749,merrimack,84.2229,3.498585,0.538857,0.283578,tractive,main,P465,provisional
E0044152,N0044399,N0044400,431.317808,431.191531,8.026857,7.93411,25.255397,200,PVC-U,0.5,0.5,table11,minimum,3.564,merrimack,86.3825,3.577547,0.542353,0.28682,tractive,main,P465,provisional
E0044153,N0044400,N0044401,431.191531,431.00136,7.93411,7.758894,38.034309,200,PVC-U,0.5,0.5,table11,minimum,3.5534,merrimack,88.5421,3.655943,0.545764,0.29001,tractive,main,P465,provisional
E0044154,N0044401,N0044402,431.00136,430.853726,7.758894,7.50272,29.526821,200,PVC-U,0.5,0.5,table11,minimum,3.5482,merrimack,89.6218,3.695266,0.547453,0.2916,tractive,main,P465,provisional
E0044155,N0044402,N0044403,430.853726,430.6406,7.50272,7.387445,42.625085,200,PVC-U,0.5,0.5,table11,minimum,3.533,merrimack,92.8612,3.812193,0.552395,0.296286,tractive,main,P465,provisional
E0044156,N0044403,N0044404,430.6406,430.499668,7.387445,7.318203,28.18636,200,PVC-U,0.5,0.5,table11,minimum,3.5183,merrimack,96.1005,3.928737,0.557202,0.300899,tractive,main,P465,provisional
E0044157,N0044404,N0044405,430.499668,430.290928,7.318203,7.191555,41.748056,200,PVC-U,0.5,0.5,table11,minimum,3.4997,merrimack,100.4197,4.083157,0.563401,0.306928,tractive,main,P465,provisional
E0044158,N0044405,N0044406,430.290928,430.150591,7.191555,7.203078,28.067505,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.659,4.198617,0.567916,0.311377,tractive,main,P465,provisional
E0044159,N0044406,N0044407,430.150591,430.035684,7.203078,7.242606,22.981288,200,PVC-U,0.5,0.5,table11,minimum,3.4733,merrimack,106.8983,4.313528,0.572311,0.315757,tractive,main,P465,provisional
E0044160,N0044407,N0044408,430.035684,429.909678,7.242606,7.162984,25.201161,200,PVC-U,0.5,0.5,table11,minimum,3.4608,merrimack,110.1377,4.427977,0.576597,0.320075,tractive,main,P465,provisional
E0044161,N0044408,N0044409,429.909678,429.802265,7.162984,7.107464,21.482739,200,PVC-U,0.5,0.5,table11,minimum,3.4526,merrimack,112.2972,4.504132,0.5794,0.322923,tractive,main,P465,provisional
E0044162,N0044409,N0044410,429.802265,429.761936,7.107464,7.120388,4.032877,200,PVC-U,1.0,0.5,table11,minimum,3.4486,merrimack,113.377,4.542217,0.745046,0.271093,tractive,main,P465,provisional
E0044163,N0044410,N0044411,429.761936,429.719723,7.120388,7.07761,6.030445,200,PVC-U,0.7,0.5,table11,minimum,3.4447,merrimack,114.4568,4.580114,0.657242,0.298369,tractive,main,P465,provisional
E0044164,N0044411,N0043943,429.719723,429.646567,7.07761,6.959878,14.631109,200,PVC-U,0.5,0.5,table11,minimum,3.4408,merrimack,115.5366,4.617983,0.583519,0.327148,tractive,main,P465,provisional
E0044165,N0044412,N0044101,438.416461,438.367217,1.55,1.636293,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044166,N0044413,N0044101,436.280004,436.096156,3.634516,3.907353,36.769553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.381585,0.273262,0.097545,tractive,main,P447,provisional
E0044167,N0044414,N0044415,431.527151,431.383595,8.653971,8.697338,28.711304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.655608,0.324359,0.125575,tractive,main,P463,derived
E0044168,N0044415,N0044416,431.383595,431.088885,8.697338,8.306837,58.942007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.655847,0.324396,0.125597,tractive,main,P463,derived
E0044169,N0044416,N0044417,431.088885,430.977151,8.306837,8.197715,22.346688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.656338,0.324473,0.125641,tractive,main,P463,derived
E0044170,N0044417,N0044418,430.977151,430.935213,8.197715,8.233458,6.989712,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.1169,0.656524,0.345802,0.120303,tractive,main,P463,derived
E0044171,N0044418,N0044419,430.935213,430.54199,8.233458,8.750094,78.644613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.656583,0.324511,0.125663,tractive,main,P463,derived
E0044172,N0044419,N0044420,430.54199,430.381152,8.750094,8.787427,32.167582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.657238,0.324612,0.125722,tractive,main,P463,derived
E0044173,N0044420,N0044421,430.381152,430.148148,8.787427,7.421829,46.600832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.657506,0.324654,0.125746,tractive,main,P463,derived
E0044174,N0044421,N0044422,430.148148,430.06665,7.421829,7.182893,16.299653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.657894,0.324714,0.125781,tractive,main,P463,derived
E0044175,N0044422,N0044423,430.06665,430.026011,7.182893,7.203389,4.277698,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,15.1169,0.65803,0.405974,0.107978,tractive,main,P463,derived
E0044176,N0044423,N0044424,430.026011,429.883113,7.203389,7.669896,28.579771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.658066,0.32474,0.125796,tractive,main,P463,derived
E0044177,N0044424,N0044425,429.883113,429.823113,7.669896,8.063454,11.999991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.658304,0.324777,0.125818,tractive,main,P463,derived
E0044178,N0044425,N0044426,429.823113,429.731029,8.063454,8.611897,18.416783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.658404,0.324793,0.125827,tractive,main,P463,derived
E0044179,N0044426,N0044427,429.731029,429.690799,8.611897,8.746548,6.704911,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.1169,0.658558,0.346139,0.120477,tractive,main,P463,derived
E0044180,N0044427,N0044428,429.690799,429.650021,8.746548,8.810459,4.29245,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,15.1169,0.658613,0.406088,0.108022,tractive,main,P463,derived
E0044181,N0044428,N0044429,429.650021,429.600399,8.810459,8.844029,9.924451,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.658649,0.324831,0.125849,tractive,main,P463,derived
E0044182,N0044429,N0044430,429.600399,429.507908,8.844029,8.772824,18.498204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.658732,0.324844,0.125856,tractive,main,P463,derived
E0044183,N0044430,N0044431,429.507908,429.122026,8.772824,8.661025,77.176425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.721066,0.334175,0.131333,tractive,main,P463,derived
E0044184,N0044431,N0044432,429.122026,428.925235,8.661025,8.706143,39.358137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.721709,0.334268,0.131388,tractive,main,P463,derived
E0044185,N0044432,N0044086,428.925235,428.728361,8.706143,8.856264,39.374716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.722037,0.334316,0.131416,tractive,main,P463,derived
E0044186,N0044433,N0044107,438.630074,438.512388,1.55175,1.658602,23.537205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044187,N0044434,N0044435,438.232201,438.184766,1.554115,1.716387,9.486833,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044188,N0044435,N0044436,438.184766,438.112655,1.716387,1.999344,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.9e-05,0.009633,0.003114,tractive,lateral,P447,provisional
E0044189,N0044436,N0044107,438.112655,438.036334,1.999344,2.134656,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000199,0.015528,0.004194,tractive,lateral,P447,provisional
E0044190,N0044437,N0044438,431.366687,431.203246,1.55,1.739473,32.688267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,derived
E0044191,N0044438,N0044439,431.203246,431.118067,1.739473,1.945959,17.035796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000272,0.018043,0.004674,tractive,lateral,P465,derived
E0044192,N0044439,N0044440,431.118067,430.813843,1.945959,2.838471,60.844801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000414,0.021914,0.005434,tractive,lateral,P465,derived
E0044193,N0044440,N0044441,430.813843,430.614474,2.838471,3.062193,39.873824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000921,0.031092,0.007336,tractive,lateral,P465,derived
E0044194,N0044441,N0044442,430.614474,430.423519,3.062193,3.327824,38.190997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001254,0.035374,0.008271,tractive,lateral,P465,derived
E0044195,N0044442,N0044443,430.423519,430.328624,3.327824,3.437337,18.978962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001572,0.038808,0.009042,tractive,lateral,P465,derived
E0044196,N0044443,N0044113,430.328624,430.249316,3.437337,3.54231,15.861502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00173,0.040344,0.009392,tractive,lateral,P465,derived
E0044197,N0044444,N0044445,433.890491,433.482335,1.904034,2.605556,81.631334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004119,0.056732,0.013353,tractive,main,P465,derived
E0044198,N0044445,N0044446,433.482335,433.305126,2.605556,2.765613,35.441676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0048,0.060139,0.014226,tractive,main,P465,derived
E0044199,N0044446,N0044447,433.305126,433.126922,2.765613,3.055756,35.640795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005095,0.061514,0.014582,tractive,main,P465,derived
E0044200,N0044447,N0044448,433.126922,433.065491,3.055756,3.109924,12.286196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005392,0.062844,0.01493,tractive,main,P465,derived
E0044201,N0044448,N0044449,433.065491,432.722799,3.109924,3.128275,68.538462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005494,0.06329,0.015047,tractive,main,P465,derived
E0044202,N0044449,N0044450,432.722799,432.543438,3.128275,3.000385,35.872263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006065,0.065686,0.015681,tractive,main,P465,derived
E0044203,N0044450,N0044451,432.543438,432.453799,3.000385,2.963773,17.927725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006364,0.06688,0.016,tractive,main,P465,derived
E0044204,N0044451,N0044452,432.453799,432.319126,2.963773,2.990017,26.93454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006514,0.067465,0.016157,tractive,main,P465,derived
E0044205,N0044452,N0044453,432.319126,432.197628,2.990017,3.010502,24.29978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006738,0.068322,0.016388,tractive,main,P465,derived
E0044206,N0044453,N0044454,432.197628,432.073542,3.010502,2.994024,24.817076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006941,0.069081,0.016593,tractive,main,P465,derived
E0044207,N0044454,N0044455,432.073542,431.869635,2.994024,2.998193,40.78138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007148,0.069841,0.016799,tractive,main,P465,derived
E0044208,N0044455,N0044456,431.869635,431.826983,2.998193,3.00752,6.56188,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.007487,0.07759,0.01615,tractive,main,P465,derived
E0044209,N0044456,N0044457,431.826983,431.64111,3.00752,2.859622,37.1746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007542,0.071246,0.017183,tractive,main,P465,derived
E0044210,N0044457,N0044458,431.64111,431.550461,2.859622,2.797988,18.129734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007852,0.072317,0.017477,tractive,main,P465,derived
E0044211,N0044458,N0044459,431.550461,431.508709,2.797988,2.810199,5.566919,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.008003,0.083429,0.016087,tractive,main,P465,derived
E0044212,N0044459,N0044460,431.508709,431.467779,2.810199,2.816309,6.297013,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.008049,0.079701,0.01665,tractive,main,P465,derived
E0044213,N0044460,N0044461,431.467779,431.232286,2.816309,2.822707,47.098627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008102,0.073159,0.017709,tractive,main,P465,derived
E0044214,N0044461,N0044462,431.232286,431.190953,2.822707,2.850277,3.594178,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.008494,0.098315,0.014999,tractive,main,P465,derived
E0044215,N0044462,N0044463,431.190953,431.12507,2.850277,2.885428,13.176446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008524,0.074543,0.018093,tractive,main,P465,derived
E0044216,N0044463,N0044464,431.12507,431.062101,2.885428,2.890719,12.593965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008634,0.074896,0.018191,tractive,main,P465,derived
E0044217,N0044464,N0044465,431.062101,431.020793,2.890719,2.933064,8.261523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008739,0.07523,0.018285,tractive,main,P465,derived
E0044218,N0044465,N0044466,431.020793,430.980634,2.933064,2.976122,4.227241,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.008808,0.093526,0.01589,tractive,main,P465,derived
E0044219,N0044466,N0044467,430.980634,430.937115,2.976122,3.032642,7.912603,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.008843,0.078021,0.017986,tractive,main,P465,derived
E0044220,N0044467,N0044468,430.937115,430.746713,3.032642,3.267966,34.618493,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008909,0.078235,0.018043,tractive,main,P465,derived
E0044221,N0044468,N0044469,430.746713,430.700821,3.267966,3.317886,8.344037,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009198,0.079158,0.018288,tractive,main,P465,derived
E0044222,N0044469,N0044470,430.700821,430.582551,3.317886,3.403716,21.503589,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009267,0.079376,0.018346,tractive,main,P465,derived
E0044223,N0044470,N0044471,430.582551,430.496218,3.403716,3.439664,15.696899,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009446,0.079935,0.018495,tractive,main,P465,derived
E0044224,N0044471,N0044472,430.496218,430.335462,3.439664,3.52138,29.228404,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009577,0.08034,0.018604,tractive,main,P465,derived
E0044225,N0044472,N0044473,430.335462,430.271444,3.52138,3.558726,11.639675,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009821,0.081084,0.018803,tractive,main,P465,derived
E0044226,N0044473,N0044113,430.271444,430.207426,3.558726,3.5842,11.639539,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009918,0.081377,0.018882,tractive,main,P465,derived
E0044227,N0044474,N0044475,427.236314,427.155692,8.872603,8.985483,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012026,0.084535,0.020941,tractive,main,P463,provisional
E0044228,N0044475,N0044476,427.155692,427.030392,8.985483,9.156498,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01216,0.084876,0.02104,tractive,main,P463,provisional
E0044229,N0044476,N0044477,427.030392,426.861314,9.156498,9.63777,33.815556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012369,0.085401,0.021194,tractive,main,P463,provisional
E0044230,N0044477,N0044086,426.861314,426.61578,9.63777,10.968845,49.106884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012651,0.086101,0.021399,tractive,main,P463,provisional
E0044231,N0044478,N0044479,427.759326,427.690806,6.401715,6.526754,13.70411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.8386,2.695253,0.499269,0.248626,tractive,main,P463,derived
E0044232,N0044479,N0044480,427.690806,427.588605,6.526754,6.755206,20.44026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.8386,2.695367,0.499276,0.248631,tractive,main,P463,derived
E0044233,N0044480,N0044060,427.588605,427.402393,6.755206,7.229382,37.242268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9184,2.740805,0.501742,0.250718,tractive,main,P463,derived
E0044234,N0044481,N0044482,434.155265,433.813505,1.559457,1.56711,17.088007,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,3.331,0.139643,0.316383,0.044763,tractive,lateral,P447,provisional
E0044235,N0044482,N0044483,433.813505,433.739175,1.56711,1.594566,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.331,0.139785,0.197184,0.061607,tractive,lateral,P447,provisional
E0044236,N0044483,N0044167,433.70772,432.661339,1.62602,1.606697,55.072679,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,3.331,0.139909,0.311131,0.045329,tractive,lateral,P447,provisional
E0044237,N0044484,N0044485,427.435613,427.393099,5.81695,5.89044,6.540648,200,PVC-U,0.65,0.5,table11,minimum,3.0208,merrimack,338.828,11.93517,0.829516,0.513373,velocity,sub main,P469,derived
E0044238,N0044485,N0044486,427.393099,427.252474,5.89044,6.173887,28.125024,200,PVC-U,0.5,0.5,table11,minimum,3.0208,merrimack,338.828,11.935224,0.750351,0.556335,velocity,sub main,P469,derived
E0044239,N0044486,N0044487,427.252474,427.203427,6.173887,6.323825,9.809381,200,PVC-U,0.5,0.5,table11,minimum,3.0196,merrimack,339.9077,11.968636,0.750843,0.557304,velocity,sub main,P469,derived
E0044240,N0044487,N0044488,427.203427,427.072036,6.323825,6.665574,26.278259,200,PVC-U,0.5,0.5,table11,minimum,3.0196,merrimack,339.9077,11.968718,0.750844,0.557306,velocity,sub main,P469,derived
E0044241,N0044488,N0044489,427.072036,426.96775,6.665574,6.829247,20.857019,200,PVC-U,0.5,0.5,table11,minimum,3.0196,merrimack,339.9077,11.968937,0.750847,0.557312,velocity,sub main,P469,derived
E0044242,N0044489,N0044490,426.96775,426.911749,6.829247,6.877741,11.200294,200,PVC-U,0.5,0.5,table11,minimum,3.0196,merrimack,339.9077,11.969111,0.750849,0.557317,velocity,sub main,P469,derived
E0044243,N0044490,N0044491,426.911749,426.775231,6.877741,7.168312,27.303654,200,PVC-U,0.5,0.5,table11,minimum,3.0196,merrimack,339.9077,11.969204,0.750851,0.55732,velocity,sub main,P469,derived
E0044244,N0044491,N0044492,426.775231,426.721769,7.168312,7.342653,10.692253,200,PVC-U,0.5,0.5,table11,minimum,3.0196,merrimack,339.9077,11.969432,0.750854,0.557327,velocity,sub main,P469,derived
E0044245,N0044492,N0044046,426.721769,426.63812,7.342653,7.613527,16.729806,200,PVC-U,0.5,0.5,table11,minimum,3.0196,merrimack,339.9077,11.969521,0.750856,0.557329,velocity,sub main,P469,derived
E0044246,N0044493,N0044494,426.844268,426.467358,5.586182,6.173664,75.382062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.8673,3.242714,0.52709,0.272855,tractive,main,P469,derived
E0044247,N0044494,N0044495,426.467358,426.167358,6.173664,6.871216,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,78.6887,3.319699,0.530704,0.276117,tractive,main,P469,derived
E0044248,N0044495,N0044496,426.167358,425.867358,6.871216,7.676984,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.7685,3.365466,0.532822,0.278042,tractive,main,P469,derived
E0044249,N0044496,N0044497,425.867358,425.819308,7.676984,7.763974,9.609904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,80.8482,3.411233,0.534918,0.279955,tractive,main,P469,derived
E0044250,N0044497,N0044498,425.819308,425.600817,7.763974,8.052381,43.698283,200,PVC-U,0.5,0.5,table11,minimum,3.5869,merrimack,81.928,3.423204,0.535462,0.280454,tractive,main,P469,derived
E0044251,N0044498,N0044499,425.600817,425.525977,8.052381,8.130304,14.96803,200,PVC-U,0.5,0.5,table11,minimum,3.5869,merrimack,81.928,3.423568,0.535479,0.280469,tractive,main,P469,derived
E0044252,N0044499,N0044500,425.525977,425.380186,8.130304,8.256349,29.158124,200,PVC-U,0.5,0.5,table11,minimum,3.5869,merrimack,81.928,3.423693,0.535484,0.280474,tractive,main,P469,derived
E0044253,N0044500,N0044501,425.380186,425.298,8.256349,8.425511,16.437307,200,PVC-U,0.5,0.5,table11,minimum,3.5791,merrimack,83.4112,3.478002,0.537936,0.282727,tractive,main,P469,derived
E0044254,N0044501,N0044502,425.298,425.021809,8.425511,8.681896,55.238214,200,PVC-U,0.5,0.5,table11,minimum,3.5736,merrimack,84.491,3.517426,0.539697,0.284354,tractive,main,P469,derived
E0044255,N0044502,N0044503,425.021809,424.820723,8.681896,8.849809,40.217126,200,PVC-U,0.5,0.5,table11,minimum,3.5736,merrimack,84.491,3.517887,0.539717,0.284373,tractive,main,P469,derived
E0044256,N0044503,N0044504,424.820723,424.757218,8.849809,8.921249,12.701055,200,PVC-U,0.5,0.5,table11,minimum,3.5736,merrimack,84.491,3.518222,0.539732,0.284387,tractive,main,P469,derived
E0044257,N0044504,N0044505,424.757218,424.590254,8.921249,9.043505,33.392746,200,PVC-U,0.5,0.5,table11,minimum,3.5736,merrimack,84.491,3.518328,0.539737,0.284391,tractive,main,P469,derived
E0044258,N0044505,N0044506,424.590254,424.341042,9.043505,9.301689,49.842372,200,PVC-U,0.5,0.5,table11,minimum,3.5736,merrimack,84.491,3.518606,0.539749,0.284402,tractive,main,P469,derived
E0044259,N0044506,N0044507,424.341042,424.192115,9.301689,9.620477,29.78551,200,PVC-U,0.5,0.5,table11,minimum,3.5736,merrimack,84.491,3.519021,0.539768,0.28442,tractive,main,P469,derived
E0044260,N0044507,N0044508,424.192115,424.138148,9.620477,9.773931,10.793267,200,PVC-U,0.5,0.5,table11,minimum,3.5698,merrimack,85.2326,3.546217,0.540973,0.285537,tractive,main,P469,derived
E0044261,N0044508,N0044509,424.138148,424.097624,9.773931,9.876864,6.234561,200,PVC-U,0.65,0.5,table11,minimum,3.5698,merrimack,85.2326,3.546307,0.59428,0.266983,tractive,main,P469,derived
E0044262,N0044509,N0044510,424.097624,424.05288,9.876864,10.051948,8.948655,200,PVC-U,0.5,0.5,table11,minimum,3.5698,merrimack,85.2326,3.546359,0.540979,0.285543,tractive,main,P469,derived
E0044263,N0044510,N0044046,424.05288,423.986948,10.051948,10.2647,13.186463,200,PVC-U,0.5,0.5,table11,minimum,3.5698,merrimack,85.2326,3.546434,0.540983,0.285546,tractive,main,P469,derived
E0044264,N0044511,N0044512,432.375832,432.226024,1.550468,1.734181,29.961646,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044265,N0044512,N0044513,432.226024,432.147761,1.734181,2.028508,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00025,0.017335,0.004538,tractive,lateral,P447,provisional
E0044266,N0044513,N0044167,432.147761,432.090753,2.028508,2.177283,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00038,0.021076,0.005267,tractive,lateral,P447,provisional
E0044267,N0044514,N0044181,427.260704,424.965896,1.988136,1.999192,25.079872,200,PVC-U,9.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0044268,N0044515,N0044516,425.192981,425.065505,1.55,1.817246,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0044269,N0044516,N0044181,425.065505,424.986449,1.817246,1.978639,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P470,provisional
E0044270,N0044517,N0044518,431.448985,431.347743,1.840505,1.949865,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000513,0.024127,0.00588,tractive,lateral,P463,provisional
E0044271,N0044518,N0044519,431.347743,431.254737,1.949865,2.088005,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000682,0.027339,0.006541,tractive,lateral,P463,provisional
E0044272,N0044519,N0044520,431.254737,431.073985,2.088005,2.286183,36.150468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000837,0.029855,0.007072,tractive,lateral,P463,provisional
E0044273,N0044520,N0044521,431.073985,430.748985,2.286183,4.087074,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001138,0.033978,0.007963,tractive,lateral,P463,provisional
E0044274,N0044521,N0044060,430.748985,430.630126,4.087074,4.001649,23.771846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03277,0.120648,0.032303,tractive,lateral,P463,provisional
E0044275,N0044522,N0044523,425.883777,425.610816,1.55,2.025903,54.592259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0044276,N0044523,N0044189,425.610816,425.502649,2.025903,2.160528,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000455,0.022868,0.005625,tractive,lateral,P470,provisional
E0044277,N0044524,N0044525,425.472947,425.36999,2.129043,2.149724,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123669,0.18935,0.058291,tractive,lateral,P470,provisional
E0044278,N0044525,N0044526,425.36999,425.279852,2.149724,2.331965,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12384,0.189437,0.058327,tractive,lateral,P470,provisional
E0044279,N0044526,N0044189,425.279852,425.089261,2.331965,2.573917,38.118237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.169258,0.210005,0.067187,tractive,lateral,P470,provisional
E0044280,N0044527,N0044528,428.890552,428.824196,1.55,1.562187,13.271136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P478,provisional
E0044281,N0044528,N0044192,428.824196,428.739049,1.562187,1.639918,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031201,0.118606,0.031617,tractive,lateral,P478,provisional
E0044282,N0044529,N0044530,428.777515,428.717515,1.55,1.563522,12.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P478,provisional
E0044283,N0044530,N0044531,428.717515,428.364209,1.563522,1.8987,70.661163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090634,0.170715,0.050691,tractive,lateral,P478,provisional
E0044284,N0044531,N0044192,428.364209,428.228194,1.8987,2.150773,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091223,0.171086,0.050838,tractive,lateral,P478,provisional
E0044285,N0044532,N0044533,425.24088,425.140755,3.985865,3.971977,20.024984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.431159,0.284119,0.103233,tractive,main,P478,provisional
E0044286,N0044533,N0044534,425.140755,425.017265,3.971977,4.358346,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.431325,0.284153,0.103251,tractive,main,P478,provisional
E0044287,N0044534,N0044183,425.017265,424.734001,4.358346,4.633126,56.652777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.431531,0.284197,0.103274,tractive,main,P478,provisional
E0044288,N0044535,N0044536,423.079153,423.036874,7.315775,7.371634,6.039774,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,48.8582,2.058377,0.519111,0.200106,tractive,main,P478,derived
E0044289,N0044536,N0044537,423.036874,422.967302,7.371634,7.535414,13.914477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.938,2.103695,0.463845,0.219862,tractive,main,P478,derived
E0044290,N0044537,N0044538,422.967302,422.899669,7.535414,7.596302,13.526505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0178,2.149078,0.466813,0.222188,tractive,main,P478,derived
E0044291,N0044538,N0044539,422.899669,422.788156,7.596302,7.773947,22.302717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0178,2.149191,0.46682,0.222194,tractive,main,P478,derived
E0044292,N0044539,N0044540,422.788156,422.444944,7.773947,7.793673,68.642371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0178,2.149376,0.466832,0.222203,tractive,main,P478,derived
E0044293,N0044540,N0044541,422.444944,422.377129,7.793673,7.822212,13.562992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0178,2.149948,0.466869,0.222232,tractive,main,P478,derived
E0044294,N0044541,N0044542,422.377129,422.138677,7.822212,7.787013,47.690399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.2426,2.243332,0.472829,0.226948,tractive,main,P478,derived
E0044295,N0044542,N0044543,422.138677,422.030519,7.787013,7.779692,21.631593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.3224,2.288996,0.475675,0.229222,tractive,main,P478,derived
E0044296,N0044543,N0044544,422.030519,421.935314,7.779692,7.860309,19.040916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8056,2.351357,0.479493,0.232294,tractive,main,P478,derived
E0044297,N0044544,N0044545,421.935314,421.832782,7.860309,7.986188,20.506461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8056,2.351516,0.479503,0.232302,tractive,main,P478,derived
E0044298,N0044545,N0044546,421.832782,421.770503,7.986188,8.051854,12.455857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8056,2.351686,0.479513,0.23231,tractive,main,P478,derived
E0044299,N0044546,N0044547,421.770503,421.677103,8.051854,8.106283,18.67997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8056,2.35179,0.479519,0.232315,tractive,main,P478,derived
E0044300,N0044547,N0044548,421.677103,421.517451,8.106283,8.123724,31.93048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8056,2.351946,0.479529,0.232323,tractive,main,P478,derived
E0044301,N0044548,N0044549,421.517451,421.371298,8.123724,8.255686,29.230555,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8056,2.352212,0.479545,0.232336,tractive,main,P478,derived
E0044302,N0044549,N0044550,421.371298,421.255853,8.255686,8.316534,23.088879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4801,2.632267,0.495797,0.245706,tractive,main,P478,derived
E0044303,N0044550,N0044551,421.255853,421.15579,8.316534,8.316134,20.01271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4801,2.632459,0.495808,0.245715,tractive,main,P478,derived
E0044304,N0044551,N0044552,421.15579,421.055728,8.316134,8.279813,20.012462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4801,2.632626,0.495817,0.245723,tractive,main,P478,derived
E0044305,N0044552,N0044553,421.055728,420.912229,8.279813,8.300693,28.699816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4801,2.632793,0.495827,0.245731,tractive,main,P478,derived
E0044306,N0044553,N0044554,420.912229,420.712229,8.300693,8.448874,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4801,2.633032,0.49584,0.245742,tractive,main,P478,derived
E0044307,N0044554,N0044555,420.712229,420.512229,8.448874,8.650217,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4801,2.633365,0.495858,0.245758,tractive,main,P478,derived
E0044308,N0044555,N0044556,420.512229,420.440436,8.650217,8.662287,14.358583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4801,2.633698,0.495877,0.245773,tractive,main,P478,derived
E0044309,N0044556,N0044557,420.440436,420.355171,8.662287,8.851463,17.052906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4801,2.633818,0.495884,0.245779,tractive,main,P478,derived
E0044310,N0044557,N0044183,420.355171,420.178352,8.851463,9.188775,35.363847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.4801,2.63396,0.495891,0.245785,tractive,main,P478,derived
E0044311,N0044558,N0044559,422.842907,422.542907,5.904255,6.056977,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.3336,1.785119,0.441531,0.202844,tractive,main,P464,derived
E0044312,N0044559,N0044560,422.542907,422.242907,6.056977,6.309156,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.155,1.861976,0.447172,0.207069,tractive,main,P464,derived
E0044313,N0044560,N0044561,422.242907,422.189094,6.309156,6.382134,10.762701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.155,1.862476,0.447208,0.207096,tractive,main,P464,derived
E0044314,N0044561,N0044562,422.189094,422.117907,6.382134,6.365278,14.237299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.9764,1.938923,0.452647,0.21122,tractive,main,P464,derived
E0044315,N0044562,N0044563,422.117907,421.817907,6.365278,5.561548,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.9764,1.939042,0.452655,0.211226,tractive,main,P464,derived
E0044316,N0044563,N0044564,421.817907,421.514501,5.561548,4.739344,60.68115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0562,1.984809,0.455835,0.213659,tractive,main,P464,derived
E0044317,N0044564,N0044565,421.514501,421.460836,4.739344,4.62092,10.73305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0562,1.985315,0.45587,0.213686,tractive,main,P464,derived
E0044318,N0044565,N0044212,421.460836,421.407172,4.62092,4.5281,10.732867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0562,1.985404,0.455876,0.213691,tractive,main,P464,derived
E0044319,N0044566,N0044567,423.994035,423.915773,1.550154,1.658293,15.652476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P464,provisional
E0044320,N0044567,N0044218,423.915773,423.825634,1.658293,1.752765,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045398,0.13503,0.037278,tractive,lateral,P464,provisional
E0044321,N0044568,N0044569,423.70066,423.498423,2.347069,2.441793,40.447497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274113,0.245704,0.08374,tractive,main,P464,provisional
E0044322,N0044569,N0044570,423.498423,423.387969,2.441793,2.536439,22.090722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27445,0.245802,0.083787,tractive,main,P464,provisional
E0044323,N0044570,N0044218,423.387969,422.971976,2.536439,2.606423,83.198558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274634,0.245855,0.083813,tractive,main,P464,provisional
E0044324,N0044571,N0044221,422.677814,422.627814,1.55,1.677026,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0044325,N0044572,N0044221,417.146003,417.104003,7.281945,7.200837,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,42.927,1.818253,0.473543,0.19566,tractive,main,P464,provisional
E0044326,N0044573,N0044224,423.20965,423.119511,2.995977,2.961452,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000536,0.024601,0.005976,tractive,lateral,P476,provisional
E0044327,N0044574,N0044575,421.798653,421.398654,5.75698,6.037289,79.99981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5868,1.877144,0.448264,0.207894,tractive,lateral,P464,derived
E0044328,N0044575,N0044576,421.398654,420.988756,6.037289,7.270887,81.979613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.6666,1.923078,0.451533,0.210372,tractive,lateral,P464,derived
E0044329,N0044576,N0044577,420.988756,420.947981,7.270887,7.304338,3.020387,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,46.7464,1.969028,0.645251,0.166777,tractive,lateral,P464,derived
E0044330,N0044577,N0044578,420.947981,420.873479,7.304338,7.258876,14.900447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.7464,1.969053,0.454746,0.212825,tractive,lateral,P464,derived
E0044331,N0044578,N0044579,420.873479,420.832955,7.258876,7.194297,6.753907,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,46.7464,1.969178,0.485073,0.203424,tractive,lateral,P464,derived
E0044332,N0044579,N0044580,420.832955,420.792432,7.194297,7.148364,6.753966,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,46.7464,1.969234,0.485077,0.203426,tractive,lateral,P464,derived
E0044333,N0044580,N0044581,420.792432,420.638535,7.148364,6.688369,30.77929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.7464,1.96929,0.454763,0.212837,tractive,lateral,P464,derived
E0044334,N0044581,N0044582,420.638535,420.518895,6.688369,6.381892,23.927976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8261,2.014814,0.45789,0.21524,tractive,lateral,P464,derived
E0044335,N0044582,N0044583,420.518895,420.459473,6.381892,6.319854,11.884415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8261,2.015013,0.457903,0.215251,tractive,lateral,P464,derived
E0044336,N0044583,N0044584,420.459473,420.331034,6.319854,6.319784,25.68786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3094,2.077292,0.462096,0.218499,tractive,lateral,P464,derived
E0044337,N0044584,N0044585,420.331034,419.95811,6.319784,6.463246,74.584699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.3891,2.122774,0.465098,0.220843,tractive,lateral,P464,derived
E0044338,N0044585,N0044586,419.95811,419.867946,6.463246,6.465244,18.032796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.1307,2.154485,0.467163,0.222463,tractive,lateral,P464,derived
E0044339,N0044586,N0044212,419.867946,419.540449,6.465244,6.394823,65.499533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.2903,2.24517,0.472944,0.22704,tractive,lateral,P464,derived
E0044340,N0044587,N0044588,417.33577,417.258306,6.521865,6.472834,15.492799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5287,1.712819,0.436058,0.198791,tractive,main,P476,derived
E0044341,N0044588,N0044589,417.258306,417.04425,6.472834,6.580841,42.811214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5287,1.712949,0.436068,0.198798,tractive,main,P476,derived
E0044342,N0044589,N0044228,417.04425,416.791673,6.580841,6.884993,50.515376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5287,1.713305,0.436095,0.198818,tractive,main,P476,derived
E0044343,N0044590,N0044591,423.925433,423.86691,1.55,1.744876,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P476,provisional
E0044344,N0044591,N0044592,423.86691,423.825719,1.744876,1.656734,3.2953,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,2.1596,0.090632,0.23331,0.041079,tractive,lateral,P476,provisional
E0044345,N0044592,N0044228,423.746918,422.0445,1.735534,1.632167,28.612081,200,PVC-U,5.95,0.5,cover_min,minimum,3.6221,held,2.1596,0.090659,0.394091,0.028897,tractive,lateral,P476,provisional
E0044346,N0044593,N0044594,421.690317,421.642883,1.907522,2.068055,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031616,0.119153,0.0318,tractive,lateral,P476,provisional
E0044347,N0044594,N0044595,421.642883,421.582675,2.068055,2.321988,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031695,0.119256,0.031835,tractive,lateral,P476,provisional
E0044348,N0044595,N0044596,421.582675,421.384874,2.321988,3.390119,39.560081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077062,0.161658,0.047144,tractive,lateral,P476,provisional
E0044349,N0044596,N0044224,421.384874,421.204597,3.390119,4.876366,36.055513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108482,0.181282,0.05495,tractive,lateral,P476,provisional
E0044350,N0044597,N0044598,439.310587,439.210587,10.932882,10.869338,50.0,500,GRP,0.2,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.796795,0.780808,0.402772,velocity,trunk main,P447,drafted
E0044351,N0044598,N0044599,439.210587,439.110587,10.869338,10.732034,50.0,500,GRP,0.2,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.797212,0.780809,0.402773,velocity,trunk main,P447,drafted
E0044352,N0044599,N0044600,439.110587,439.068989,10.732034,10.769664,4.893887,500,GRP,0.85,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.797629,1.324261,0.273923,velocity,trunk main,P447,drafted
E0044353,N0044600,N0044601,439.068989,438.908989,10.769664,10.639473,80.0,500,GRP,0.2,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.797669,0.780811,0.402775,velocity,trunk main,P447,drafted
E0044354,N0044601,N0044602,438.908989,438.748989,10.639473,10.720005,80.0,500,GRP,0.2,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.798336,0.780813,0.402778,velocity,trunk main,P447,drafted
E0044355,N0044602,N0044603,438.748989,438.588989,10.720005,10.778229,80.0,500,GRP,0.2,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.799003,0.780816,0.40278,velocity,trunk main,P447,drafted
