Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0044356,N0044603,N0044604,438.588989,438.428989,10.778229,10.625332,80.0,500,GRP,0.2,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.799669,0.780818,0.402783,velocity,trunk main,P447,drafted
E0044357,N0044604,N0044605,438.428989,438.268989,10.625332,10.42022,80.0,500,GRP,0.2,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.800336,0.78082,0.402785,velocity,trunk main,P447,drafted
E0044358,N0044605,N0044606,438.268989,438.108989,10.42022,10.312275,79.999905,500,GRP,0.2,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.801003,0.780823,0.402788,velocity,trunk main,P447,drafted
E0044359,N0044606,N0044246,438.108989,438.065192,10.312275,10.291345,12.513477,500,GRP,0.35,0.155,table11,minimum,2.4325,merrimack,2029.7304,57.801669,0.95954,0.345775,velocity,trunk main,P447,drafted
E0044360,N0044607,N0044608,445.736171,445.663022,1.550969,1.829013,14.629907,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,derived
E0044361,N0044608,N0044609,445.663022,445.479375,1.829013,2.41598,36.729345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0726,0.170855,0.210653,0.067475,tractive,lateral,P447,derived
E0044362,N0044609,N0044610,445.479375,445.295809,2.41598,2.959104,36.713125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.202251,0.222607,0.072861,tractive,lateral,P447,derived
E0044363,N0044610,N0044246,445.295809,445.19539,2.959104,3.161147,20.083959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.202557,0.222717,0.072911,tractive,lateral,P447,derived
E0044364,N0044611,N0044258,443.35658,443.248362,1.553851,1.554464,9.837964,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P447,provisional
E0044365,N0044612,N0044613,441.730609,441.670401,3.527753,3.685343,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.9408,2.315829,0.477327,0.230548,tractive,main,P447,provisional
E0044366,N0044613,N0044614,441.670401,441.600759,3.685343,3.684947,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.0206,2.361197,0.480089,0.232776,tractive,main,P447,provisional
E0044367,N0044614,N0044258,441.600759,441.3285,3.684947,3.474326,54.451814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.26,2.497114,0.488127,0.239337,tractive,main,P447,provisional
E0044368,N0044615,N0044616,443.800918,443.758492,2.368027,2.384056,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.046501,0.156282,0.034342,tractive,lateral,P447,provisional
E0044369,N0044616,N0044259,443.758492,443.408313,2.384056,2.277112,70.035705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046548,0.136195,0.037692,tractive,lateral,P447,provisional
E0044370,N0044617,N0044618,442.456564,442.282899,3.982615,3.52896,31.575307,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.11202,0.189323,0.054533,tractive,main,P447,provisional
E0044371,N0044618,N0044619,442.282899,442.149986,3.52896,3.712441,24.166092,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.112283,0.189471,0.05459,tractive,main,P447,provisional
E0044372,N0044619,N0044259,442.149986,442.063023,3.712441,3.622402,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.112485,0.189584,0.054635,tractive,main,P447,provisional
E0044373,N0044620,N0044621,441.009771,440.961109,1.551172,1.55357,6.082763,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P447,provisional
E0044374,N0044621,N0044622,440.961109,440.82648,1.55357,1.610471,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090585,0.170685,0.050679,tractive,lateral,P447,provisional
E0044375,N0044622,N0044266,440.686087,439.850643,1.750863,1.721256,64.264914,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,4.3191,0.181344,0.2981,0.055563,tractive,lateral,P447,provisional
E0044376,N0044623,N0044624,439.882383,439.799619,1.767519,2.068271,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091288,0.171127,0.050854,tractive,lateral,P447,provisional
E0044377,N0044624,N0044625,439.799619,439.720562,2.068271,2.105915,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136694,0.195733,0.060987,tractive,lateral,P447,provisional
E0044378,N0044625,N0044266,439.720562,439.500163,2.105915,2.071736,44.07971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22736,0.231256,0.076861,tractive,lateral,P447,provisional
E0044379,N0044626,N0044627,434.499713,434.442704,6.559766,6.730087,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.0315,merrimack,329.0495,11.616907,0.745578,0.54711,tractive,sub main,P447,provisional
E0044380,N0044627,N0044628,434.442704,434.402455,6.730087,6.801372,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.0315,merrimack,329.0495,11.617002,0.799356,0.517463,velocity,sub main,P447,provisional
E0044381,N0044628,N0044629,434.402455,434.158682,6.801372,6.903116,48.754487,200,PVC-U,0.5,0.5,table11,minimum,3.0315,merrimack,329.0495,11.617058,0.745581,0.547114,tractive,sub main,P447,provisional
E0044382,N0044629,N0044262,434.158682,434.056702,6.903116,7.166229,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.0303,merrimack,330.1293,11.65076,0.746093,0.548091,tractive,sub main,P447,provisional
E0044383,N0044630,N0044631,439.104633,439.009108,1.55,1.711077,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P447,provisional
E0044384,N0044631,N0044632,439.009108,438.660217,1.711077,2.579377,69.77822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31703,0.257499,0.089538,tractive,lateral,P447,provisional
E0044385,N0044632,N0044262,438.660217,438.603208,2.579377,2.619723,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362878,0.268903,0.095301,tractive,lateral,P447,provisional
E0044386,N0044633,N0044634,431.315152,431.273532,3.048373,3.196988,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,11.8776,0.500311,0.326297,0.103963,tractive,main,P472,provisional
E0044387,N0044634,N0044635,431.273532,431.192138,3.196988,3.332856,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500364,0.29787,0.110643,tractive,main,P472,provisional
E0044388,N0044635,N0044274,431.192138,431.070483,3.332856,3.795026,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545767,0.306166,0.115226,tractive,main,P472,provisional
E0044389,N0044636,N0044637,432.675238,432.579061,1.744012,1.803233,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.26025,0.241615,0.081768,tractive,lateral,P472,provisional
E0044390,N0044637,N0044638,432.579061,432.4667,1.803233,1.977148,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305677,0.254495,0.088045,tractive,lateral,P472,provisional
E0044391,N0044638,N0044274,432.4667,432.348188,1.977148,2.517321,23.702321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.396399,0.276607,0.099282,tractive,lateral,P472,provisional
E0044392,N0044639,N0044282,434.400558,434.295419,1.562302,1.564292,12.369317,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P472,provisional
E0044393,N0044640,N0044283,433.380814,433.338387,1.833817,1.912986,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.136407,0.208243,0.058406,tractive,lateral,P472,provisional
E0044394,N0044641,N0044283,433.765156,433.695156,1.552593,1.556217,10.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P472,provisional
E0044395,N0044642,N0044270,444.494067,444.373859,1.55,1.596173,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044396,N0044643,N0044270,435.964345,435.919068,7.477733,10.050964,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.774318,0.341695,0.135827,tractive,main,P447,provisional
E0044397,N0044644,N0044288,443.029344,442.956543,1.55046,1.687836,14.56022,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044398,N0044645,N0044268,432.871947,432.497583,10.358461,9.742316,68.066144,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.4542,1.578031,0.439926,0.186592,tractive,main,P447,provisional
E0044399,N0044646,N0044647,438.524127,438.441362,1.55,1.860273,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0044400,N0044647,N0044648,438.441362,438.401175,1.860273,2.154885,3.653367,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.1596,0.090672,0.223442,0.042303,tractive,lateral,P447,provisional
E0044401,N0044648,N0044268,438.401175,438.319442,2.154885,3.920456,16.346633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090703,0.170759,0.050708,tractive,lateral,P447,provisional
E0044402,N0044649,N0044650,445.249585,445.206634,2.185382,2.209534,6.135896,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.8023,0.246621,0.266675,0.07374,tractive,main,P467,derived
E0044403,N0044650,N0044651,445.206634,445.088801,2.209534,2.489294,23.566641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.246673,0.237458,0.079784,tractive,main,P467,derived
E0044404,N0044651,N0044652,445.088801,444.937113,2.489294,2.706045,30.337508,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.246869,0.237519,0.079813,tractive,main,P467,derived
E0044405,N0044652,N0044653,444.937113,444.7508,2.706045,2.823755,37.262685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.247122,0.237598,0.07985,tractive,main,P467,derived
E0044406,N0044653,N0044654,444.7508,444.601626,2.823755,2.914152,29.834795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.247432,0.237695,0.079896,tractive,main,P467,derived
E0044407,N0044654,N0044655,444.601626,444.519801,2.914152,2.918981,16.364983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.247681,0.237772,0.079933,tractive,main,P467,derived
E0044408,N0044655,N0044656,444.519801,444.266482,2.918981,3.018339,50.663863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.247817,0.237815,0.079953,tractive,main,P467,derived
E0044409,N0044656,N0044657,444.266482,444.1014,3.018339,3.290873,33.016262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.248239,0.237946,0.080015,tractive,main,P467,derived
E0044410,N0044657,N0044658,444.1014,444.047677,3.290873,3.334159,10.744699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.248515,0.238032,0.080056,tractive,main,P467,derived
E0044411,N0044658,N0044659,444.047677,443.977734,3.334159,3.413501,13.988584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.248604,0.238059,0.080069,tractive,main,P467,derived
E0044412,N0044659,N0044660,443.977734,443.936306,3.413501,3.448276,3.068721,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,5.8023,0.248721,0.33503,0.063557,tractive,main,P467,derived
E0044413,N0044660,N0044661,443.936306,443.850959,3.448276,3.463433,17.069496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.248746,0.238103,0.08009,tractive,main,P467,derived
E0044414,N0044661,N0044662,443.850959,443.562843,3.463433,3.313652,57.623051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.248889,0.238148,0.080111,tractive,main,P467,derived
E0044415,N0044662,N0044663,443.562843,443.407827,3.313652,3.262674,31.003229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.249369,0.238296,0.080182,tractive,main,P467,derived
E0044416,N0044663,N0044664,443.407827,443.16214,3.262674,3.090759,49.137491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.249627,0.238376,0.08022,tractive,main,P467,derived
E0044417,N0044664,N0044665,443.16214,443.086309,3.090759,3.102931,15.166179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.250037,0.238503,0.080281,tractive,main,P467,derived
E0044418,N0044665,N0044666,443.086309,443.021985,3.102931,3.13576,12.864706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.250163,0.238542,0.080299,tractive,main,P467,derived
E0044419,N0044666,N0044667,443.021985,442.922916,3.13576,3.263058,19.813873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.25027,0.238575,0.080315,tractive,main,P467,derived
E0044420,N0044667,N0044668,442.922916,442.844337,3.263058,3.344445,15.715897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.250435,0.238626,0.080339,tractive,main,P467,derived
E0044421,N0044668,N0044669,442.844337,442.775755,3.344445,3.402712,13.716324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.250566,0.238666,0.080358,tractive,main,P467,derived
E0044422,N0044669,N0044670,442.775755,442.686535,3.402712,3.465839,17.843931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.250681,0.238702,0.080375,tractive,main,P467,derived
E0044423,N0044670,N0044671,442.686535,442.447197,3.465839,3.602455,47.867631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.250829,0.238748,0.080397,tractive,main,P467,derived
E0044424,N0044671,N0044672,442.447197,442.352111,3.602455,3.608582,19.017191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.251228,0.238871,0.080456,tractive,main,P467,derived
E0044425,N0044672,N0044673,442.352111,441.988003,3.608582,3.969883,72.821723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.251387,0.23892,0.080479,tractive,main,P467,derived
E0044426,N0044673,N0044674,441.988003,441.90783,3.969883,3.955971,16.034608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.251993,0.239106,0.080568,tractive,main,P467,derived
E0044427,N0044674,N0044292,441.90783,441.786838,3.955971,4.054135,24.198296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.252127,0.239147,0.080588,tractive,main,P467,derived
E0044428,N0044675,N0044320,431.115361,431.02023,5.47668,5.753727,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.3797,merrimack,133.9599,5.257761,0.605244,0.350199,tractive,main,P429,provisional
E0044429,N0044676,N0044677,438.331282,438.256407,1.574541,2.016298,14.974925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0044430,N0044677,N0044678,438.256407,438.180085,2.016298,1.632354,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045392,0.135024,0.037276,tractive,lateral,P429,provisional
E0044431,N0044678,N0044679,438.161962,437.932765,1.650477,1.568944,11.18034,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045519,0.217656,0.027108,tractive,lateral,P429,provisional
E0044432,N0044679,N0044680,437.932765,437.570522,1.568944,1.556675,13.416408,200,PVC-U,2.7,0.5,ground,minimum,3.6221,held,1.0798,0.045612,0.238786,0.025511,tractive,lateral,P429,provisional
E0044433,N0044680,N0044681,437.570522,437.52921,1.556675,1.737422,5.16399,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.1596,0.090991,0.200738,0.045573,tractive,lateral,P429,provisional
E0044434,N0044681,N0044682,437.52278,436.626943,1.743852,1.556682,11.865397,200,PVC-U,7.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.091034,0.427173,0.027452,tractive,lateral,P429,provisional
E0044435,N0044682,N0044320,436.619408,435.212641,1.564216,1.561315,13.928388,200,PVC-U,10.1,0.5,cover_min,minimum,3.6221,held,2.1596,0.091133,0.470613,0.025746,tractive,lateral,P429,provisional
E0044436,N0044683,N0044288,441.690832,441.265391,3.777552,3.378987,85.08819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063071,0.151069,0.04312,tractive,main,P447,provisional
E0044437,N0044684,N0044321,434.774578,434.486956,1.55788,1.569654,33.837849,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P465,provisional
E0044438,N0044685,N0044321,433.024037,432.983726,3.034496,3.072884,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0091,2.103073,0.463804,0.21983,tractive,main,P465,provisional
E0044439,N0044686,N0044687,437.4787,437.342227,7.767088,8.030484,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.549,2.015685,0.457949,0.215286,tractive,main,P467,provisional
E0044440,N0044687,N0044292,437.342227,437.106993,8.030484,8.73398,47.046883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.549,2.015912,0.457964,0.215298,tractive,main,P467,provisional
E0044441,N0044688,N0044689,430.688892,430.630368,1.55,1.979343,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0044442,N0044689,N0044690,430.630368,430.558257,1.979343,2.738313,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.8e-05,0.010822,0.003327,tractive,lateral,P429,provisional
E0044443,N0044690,N0044335,430.558257,430.473257,2.738313,3.569712,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000218,0.016232,0.004327,tractive,lateral,P429,provisional
E0044444,N0044691,N0044335,430.874537,430.833428,3.594396,3.209541,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,4.3191,0.182392,0.298668,0.055708,tractive,lateral,P429,provisional
E0044445,N0044692,N0044693,434.384435,434.344435,2.628871,2.619799,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,29.1541,1.232002,0.46518,0.151218,tractive,main,P447,provisional
E0044446,N0044693,N0044352,434.344435,434.261595,2.619799,2.693972,16.568042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.232044,0.394466,0.169484,tractive,main,P447,provisional
E0044447,N0044694,N0044364,429.687946,429.540806,1.55,1.91296,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0044448,N0044695,N0044341,436.572551,433.356083,1.679677,1.680233,21.587033,200,PVC-U,14.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0044449,N0044696,N0044341,432.587394,432.476376,1.553536,2.55994,22.203603,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0044450,N0044697,N0044698,429.293233,429.23915,2.298442,2.102098,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063062,0.151061,0.043117,tractive,lateral,P429,provisional
E0044451,N0044698,N0044699,429.23915,429.156688,2.102098,2.276815,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063152,0.151135,0.043144,tractive,lateral,P429,provisional
E0044452,N0044699,N0044700,429.156688,428.917052,2.276815,2.612367,47.927028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063289,0.151246,0.043186,tractive,lateral,P429,provisional
E0044453,N0044700,N0044364,428.917052,428.853021,2.612367,2.600745,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063689,0.151569,0.043307,tractive,lateral,P429,provisional
E0044454,N0044701,N0044702,438.270807,438.229698,1.550909,1.603676,6.324555,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044455,N0044702,N0044413,438.229698,438.137774,1.603676,1.776746,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.3e-05,0.007694,0.002772,tractive,lateral,P447,provisional
E0044456,N0044703,N0044376,438.734149,438.601767,1.55,1.786722,26.476405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P465,provisional
E0044457,N0044704,N0044705,434.827585,434.706755,5.10018,5.455202,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3082,2.452633,0.485534,0.237208,tractive,main,P465,provisional
E0044458,N0044705,N0044706,434.706755,434.620731,5.455202,5.693294,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.388,2.498102,0.488185,0.239384,tractive,main,P465,provisional
E0044459,N0044706,N0044376,434.620731,434.524554,5.693294,5.863934,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.543512,0.490795,0.24154,tractive,main,P465,provisional
E0044460,N0044707,N0044708,436.510628,436.460628,2.796043,3.029637,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273547,0.24554,0.08366,tractive,main,P447,provisional
E0044461,N0044708,N0044413,436.460628,436.280004,3.029637,3.634516,36.124784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318898,0.257985,0.089781,tractive,main,P447,provisional
E0044462,N0044709,N0044710,439.058787,438.989591,3.087179,3.039797,13.839177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.461861,0.290401,0.10659,tractive,main,P463,derived
E0044463,N0044710,N0044711,438.989591,438.89358,3.039797,3.099156,19.202106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.461976,0.290424,0.106602,tractive,main,P463,derived
E0044464,N0044711,N0044712,438.89358,438.604384,3.099156,3.51671,57.839313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.462136,0.290456,0.106619,tractive,main,P463,derived
E0044465,N0044712,N0044713,438.604384,438.383787,3.51671,3.742159,44.119405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.462618,0.290552,0.106671,tractive,main,P463,derived
E0044466,N0044713,N0044714,438.383787,438.265891,3.742159,3.670724,23.579091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.462986,0.290625,0.10671,tractive,main,P463,derived
E0044467,N0044714,N0044715,438.265891,438.120143,3.670724,3.571416,29.149736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.463183,0.290665,0.106731,tractive,main,P463,derived
E0044468,N0044715,N0044716,438.120143,437.700679,3.571416,3.703862,83.892801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.463426,0.290713,0.106758,tractive,main,P463,derived
E0044469,N0044716,N0044717,437.700679,437.297811,3.703862,3.504618,80.573594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.464125,0.290852,0.106833,tractive,main,P463,derived
E0044470,N0044717,N0044718,437.297811,437.104238,3.504618,3.682749,38.714489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.464796,0.290986,0.106904,tractive,main,P463,derived
E0044471,N0044718,N0044719,437.104238,437.048583,3.682749,3.709229,11.131052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.465119,0.29105,0.106939,tractive,main,P463,derived
E0044472,N0044719,N0044414,437.048583,436.758662,3.709229,3.422459,57.984139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.465211,0.291068,0.106949,tractive,main,P463,derived
E0044473,N0044720,N0044721,429.71269,429.452213,1.551379,2.06387,52.095478,200,PVC-U,0.5,0.5,cover_min,minimum,3.0364,merrimack,324.7255,11.495841,0.743722,0.543599,tractive,sub main,P477,derived
E0044474,N0044721,N0044722,429.452213,429.000307,2.06387,2.928038,90.381103,200,PVC-U,0.5,0.5,table11,minimum,3.0327,merrimack,327.9649,11.596281,0.745264,0.546512,tractive,sub main,P469,derived
E0044475,N0044722,N0044723,429.000307,428.736403,2.928038,3.430284,52.780836,200,PVC-U,0.5,0.5,table11,minimum,3.0291,merrimack,331.2042,11.69692,0.746793,0.549429,tractive,sub main,P469,derived
E0044476,N0044723,N0044724,428.736403,428.593532,3.430284,3.727971,28.574206,200,PVC-U,0.5,0.5,table11,minimum,3.0291,merrimack,331.2042,11.69736,0.746799,0.549442,tractive,sub main,P469,derived
E0044477,N0044724,N0044725,428.593532,428.451384,3.727971,4.062867,28.429506,200,PVC-U,0.5,0.5,table11,minimum,3.0291,merrimack,331.2042,11.697598,0.746803,0.549449,tractive,sub main,P469,derived
E0044478,N0044725,N0044726,428.451384,428.273382,4.062867,4.308039,35.600505,200,PVC-U,0.5,0.5,table11,minimum,3.0279,merrimack,332.284,11.731104,0.747309,0.55042,tractive,sub main,P469,derived
E0044479,N0044726,N0044727,428.273382,428.167254,4.308039,4.498854,21.225673,200,PVC-U,0.5,0.5,table11,minimum,3.0279,merrimack,332.284,11.7314,0.747313,0.550429,tractive,sub main,P469,derived
E0044480,N0044727,N0044728,428.167254,428.108735,4.498854,4.622008,11.703716,200,PVC-U,0.5,0.5,table11,minimum,3.0279,merrimack,332.284,11.731577,0.747316,0.550434,tractive,sub main,P469,derived
E0044481,N0044728,N0044729,428.108735,428.029957,4.622008,4.804699,15.755613,200,PVC-U,0.5,0.5,table11,minimum,3.0279,merrimack,332.284,11.731675,0.747317,0.550437,tractive,sub main,P469,derived
E0044482,N0044729,N0044730,428.029957,427.97463,4.804699,4.900889,11.065339,200,PVC-U,0.5,0.5,table11,minimum,3.0279,merrimack,332.284,11.731806,0.747319,0.550441,tractive,sub main,P469,derived
E0044483,N0044730,N0044731,427.97463,427.931736,4.900889,4.956722,8.578842,200,PVC-U,0.5,0.5,table11,minimum,3.0279,merrimack,332.284,11.731898,0.74732,0.550443,tractive,sub main,P469,derived
E0044484,N0044731,N0044732,427.931736,427.874813,4.956722,4.993503,11.384567,200,PVC-U,0.5,0.5,table11,minimum,3.0279,merrimack,332.284,11.73197,0.747322,0.550445,tractive,sub main,P469,derived
E0044485,N0044732,N0044733,427.874813,427.825029,4.993503,5.083388,9.956864,200,PVC-U,0.5,0.5,table11,minimum,3.0267,merrimack,333.3638,11.76532,0.747823,0.551412,tractive,sub main,P469,derived
E0044486,N0044733,N0044734,427.825029,427.775259,5.083388,5.067179,9.953934,200,PVC-U,0.5,0.5,table11,minimum,3.0267,merrimack,333.3638,11.765403,0.747824,0.551414,tractive,sub main,P469,derived
E0044487,N0044734,N0044735,427.775259,427.558711,5.067179,5.445866,43.309598,200,PVC-U,0.5,0.5,table11,minimum,3.0267,merrimack,333.3638,11.765486,0.747825,0.551417,tractive,sub main,P469,derived
E0044488,N0044735,N0044736,427.558711,427.50946,5.445866,5.592927,9.850291,200,PVC-U,0.5,0.5,table11,minimum,3.0267,merrimack,333.3638,11.765847,0.747831,0.551427,tractive,sub main,P469,derived
E0044489,N0044736,N0044484,427.50946,427.435613,5.592927,5.81695,14.769319,200,PVC-U,0.5,0.5,table11,minimum,3.0267,merrimack,333.3638,11.765929,0.747832,0.55143,tractive,sub main,P469,derived
E0044490,N0044737,N0044738,431.093088,431.049675,1.555319,1.646919,7.893244,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P469,derived
E0044491,N0044738,N0044739,431.049675,431.007037,1.646919,1.678053,6.091267,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045333,0.151334,0.034498,tractive,lateral,P469,derived
E0044492,N0044739,N0044740,431.007037,430.965762,1.678053,1.781492,6.879142,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.090651,0.181727,0.048607,tractive,lateral,P469,derived
E0044493,N0044740,N0044741,430.965762,430.888793,1.781492,1.917695,15.393744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090708,0.170762,0.050709,tractive,lateral,P469,derived
E0044494,N0044741,N0044742,430.888793,430.832729,1.917695,2.011601,11.212842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090837,0.170843,0.050742,tractive,lateral,P469,derived
E0044495,N0044742,N0044743,430.832729,430.72721,2.011601,2.20144,21.103818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09093,0.170902,0.050765,tractive,lateral,P469,derived
E0044496,N0044743,N0044744,430.72721,430.586521,2.20144,2.413601,28.137759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091106,0.171013,0.050809,tractive,lateral,P469,derived
E0044497,N0044744,N0044745,430.586521,430.544096,2.413601,2.498934,7.070851,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.136608,0.208345,0.058445,tractive,lateral,P469,derived
E0044498,N0044745,N0044746,430.544096,430.50301,2.498934,2.567852,3.286898,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,4.7226,0.198847,0.303213,0.058452,tractive,lateral,P469,derived
E0044499,N0044746,N0044484,430.50301,430.422506,2.567852,2.830057,16.100692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.229964,0.232113,0.077262,tractive,lateral,P469,derived
E0044500,N0044747,N0044748,421.969148,421.891397,5.712493,5.909537,15.550078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.355458,0.26713,0.094395,tractive,main,P480,derived
E0044501,N0044748,N0044749,421.891397,421.848943,5.909537,6.012263,6.064887,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,9.1069,0.386678,0.308358,0.090661,tractive,main,P480,derived
E0044502,N0044749,N0044750,421.848943,421.808604,6.012263,6.121206,5.762747,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,9.1069,0.386728,0.308371,0.090667,tractive,main,P480,derived
E0044503,N0044750,N0044751,421.808604,421.764298,6.121206,6.295211,8.861135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.386776,0.274445,0.098157,tractive,main,P480,derived
E0044504,N0044751,N0044752,421.764298,421.642454,6.295211,6.672121,24.368709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.38685,0.274461,0.098166,tractive,main,P480,derived
E0044505,N0044752,N0044753,421.642454,421.574206,6.672121,6.938642,13.649744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.387053,0.274507,0.09819,tractive,main,P480,derived
E0044506,N0044753,N0044754,421.574206,421.52117,6.938642,7.224283,10.607242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.387167,0.274533,0.098203,tractive,main,P480,derived
E0044507,N0044754,N0044755,421.52117,421.480455,7.224283,7.473005,8.142871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.418345,0.281402,0.101796,tractive,main,P480,derived
E0044508,N0044755,N0044756,421.480455,421.415781,7.473005,7.815481,12.934766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.418413,0.281416,0.101804,tractive,main,P480,derived
E0044509,N0044756,N0044757,421.415781,421.286079,7.815481,8.14956,25.940502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.418521,0.281439,0.101816,tractive,main,P480,derived
E0044510,N0044757,N0044758,421.286079,421.242412,8.14956,8.253926,8.733369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.418737,0.281486,0.10184,tractive,main,P480,derived
E0044511,N0044758,N0044759,421.242412,421.124071,8.253926,8.665083,23.668147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.41881,0.281501,0.101849,tractive,main,P480,derived
E0044512,N0044759,N0044760,421.124071,420.978353,8.665083,9.220316,29.143593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.419007,0.281543,0.101871,tractive,main,P480,derived
E0044513,N0044760,N0044761,420.978353,420.681983,9.220316,10.014306,59.274032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.41925,0.281595,0.101898,tractive,main,P480,derived
E0044514,N0044761,N0044762,420.681983,420.570492,10.014306,10.346195,22.298178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.419744,0.281701,0.101954,tractive,main,P480,derived
E0044515,N0044762,N0044763,420.570492,420.481498,10.346195,10.542031,17.798937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.41993,0.281741,0.101975,tractive,main,P480,derived
E0044516,N0044763,N0044764,420.481498,420.129414,10.542031,10.993633,70.416737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.420078,0.281772,0.101992,tractive,main,P480,derived
E0044517,N0044764,N0044765,420.129414,419.877575,10.993633,11.660755,50.367782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.420665,0.281898,0.102058,tractive,main,P480,derived
E0044518,N0044765,N0044766,429.98833,429.526728,1.55,2.567267,92.320496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.421085,0.281987,0.102105,tractive,main,P480,derived
E0044519,N0044766,N0044767,429.526728,429.235679,2.567267,3.070352,58.209813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.421854,0.282151,0.102192,tractive,main,P463,derived
E0044520,N0044767,N0044768,429.235679,429.074914,3.070352,3.422431,32.152944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.453429,0.288706,0.105679,tractive,main,P463,derived
E0044521,N0044768,N0044769,429.074914,428.642022,3.422431,4.420845,86.578434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.544232,0.305894,0.115074,tractive,main,P463,derived
E0044522,N0044769,N0044770,428.642022,428.490632,4.420845,4.812591,30.277981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.544953,0.306022,0.115145,tractive,main,P463,derived
E0044523,N0044770,N0044771,428.490632,428.339242,4.812591,5.067832,30.277937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.545205,0.306066,0.11517,tractive,main,P463,derived
E0044524,N0044771,N0044772,428.339242,427.896777,5.067832,6.093244,88.493045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.545458,0.306111,0.115195,tractive,main,P463,derived
E0044525,N0044772,N0044478,427.896777,427.759326,6.093244,6.401715,27.490074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.546195,0.306242,0.115268,tractive,main,P463,derived
E0044526,N0044773,N0044774,428.814956,428.664956,8.935898,9.099021,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006645,0.067968,0.016292,tractive,lateral,P463,provisional
E0044527,N0044774,N0044775,428.664956,428.498333,9.099021,8.187763,33.324561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006895,0.068911,0.016547,tractive,lateral,P463,provisional
E0044528,N0044775,N0044776,428.498333,428.458281,8.187763,8.115968,6.675439,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.007173,0.074344,0.016149,tractive,lateral,P463,provisional
E0044529,N0044776,N0044777,428.458281,428.385357,8.115968,8.211628,14.584852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007229,0.070134,0.016879,tractive,lateral,P463,provisional
E0044530,N0044777,N0044778,428.385357,428.27719,8.211628,8.263154,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00735,0.070568,0.016997,tractive,lateral,P463,provisional
E0044531,N0044778,N0044779,428.27719,428.193973,8.263154,8.327938,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007531,0.071207,0.017172,tractive,lateral,P463,provisional
E0044532,N0044779,N0044780,428.193973,428.077354,8.327938,8.585213,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007669,0.071688,0.017304,tractive,lateral,P463,provisional
E0044533,N0044780,N0044781,428.077354,427.677354,8.585213,8.63719,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007864,0.072357,0.017488,tractive,lateral,P463,provisional
E0044534,N0044781,N0044782,427.677354,427.277354,8.63719,8.812337,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00853,0.074562,0.018098,tractive,lateral,P463,provisional
E0044535,N0044782,N0044474,427.277354,427.236314,8.812337,8.872603,4.560019,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.009197,0.093337,0.016378,tractive,lateral,P463,provisional
E0044536,N0044783,N0044784,429.959937,429.799859,3.632867,4.043037,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8495,2.012104,0.457705,0.215098,tractive,main,P463,provisional
E0044537,N0044784,N0044785,429.799859,429.697878,4.043037,4.269529,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8495,2.012371,0.457723,0.215112,tractive,main,P463,provisional
E0044538,N0044785,N0044786,429.697878,429.619616,4.269529,4.246259,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0091,2.103075,0.463804,0.21983,tractive,main,P463,provisional
E0044539,N0044786,N0044787,429.619616,429.568626,4.246259,4.371041,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0091,2.103206,0.463812,0.219837,tractive,main,P463,provisional
E0044540,N0044787,N0044478,429.568626,429.40606,4.371041,4.754981,32.513083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.0889,2.148558,0.466779,0.222161,tractive,main,P463,provisional
E0044541,N0044788,N0044789,437.02608,436.982906,1.55,1.569005,8.634891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,derived
E0044542,N0044789,N0044790,436.982906,436.790902,1.569005,1.579185,38.400813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.2e-05,0.009153,0.003028,tractive,lateral,P465,derived
E0044543,N0044790,N0044791,436.790902,436.73818,1.579185,1.560648,10.544294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000392,0.021377,0.005327,tractive,lateral,P465,derived
E0044544,N0044791,N0044792,436.730691,436.568177,1.568137,1.567535,23.216337,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.00048,0.026131,0.005333,tractive,lateral,P465,derived
E0044545,N0044792,N0044793,436.568177,436.254649,1.567535,1.564901,57.005035,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.000673,0.028046,0.006374,tractive,lateral,P465,derived
E0044546,N0044793,N0044794,436.254649,436.161184,1.564901,1.570475,16.993534,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001148,0.035193,0.007824,tractive,lateral,P465,derived
E0044547,N0044794,N0044795,436.160781,436.006256,1.570878,1.552978,28.095364,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.00129,0.036936,0.008189,tractive,lateral,P465,derived
E0044548,N0044795,N0044796,436.006256,435.935248,1.552978,1.643152,12.91065,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001524,0.03955,0.008745,tractive,lateral,P465,derived
E0044549,N0044796,N0044797,435.935248,435.808173,1.643152,1.570397,23.104494,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001632,0.040667,0.008985,tractive,lateral,P465,derived
E0044550,N0044797,N0044798,435.808173,435.764973,1.570397,1.59727,6.646134,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.001824,0.044953,0.009052,tractive,lateral,P465,derived
E0044551,N0044798,N0044799,435.764973,435.678784,1.59727,1.553363,10.773607,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.00188,0.04872,0.008753,tractive,lateral,P465,derived
E0044552,N0044799,N0044800,435.678784,435.435135,1.553363,1.562454,48.729928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001969,0.042499,0.00989,tractive,lateral,P465,derived
E0044553,N0044800,N0044801,435.435135,435.045355,1.562454,1.561731,45.856438,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.002375,0.054576,0.009485,tractive,lateral,P465,derived
E0044554,N0044801,N0044802,435.045355,434.861935,1.561731,1.553928,30.569963,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.002758,0.051607,0.01088,tractive,lateral,P465,derived
E0044555,N0044802,N0044803,434.861935,434.730185,1.553928,1.602701,26.350052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003012,0.050271,0.011744,tractive,lateral,P465,derived
E0044556,N0044803,N0044804,434.730185,434.595906,1.602701,1.556865,19.182735,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.003232,0.057787,0.011216,tractive,lateral,P465,derived
E0044557,N0044804,N0044805,434.578322,434.131089,1.574449,1.573501,42.593629,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.003392,0.067304,0.010462,tractive,lateral,P465,derived
E0044558,N0044805,N0044444,434.114043,433.890491,1.590547,1.904034,44.71027,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.003747,0.054707,0.012843,tractive,lateral,P465,derived
E0044559,N0044806,N0044517,431.97558,431.705372,1.571448,1.584118,28.442925,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0044560,N0044807,N0044524,425.749759,425.472947,2.304684,2.129043,55.362442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046603,0.13625,0.037712,tractive,lateral,P470,provisional
E0044561,N0044808,N0044524,426.139416,425.946924,1.643452,1.655066,29.614186,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.129492,0.029737,tractive,lateral,P470,provisional
E0044562,N0044809,N0044810,433.007671,432.706631,1.552357,2.197818,60.207973,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0044563,N0044810,N0044811,432.706631,432.610454,2.197818,2.531666,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000502,0.023896,0.005833,tractive,lateral,P463,provisional
E0044564,N0044811,N0044812,432.610454,432.568028,2.531666,2.83636,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000662,0.028649,0.006216,tractive,lateral,P463,provisional
E0044565,N0044812,N0044813,432.568028,432.1756,2.83636,3.751799,78.485575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000721,0.028005,0.006681,tractive,lateral,P463,provisional
E0044566,N0044813,N0044814,432.1756,431.729428,3.751799,4.402347,89.23443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001375,0.036742,0.008576,tractive,lateral,P463,provisional
E0044567,N0044814,N0044815,431.729428,431.62635,4.402347,4.430992,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002119,0.043764,0.010186,tractive,lateral,P463,provisional
E0044568,N0044815,N0044816,431.62635,431.543134,4.430992,4.472491,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00229,0.045136,0.010509,tractive,lateral,P463,provisional
E0044569,N0044816,N0044817,431.543134,431.454111,4.472491,4.644033,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002429,0.046201,0.010762,tractive,lateral,P463,provisional
E0044570,N0044817,N0044474,431.454111,431.325951,4.644033,4.782966,25.632011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002577,0.047291,0.011023,tractive,lateral,P463,provisional
E0044571,N0044818,N0044819,428.676597,428.589133,3.923256,4.041635,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8501,1.557973,0.423729,0.189834,tractive,main,P469,provisional
E0044572,N0044819,N0044820,428.589133,428.468199,4.041635,4.131716,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8501,1.558119,0.423741,0.189842,tractive,main,P469,provisional
E0044573,N0044820,N0044493,428.468199,428.209034,4.131716,4.221416,51.833001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8501,1.55832,0.423757,0.189854,tractive,main,P469,provisional
E0044574,N0044821,N0044822,432.687276,432.613287,4.688792,4.817103,14.79795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.187995,0.217355,0.070473,tractive,main,P463,provisional
E0044575,N0044822,N0044823,432.613287,432.506399,4.817103,5.008463,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.188119,0.217402,0.070495,tractive,main,P463,provisional
E0044576,N0044823,N0044824,432.506399,432.410874,5.008463,5.191238,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.188297,0.217469,0.070525,tractive,main,P463,provisional
E0044577,N0044824,N0044825,432.410874,432.330874,5.191238,5.35864,16.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.188456,0.217529,0.070552,tractive,main,P463,provisional
E0044578,N0044825,N0044826,432.330874,432.262278,5.35864,5.563772,13.719196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.188589,0.217579,0.070575,tractive,main,P463,provisional
E0044579,N0044826,N0044827,432.262278,432.09655,5.563772,6.965065,33.145502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.188704,0.217622,0.070594,tractive,main,P463,provisional
E0044580,N0044827,N0044828,432.09655,432.055441,6.965065,7.146006,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.3191,0.18898,0.238317,0.066453,tractive,main,P463,provisional
E0044581,N0044828,N0044829,432.055441,432.013014,7.146006,7.316636,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.189033,0.217746,0.07065,tractive,main,P463,provisional
E0044582,N0044829,N0044830,432.013014,431.953014,7.316636,7.282612,12.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.189103,0.217773,0.070662,tractive,main,P463,provisional
E0044583,N0044830,N0044831,431.953014,431.850058,7.282612,7.106058,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.189203,0.21781,0.070679,tractive,main,P463,provisional
E0044584,N0044831,N0044832,431.850058,431.752791,7.106058,7.120622,19.453401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.189375,0.217875,0.070709,tractive,main,P463,provisional
E0044585,N0044832,N0044414,431.752791,431.527151,7.120622,8.653971,45.127989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.189537,0.217936,0.070736,tractive,main,P463,provisional
E0044586,N0044833,N0044834,425.467922,425.355117,3.83823,3.920457,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0272,0.340246,0.263411,0.092506,tractive,main,P478,provisional
E0044587,N0044834,N0044532,425.355117,425.24088,3.920457,3.985865,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.385701,0.274201,0.098031,tractive,main,P478,provisional
E0044588,N0044835,N0044517,431.61452,431.448985,1.55,1.840505,33.107029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0044589,N0044836,N0044837,428.385729,428.318461,2.693281,2.770314,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.45232,0.414785,0.18348,tractive,main,P469,provisional
E0044590,N0044837,N0044838,428.318461,428.188654,2.770314,2.966772,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.542967,0.422486,0.188944,tractive,main,P469,provisional
E0044591,N0044838,N0044839,428.188654,428.051282,2.966772,3.167713,27.474436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.543183,0.422504,0.188957,tractive,main,P469,provisional
E0044592,N0044839,N0044840,428.051282,427.81257,3.167713,3.755454,47.742322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.543412,0.422523,0.18897,tractive,main,P469,provisional
E0044593,N0044840,N0044841,427.81257,427.417733,3.755454,4.417045,78.967466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2756,1.651258,0.431259,0.195277,tractive,main,P469,provisional
E0044594,N0044841,N0044842,427.417733,427.045591,4.417045,5.227023,74.428419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2756,1.651916,0.431311,0.195315,tractive,main,P469,provisional
E0044595,N0044842,N0044493,427.045591,426.844268,5.227023,5.586182,40.264459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0172,1.683626,0.433798,0.197132,tractive,main,P469,provisional
E0044596,N0044843,N0044844,429.007312,428.844434,1.656812,1.82561,29.614186,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.2475,0.642538,0.33321,0.121591,tractive,main,P478,provisional
E0044597,N0044844,N0044535,428.844434,428.608222,1.82561,1.786706,42.947546,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.2475,0.642785,0.333251,0.121613,tractive,main,P478,provisional
E0044598,N0044845,N0044572,422.783374,422.687927,1.55,1.740021,19.089317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0044599,N0044846,N0044847,417.456149,417.313466,7.052732,7.150096,25.942244,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.089,1.572881,0.439489,0.186297,tractive,main,P464,provisional
E0044600,N0044847,N0044848,417.313466,417.216006,7.150096,7.247312,17.720045,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,42.927,1.81784,0.459176,0.199884,tractive,main,P464,provisional
E0044601,N0044848,N0044572,417.216006,417.146003,7.247312,7.281945,12.727922,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,42.927,1.817988,0.459187,0.199892,tractive,main,P464,provisional
E0044602,N0044849,N0044850,424.704371,424.581387,1.575719,1.602298,24.596748,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P464,provisional
E0044603,N0044850,N0044568,424.558228,424.472205,1.625457,1.575525,17.204651,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045472,0.135106,0.037305,tractive,lateral,P464,provisional
E0044604,N0044851,N0044852,424.071653,424.025555,2.043948,2.072803,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227879,0.231427,0.076941,tractive,lateral,P464,provisional
E0044605,N0044852,N0044853,424.025555,423.91275,2.072803,2.156251,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227956,0.231453,0.076953,tractive,lateral,P464,provisional
E0044606,N0044853,N0044854,423.91275,423.855741,2.156251,2.286044,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228144,0.231515,0.076982,tractive,lateral,P464,provisional
E0044607,N0044854,N0044568,423.855741,423.70066,2.286044,2.347069,31.016125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228239,0.231546,0.076997,tractive,lateral,P464,provisional
E0044608,N0044855,N0044573,424.267751,424.132508,1.556987,2.07312,27.048625,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0044609,N0044856,N0044857,423.395823,423.312607,1.558126,2.127396,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0044610,N0044857,N0044573,423.312607,423.20965,2.127396,2.995977,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000139,0.012982,0.00372,tractive,lateral,P476,provisional
E0044611,N0044858,N0044859,426.793664,426.730144,1.552253,1.555226,10.586634,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P464,derived
E0044612,N0044859,N0044860,426.730144,426.683653,1.555226,1.598116,9.298109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076446,0.161222,0.046976,tractive,lateral,P464,derived
