Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0044613,N0044860,N0044861,426.683653,426.501768,1.598116,2.048281,36.37701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12179,0.188391,0.05789,tractive,lateral,P464,derived
E0044614,N0044861,N0044862,426.501768,426.427788,2.048281,2.146004,14.796116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0535,0.338093,0.262875,0.092235,tractive,lateral,P464,derived
E0044615,N0044862,N0044863,426.427788,426.384449,2.146004,2.170574,7.879782,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,8.0535,0.338217,0.271734,0.090202,tractive,lateral,P464,derived
E0044616,N0044863,N0044864,426.384449,426.341588,2.170574,2.20306,7.143528,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.0535,0.338282,0.280061,0.088383,tractive,lateral,P464,derived
E0044617,N0044864,N0044865,426.341588,426.188702,2.20306,2.492511,30.57708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0535,0.338342,0.262937,0.092266,tractive,lateral,P464,derived
E0044618,N0044865,N0044866,426.188702,426.014709,2.492511,2.950531,34.798589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0535,0.338597,0.263,0.092299,tractive,lateral,P464,derived
E0044619,N0044866,N0044867,426.014709,425.691225,2.950531,3.335722,64.696787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.384154,0.273849,0.097849,tractive,lateral,P464,derived
E0044620,N0044867,N0044868,425.691225,425.620626,3.335722,3.417674,14.119903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.384693,0.273972,0.097912,tractive,lateral,P464,derived
E0044621,N0044868,N0044869,425.620626,425.478301,3.417674,3.460237,28.465033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.384811,0.273998,0.097926,tractive,lateral,P464,derived
E0044622,N0044869,N0044870,425.478301,425.334475,3.460237,3.739652,28.765164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.385048,0.274052,0.097954,tractive,lateral,P464,derived
E0044623,N0044870,N0044871,425.334475,425.238564,3.739652,4.026848,19.182212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.385287,0.274107,0.097982,tractive,lateral,P464,derived
E0044624,N0044871,N0044872,425.238564,425.175316,4.026848,4.138039,12.6496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.385447,0.274143,0.098001,tractive,lateral,P464,derived
E0044625,N0044872,N0044873,425.175316,425.105308,4.138039,4.176674,14.001476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.385553,0.274167,0.098014,tractive,lateral,P464,derived
E0044626,N0044873,N0044874,425.105308,425.034704,4.176674,4.087091,14.120823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.385669,0.274193,0.098027,tractive,lateral,P464,derived
E0044627,N0044874,N0044875,425.034704,424.992119,4.087091,4.063484,6.083668,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,9.1333,0.385787,0.30813,0.090565,tractive,lateral,P464,derived
E0044628,N0044875,N0044876,424.992119,424.947905,4.063484,4.078462,6.316185,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,9.1333,0.385838,0.308143,0.09057,tractive,lateral,P464,derived
E0044629,N0044876,N0044877,424.947905,424.905165,4.078462,4.1671,8.54797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.38589,0.274244,0.098053,tractive,lateral,P464,derived
E0044630,N0044877,N0044878,424.905165,424.839827,4.1671,4.247819,13.067608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.385962,0.27426,0.098062,tractive,lateral,P464,derived
E0044631,N0044878,N0044879,424.839827,424.790762,4.247819,4.265757,9.813119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1333,0.386071,0.274285,0.098075,tractive,lateral,P464,derived
E0044632,N0044879,N0044880,424.790762,424.540762,4.265757,4.473246,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6963,0.4936,0.296589,0.109943,tractive,lateral,P464,derived
E0044633,N0044880,N0044558,424.540762,424.289614,4.473246,4.457548,50.229628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.556197,0.308001,0.116251,tractive,lateral,P464,derived
E0044634,N0044881,N0044882,423.267946,423.227946,3.827147,4.11028,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.091994,0.380113,0.159954,tractive,main,P464,provisional
E0044635,N0044882,N0044883,423.227946,423.173863,4.11028,4.754055,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.137328,0.3849,0.1631,tractive,main,P464,provisional
E0044636,N0044883,N0044884,423.173863,423.133863,4.754055,5.00545,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.182685,0.389551,0.166188,tractive,main,P464,provisional
E0044637,N0044884,N0044885,423.133863,423.022059,5.00545,5.001928,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.182752,0.389558,0.166193,tractive,main,P464,provisional
E0044638,N0044885,N0044558,423.022059,422.842907,5.001928,5.904255,35.830407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.182938,0.389576,0.166205,tractive,main,P464,provisional
E0044639,N0044886,N0044887,423.275348,423.204496,1.55,1.675479,14.17041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3201,0.181111,0.214717,0.069287,tractive,lateral,P464,derived
E0044640,N0044887,N0044888,423.204496,423.008374,1.675479,2.108508,39.224315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8107,0.411406,0.279905,0.101009,tractive,lateral,P464,derived
E0044641,N0044888,N0044889,423.008374,422.57535,2.108508,3.309263,86.604831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9702,0.502267,0.298229,0.110839,tractive,lateral,P464,derived
E0044642,N0044889,N0044890,422.57535,422.189625,3.309263,5.107067,77.145087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2096,0.63879,0.321724,0.12405,tractive,lateral,P464,derived
E0044643,N0044890,N0044891,422.189625,422.142558,5.107067,5.333822,9.413382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2096,0.639433,0.321826,0.124109,tractive,lateral,P464,derived
E0044644,N0044891,N0044574,422.142558,422.091425,5.333822,5.464209,10.226648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2893,0.684779,0.328817,0.128175,tractive,lateral,P464,derived
E0044645,N0044892,N0044893,423.630742,423.584049,2.319575,2.361447,9.3387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0772,0.886533,0.356391,0.144824,tractive,lateral,P464,derived
E0044646,N0044893,N0044894,423.584049,423.429961,2.361447,2.090424,30.817523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0772,0.886611,0.356401,0.14483,tractive,lateral,P464,derived
E0044647,N0044894,N0044895,423.429961,423.011895,2.090424,2.335059,83.613272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0772,0.886868,0.356433,0.14485,tractive,lateral,P464,derived
E0044648,N0044895,N0044896,423.011895,422.805742,2.335059,2.346907,41.230505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0772,0.887565,0.35652,0.144904,tractive,lateral,P464,derived
E0044649,N0044896,N0044897,422.805742,422.744126,2.346907,2.498764,12.323299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0772,0.887908,0.356563,0.14493,tractive,lateral,P464,derived
E0044650,N0044897,N0044898,422.744126,422.669354,2.498764,2.746234,14.954311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0772,0.888011,0.356576,0.144938,tractive,lateral,P464,derived
E0044651,N0044898,N0044899,422.669354,422.594582,2.746234,3.006462,14.954452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1569,0.933403,0.36213,0.148414,tractive,lateral,P464,derived
E0044652,N0044899,N0044900,422.594582,422.244582,3.006462,4.263169,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2367,0.978794,0.367492,0.151809,tractive,lateral,P464,derived
E0044653,N0044900,N0044901,422.244582,421.894582,4.263169,5.615245,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3963,1.069912,0.377729,0.158398,tractive,lateral,P464,derived
E0044654,N0044901,N0044574,421.894582,421.798653,5.615245,5.75698,19.18573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4761,1.115763,0.382641,0.161611,tractive,lateral,P464,derived
E0044655,N0044902,N0044903,417.909521,417.797806,5.597712,5.759873,22.343029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.924,1.223222,0.393598,0.1689,tractive,main,P476,derived
E0044656,N0044903,N0044904,417.797806,417.607165,5.759873,6.179243,38.128126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.4073,1.285588,0.399637,0.172989,tractive,main,P476,derived
E0044657,N0044904,N0044905,417.607165,417.563205,6.179243,6.189389,8.791957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.487,1.331173,0.403916,0.175919,tractive,main,P476,derived
E0044658,N0044905,N0044906,417.563205,417.455926,6.189389,6.338538,21.45577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5668,1.376513,0.408066,0.178785,tractive,main,P476,derived
E0044659,N0044906,N0044907,417.455926,417.396871,6.338538,6.445231,11.811095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5668,1.376692,0.408082,0.178797,tractive,main,P476,derived
E0044660,N0044907,N0044587,417.396871,417.33577,6.445231,6.521865,12.220134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5668,1.376791,0.408091,0.178803,tractive,main,P476,derived
E0044661,N0044908,N0044909,421.501131,421.423029,2.332609,2.509009,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168462,0.20968,0.067044,tractive,lateral,P476,provisional
E0044662,N0044909,N0044910,421.423029,421.304496,2.509009,2.654397,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.259126,0.241277,0.081606,tractive,lateral,P476,provisional
E0044663,N0044910,N0044587,421.304496,421.157033,2.654397,2.700603,29.492634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335681,0.262271,0.091931,tractive,lateral,P476,provisional
E0044664,N0044911,N0044912,426.860689,426.815412,1.550505,1.601733,9.055385,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P478,provisional
E0044665,N0044912,N0044913,426.815412,426.75022,1.601733,1.618311,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181144,0.21473,0.069293,tractive,lateral,P478,provisional
E0044666,N0044913,N0044914,426.75022,426.55022,1.618311,1.936322,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181253,0.214772,0.069312,tractive,lateral,P478,provisional
E0044667,N0044914,N0044915,426.55022,426.35022,1.936322,2.482636,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407922,0.279147,0.100611,tractive,lateral,P478,provisional
E0044668,N0044915,N0044916,426.35022,426.274417,2.482636,2.605466,15.160569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453523,0.288725,0.105689,tractive,lateral,P478,provisional
E0044669,N0044916,N0044917,426.274417,426.068967,2.605466,3.13608,41.08988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453649,0.288751,0.105703,tractive,lateral,P478,provisional
E0044670,N0044917,N0044918,426.068967,425.924379,3.13608,3.462492,28.917626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.561439,0.308914,0.116762,tractive,lateral,P478,provisional
E0044671,N0044918,N0044919,425.924379,425.724139,3.462492,3.827497,40.048084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.652214,0.323831,0.125269,tractive,lateral,P478,provisional
E0044672,N0044919,N0044920,425.724139,425.681223,3.827497,3.926717,7.802792,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.5204,0.652548,0.334833,0.122477,tractive,lateral,P478,provisional
E0044673,N0044920,N0044921,425.681223,425.640784,3.926717,4.000757,7.352662,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.5204,0.652613,0.334844,0.122483,tractive,lateral,P478,provisional
E0044674,N0044921,N0044922,425.640784,425.597446,4.000757,4.070889,7.879579,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.5204,0.652674,0.334853,0.122488,tractive,lateral,P478,provisional
E0044675,N0044922,N0044923,425.597446,425.549082,4.070889,4.095083,8.793439,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.6002,0.698007,0.341985,0.126417,tractive,lateral,P478,provisional
E0044676,N0044923,N0044924,425.549082,425.50672,4.095083,4.151361,7.060388,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,16.6002,0.69808,0.352534,0.123821,tractive,lateral,P478,provisional
E0044677,N0044924,N0044925,425.50672,425.465659,4.151361,4.233682,6.317084,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,16.6002,0.698139,0.362514,0.121483,tractive,lateral,P478,provisional
E0044678,N0044925,N0044926,425.465659,425.424285,4.233682,4.311555,5.910574,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,16.6002,0.698192,0.371998,0.11936,tractive,lateral,P478,provisional
E0044679,N0044926,N0044927,425.424285,425.207267,4.311555,4.753305,43.403659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6965,0.911894,0.359523,0.146778,tractive,lateral,P478,provisional
E0044680,N0044927,N0044928,425.207267,425.117374,4.753305,5.002713,17.978505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6965,0.912256,0.359568,0.146806,tractive,lateral,P478,provisional
E0044681,N0044928,N0044929,425.117374,425.027322,5.002713,5.192069,18.010414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6965,0.912406,0.359586,0.146817,tractive,lateral,P478,provisional
E0044682,N0044929,N0044930,425.027322,424.915473,5.192069,5.398645,22.369831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6965,0.912556,0.359604,0.146828,tractive,lateral,P478,provisional
E0044683,N0044930,N0044931,424.915473,424.713967,5.398645,5.718864,40.3012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7929,1.126396,0.383758,0.162347,tractive,lateral,P478,provisional
E0044684,N0044931,N0044932,424.713967,424.610627,5.718864,5.844329,20.66795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8727,1.171999,0.388467,0.165466,tractive,lateral,P478,provisional
E0044685,N0044932,N0044933,424.610627,424.542794,5.844329,5.98989,13.566606,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8727,1.172171,0.388484,0.165477,tractive,lateral,P478,provisional
E0044686,N0044933,N0044934,424.542794,424.449408,5.98989,6.119378,18.677116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9525,1.217551,0.393038,0.168523,tractive,lateral,P478,provisional
E0044687,N0044934,N0044935,424.449408,424.40829,6.119378,6.157627,4.328199,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,28.9525,1.217707,0.492206,0.14428,tractive,lateral,P478,provisional
E0044688,N0044935,N0044936,424.40829,424.364566,6.157627,6.208524,8.744883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.9525,1.217743,0.393057,0.168536,tractive,lateral,P478,provisional
E0044689,N0044936,N0044937,424.364566,424.319798,6.208524,6.257289,8.953623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4512,1.322569,0.403116,0.17537,tractive,lateral,P478,provisional
E0044690,N0044937,N0044938,424.319798,424.278762,6.257289,6.300523,6.839354,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,31.4512,1.322644,0.429825,0.167745,tractive,lateral,P478,provisional
E0044691,N0044938,N0044939,424.278762,424.215477,6.300523,6.386971,12.657034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4512,1.322701,0.403129,0.175378,tractive,lateral,P478,provisional
E0044692,N0044939,N0044940,424.215477,423.936281,6.386971,6.946379,55.83915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4512,1.322806,0.403139,0.175385,tractive,lateral,P478,provisional
E0044693,N0044940,N0044941,423.936281,423.889665,6.946379,7.034865,9.32323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4512,1.323272,0.403182,0.175414,tractive,lateral,P478,provisional
E0044694,N0044941,N0044942,423.889665,423.775144,7.034865,7.211245,22.904095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4512,1.323349,0.403189,0.175419,tractive,lateral,P478,provisional
E0044695,N0044942,N0044943,423.775144,423.661779,7.211245,7.429743,22.673039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4512,1.32354,0.403207,0.175432,tractive,lateral,P478,provisional
E0044696,N0044943,N0044944,423.661779,423.595779,7.429743,7.512161,13.199928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4512,1.323729,0.403224,0.175444,tractive,lateral,P478,provisional
E0044697,N0044944,N0044945,423.595779,423.553385,7.512161,7.537557,8.478859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4512,1.323839,0.403235,0.175451,tractive,lateral,P478,provisional
E0044698,N0044945,N0044946,423.553385,423.340805,7.537557,7.233688,42.516032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4512,1.32391,0.403241,0.175455,tractive,lateral,P478,provisional
E0044699,N0044946,N0044947,423.340805,423.239485,7.233688,7.170366,20.263933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.531,1.369531,0.407433,0.178347,tractive,lateral,P478,provisional
E0044700,N0044947,N0044948,423.239485,423.193983,7.170366,7.159746,9.100387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.531,1.3697,0.407449,0.178357,tractive,lateral,P478,provisional
E0044701,N0044948,N0044949,423.193983,423.153092,7.159746,7.21437,8.178275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6108,1.415043,0.411514,0.181186,tractive,lateral,P478,provisional
E0044702,N0044949,N0044535,423.153092,423.079153,7.21437,7.315775,14.78786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6108,1.415111,0.41152,0.18119,tractive,lateral,P478,provisional
E0044703,N0044950,N0044593,421.932178,421.882409,1.55,1.71543,9.953708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0044704,N0044951,N0044952,421.970081,421.927879,1.55,1.611306,5.626932,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0044705,N0044952,N0044953,421.927879,421.782105,1.611306,1.874847,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031137,0.118521,0.031589,tractive,lateral,P476,provisional
E0044706,N0044953,N0044593,421.782105,421.690317,1.874847,1.907522,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03138,0.118842,0.031696,tractive,lateral,P476,provisional
E0044707,N0044954,N0044955,439.731509,439.591511,10.987699,11.13203,69.998689,500,GRP,0.2,0.155,table11,minimum,2.4339,merrimack,2019.9471,57.551402,0.779932,0.401828,velocity,trunk main,P447,drafted
E0044708,N0044955,N0044956,439.591511,439.451511,11.13203,11.030941,70.0,500,GRP,0.2,0.155,table11,minimum,2.4339,merrimack,2019.9471,57.551986,0.779934,0.40183,velocity,trunk main,P447,drafted
E0044709,N0044956,N0044597,439.451511,439.310587,11.030941,10.932882,70.462037,500,GRP,0.2,0.155,table11,minimum,2.4339,merrimack,2019.9471,57.552569,0.779936,0.401832,velocity,trunk main,P447,drafted
E0044710,N0044957,N0044958,449.625171,449.391424,1.55,1.553003,13.356965,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,derived
E0044711,N0044958,N0044959,449.214583,448.93812,1.729845,1.994314,55.292606,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090646,0.170723,0.050694,tractive,lateral,P447,derived
E0044712,N0044959,N0044960,448.93812,448.68812,1.994314,2.237356,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289088,0.24996,0.085813,tractive,lateral,P447,derived
E0044713,N0044960,N0044961,448.68812,448.43812,2.237356,1.675802,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.380039,0.272908,0.097362,tractive,lateral,P447,derived
E0044714,N0044961,N0044597,448.43812,448.397313,1.675802,1.846156,6.801138,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.7833,0.411546,0.298219,0.096764,tractive,lateral,P447,derived
E0044715,N0044962,N0044963,442.274614,442.195557,3.067183,3.250976,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139022,0.196828,0.061454,tractive,main,P447,provisional
E0044716,N0044963,N0044964,442.195557,442.153131,3.250976,3.297492,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.3191,0.184421,0.229995,0.066955,tractive,main,P447,provisional
E0044717,N0044964,N0044612,442.153131,441.730609,3.297492,3.527753,84.504438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365549,0.269535,0.095625,tractive,main,P447,provisional
E0044718,N0044965,N0044615,444.279281,444.088887,2.096237,2.080058,38.078866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045836,0.135476,0.037436,tractive,lateral,P447,provisional
E0044719,N0044966,N0044967,444.009325,443.892706,1.553724,1.867212,23.323808,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044720,N0044967,N0044615,443.892706,443.800918,1.867212,2.368027,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000194,0.015336,0.004158,tractive,lateral,P447,provisional
E0044721,N0044968,N0044969,442.888189,442.788942,2.89184,2.706603,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.0823,1.646282,0.430866,0.19499,tractive,main,P447,provisional
E0044722,N0044969,N0044970,442.788942,442.701477,2.706603,2.741729,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.1621,1.691715,0.434427,0.197593,tractive,main,P447,provisional
E0044723,N0044970,N0044612,442.701477,442.527552,2.741729,2.73081,34.785054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.4014,1.827662,0.444675,0.205193,tractive,main,P447,provisional
E0044724,N0044971,N0044972,445.077166,444.991143,1.552747,1.695625,17.204651,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044725,N0044972,N0044617,444.991143,444.882805,1.695625,1.556373,19.697716,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.000143,0.01358,0.003679,tractive,lateral,P447,provisional
E0044726,N0044973,N0044974,443.338007,442.905041,3.130926,3.211139,78.721026,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.110377,0.188393,0.054172,tractive,lateral,P447,provisional
E0044727,N0044974,N0044617,442.905041,442.456564,3.211139,3.982615,81.541401,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.111033,0.188766,0.054316,tractive,lateral,P447,provisional
E0044728,N0044975,N0044623,440.181984,440.061568,1.566551,1.588334,24.083189,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P447,provisional
E0044729,N0044976,N0044623,439.92565,439.882383,1.681619,1.767519,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000493,0.025157,0.005568,tractive,lateral,P447,provisional
E0044730,N0044977,N0044626,439.168251,439.057797,1.552239,2.001682,22.090722,200,PVC-U,0.5,0.5,cover_min,minimum,3.1345,merrimack,249.6619,9.107055,0.701915,0.473465,tractive,sub main,P466,provisional
E0044731,N0044978,N0044979,434.99884,434.898341,5.607178,5.845769,20.099751,200,PVC-U,0.5,0.5,table11,minimum,3.6251,merrimack,75.0684,3.170615,0.523644,0.26977,tractive,main,P447,provisional
E0044732,N0044979,N0044980,434.898341,434.603172,5.845769,6.578682,59.033889,200,PVC-U,0.5,0.5,table11,minimum,3.6126,merrimack,77.228,3.25029,0.527448,0.273178,tractive,main,P447,provisional
E0044733,N0044980,N0044981,434.603172,434.560745,6.578682,6.558731,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6066,merrimack,78.3078,3.290434,0.565014,0.262385,tractive,main,P447,provisional
E0044734,N0044981,N0044626,434.560745,434.499713,6.558731,6.559766,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6006,merrimack,79.3876,3.33008,0.531186,0.276555,tractive,main,P447,provisional
E0044735,N0044982,N0044633,432.454236,432.414236,1.744464,1.949289,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.016539,0.003577,tractive,lateral,P472,provisional
E0044736,N0044983,N0044636,432.725238,432.675238,1.55,1.744012,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P472,provisional
E0044737,N0044984,N0044636,433.083241,432.862276,1.657909,1.556974,23.259407,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,6.1762,0.259973,0.301335,0.070353,tractive,lateral,P472,provisional
E0044738,N0044985,N0044986,433.589709,433.464709,1.552808,1.755476,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P472,provisional
E0044739,N0044986,N0044640,433.464709,433.397441,1.755476,1.817189,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P472,provisional
E0044740,N0044987,N0044988,433.551794,433.472737,1.550134,1.65858,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P472,provisional
E0044741,N0044988,N0044640,433.472737,433.380814,1.65858,1.833817,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135933,0.195372,0.060833,tractive,lateral,P472,provisional
E0044742,N0044989,N0044990,432.202961,432.124858,1.838543,2.032063,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22702,0.231143,0.076808,tractive,lateral,P472,provisional
E0044743,N0044990,N0044991,432.124858,432.057776,2.032063,2.21438,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317684,0.257669,0.089623,tractive,lateral,P472,provisional
E0044744,N0044991,N0044992,432.057776,431.871698,2.21438,2.573034,37.215588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363063,0.268947,0.095324,tractive,lateral,P472,provisional
E0044745,N0044992,N0044993,431.871698,431.828978,2.573034,2.665895,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363374,0.269021,0.095361,tractive,lateral,P472,provisional
E0044746,N0044993,N0044994,431.828978,431.620112,2.665895,2.947667,41.773197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408712,0.27932,0.100701,tractive,lateral,P472,provisional
E0044747,N0044994,N0044995,431.620112,431.572678,2.947667,3.014114,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454327,0.288888,0.105777,tractive,lateral,P472,provisional
E0044748,N0044995,N0044996,431.572678,431.476631,3.014114,3.203361,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499673,0.29774,0.110572,tractive,lateral,P472,provisional
E0044749,N0044996,N0044997,431.476631,431.398369,3.203361,3.199348,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499834,0.29777,0.110588,tractive,lateral,P472,provisional
E0044750,N0044997,N0044633,431.398369,431.315152,3.199348,3.048373,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499964,0.297795,0.110602,tractive,lateral,P472,provisional
E0044751,N0044998,N0044999,445.471759,444.454348,1.55,1.552366,15.652476,200,PVC-U,6.5,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0044752,N0044999,N0044645,444.454348,441.676847,1.552366,1.553561,17.804494,200,PVC-U,15.6,0.5,ground,minimum,3.6221,held,0.0,0.00013,0.033708,0.001883,tractive,lateral,P447,provisional
E0044753,N0045000,N0044683,444.080897,443.909633,1.550329,1.558751,18.027756,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.147199,0.027288,tractive,lateral,P447,provisional
E0044754,N0045001,N0044685,434.47579,434.303091,1.553049,1.755442,34.539832,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P465,provisional
E0044755,N0045002,N0045003,431.783752,431.732274,7.815094,8.613795,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.5394,merrimack,91.4726,3.759,0.550162,0.294161,tractive,main,P429,provisional
E0044756,N0045003,N0045004,431.732274,431.683752,8.613795,8.428247,9.70437,200,PVC-U,0.5,0.5,table11,minimum,3.5394,merrimack,91.4726,3.759086,0.550165,0.294165,tractive,main,P429,provisional
E0044757,N0045004,N0045005,431.683752,431.576952,8.428247,6.798231,21.360079,200,PVC-U,0.5,0.5,table11,minimum,3.5344,merrimack,92.5524,3.798021,0.551802,0.295721,tractive,main,P429,provisional
E0044758,N0045005,N0045006,431.576952,431.506241,6.798231,7.545669,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.5344,merrimack,92.5524,3.798199,0.55181,0.295728,tractive,main,P429,provisional
E0044759,N0045006,N0045007,431.506241,431.45034,7.545669,7.616768,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.5344,merrimack,92.5524,3.798317,0.551815,0.295733,tractive,main,P429,provisional
E0044760,N0045007,N0045008,431.45034,431.409548,7.616768,7.576445,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.5344,merrimack,92.5524,3.79841,0.653004,0.262166,tractive,main,P429,provisional
E0044761,N0045008,N0045009,431.409548,431.34154,7.576445,7.567639,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.5344,merrimack,92.5524,3.798452,0.55182,0.295738,tractive,main,P429,provisional
E0044762,N0045009,N0045010,431.34154,431.293455,7.567639,7.85602,9.616955,200,PVC-U,0.5,0.5,table11,minimum,3.5294,merrimack,93.6322,3.837364,0.553443,0.297287,tractive,main,P429,provisional
E0044763,N0045010,N0045011,431.293455,431.24654,7.85602,6.422954,9.383045,200,PVC-U,0.5,0.5,table11,minimum,3.5294,merrimack,93.6322,3.837445,0.553446,0.29729,tractive,main,P429,provisional
E0044764,N0045011,N0045012,431.24654,431.20382,6.422954,6.786078,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.5294,merrimack,93.6322,3.837523,0.553449,0.297294,tractive,main,P429,provisional
E0044765,N0045012,N0044675,431.20382,431.115361,6.786078,5.47668,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.5294,merrimack,93.6322,3.837594,0.553452,0.297296,tractive,main,P429,provisional
E0044766,N0045013,N0045014,441.866081,441.798999,2.953621,3.164411,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000449,0.022732,0.005598,tractive,lateral,P447,provisional
E0044767,N0045014,N0044683,441.798999,441.690832,3.164411,3.777552,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000561,0.025102,0.006079,tractive,lateral,P447,provisional
E0044768,N0045015,N0045016,433.378253,433.303253,1.55,1.67865,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0044769,N0045016,N0044691,433.286236,432.899579,1.695667,1.569354,24.166092,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045392,0.200121,0.028625,tractive,lateral,P429,provisional
E0044770,N0045017,N0045018,433.376943,433.191673,2.569255,2.674477,37.054015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.5304,1.830594,0.44489,0.205354,tractive,main,P465,provisional
E0044771,N0045018,N0045019,433.191673,433.120084,2.674477,2.928348,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6102,1.87617,0.448194,0.207841,tractive,main,P465,provisional
E0044772,N0045019,N0044685,433.120084,433.024037,2.928348,3.034496,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.69,1.921556,0.451426,0.21029,tractive,main,P465,provisional
E0044773,N0045020,N0044686,437.521421,437.4787,7.729617,7.767088,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.549,2.014686,0.457881,0.215234,tractive,main,P467,provisional
E0044774,N0045021,N0045022,445.330798,445.207307,1.55,5.267485,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0044775,N0045022,N0045023,445.207307,445.156317,5.267485,5.58642,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P467,provisional
E0044776,N0045023,N0045024,445.156317,445.10682,5.58642,4.726066,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000291,0.018626,0.004787,tractive,lateral,P467,provisional
E0044777,N0045024,N0045025,445.10682,445.066431,4.726066,4.512609,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000373,0.023826,0.004793,tractive,lateral,P467,provisional
E0044778,N0045025,N0045026,445.066431,444.95407,4.512609,2.003938,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000418,0.02201,0.005453,tractive,lateral,P467,provisional
E0044779,N0045026,N0045027,444.95407,444.259695,2.003938,1.551035,17.804494,200,PVC-U,3.9,0.5,ground,minimum,3.6221,held,0.0,0.000605,0.049597,0.004058,tractive,lateral,P467,provisional
E0044780,N0045027,N0044686,444.134519,443.560303,1.676211,1.685486,20.880613,200,PVC-U,2.75,0.5,cover_min,minimum,3.6221,held,0.0,0.000754,0.049182,0.004727,tractive,lateral,P467,provisional
E0044781,N0045028,N0045029,434.731679,434.639484,2.595927,2.416943,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36828,0.270178,0.095955,tractive,main,P447,provisional
E0044782,N0045029,N0044692,434.639484,434.384435,2.416943,2.628871,51.009803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.458968,0.289822,0.106278,tractive,main,P447,provisional
E0044783,N0045030,N0045031,438.752041,438.694027,1.564792,2.488468,11.602866,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0044784,N0045031,N0044643,438.694027,438.639944,2.488468,4.802134,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045364,0.134995,0.037266,tractive,lateral,P447,provisional
E0044785,N0045032,N0045033,435.58691,435.545801,2.287693,2.218207,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.4787,0.273481,0.268819,0.078662,tractive,main,P447,provisional
E0044786,N0045033,N0045034,435.545801,435.215801,2.218207,2.166493,66.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364068,0.269185,0.095446,tractive,main,P447,provisional
E0044787,N0045034,N0045035,435.215801,435.173914,2.166493,2.148962,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,11.8776,0.50042,0.307923,0.108172,tractive,main,P447,provisional
E0044788,N0045035,N0045036,435.173914,434.886016,2.148962,2.156373,52.345009,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1169,0.636285,0.332187,0.121034,tractive,main,P447,provisional
E0044789,N0045036,N0044692,434.886016,434.828595,2.156373,2.184711,10.440307,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.772522,0.353014,0.132609,tractive,main,P447,provisional
E0044790,N0045037,N0045038,431.820957,431.780141,3.741268,3.684215,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,37.0884,1.558889,0.477142,0.17486,tractive,main,P429,provisional
E0044791,N0045038,N0045039,431.780141,431.642846,3.684215,3.520607,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1682,1.604204,0.427502,0.19255,tractive,main,P429,provisional
E0044792,N0045039,N0045040,431.642846,431.58243,3.520607,3.51135,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1682,1.604433,0.42752,0.192563,tractive,main,P429,provisional
E0044793,N0045040,N0045041,431.58243,431.53526,3.51135,3.741351,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1682,1.604534,0.427528,0.192569,tractive,main,P429,provisional
E0044794,N0045041,N0045042,431.53526,431.456203,3.741351,4.263645,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2479,1.64988,0.431151,0.195198,tractive,main,P429,provisional
E0044795,N0045042,N0044675,431.456203,431.399195,4.263645,5.192846,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3277,1.695279,0.434704,0.197796,tractive,main,P429,provisional
E0044796,N0045043,N0045044,429.512156,429.39792,1.550893,1.632262,22.847319,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P429,provisional
E0044797,N0045044,N0044697,429.39792,429.344769,1.632262,2.246906,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062371,0.150498,0.042906,tractive,lateral,P429,provisional
E0044798,N0045045,N0044697,429.335659,429.293233,1.862705,2.298442,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000544,0.026283,0.005775,tractive,lateral,P429,provisional
E0044799,N0045046,N0045047,431.496295,431.379141,1.55,2.377756,23.430749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P429,provisional
E0044800,N0045047,N0045048,431.379141,431.248757,2.377756,2.508445,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135997,0.195402,0.060846,tractive,lateral,P429,provisional
E0044801,N0045048,N0045049,431.248757,431.141753,2.508445,3.453645,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136214,0.195506,0.06089,tractive,lateral,P429,provisional
E0044802,N0045049,N0045050,431.141753,431.071295,3.453645,3.89953,14.091507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136392,0.19559,0.060926,tractive,lateral,P429,provisional
E0044803,N0045050,N0045051,431.071295,431.030822,3.89953,3.981782,3.372742,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,3.2393,0.13651,0.263991,0.049799,tractive,lateral,P429,provisional
E0044804,N0045051,N0044691,431.030822,430.874537,3.981782,3.594396,31.256999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136538,0.195659,0.060955,tractive,lateral,P429,provisional
E0044805,N0045052,N0044707,437.697466,437.58188,1.553847,1.724791,23.117161,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0044806,N0045053,N0045054,435.067252,435.026645,5.394601,5.355404,6.247162,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,53.9891,2.271095,0.52085,0.21387,tractive,main,P465,provisional
E0044807,N0045054,N0044704,435.026645,434.827585,5.355404,5.10018,39.812058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.316415,0.477363,0.230577,tractive,main,P465,provisional
E0044808,N0045055,N0044704,438.443073,438.376786,1.550946,1.550979,10.198039,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.213726,0.057219,tractive,lateral,P465,provisional
E0044809,N0045056,N0045057,447.508984,447.230228,1.55019,1.56567,50.68285,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,derived
E0044810,N0045057,N0045058,447.230228,447.169914,1.56567,1.621956,10.966241,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000422,0.022803,0.005359,tractive,lateral,P467,derived
E0044811,N0045058,N0045059,447.169914,447.076263,1.621956,1.751495,17.027396,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000514,0.024913,0.005763,tractive,lateral,P467,derived
E0044812,N0045059,N0045060,447.076263,446.788254,1.751495,2.009079,52.365305,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000656,0.027735,0.006313,tractive,lateral,P467,derived
E0044813,N0045060,N0045061,446.788254,446.667451,2.009079,1.991119,21.964273,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001092,0.034466,0.007673,tractive,lateral,P467,derived
E0044814,N0045061,N0045062,446.667451,446.626408,1.991119,2.010036,6.314185,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.001275,0.038836,0.007858,tractive,lateral,P467,derived
E0044815,N0045062,N0045063,446.626408,446.584816,2.010036,2.05114,4.621419,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.001328,0.043927,0.007437,tractive,lateral,P467,derived
E0044816,N0045063,N0045064,446.584816,446.49317,2.05114,2.191095,18.329148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001366,0.036643,0.008554,tractive,lateral,P467,derived
E0044817,N0045064,N0045065,446.49317,446.452381,2.191095,2.244702,5.09863,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001519,0.044676,0.008044,tractive,lateral,P467,derived
E0044818,N0045065,N0045066,446.452381,446.411218,2.244702,2.283057,7.484128,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001561,0.039939,0.008828,tractive,lateral,P467,derived
E0044819,N0045066,N0045067,446.411218,446.343635,2.283057,2.319146,12.287869,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001624,0.040586,0.008968,tractive,lateral,P467,derived
E0044820,N0045067,N0045068,446.343635,446.277643,2.319146,2.352087,11.998455,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001726,0.041601,0.009188,tractive,lateral,P467,derived
E0044821,N0045068,N0045069,446.277643,446.221258,2.352087,2.334406,10.251842,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.047093,0.141256,0.037068,tractive,lateral,P467,derived
E0044822,N0045069,N0045070,446.221258,446.178032,2.334406,2.323677,7.859405,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.047179,0.141344,0.037098,tractive,lateral,P467,derived
E0044823,N0045070,N0045071,446.178032,446.079691,2.323677,2.279989,17.880085,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.092511,0.1776,0.050045,tractive,lateral,P467,derived
E0044824,N0045071,N0045072,446.079691,445.922501,2.279989,2.38887,28.580029,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.7226,0.200108,0.229249,0.070912,tractive,lateral,P467,derived
E0044825,N0045072,N0045073,445.922501,445.667913,2.38887,2.639124,46.28874,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8023,0.245613,0.245066,0.077868,tractive,lateral,P467,derived
E0044826,N0045073,N0045074,445.667913,445.627467,2.639124,2.558813,5.055793,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.8023,0.245999,0.278987,0.071399,tractive,lateral,P467,derived
E0044827,N0045074,N0045075,445.627467,445.576373,2.558813,2.554578,10.218762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.246041,0.237261,0.07969,tractive,lateral,P467,derived
E0044828,N0045075,N0045076,445.576373,445.533233,2.554578,2.548218,7.843549,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.8023,0.246126,0.245232,0.077943,tractive,lateral,P467,derived
E0044829,N0045076,N0045077,445.533233,445.403188,2.548218,2.438304,23.644653,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8023,0.246192,0.245253,0.077952,tractive,lateral,P467,derived
E0044830,N0045077,N0045078,445.403188,445.344626,2.438304,2.27421,10.647619,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8023,0.246389,0.245317,0.077981,tractive,lateral,P467,derived
E0044831,N0045078,N0044649,445.344626,445.249585,2.27421,2.185382,17.280079,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8023,0.246477,0.245345,0.077994,tractive,lateral,P467,derived
E0044832,N0045079,N0045080,436.854298,436.811872,2.091686,2.144183,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,3.2393,0.137004,0.225123,0.055578,tractive,lateral,P447,provisional
E0044833,N0045080,N0045081,436.811872,436.710753,2.144183,2.300233,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137051,0.195902,0.061059,tractive,lateral,P447,provisional
E0044834,N0045081,N0044707,436.710753,436.510628,2.300233,2.796043,40.024992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182486,0.215249,0.069526,tractive,lateral,P447,provisional
E0044835,N0045082,N0045083,429.287436,429.146015,8.948037,8.994396,28.284271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004696,0.059641,0.014097,tractive,lateral,P463,provisional
E0044836,N0045083,N0044773,429.146015,428.814956,8.994396,8.935898,66.211781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004932,0.060761,0.014387,tractive,lateral,P463,provisional
E0044837,N0045084,N0045085,434.452677,434.202677,1.554769,2.813558,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0044838,N0045085,N0045086,434.202677,433.949438,2.813558,3.660731,50.647901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P463,provisional
E0044839,N0045086,N0045087,433.949438,433.841735,3.660731,3.927766,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000839,0.029885,0.007078,tractive,lateral,P463,provisional
E0044840,N0045087,N0044773,433.841735,433.755711,3.927766,3.995143,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001018,0.032432,0.007626,tractive,lateral,P463,provisional
E0044841,N0045088,N0045089,441.423572,441.133746,1.55,1.695142,57.96512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,derived
E0044842,N0045089,N0045090,441.133746,440.957183,1.695142,1.688203,35.312605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000483,0.023488,0.00575,tractive,lateral,P463,derived
E0044843,N0045090,N0045091,440.957183,440.887508,1.688203,1.761753,13.934974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000777,0.02892,0.006874,tractive,lateral,P463,derived
E0044844,N0045091,N0045092,440.887508,440.823572,1.761753,1.823676,12.787301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000893,0.030688,0.00725,tractive,lateral,P463,derived
E0044845,N0045092,N0045093,440.823572,440.780098,1.823676,1.904533,7.904324,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001,0.033218,0.007416,tractive,lateral,P463,derived
E0044846,N0045093,N0045094,440.780098,440.599924,1.904533,2.623373,32.758883,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001066,0.034121,0.007602,tractive,lateral,P463,derived
E0044847,N0045094,N0045095,440.599924,440.438572,2.623373,3.076931,29.336793,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001339,0.037508,0.00831,tractive,lateral,P463,derived
E0044848,N0045095,N0045096,440.438572,440.261335,3.076931,2.894915,32.224781,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001583,0.040167,0.008877,tractive,lateral,P463,derived
E0044849,N0045096,N0045097,440.261335,440.176818,2.894915,2.792908,15.36679,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001852,0.0428,0.009449,tractive,lateral,P463,derived
E0044850,N0045097,N0045098,440.176818,439.964783,2.792908,2.561981,38.551893,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00198,0.043964,0.009705,tractive,lateral,P463,derived
E0044851,N0045098,N0045099,439.964783,439.859621,2.561981,2.569242,19.120289,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002301,0.046678,0.010309,tractive,lateral,P463,derived
E0044852,N0045099,N0044709,439.859621,439.673418,2.569242,2.472548,33.855105,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002461,0.047937,0.010592,tractive,lateral,P463,derived
E0044853,N0045100,N0045101,439.387055,439.229179,3.422393,3.485543,31.575307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.458571,0.289742,0.106235,tractive,main,P463,provisional
E0044854,N0045101,N0044709,439.229179,439.058787,3.485543,3.087179,34.078359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.458834,0.289795,0.106264,tractive,main,P463,provisional
E0044855,N0045102,N0045103,433.567719,433.526099,4.358855,4.375207,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,34.2148,1.440837,0.453823,0.171419,tractive,main,P447,provisional
E0044856,N0045103,N0045104,433.526099,433.37403,4.375207,4.486749,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2148,1.44089,0.413788,0.18278,tractive,main,P447,provisional
E0044857,N0045104,N0045105,433.37403,433.327932,4.486749,4.531443,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486411,0.417722,0.185553,tractive,main,P447,provisional
E0044858,N0045105,N0045106,433.327932,433.233115,4.531443,4.877206,18.963519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486488,0.417728,0.185558,tractive,main,P447,provisional
E0044859,N0045106,N0045107,433.233115,433.183624,4.877206,5.539216,9.898221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.486646,0.417742,0.185567,tractive,main,P447,provisional
E0044860,N0045107,N0045108,433.183624,433.072606,5.539216,6.520534,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.531996,0.421572,0.188291,tractive,main,P447,provisional
E0044861,N0045108,N0045109,433.072606,433.029166,6.520534,7.097055,7.898176,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,36.3744,1.532181,0.436002,0.183946,tractive,main,P447,provisional
E0044862,N0045109,N0044645,433.029166,432.871947,7.097055,10.358461,28.585226,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.4542,1.577514,0.439882,0.186563,tractive,main,P447,provisional
E0044863,N0045110,N0044783,429.999937,429.959937,3.604189,3.632867,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,43.5304,1.830682,0.525168,0.182915,tractive,main,P463,provisional
E0044864,N0045111,N0045112,431.433276,431.310293,1.55,2.012889,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P463,provisional
E0044865,N0045112,N0044783,431.310293,431.246261,2.012889,2.346543,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045472,0.135106,0.037305,tractive,lateral,P463,provisional
E0044866,N0045113,N0045114,436.333165,436.218582,2.206142,2.477127,22.91651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682994,0.328548,0.128017,tractive,main,P447,provisional
E0044867,N0045114,N0045115,436.218582,436.176081,2.477127,2.713628,7.08349,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,16.1967,0.683185,0.350155,0.122572,tractive,main,P447,provisional
E0044868,N0045115,N0045116,436.176081,436.094345,2.713628,4.513596,16.347259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728511,0.33525,0.131971,tractive,main,P447,provisional
