Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0044869,N0045116,N0044643,436.094345,435.964345,4.513596,7.477733,26.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728648,0.33527,0.131982,tractive,main,P447,provisional
E0044870,N0045117,N0045118,426.11255,425.98725,1.550261,1.80108,25.059928,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P470,provisional
E0044871,N0045118,N0044807,425.98725,425.897111,1.80108,2.157332,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045476,0.13511,0.037306,tractive,lateral,P470,provisional
E0044872,N0045119,N0045120,426.616199,426.506426,1.55,1.761457,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P470,provisional
E0044873,N0045120,N0045121,426.506426,426.464426,1.761457,1.572073,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000183,0.016596,0.003794,tractive,lateral,P470,provisional
E0044874,N0045121,N0045122,426.464426,426.151377,1.572073,1.55303,8.944272,200,PVC-U,3.5,0.5,ground,minimum,3.6221,held,0.0,0.000233,0.03054,0.002967,tractive,lateral,P470,provisional
E0044875,N0045122,N0045123,426.151377,425.895936,1.55303,1.852294,51.088159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000307,0.019099,0.004878,tractive,lateral,P470,provisional
E0044876,N0045123,N0045124,425.895936,425.799759,1.852294,2.063583,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000733,0.028205,0.006723,tractive,lateral,P470,provisional
E0044877,N0045124,N0044807,425.799759,425.749759,2.063583,2.304684,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000894,0.030703,0.007253,tractive,lateral,P470,provisional
E0044878,N0045125,N0044818,429.131597,428.676597,4.07345,3.923256,91.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8501,1.556431,0.423601,0.189742,tractive,main,P469,provisional
E0044879,N0045126,N0045127,425.614508,425.549316,3.847009,3.856934,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.232167,0.232833,0.0776,tractive,main,P478,provisional
E0044880,N0045127,N0044833,425.549316,425.467922,3.856934,3.83823,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.277542,0.246693,0.08422,tractive,main,P478,provisional
E0044881,N0045128,N0045129,430.684009,430.572991,1.55,1.83628,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P469,provisional
E0044882,N0045129,N0045130,430.572991,430.522991,1.83628,1.981831,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000185,0.014982,0.004091,tractive,lateral,P469,provisional
E0044883,N0045130,N0045131,430.522991,430.457799,1.981831,2.0592,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000268,0.017918,0.00465,tractive,lateral,P469,provisional
E0044884,N0045131,N0045132,430.457799,430.340645,2.0592,2.247337,23.430749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000377,0.021,0.005252,tractive,lateral,P469,provisional
E0044885,N0045132,N0044818,430.340645,430.214154,2.247337,2.3857,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000572,0.025317,0.006123,tractive,lateral,P469,provisional
E0044886,N0045133,N0045134,435.445331,435.403331,1.55,1.629018,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P463,provisional
E0044887,N0045134,N0045135,435.403331,435.171329,1.629018,1.927182,46.400431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045317,0.134947,0.037249,tractive,lateral,P463,provisional
E0044888,N0045135,N0044821,435.171329,434.94457,1.927182,2.431498,45.351805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045704,0.135342,0.037389,tractive,lateral,P463,provisional
E0044889,N0045136,N0045137,427.336688,427.282312,1.55,1.774573,10.875218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P478,provisional
E0044890,N0045137,N0045138,427.282312,427.207312,1.774573,1.934991,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.1e-05,0.010402,0.003251,tractive,lateral,P478,provisional
E0044891,N0045138,N0044833,427.207312,427.104234,1.934991,2.201918,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P478,provisional
E0044892,N0045139,N0045140,429.468585,429.423308,1.55,1.621644,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P477,provisional
E0044893,N0045140,N0045141,429.423308,429.356226,1.621644,1.867559,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045343,0.134974,0.037258,tractive,lateral,P477,provisional
E0044894,N0045141,N0044720,429.356226,429.238881,1.867559,2.025187,23.468976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090722,0.170771,0.050713,tractive,lateral,P477,provisional
E0044895,N0045142,N0044836,428.42696,428.385729,2.645366,2.693281,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,28.0743,1.179057,0.496115,0.140346,tractive,lateral,P469,provisional
E0044896,N0045143,N0044843,429.203711,429.012335,1.7492,1.651789,38.275318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.351728,0.266229,0.093936,tractive,lateral,P478,provisional
E0044897,N0045144,N0045145,429.386626,429.330057,1.989259,1.993948,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182049,0.21508,0.06945,tractive,lateral,P469,provisional
E0044898,N0045145,N0045146,429.330057,429.252437,1.993948,2.055028,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227411,0.231273,0.076869,tractive,lateral,P469,provisional
E0044899,N0045146,N0045147,429.252437,429.163414,2.055028,2.020119,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22754,0.231315,0.076889,tractive,lateral,P469,provisional
E0044900,N0045147,N0045148,429.163414,429.084357,2.020119,2.056237,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272956,0.245369,0.083577,tractive,lateral,P469,provisional
E0044901,N0045148,N0044836,429.084357,428.999504,2.056237,2.079506,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273088,0.245407,0.083596,tractive,lateral,P469,provisional
E0044902,N0045149,N0045150,429.487322,429.322322,2.952009,1.563451,30.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,3.6428,0.153997,0.21037,0.062957,tractive,lateral,P478,provisional
E0044903,N0045150,N0045151,429.299121,429.212259,1.586652,1.588522,15.793013,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.6428,0.154247,0.210483,0.063003,tractive,lateral,P478,provisional
E0044904,N0045151,N0045152,429.212259,429.113106,1.588522,1.746238,18.027756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8023,0.244913,0.244839,0.077767,tractive,lateral,P478,provisional
E0044905,N0045152,N0044843,429.113106,429.007312,1.746238,1.656812,19.235384,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8821,0.290331,0.258699,0.084078,tractive,lateral,P478,provisional
E0044906,N0045153,N0045154,421.712723,421.448261,8.19078,8.892163,52.892527,200,PVC-U,0.5,0.5,table11,minimum,3.0493,merrimack,313.5243,11.145088,0.738211,0.533415,tractive,sub main,P477,derived
E0044907,N0045154,N0045155,421.448261,421.283533,8.892163,9.104498,32.945421,200,PVC-U,0.5,0.5,table11,minimum,3.048,merrimack,314.6041,11.179018,0.738753,0.534401,tractive,sub main,P477,derived
E0044908,N0045155,N0045156,421.283533,421.241284,9.104498,9.152942,7.041648,200,PVC-U,0.6,0.5,table11,minimum,3.048,merrimack,314.6041,11.179293,0.791798,0.505773,velocity,sub main,P477,derived
E0044909,N0045156,N0045157,421.241284,420.931927,9.152942,9.412464,61.87132,200,PVC-U,0.5,0.5,table11,minimum,3.048,merrimack,314.6041,11.179352,0.738758,0.534411,tractive,sub main,P477,derived
E0044910,N0045157,N0045158,420.931927,420.613037,9.412464,9.781434,63.778062,200,PVC-U,0.5,0.5,table11,minimum,3.0442,merrimack,317.8434,11.280255,0.740358,0.537342,tractive,sub main,P477,derived
E0044911,N0045158,N0045159,420.613037,420.363037,9.781434,10.204194,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0434,merrimack,318.585,11.303751,0.740728,0.538024,tractive,sub main,P477,derived
E0044912,N0045159,N0045160,420.363037,420.113037,10.204194,10.649659,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0421,merrimack,319.6648,11.337593,0.74126,0.539007,tractive,sub main,P477,derived
E0044913,N0045160,N0045161,420.113037,420.062579,10.649659,10.750165,10.091505,200,PVC-U,0.5,0.5,table11,minimum,3.0421,merrimack,319.6648,11.33801,0.741267,0.539019,tractive,sub main,P477,derived
E0044914,N0045161,N0045162,420.062579,419.990479,10.750165,10.873321,14.420042,200,PVC-U,0.5,0.5,table11,minimum,3.0421,merrimack,319.6648,11.338094,0.741268,0.539021,tractive,sub main,P477,derived
E0044915,N0045162,N0045163,419.990479,419.902001,10.873321,10.996803,17.695645,200,PVC-U,0.5,0.5,table11,minimum,3.04,merrimack,321.4862,11.394566,0.742151,0.54066,tractive,sub main,P477,derived
E0044916,N0045163,N0045164,419.902001,419.851385,10.996803,11.06048,10.123182,200,PVC-U,0.5,0.5,table11,minimum,3.04,merrimack,321.4862,11.394713,0.742153,0.540665,tractive,sub main,P477,derived
E0044917,N0045164,N0045165,419.851385,419.807321,11.06048,11.10729,8.812694,200,PVC-U,0.5,0.5,table11,minimum,3.04,merrimack,321.4862,11.394798,0.742155,0.540667,tractive,sub main,P477,derived
E0044918,N0045165,N0045166,419.807321,419.7669,11.10729,11.148902,3.849697,200,PVC-U,1.05,0.5,table11,minimum,3.04,merrimack,321.4862,11.394871,0.980871,0.434982,velocity,sub main,P477,derived
E0044919,N0045166,N0044720,419.7669,419.509504,11.148902,11.754564,51.479075,200,PVC-U,0.5,0.5,table11,minimum,3.04,merrimack,321.4862,11.394903,0.742156,0.54067,tractive,sub main,P477,derived
E0044920,N0045167,N0044846,422.275453,422.164435,2.297057,2.344446,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109851,0.18204,0.055261,tractive,main,P464,provisional
E0044921,N0045168,N0045169,418.339748,418.166182,6.174077,6.323197,34.71311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7844,1.430389,0.412868,0.182134,tractive,main,P464,provisional
E0044922,N0045169,N0045170,418.166182,418.124296,6.323197,6.315493,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,33.7844,1.430679,0.426995,0.177949,tractive,main,P464,provisional
E0044923,N0045170,N0045171,418.124296,418.063546,6.315493,6.380576,11.045361,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.7844,1.430742,0.427001,0.177953,tractive,main,P464,provisional
E0044924,N0045171,N0045172,418.063546,417.765834,6.380576,6.75797,54.129474,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.7844,1.430834,0.427009,0.177958,tractive,main,P464,provisional
E0044925,N0045172,N0045173,417.765834,417.589062,6.75797,6.901355,32.140317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.526,1.462375,0.429857,0.179843,tractive,main,P464,provisional
E0044926,N0045173,N0044846,417.589062,417.456149,6.901355,7.052732,24.166092,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,34.526,1.462643,0.429881,0.179859,tractive,main,P464,provisional
E0044927,N0045174,N0045175,424.647632,424.540277,1.55,1.623022,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P464,provisional
E0044928,N0045175,N0044851,424.540277,424.454254,1.623022,1.661347,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135981,0.195395,0.060843,tractive,lateral,P464,provisional
E0044929,N0045176,N0044851,424.453654,424.071653,1.664663,2.043948,76.400262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091118,0.17102,0.050812,tractive,lateral,P464,provisional
E0044930,N0045177,N0045178,435.97106,435.57106,1.78959,1.733414,79.999995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136596,0.195687,0.060967,tractive,lateral,P463,provisional
E0044931,N0045178,N0045179,435.57106,435.167179,1.733414,2.391781,80.776254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137263,0.196002,0.061101,tractive,lateral,P463,provisional
E0044932,N0045179,N0045180,435.167179,435.106971,2.391781,2.55288,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137936,0.196319,0.061237,tractive,lateral,P463,provisional
E0044933,N0045180,N0045181,435.106971,434.912485,2.55288,2.804984,38.897301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138036,0.196366,0.061257,tractive,lateral,P463,provisional
E0044934,N0045181,N0045182,434.912485,434.847293,2.804984,2.804624,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13836,0.196518,0.061322,tractive,lateral,P463,provisional
E0044935,N0045182,N0045183,434.847293,434.804336,2.804624,3.005326,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.2393,0.138469,0.203118,0.060001,tractive,lateral,P463,provisional
E0044936,N0045183,N0045184,434.804336,434.458929,3.005326,3.064203,62.801274,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.138534,0.20315,0.060014,tractive,lateral,P463,provisional
E0044937,N0045184,N0045185,434.458929,434.381733,3.064203,3.103222,14.035669,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.139057,0.203403,0.060116,tractive,lateral,P463,provisional
E0044938,N0045185,N0045186,434.381733,434.340113,3.103222,3.163763,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.139174,0.21547,0.057855,tractive,lateral,P463,provisional
E0044939,N0045186,N0045187,434.340113,434.269934,3.163763,3.138788,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139228,0.196925,0.061495,tractive,lateral,P463,provisional
E0044940,N0045187,N0045188,434.269934,434.013631,3.138788,3.195109,51.260686,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139345,0.196979,0.061519,tractive,lateral,P463,provisional
E0044941,N0045188,N0045189,434.013631,433.972683,3.195109,3.254093,3.899775,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,3.2393,0.139772,0.254238,0.051897,tractive,lateral,P463,provisional
E0044942,N0045189,N0045190,433.972683,433.772683,3.254093,3.991965,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139804,0.197193,0.06161,tractive,lateral,P463,provisional
E0044943,N0045190,N0045191,433.772683,433.732358,3.991965,4.542239,8.065041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.140138,0.197349,0.061677,tractive,lateral,P463,provisional
E0044944,N0045191,N0045192,433.732358,433.682109,4.542239,5.391469,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.140205,0.19738,0.06169,tractive,lateral,P463,provisional
E0044945,N0045192,N0045193,433.682109,433.476887,5.391469,4.404888,41.044274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.140289,0.197419,0.061707,tractive,lateral,P463,provisional
E0044946,N0045193,N0045194,433.476887,433.388127,4.404888,4.429469,17.751984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.140631,0.197578,0.061775,tractive,lateral,P463,provisional
E0044947,N0045194,N0045195,433.388127,433.346162,4.429469,4.389739,4.41741,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,3.2393,0.140779,0.246287,0.053278,tractive,lateral,P463,provisional
E0044948,N0045195,N0045196,433.346162,433.077627,4.389739,4.479288,53.706912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.140815,0.197663,0.061812,tractive,lateral,P463,provisional
E0044949,N0045196,N0044821,433.077627,432.687276,4.479288,4.688792,78.070216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.141263,0.19787,0.0619,tractive,lateral,P463,provisional
E0044950,N0045197,N0044908,422.193896,422.123153,1.55,1.710588,14.148755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0044951,N0045198,N0044908,421.877719,421.725896,1.551847,2.107844,30.364453,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0044952,N0045199,N0045200,424.710976,424.599958,1.971641,2.004717,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091607,0.171327,0.050934,tractive,lateral,P464,provisional
E0044953,N0045200,N0045201,424.599958,424.532876,2.004717,2.193778,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137059,0.195906,0.06106,tractive,lateral,P464,provisional
E0044954,N0045201,N0044881,424.532876,424.420515,2.193778,2.674578,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182438,0.215231,0.069517,tractive,lateral,P464,provisional
E0044955,N0045202,N0045203,422.058649,421.66012,1.721075,2.382726,79.705709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136072,0.195438,0.060861,tractive,lateral,P476,provisional
E0044956,N0045203,N0045204,421.66012,421.55814,2.382726,2.340572,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136736,0.195753,0.060995,tractive,lateral,P476,provisional
E0044957,N0045204,N0044908,421.55814,421.501131,2.340572,2.332609,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136906,0.195833,0.06103,tractive,lateral,P476,provisional
E0044958,N0045205,N0045206,424.433414,424.033414,2.05795,2.237521,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500021,0.297806,0.110608,tractive,lateral,P464,provisional
E0044959,N0045206,N0045207,424.033414,423.633414,2.237521,2.732523,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63649,0.32136,0.12384,tractive,lateral,P464,provisional
E0044960,N0045207,N0045208,423.633414,423.583414,2.732523,2.720053,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.818225,0.347619,0.139419,tractive,lateral,P464,provisional
E0044961,N0045208,N0045209,423.583414,423.46354,2.720053,3.01461,23.97482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863576,0.3535,0.143031,tractive,lateral,P464,provisional
E0044962,N0045209,N0045210,423.46354,423.41329,3.01461,3.212045,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863775,0.353525,0.143047,tractive,lateral,P464,provisional
E0044963,N0045210,N0044881,423.41329,423.267946,3.212045,3.827147,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909126,0.359185,0.146566,tractive,lateral,P464,provisional
E0044964,N0045211,N0045212,419.162664,418.852688,3.780146,4.177586,61.995274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7363,0.788539,0.34364,0.137001,tractive,main,P476,derived
E0044965,N0045212,N0045213,418.852688,418.780299,4.177586,4.285772,14.477709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4779,0.820145,0.347872,0.139574,tractive,main,P476,derived
E0044966,N0045213,N0045214,418.780299,418.69467,4.285772,4.411714,17.125749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5577,0.865533,0.353748,0.143185,tractive,main,P476,derived
E0044967,N0045214,N0045215,418.69467,418.638336,4.411714,4.509033,11.266814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5577,0.865676,0.353766,0.143196,tractive,main,P476,derived
E0044968,N0045215,N0045216,418.638336,418.596921,4.509033,4.592075,8.283125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0409,0.92795,0.361474,0.148001,tractive,main,P476,derived
E0044969,N0045216,N0045217,418.596921,418.487033,4.592075,4.760221,21.977589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0409,0.928019,0.361482,0.148006,tractive,main,P476,derived
E0044970,N0045217,N0045218,418.487033,418.428738,4.760221,4.852817,11.658944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0409,0.928202,0.361504,0.14802,tractive,main,P476,derived
E0044971,N0045218,N0045219,418.428738,418.218259,4.852817,5.163668,42.095747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0409,0.928299,0.361516,0.148028,tractive,main,P476,derived
E0044972,N0045219,N0045220,418.218259,418.037589,5.163668,5.407236,36.134099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0409,0.92865,0.361558,0.148054,tractive,main,P476,derived
E0044973,N0045220,N0044902,418.037589,417.914069,5.407236,5.593164,24.704016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0409,0.928951,0.361594,0.148077,tractive,main,P476,derived
E0044974,N0045221,N0045222,424.112868,423.933155,1.551439,1.898785,35.942532,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P464,derived
E0044975,N0045222,N0045223,423.933155,423.863331,1.898785,1.878185,13.96486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198281,0.221172,0.072205,tractive,lateral,P464,derived
E0044976,N0045223,N0045224,423.863331,423.770311,1.878185,2.032118,18.603856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198398,0.221214,0.072224,tractive,lateral,P464,derived
E0044977,N0045224,N0044892,423.770311,423.643581,2.032118,2.306736,25.346074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198553,0.221271,0.07225,tractive,lateral,P464,derived
E0044978,N0045225,N0045226,424.943949,424.521247,1.55007,1.719537,84.540364,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.632,0.487645,0.29545,0.109322,tractive,lateral,P464,derived
E0044979,N0045226,N0045227,424.521247,424.362068,1.719537,1.854332,31.835704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7916,0.578884,0.311909,0.118448,tractive,lateral,P464,derived
E0044980,N0045227,N0045228,424.362068,424.20973,1.854332,1.845964,30.467604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2748,0.641329,0.322125,0.124282,tractive,lateral,P464,derived
E0044981,N0045228,N0045229,424.20973,423.993349,1.845964,1.795408,43.276294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2748,0.641583,0.322165,0.124305,tractive,lateral,P464,derived
E0044982,N0045229,N0045230,423.993349,423.921569,1.795408,1.793641,14.355968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2748,0.641944,0.322222,0.124338,tractive,lateral,P464,derived
E0044983,N0045230,N0045231,423.921569,423.878329,1.793641,1.828031,6.652277,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,15.2748,0.642064,0.353091,0.116804,tractive,lateral,P464,derived
E0044984,N0045231,N0045232,423.878329,423.838319,1.828031,1.872802,4.445589,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,15.2748,0.642119,0.395361,0.108126,tractive,lateral,P464,derived
E0044985,N0045232,N0045233,423.838319,423.775641,1.872802,1.992487,12.535691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2748,0.642156,0.322255,0.124357,tractive,lateral,P464,derived
E0044986,N0045233,N0045234,423.775641,423.704208,1.992487,2.164627,14.286477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3546,0.687528,0.32923,0.128417,tractive,lateral,P464,derived
E0044987,N0045234,N0044892,423.704208,423.630742,2.164627,2.319575,14.693153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3546,0.687647,0.329248,0.128427,tractive,lateral,P464,derived
E0044988,N0045235,N0045236,418.663615,418.541039,5.045461,4.604622,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035339,0.123851,0.033389,tractive,lateral,P476,provisional
E0044989,N0045236,N0045237,418.541039,418.488615,4.604622,4.581545,10.484699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066634,0.15391,0.044186,tractive,lateral,P476,provisional
E0044990,N0045237,N0045238,418.488615,418.384036,4.581545,4.778257,20.915938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066721,0.153978,0.044212,tractive,lateral,P476,provisional
E0044991,N0045238,N0045239,418.384036,418.303413,4.778257,5.049614,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066896,0.154114,0.044264,tractive,lateral,P476,provisional
E0044992,N0045239,N0045240,418.303413,418.258136,5.049614,5.263775,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06703,0.154219,0.044303,tractive,lateral,P476,provisional
E0044993,N0045240,N0045241,418.258136,418.137202,5.263775,5.580785,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067105,0.154277,0.044325,tractive,lateral,P476,provisional
E0044994,N0045241,N0044902,418.137202,417.909521,5.580785,5.597712,45.536315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.098397,0.175475,0.052594,tractive,lateral,P476,provisional
E0044995,N0045242,N0045243,424.353421,424.301675,2.922763,3.099814,10.349192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184609,0.216066,0.069893,tractive,lateral,P480,derived
E0044996,N0045243,N0045244,424.301675,424.11766,3.099814,3.441178,36.803066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184695,0.216099,0.069908,tractive,lateral,P480,derived
E0044997,N0045244,N0045245,424.11766,423.884877,3.441178,3.813915,46.556664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185001,0.216216,0.06996,tractive,lateral,P480,derived
E0044998,N0045245,N0045246,423.884877,423.7968,3.813915,4.238814,17.615356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.321191,0.25858,0.090078,tractive,lateral,P480,derived
E0044999,N0045246,N0045247,423.7968,423.399579,4.238814,4.792712,79.444175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.321338,0.258618,0.090097,tractive,lateral,P480,derived
E0045000,N0045247,N0045248,423.399579,423.149579,4.792712,5.421832,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.322,0.25879,0.090182,tractive,lateral,P480,derived
E0045001,N0045248,N0045249,423.149579,422.894249,5.421832,6.007606,51.065951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.322417,0.258897,0.090236,tractive,lateral,P480,derived
E0045002,N0045249,N0045250,422.894249,422.753389,6.007606,6.416258,28.172049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.353932,0.266762,0.094207,tractive,lateral,P480,derived
E0045003,N0045250,N0045251,422.753389,422.557677,6.416258,6.952485,39.142399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.354167,0.266819,0.094236,tractive,lateral,P480,derived
E0045004,N0045251,N0045252,422.557677,422.50345,6.952485,7.054198,10.845501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.354493,0.266898,0.094276,tractive,lateral,P480,derived
E0045005,N0045252,N0045253,422.50345,422.461732,7.054198,7.096251,6.418045,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,8.3653,0.354584,0.292312,0.088638,tractive,lateral,P480,derived
E0045006,N0045253,N0045254,422.461732,422.395112,7.096251,7.04425,13.324099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.354637,0.266932,0.094294,tractive,lateral,P480,derived
E0045007,N0045254,N0044747,422.395112,421.969148,7.04425,5.712493,85.192845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.354748,0.266959,0.094308,tractive,lateral,P480,derived
E0045008,N0045255,N0045256,440.068266,440.013835,11.149965,11.012716,27.215792,500,GRP,0.2,0.155,table11,minimum,2.4364,merrimack,2002.903,57.126289,0.778407,0.400189,velocity,trunk main,P447,drafted
E0045009,N0045256,N0045257,440.013835,439.893835,11.012716,10.857874,60.0,500,GRP,0.2,0.155,table11,minimum,2.4364,merrimack,2002.903,57.126516,0.778408,0.40019,velocity,trunk main,P447,drafted
E0045010,N0045257,N0045258,439.893835,439.773835,10.857874,10.947265,60.0,500,GRP,0.2,0.155,table11,minimum,2.4364,merrimack,2002.903,57.127016,0.778409,0.400192,velocity,trunk main,P447,drafted
E0045011,N0045258,N0044954,439.773835,439.731509,10.947265,10.987699,14.108626,500,GRP,0.3,0.155,table11,minimum,2.4364,merrimack,2002.903,57.127516,0.90395,0.358166,velocity,trunk main,P447,drafted
E0045012,N0045259,N0045260,449.856921,449.816879,1.55,1.663864,8.008416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,derived
E0045013,N0045260,N0045261,449.816879,449.776556,1.663864,1.759821,5.376496,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.1596,0.090601,0.196085,0.046164,tractive,lateral,P447,derived
E0045014,N0045261,N0045262,449.776556,449.657234,1.759821,1.905785,23.864261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090646,0.170723,0.050694,tractive,lateral,P447,derived
E0045015,N0045262,N0045263,449.657234,449.203662,1.905785,1.758435,90.714507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226646,0.231019,0.07675,tractive,lateral,P447,derived
E0045016,N0045263,N0044954,449.203662,448.932444,1.758435,1.786763,54.243477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0441,0.715597,0.33338,0.130862,tractive,lateral,P447,derived
E0045017,N0045264,N0045265,443.208185,443.142993,2.751532,2.738141,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1024,0.597624,0.315055,0.12023,tractive,main,P447,provisional
E0045018,N0045265,N0044968,443.142993,442.888189,2.738141,2.89184,50.960769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.262,0.688267,0.329341,0.128482,tractive,main,P447,provisional
E0045019,N0045266,N0044968,443.987265,443.783304,1.861826,1.996725,40.792156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9989,0.880893,0.355686,0.144385,tractive,lateral,P447,provisional
E0045020,N0045267,N0044965,444.537372,444.390232,1.55,1.985286,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045021,N0045268,N0045269,444.473529,444.380524,1.55,1.892578,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0045022,N0045269,N0044965,444.380524,444.279281,1.892578,2.096237,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045422,0.135055,0.037287,tractive,lateral,P447,provisional
E0045023,N0045270,N0044962,442.420388,442.274614,2.696555,3.067183,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092778,0.172058,0.051225,tractive,main,P447,provisional
E0045024,N0045271,N0045272,443.606063,443.552211,1.991899,1.723637,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P447,provisional
E0045025,N0045272,N0045273,443.552211,443.487019,1.723637,1.819469,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000256,0.017532,0.004575,tractive,lateral,P447,provisional
E0045026,N0045273,N0045274,443.487019,443.413195,1.819469,1.898268,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000365,0.020691,0.005191,tractive,lateral,P447,provisional
E0045027,N0045274,N0044962,443.413195,443.265547,1.898268,2.07625,29.529646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045755,0.135394,0.037407,tractive,lateral,P447,provisional
E0045028,N0045275,N0045276,445.208623,445.019372,1.556606,1.563453,17.204651,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045029,N0045276,N0044973,445.003681,444.889445,1.579143,1.579488,22.847319,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000143,0.013171,0.003755,tractive,lateral,P447,provisional
E0045030,N0045277,N0045278,444.723927,444.534276,1.761608,2.560725,34.481879,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045763,0.139873,0.036603,tractive,lateral,P447,provisional
E0045031,N0045278,N0045279,444.534276,444.320271,2.560725,3.113018,38.910153,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.046051,0.140175,0.036704,tractive,lateral,P447,provisional
E0045032,N0045279,N0045280,444.320271,444.225326,3.113018,3.294785,17.262677,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.046375,0.140513,0.036818,tractive,lateral,P447,provisional
E0045033,N0045280,N0045281,444.225326,444.165834,3.294785,3.396055,10.816654,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.077609,0.167417,0.046266,tractive,lateral,P447,provisional
E0045034,N0045281,N0045282,444.165834,444.111666,3.396055,3.472716,9.848858,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.077699,0.167483,0.04629,tractive,lateral,P447,provisional
E0045035,N0045282,N0045283,444.111666,444.056666,3.472716,3.504858,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.108871,0.187533,0.053838,tractive,lateral,P447,provisional
E0045036,N0045283,N0045284,444.056666,443.984954,3.504858,3.536438,13.038405,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.108954,0.18758,0.053857,tractive,lateral,P447,provisional
E0045037,N0045284,N0045285,443.984954,443.504467,3.536438,3.23473,87.361319,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.109063,0.187643,0.053881,tractive,lateral,P447,provisional
E0045038,N0045285,N0044973,443.504467,443.338007,3.23473,3.130926,30.265492,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.563,0.109791,0.188059,0.054042,tractive,lateral,P447,provisional
E0045039,N0045286,N0044976,440.058045,439.931455,1.554351,1.675814,25.317978,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045040,N0045287,N0045288,440.168783,440.012971,1.55424,1.560607,16.401219,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045041,N0045288,N0044976,440.012971,439.92565,1.560607,1.681619,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P447,provisional
E0045042,N0045289,N0045290,429.334962,429.197667,10.623321,10.775081,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.1479,merrimack,241.0236,8.828896,0.696327,0.465114,tractive,sub main,P466,provisional
E0045043,N0045290,N0045291,429.197667,428.897667,10.775081,11.222969,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1428,merrimack,244.263,8.932782,0.698434,0.46824,tractive,sub main,P466,provisional
E0045044,N0045291,N0045292,428.897667,428.597667,11.222969,11.826619,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1378,merrimack,247.5023,9.036772,0.700519,0.47136,tractive,sub main,P466,provisional
E0045045,N0045292,N0044977,428.597667,428.501048,11.826619,12.219442,19.323784,200,PVC-U,0.5,0.5,table11,minimum,3.1378,merrimack,247.5023,9.037272,0.700529,0.471375,tractive,sub main,P466,provisional
E0045046,N0045293,N0045294,439.045215,438.730205,1.55,1.968922,63.00193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P466,provisional
E0045047,N0045294,N0044977,438.730205,438.613908,1.968922,2.106581,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091059,0.170983,0.050797,tractive,lateral,P466,provisional
E0045048,N0045295,N0045296,435.44732,435.390312,5.350867,5.446938,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.8717,2.486807,0.48753,0.238845,tractive,main,P447,provisional
E0045049,N0045296,N0044978,435.390312,434.99884,5.446938,5.607178,78.294317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.1909,2.667971,0.497773,0.247365,tractive,main,P447,provisional
E0045050,N0045297,N0045298,439.873828,439.820724,1.55,1.56694,10.620734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0045051,N0045298,N0045299,439.820724,439.655908,1.56694,1.558905,29.966648,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.1596,0.090623,0.176376,0.049585,tractive,lateral,P447,provisional
E0045052,N0045299,N0045300,439.655908,439.606714,1.558905,1.554327,8.944272,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.1596,0.090873,0.176539,0.049646,tractive,lateral,P447,provisional
E0045053,N0045300,N0045301,439.606714,439.452831,1.554327,1.556629,19.235384,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,2.1596,0.090947,0.200705,0.045563,tractive,lateral,P447,provisional
E0045054,N0045301,N0045302,439.452831,439.252841,1.556629,1.691709,39.998093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181642,0.214923,0.069379,tractive,lateral,P447,provisional
E0045055,N0045302,N0045303,439.252841,439.052841,1.691709,1.784897,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317777,0.257694,0.089635,tractive,lateral,P447,provisional
E0045056,N0045303,N0045304,439.052841,438.969791,1.784897,1.898495,16.609984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408644,0.279305,0.100693,tractive,lateral,P447,provisional
E0045057,N0045304,N0044978,438.969791,438.904599,1.898495,1.701419,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45405,0.288832,0.105747,tractive,lateral,P447,provisional
E0045058,N0045305,N0044984,433.287402,433.186163,1.55,1.554987,12.654904,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P472,provisional
E0045059,N0045306,N0044982,432.504236,432.454236,1.552984,1.744464,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P472,provisional
E0045060,N0045307,N0045308,433.68675,433.566334,1.555163,2.001415,24.083189,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P472,provisional
E0045061,N0045308,N0045309,433.566334,433.463256,2.001415,2.123505,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213854,0.226693,0.074739,tractive,lateral,P472,provisional
E0045062,N0045309,N0045310,433.463256,433.36175,2.123505,2.136572,20.301283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.214026,0.226752,0.074767,tractive,lateral,P472,provisional
E0045063,N0045310,N0045311,433.36175,433.321452,2.136572,2.145345,4.029767,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,5.0964,0.214195,0.287875,0.063654,tractive,lateral,P472,provisional
E0045064,N0045311,N0045312,433.321452,433.28066,2.145345,2.116374,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.0964,0.214228,0.266674,0.067039,tractive,lateral,P472,provisional
E0045065,N0045312,N0045313,433.28066,433.179417,2.116374,1.817104,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.214271,0.226837,0.074806,tractive,lateral,P472,provisional
E0045066,N0045313,N0044984,433.179417,433.083241,1.817104,1.657909,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21444,0.226895,0.074833,tractive,lateral,P472,provisional
E0045067,N0045314,N0044982,432.604968,432.554968,1.55,1.643732,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P472,provisional
E0045068,N0045315,N0044989,432.244961,432.202961,1.724003,1.838543,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,4.3191,0.181471,0.241234,0.064127,tractive,lateral,P472,provisional
E0045069,N0045316,N0044989,432.491265,432.351981,1.550666,1.689523,27.856777,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P472,provisional
E0045070,N0045317,N0045318,432.82729,432.763259,6.854869,7.145463,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.484048,0.41752,0.18541,tractive,main,P429,provisional
E0045071,N0045318,N0045319,432.763259,432.723259,7.145463,7.020821,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,35.2946,1.484155,0.492597,0.165311,tractive,main,P429,provisional
E0045072,N0045319,N0045320,432.723259,432.66229,7.020821,6.397921,12.193752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.484197,0.417532,0.185419,tractive,main,P429,provisional
E0045073,N0045320,N0045321,432.66229,432.602325,6.397921,7.450257,11.993022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.484298,0.417541,0.185425,tractive,main,P429,provisional
E0045074,N0045321,N0045002,432.602325,432.538685,7.450257,7.060161,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.484398,0.41755,0.185431,tractive,main,P429,provisional
E0045075,N0045322,N0045020,443.632281,443.502474,1.55,1.748564,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.209507,0.225181,0.074042,tractive,lateral,P467,provisional
E0045076,N0045323,N0045324,442.006081,441.956081,2.435295,1.95319,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000215,0.016123,0.004307,tractive,lateral,P447,provisional
E0045077,N0045324,N0045013,441.956081,441.866081,1.95319,2.953621,18.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000299,0.018865,0.004833,tractive,lateral,P447,provisional
E0045078,N0045325,N0045326,433.540229,433.480021,2.58172,2.631857,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2113,1.648722,0.431059,0.195131,tractive,main,P465,provisional
E0045079,N0045326,N0045017,433.480021,433.376943,2.631857,2.569255,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2113,1.648822,0.431067,0.195137,tractive,main,P465,provisional
E0045080,N0045327,N0045017,434.092729,433.875659,1.578292,2.070538,43.413877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135971,0.19539,0.060841,tractive,lateral,P465,provisional
E0045081,N0045328,N0045329,438.175407,438.054473,6.764779,6.981568,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5515,1.803872,0.442924,0.203882,tractive,main,P467,provisional
E0045082,N0045329,N0045330,438.054473,437.736668,6.981568,7.590297,63.560994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5515,1.804074,0.442939,0.203893,tractive,main,P467,provisional
E0045083,N0045330,N0045331,437.736668,437.626896,7.590297,7.541806,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5515,1.804604,0.442978,0.203923,tractive,main,P467,provisional
E0045084,N0045331,N0045020,437.626896,437.521421,7.541806,7.729617,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5515,1.804787,0.442992,0.203933,tractive,main,P467,provisional
E0045085,N0045332,N0045333,435.231009,435.152747,2.264688,2.375848,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002902,0.049546,0.011568,tractive,main,P447,provisional
E0045086,N0045333,N0045028,435.152747,435.038729,2.375848,2.288877,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003033,0.050407,0.011778,tractive,main,P447,provisional
E0045087,N0045334,N0045032,436.09328,435.761919,1.55,2.112684,66.272166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P447,provisional
E0045088,N0045335,N0045336,435.988101,435.945145,1.988278,2.131363,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.091252,0.176786,0.049739,tractive,lateral,P447,provisional
E0045089,N0045336,N0045337,435.945145,435.84373,2.131363,2.39504,18.439089,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091317,0.176828,0.049755,tractive,lateral,P447,provisional
E0045090,N0045337,N0045338,435.84373,435.740601,2.39504,3.048492,18.750661,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.136738,0.202275,0.059661,tractive,lateral,P447,provisional
E0045091,N0045338,N0045339,435.740601,435.692705,3.048492,2.540816,8.708399,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.136894,0.202351,0.059692,tractive,lateral,P447,provisional
E0045092,N0045339,N0045032,435.692705,435.58691,2.540816,2.287693,19.235384,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.136967,0.202387,0.059706,tractive,lateral,P447,provisional
E0045093,N0045340,N0045341,435.500412,435.436772,2.016739,2.12585,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137452,0.196091,0.06114,tractive,lateral,P447,provisional
E0045094,N0045341,N0045342,435.436772,435.305528,2.12585,2.147292,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182825,0.21538,0.069585,tractive,lateral,P447,provisional
E0045095,N0045342,N0045343,435.305528,435.103043,2.147292,2.45732,40.496913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228311,0.23157,0.077008,tractive,lateral,P447,provisional
E0045096,N0045343,N0045344,435.103043,435.060617,2.45732,2.314566,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.3989,0.228648,0.246728,0.073844,tractive,lateral,P447,provisional
E0045097,N0045344,N0045028,435.060617,434.731679,2.314566,2.595927,65.787537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319242,0.258075,0.089825,tractive,lateral,P447,provisional
E0045098,N0045345,N0045346,432.033477,431.983477,3.483765,3.537214,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.044011,0.374886,0.156554,tractive,main,P429,provisional
E0045099,N0045346,N0045347,431.983477,431.884989,3.537214,3.786154,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.044094,0.374895,0.15656,tractive,main,P429,provisional
E0045100,N0045347,N0045037,431.884989,431.820957,3.786154,3.741268,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.044258,0.374913,0.156572,tractive,main,P429,provisional
E0045101,N0045348,N0045349,434.518089,434.414045,1.570595,1.657915,20.808652,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P429,provisional
E0045102,N0045349,N0045350,434.414045,434.335783,1.657915,1.974886,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0939,0.423333,0.282466,0.102358,tractive,lateral,P429,provisional
E0045103,N0045350,N0045351,434.335783,434.16662,1.974886,1.559851,24.166092,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,10.0939,0.423464,0.317461,0.094552,tractive,lateral,P429,provisional
E0045104,N0045351,N0045352,434.16662,434.112537,1.559851,1.688641,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1736,0.468932,0.291805,0.107346,tractive,lateral,P429,provisional
E0045105,N0045352,N0045353,434.112537,434.072288,1.688641,1.740212,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,12.2534,0.51429,0.32014,0.107321,tractive,lateral,P429,provisional
E0045106,N0045353,N0045037,434.072288,433.9654,1.740212,1.596825,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2534,0.514346,0.300481,0.112076,tractive,lateral,P429,provisional
E0045107,N0045354,N0045045,429.481433,429.335659,1.55,1.862705,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0045108,N0045355,N0045356,429.803651,429.68016,1.554565,1.780229,24.698178,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0045109,N0045356,N0045045,429.68016,429.623151,1.780229,1.575213,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P429,provisional
E0045110,N0045357,N0045053,435.28015,435.067252,5.758668,5.394601,42.579655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9891,2.270572,0.474532,0.228307,tractive,main,P465,provisional
E0045111,N0045358,N0045053,439.058956,438.907439,1.551059,1.554414,20.202376,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,provisional
E0045112,N0045359,N0045360,432.332396,432.286298,3.990236,4.119464,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8589,2.180078,0.468813,0.223764,tractive,main,P429,provisional
E0045113,N0045360,N0045361,432.286298,432.042526,4.119464,4.768387,48.754487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9386,2.225422,0.4717,0.22605,tractive,main,P429,provisional
E0045114,N0045361,N0045362,432.042526,431.947001,4.768387,5.1509,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.178,2.36163,0.480115,0.232797,tractive,main,P429,provisional
E0045115,N0045362,N0045002,431.947001,431.783752,5.1509,7.815094,32.649655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.178,2.361789,0.480124,0.232805,tractive,main,P429,provisional
E0045116,N0045363,N0045079,437.02894,436.854298,1.801962,2.091686,34.928498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136365,0.195577,0.06092,tractive,lateral,P447,provisional
E0045117,N0045364,N0045365,437.356873,437.240254,1.63385,1.668865,23.323808,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045118,N0045365,N0045079,437.240254,437.148466,1.668865,1.797518,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000194,0.015336,0.004158,tractive,lateral,P447,provisional
E0045119,N0045366,N0045367,436.729693,436.629693,1.55116,1.746253,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0045120,N0045367,N0045082,436.629693,436.523745,1.746253,1.711728,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P463,provisional
E0045121,N0045368,N0045369,440.315516,440.065516,2.923742,3.164739,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320144,0.258309,0.089942,tractive,main,P463,provisional
E0045122,N0045369,N0045370,440.065516,439.815516,3.164739,3.253362,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320561,0.258417,0.089996,tractive,main,P463,provisional
E0045123,N0045370,N0045100,439.815516,439.726598,3.253362,3.082851,17.7837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320978,0.258525,0.09005,tractive,main,P463,provisional
