Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0045124,N0045371,N0045372,436.61525,436.383142,1.613724,1.617895,35.708799,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P447,provisional
E0045125,N0045372,N0045102,436.383142,436.268034,1.617895,1.658541,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136099,0.195451,0.060867,tractive,lateral,P447,provisional
E0045126,N0045373,N0045374,434.236169,434.194938,4.142493,4.165109,4.850713,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,24.4968,1.031887,0.449752,0.136988,tractive,main,P447,provisional
E0045127,N0045374,N0045375,434.194938,434.048565,4.165109,4.373493,29.274562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.077195,0.378519,0.158913,tractive,main,P447,provisional
E0045128,N0045375,N0045376,434.048565,434.008316,4.373493,4.426438,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,27.7361,1.167973,0.476801,0.1433,tractive,main,P447,provisional
E0045129,N0045376,N0045102,434.008316,433.567719,4.426438,4.358855,88.119237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.8957,1.258545,0.397045,0.171228,tractive,main,P447,provisional
E0045130,N0045377,N0045378,431.110424,431.015424,2.060353,2.305469,19.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422405,0.282269,0.102254,tractive,lateral,P463,provisional
E0045131,N0045378,N0045379,431.015424,430.908419,2.305469,2.458341,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.467831,0.291588,0.107229,tractive,lateral,P463,provisional
E0045132,N0045379,N0045380,430.908419,430.83683,2.458341,2.567101,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2168,0.513276,0.300283,0.111967,tractive,lateral,P463,provisional
E0045133,N0045380,N0045110,430.83683,430.740783,2.567101,2.863343,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2168,0.513396,0.300305,0.111979,tractive,lateral,P463,provisional
E0045134,N0045381,N0045113,436.95235,436.888147,1.55,1.651159,12.840541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045135,N0045382,N0045383,436.475966,436.400966,2.152879,2.175206,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682649,0.328496,0.127987,tractive,main,P447,provisional
E0045136,N0045383,N0045113,436.400966,436.333165,2.175206,2.206142,13.560217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682774,0.328515,0.127998,tractive,main,P447,provisional
E0045137,N0045384,N0045385,430.346732,430.245885,2.456613,2.788874,18.335757,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.1541,1.226066,0.4073,0.165209,tractive,main,P463,provisional
E0045138,N0045385,N0045386,430.245885,430.156352,2.788874,3.082662,16.278821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.271486,0.41187,0.16812,tractive,main,P463,provisional
E0045139,N0045386,N0045387,430.156352,430.054937,3.082662,3.425379,18.439089,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.271622,0.411883,0.168129,tractive,main,P463,provisional
E0045140,N0045387,N0045110,430.054937,429.999937,3.425379,3.604189,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.271776,0.411899,0.168138,tractive,main,P463,provisional
E0045141,N0045388,N0045389,439.699336,439.571567,1.766484,2.481656,25.553865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091658,0.171359,0.050947,tractive,lateral,P463,provisional
E0045142,N0045389,N0045390,439.571567,439.485544,2.481656,2.830985,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137138,0.195943,0.061076,tractive,lateral,P463,provisional
E0045143,N0045390,N0045100,439.485544,439.387055,2.830985,3.422393,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137281,0.19601,0.061105,tractive,lateral,P463,provisional
E0045144,N0045391,N0045125,431.696399,431.54926,1.55,1.655788,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P469,provisional
E0045145,N0045392,N0045126,427.988389,427.868281,1.550307,1.593236,24.021674,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P478,provisional
E0045146,N0045393,N0045394,429.678247,429.602584,3.168432,3.245408,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8501,1.555275,0.423506,0.189674,tractive,main,P469,provisional
E0045147,N0045394,N0045395,429.602584,429.461428,3.245408,3.584196,28.231188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8501,1.555401,0.423516,0.189681,tractive,main,P469,provisional
E0045148,N0045395,N0045396,429.461428,429.329424,3.584196,3.716993,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8501,1.555636,0.423536,0.189695,tractive,main,P469,provisional
E0045149,N0045396,N0045397,429.329424,429.243401,3.716993,3.804451,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8501,1.555856,0.423554,0.189708,tractive,main,P469,provisional
E0045150,N0045397,N0045125,429.243401,429.131597,3.804451,4.07345,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8501,1.556,0.423566,0.189717,tractive,main,P469,provisional
E0045151,N0045398,N0045399,426.695761,426.65545,1.873728,1.908332,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032208,0.119925,0.03206,tractive,lateral,P478,provisional
E0045152,N0045399,N0045400,426.65545,426.559273,1.908332,2.086327,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032275,0.120011,0.032089,tractive,lateral,P478,provisional
E0045153,N0045400,N0045401,426.559273,426.359273,2.086327,2.226573,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063525,0.151437,0.043257,tractive,lateral,P478,provisional
E0045154,N0045401,N0045402,426.359273,426.159273,2.226573,2.547179,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063859,0.151706,0.043358,tractive,lateral,P478,provisional
E0045155,N0045402,N0045403,426.159273,426.089163,2.547179,2.604105,14.021937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095282,0.173598,0.05184,tractive,lateral,P478,provisional
E0045156,N0045403,N0045404,426.089163,426.021156,2.604105,2.694421,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095399,0.173669,0.051868,tractive,lateral,P478,provisional
E0045157,N0045404,N0045405,426.021156,425.981156,2.694421,2.730118,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.2248,0.095512,0.204036,0.046571,tractive,lateral,P478,provisional
E0045158,N0045405,N0045406,425.981156,425.799153,2.730118,3.574596,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140821,0.197666,0.061813,tractive,lateral,P478,provisional
E0045159,N0045406,N0045407,425.799153,425.747675,3.574596,3.681616,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141124,0.197806,0.061873,tractive,lateral,P478,provisional
E0045160,N0045407,N0045408,425.747675,425.690666,3.681616,3.765175,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.14121,0.197846,0.06189,tractive,lateral,P478,provisional
E0045161,N0045408,N0045126,425.690666,425.614508,3.765175,3.847009,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.186572,0.216815,0.07023,tractive,lateral,P478,provisional
E0045162,N0045409,N0045410,429.390031,429.257178,1.551039,1.694085,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P469,provisional
E0045163,N0045410,N0045142,429.257178,429.186115,1.694085,1.886212,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226557,0.23099,0.076737,tractive,lateral,P469,provisional
E0045164,N0045411,N0045143,429.466235,429.375923,1.55,1.576989,18.062497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P478,provisional
E0045165,N0045412,N0045144,429.573307,429.386626,1.777462,1.989259,37.336309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181655,0.214928,0.069382,tractive,lateral,P469,provisional
E0045166,N0045413,N0045144,429.864948,429.814948,1.55,1.560938,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P469,provisional
E0045167,N0045414,N0045415,428.773169,428.729555,2.153162,2.180876,7.269005,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,17.2765,0.72548,0.356816,0.126084,tractive,lateral,P469,provisional
E0045168,N0045415,N0045416,428.729555,428.664555,2.180876,2.326748,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816075,0.347334,0.139246,tractive,lateral,P469,provisional
E0045169,N0045416,N0045417,428.664555,428.590224,2.326748,2.418443,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906718,0.358889,0.146381,tractive,lateral,P469,provisional
E0045170,N0045417,N0045418,428.590224,428.4906,2.418443,2.574219,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906842,0.358905,0.146391,tractive,lateral,P469,provisional
E0045171,N0045418,N0045142,428.4906,428.42696,2.574219,2.645366,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907008,0.358925,0.146403,tractive,lateral,P469,provisional
E0045172,N0045419,N0045420,430.941894,430.891894,1.555542,3.670453,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P478,provisional
E0045173,N0045420,N0045149,430.891894,430.833728,3.670453,1.605603,11.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090618,0.170705,0.050687,tractive,lateral,P478,provisional
E0045174,N0045421,N0045149,429.601559,429.487322,3.555088,2.952009,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063092,0.151086,0.043126,tractive,lateral,P478,provisional
E0045175,N0045422,N0045423,429.632391,429.57649,1.687891,1.830828,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P478,provisional
E0045176,N0045423,N0045424,429.57649,429.51818,1.830828,1.857735,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00026,0.017662,0.0046,tractive,lateral,P478,provisional
E0045177,N0045424,N0045425,429.51818,429.444356,1.857735,1.789348,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.169985,0.2103,0.067318,tractive,lateral,P478,provisional
E0045178,N0045425,N0045426,429.444356,429.327202,1.789348,1.880104,23.430749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215375,0.227217,0.074982,tractive,lateral,P478,provisional
E0045179,N0045426,N0045143,429.327202,429.203711,1.880104,1.7492,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260837,0.241792,0.081853,tractive,lateral,P478,provisional
E0045180,N0045427,N0045167,423.065753,422.949456,1.55,1.623054,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045181,N0045428,N0045167,422.491844,422.275453,2.394997,2.297057,43.27817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078206,0.162463,0.047455,tractive,lateral,P464,provisional
E0045182,N0045429,N0045430,422.963247,422.854226,7.714335,7.839316,19.821934,200,PVC-U,0.55,0.5,uniform,minimum,3.1856,merrimack,218.4145,8.101632,0.705375,0.431237,tractive,sub main,P477,derived
E0045183,N0045430,N0045431,422.854226,422.752834,7.839316,7.90781,18.434958,200,PVC-U,0.55,0.5,uniform,minimum,3.1767,merrimack,223.5109,8.266736,0.709158,0.436122,tractive,sub main,P477,derived
E0045184,N0045431,N0045432,422.752834,422.658898,7.90781,7.913734,17.07928,200,PVC-U,0.55,0.5,uniform,minimum,3.1749,merrimack,224.5907,8.301776,0.709952,0.437155,tractive,sub main,P477,derived
E0045185,N0045432,N0045433,422.658898,422.270857,7.913734,7.925921,70.553024,200,PVC-U,0.55,0.5,uniform,minimum,3.173,merrimack,225.6704,8.336786,0.710742,0.438186,tractive,sub main,P477,derived
E0045186,N0045433,N0045434,422.270857,422.209129,7.925921,7.918251,11.223152,200,PVC-U,0.55,0.5,uniform,minimum,3.1712,merrimack,226.7502,8.37222,0.711538,0.439229,tractive,sub main,P477,derived
E0045187,N0045434,N0045435,422.209129,422.156419,7.918251,7.916365,9.583635,200,PVC-U,0.55,0.5,uniform,minimum,3.1694,merrimack,227.83,8.40714,0.71232,0.440256,tractive,sub main,P477,derived
E0045188,N0045435,N0045436,422.156419,422.113606,7.916365,7.909099,7.784276,200,PVC-U,0.55,0.5,table11,minimum,3.1694,merrimack,227.83,8.40722,0.712322,0.440258,tractive,sub main,P477,derived
E0045189,N0045436,N0045437,422.113606,422.070843,7.909099,7.919392,5.701713,200,PVC-U,0.75,0.5,table11,minimum,3.1694,merrimack,227.83,8.407285,0.798747,0.403763,velocity,sub main,P477,derived
E0045190,N0045437,N0045438,422.070843,421.998327,7.919392,7.959437,14.503193,200,PVC-U,0.5,0.5,table11,minimum,3.1694,merrimack,227.83,8.407332,0.687525,0.452346,tractive,sub main,P477,derived
E0045191,N0045438,N0045439,421.998327,421.931659,7.959437,8.044751,13.333578,200,PVC-U,0.5,0.5,table11,minimum,3.1669,merrimack,229.3132,8.455259,0.688547,0.453805,tractive,sub main,P477,derived
E0045192,N0045439,N0045440,421.931659,421.825312,8.044751,8.121801,21.269372,200,PVC-U,0.5,0.5,table11,minimum,3.1669,merrimack,229.3132,8.455371,0.688549,0.453809,tractive,sub main,P477,derived
E0045193,N0045440,N0045153,421.825312,421.712723,8.121801,8.19078,22.517774,200,PVC-U,0.5,0.5,table11,minimum,3.1651,merrimack,230.393,8.490327,0.689291,0.454872,tractive,sub main,P477,derived
E0045194,N0045441,N0045442,424.942688,424.539677,1.599762,1.60873,23.706539,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045195,N0045442,N0045176,424.539677,424.453654,1.60873,1.664663,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P464,provisional
E0045196,N0045443,N0045176,424.764429,424.458304,1.646246,1.660013,29.154759,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.219826,0.042726,tractive,lateral,P464,provisional
E0045197,N0045444,N0045445,422.935189,422.854567,1.811637,1.887712,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000425,0.022176,0.005486,tractive,lateral,P464,provisional
E0045198,N0045445,N0045446,422.854567,422.81214,1.887712,1.912652,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000559,0.026601,0.005834,tractive,lateral,P464,provisional
E0045199,N0045446,N0045447,422.81214,422.707021,1.912652,1.929087,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.039,0.295711,0.251792,0.086712,tractive,lateral,P464,provisional
E0045200,N0045447,N0045448,422.707021,422.530882,1.929087,2.040529,35.22783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.039,0.295887,0.25184,0.086736,tractive,lateral,P464,provisional
E0045201,N0045448,N0045449,422.530882,422.394867,2.040529,2.155914,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.039,0.29618,0.251921,0.086775,tractive,lateral,P464,provisional
E0045202,N0045449,N0045168,422.394867,422.338299,2.155914,2.175526,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.039,0.296407,0.251983,0.086806,tractive,lateral,P464,provisional
E0045203,N0045450,N0045451,419.180564,419.115564,5.301522,5.469427,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2622,1.070307,0.377772,0.158426,tractive,main,P464,provisional
E0045204,N0045451,N0045452,419.115564,418.865584,5.469427,5.588731,49.995975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2622,1.070415,0.377783,0.158434,tractive,main,P464,provisional
E0045205,N0045452,N0045453,418.865584,418.614339,5.588731,5.882579,50.249182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7454,1.133012,0.38445,0.162803,tractive,main,P464,provisional
E0045206,N0045453,N0045168,418.614339,418.339748,5.882579,6.174077,54.918121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7454,1.133431,0.384494,0.162832,tractive,main,P464,provisional
E0045207,N0045454,N0045455,436.428488,436.266541,1.552286,1.553588,7.197612,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0045208,N0045455,N0045177,436.216147,436.138045,1.603982,1.622606,15.620499,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,6e-05,0.008262,0.002871,tractive,lateral,P463,provisional
E0045209,N0045456,N0045177,436.085297,435.97106,1.909301,1.78959,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136216,0.195506,0.06089,tractive,lateral,P463,provisional
E0045210,N0045457,N0045199,424.90137,424.710976,1.783932,1.971641,38.078866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091122,0.171023,0.050813,tractive,lateral,P464,provisional
E0045211,N0045458,N0045199,425.099186,424.99891,1.552212,1.683708,20.055229,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045212,N0045459,N0045460,423.061045,422.571545,1.557272,1.560047,11.0,200,PVC-U,4.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.281139,0.022751,tractive,lateral,P476,provisional
E0045213,N0045460,N0045202,422.548371,422.206318,1.583221,1.573406,11.401754,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090626,0.313434,0.033688,tractive,lateral,P476,provisional
E0045214,N0045461,N0045202,422.108649,422.058649,1.551935,1.721075,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0045215,N0045462,N0045463,424.950218,424.840446,1.771309,1.921059,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227196,0.231201,0.076835,tractive,lateral,P464,provisional
E0045216,N0045463,N0045464,424.840446,424.773364,1.921059,1.991437,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272646,0.245279,0.083534,tractive,lateral,P464,provisional
E0045217,N0045464,N0045205,424.773364,424.527146,1.991437,1.964218,49.243643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363292,0.269002,0.095351,tractive,lateral,P464,provisional
E0045218,N0045465,N0045466,424.743825,424.656504,1.551219,1.728872,17.464249,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P464,provisional
E0045219,N0045466,N0045205,424.656504,424.433414,1.728872,2.05795,44.618038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09068,0.170744,0.050702,tractive,lateral,P464,provisional
E0045220,N0045467,N0045211,421.350696,421.300708,1.55,1.642102,9.99752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.039,0.295093,0.251622,0.086628,tractive,lateral,P476,derived
E0045221,N0045468,N0045469,420.984338,420.627617,1.639777,2.775581,71.344236,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0045222,N0045469,N0045235,420.627617,420.415721,2.775581,3.293355,42.37924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000595,0.02576,0.006214,tractive,lateral,P476,provisional
E0045223,N0045470,N0045471,432.273761,431.723761,1.871503,1.885431,50.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0045224,N0045471,N0045472,431.723761,431.499156,1.885431,2.636251,44.92102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P463,provisional
E0045225,N0045472,N0045473,431.499156,431.425331,2.636251,2.863243,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000791,0.029142,0.006921,tractive,lateral,P463,provisional
E0045226,N0045473,N0045474,431.425331,431.375834,2.863243,3.224203,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000914,0.030992,0.007315,tractive,lateral,P463,provisional
E0045227,N0045474,N0045475,431.375834,431.293828,3.224203,3.379573,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000997,0.032149,0.007564,tractive,lateral,P463,provisional
E0045228,N0045475,N0045476,431.293828,431.231178,3.379573,3.7911,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001133,0.033916,0.00795,tractive,lateral,P463,provisional
E0045229,N0045476,N0045477,431.231178,431.073761,3.7911,3.461823,31.483479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001238,0.035187,0.00823,tractive,lateral,P463,provisional
E0045230,N0045477,N0045478,431.073761,430.901899,3.461823,4.520465,34.372425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P463,provisional
E0045231,N0045478,N0045479,430.901899,430.861106,4.520465,4.860512,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001786,0.047721,0.008576,tractive,lateral,P463,provisional
E0045232,N0045479,N0045480,430.861106,430.776254,4.860512,5.652091,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001829,0.041259,0.009603,tractive,lateral,P463,provisional
E0045233,N0045480,N0045481,430.776254,430.735865,5.652091,5.368627,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.00197,0.048606,0.009045,tractive,lateral,P463,provisional
E0045234,N0045481,N0045482,430.735865,430.595001,5.368627,4.584992,28.172828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002015,0.042894,0.009982,tractive,lateral,P463,provisional
E0045235,N0045482,N0045483,430.595001,430.445001,4.584992,4.826911,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.044821,0.010435,tractive,lateral,P463,provisional
E0045236,N0045483,N0045484,430.445001,430.395001,4.826911,5.995929,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0025,0.046729,0.010888,tractive,lateral,P463,provisional
E0045237,N0045484,N0045485,430.395001,430.305749,5.995929,11.052802,17.850424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002583,0.047334,0.011033,tractive,lateral,P463,provisional
E0045238,N0045485,N0045486,430.305749,430.262851,11.052802,11.644406,7.149576,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.002732,0.051415,0.010839,tractive,lateral,P463,provisional
E0045239,N0045486,N0045487,430.262851,430.162851,11.644406,9.298178,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002792,0.048803,0.011387,tractive,lateral,P463,provisional
E0045240,N0045487,N0045488,430.162851,430.122048,9.298178,9.072959,3.264237,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.002958,0.06753,0.009527,tractive,lateral,P463,provisional
E0045241,N0045488,N0045489,430.122048,430.014345,9.072959,7.352202,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002986,0.050101,0.011703,tractive,lateral,P463,provisional
E0045242,N0045489,N0045490,430.014345,429.963369,7.352202,6.826731,10.195104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003165,0.05125,0.011984,tractive,lateral,P463,provisional
E0045243,N0045490,N0045491,429.963369,429.921247,6.826731,6.819689,5.616285,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.00325,0.059249,0.011071,tractive,lateral,P463,provisional
E0045244,N0045491,N0045492,429.921247,429.825722,6.819689,7.039176,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003297,0.052069,0.012186,tractive,lateral,P463,provisional
E0045245,N0045492,N0045493,429.825722,429.735168,7.039176,7.403625,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003456,0.053028,0.012423,tractive,lateral,P463,provisional
E0045246,N0045493,N0045494,429.735168,429.687999,7.403625,7.65682,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003607,0.053911,0.012643,tractive,lateral,P463,provisional
E0045247,N0045494,N0045082,429.687999,429.287436,7.65682,8.948037,80.112421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003686,0.054363,0.012756,tractive,lateral,P463,provisional
E0045248,N0045495,N0045496,419.499368,419.4321,3.220023,3.369231,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.217315,0.227881,0.075289,tractive,main,P476,provisional
E0045249,N0045496,N0045497,419.4321,419.313251,3.369231,3.563855,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.217427,0.227919,0.075307,tractive,main,P476,provisional
E0045250,N0045497,N0045211,419.313251,419.162664,3.563855,3.780146,30.117437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9557,0.462021,0.290433,0.106607,tractive,main,P476,provisional
E0045251,N0045498,N0045499,418.935442,418.79402,3.661177,4.120958,28.284271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033939,0.122126,0.032803,tractive,lateral,P476,provisional
E0045252,N0045499,N0045500,418.79402,418.739937,4.120958,4.317619,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034174,0.122419,0.032902,tractive,lateral,P476,provisional
E0045253,N0045500,N0045235,418.739937,418.663615,4.317619,5.045461,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034265,0.122532,0.032941,tractive,lateral,P476,provisional
E0045254,N0045501,N0045242,425.481036,425.348062,1.55,1.928123,26.594959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P480,drafted
E0045255,N0045502,N0045503,424.70275,424.518212,1.551614,2.584846,36.9076,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P480,derived
E0045256,N0045503,N0045242,424.518212,424.353421,2.584846,2.922763,32.958192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093578,0.172553,0.051422,tractive,lateral,P480,derived
E0045257,N0045504,N0045505,417.557366,417.500445,10.578377,10.600874,11.3842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.6128,2.60577,0.494318,0.244469,tractive,main,P484,provisional
E0045258,N0045505,N0045506,417.500445,417.306399,10.600874,10.867764,38.809036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.6128,2.605865,0.494323,0.244474,tractive,main,P484,provisional
E0045259,N0045506,N0045507,417.306399,417.208019,10.867764,10.684498,19.676153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.096,2.668368,0.497795,0.247383,tractive,main,P484,provisional
E0045260,N0045507,N0045508,417.208019,417.066091,10.684498,10.587382,28.385565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.096,2.668532,0.497804,0.247391,tractive,main,P484,provisional
E0045261,N0045508,N0045509,417.066091,416.978233,10.587382,10.508187,17.571555,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.096,2.668769,0.497817,0.247402,tractive,main,P484,provisional
E0045262,N0045509,N0045510,416.978233,416.924918,10.508187,10.48533,10.663057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.1758,2.714182,0.500301,0.249497,tractive,main,P484,provisional
E0045263,N0045510,N0045511,416.924918,416.730454,10.48533,11.023574,38.892787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.1758,2.714271,0.500306,0.249501,tractive,main,P484,provisional
E0045264,N0045511,N0045512,416.730454,416.675682,11.023574,11.16053,10.954281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.1758,2.714595,0.500323,0.249516,tractive,main,P484,provisional
E0045265,N0045512,N0045513,416.675682,416.635123,11.16053,11.263529,7.374518,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,64.1758,2.714687,0.517616,0.243587,tractive,main,P484,provisional
E0045266,N0045513,N0045514,416.635123,416.593153,11.263529,11.346147,5.595912,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,64.1758,2.714748,0.577937,0.225356,tractive,main,P484,provisional
E0045267,N0045514,N0045515,416.593153,416.551752,11.346147,11.443426,7.527511,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,64.1758,2.714795,0.517622,0.243592,tractive,main,P484,provisional
E0045268,N0045515,N0045516,416.551752,416.511712,11.443426,11.516944,5.005015,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,64.1758,2.714858,0.591319,0.221762,tractive,main,P484,provisional
E0045269,N0045516,N0045517,416.511712,416.470162,11.516944,11.598503,6.39231,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,64.1758,2.714899,0.549321,0.233578,tractive,main,P484,provisional
E0045270,N0045517,N0045518,416.470162,416.317346,11.598503,11.765998,30.563253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.1758,2.714952,0.500343,0.249532,tractive,main,P484,provisional
E0045271,N0045518,N0045519,416.317346,416.032014,11.765998,12.170776,57.066354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.9174,2.746297,0.502038,0.250969,tractive,main,P484,provisional
E0045272,N0045519,N0045520,426.652789,426.545498,1.55,1.641666,21.458281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.659,2.777863,0.503731,0.252409,tractive,main,P484,provisional
E0045273,N0045520,N0045521,426.545498,426.323404,1.641666,1.872366,44.418778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.4006,2.809132,0.505393,0.253829,tractive,main,P477,provisional
E0045274,N0045521,N0045522,426.323404,425.973404,1.872366,2.654159,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.7052,2.94804,0.512609,0.260053,tractive,main,P477,provisional
E0045275,N0045522,N0045523,425.973404,425.61358,2.654159,3.281073,71.964784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.6862,3.115515,0.520969,0.267393,tractive,main,P477,provisional
E0045276,N0045523,N0045524,425.61358,425.21358,3.281073,4.204236,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6245,merrimack,75.1694,3.180351,0.524113,0.270188,tractive,main,P477,provisional
E0045277,N0045524,N0045525,425.21358,424.813588,4.204236,4.837627,79.998493,200,PVC-U,0.5,0.5,table11,minimum,3.6245,merrimack,75.1694,3.181018,0.524145,0.270217,tractive,main,P477,provisional
E0045278,N0045525,N0045526,424.813588,424.766607,4.837627,4.902796,9.396056,200,PVC-U,0.5,0.5,table11,minimum,3.606,merrimack,78.4087,3.300826,0.529824,0.275321,tractive,main,P477,provisional
E0045279,N0045526,N0045527,424.766607,424.479249,4.902796,5.448455,57.471651,200,PVC-U,0.5,0.5,table11,minimum,3.6001,merrimack,79.4885,3.340484,0.531669,0.276993,tractive,main,P477,provisional
E0045280,N0045527,N0045153,424.479249,424.115923,5.448455,5.78758,72.665143,200,PVC-U,0.5,0.5,table11,minimum,3.5845,merrimack,82.3897,3.446989,0.53654,0.281442,tractive,main,P477,provisional
E0045281,N0045528,N0045529,443.770266,443.650266,8.815947,8.442538,59.999902,500,GRP,0.2,0.155,table11,minimum,2.4465,merrimack,1935.3073,55.422456,0.772192,0.393583,velocity,trunk main,P462,drafted
E0045282,N0045529,N0045530,443.650266,443.530266,8.442538,8.290901,60.0,500,GRP,0.2,0.155,table11,minimum,2.4465,merrimack,1935.3073,55.422956,0.772194,0.393585,velocity,trunk main,P447,drafted
E0045283,N0045530,N0045531,443.530266,443.487739,8.290901,8.283104,5.315843,500,GRP,0.8,0.155,table11,minimum,2.4465,merrimack,1935.3073,55.423456,1.280385,0.272313,velocity,trunk main,P447,drafted
E0045284,N0045531,N0045532,443.487739,443.387739,8.283104,8.092669,50.0,500,GRP,0.2,0.155,table11,minimum,2.4465,merrimack,1935.3073,55.423501,0.772196,0.393588,velocity,trunk main,P447,drafted
E0045285,N0045532,N0045533,443.387739,443.287739,8.092669,7.960796,50.0,500,GRP,0.2,0.155,table11,minimum,2.4465,merrimack,1935.3073,55.423917,0.772198,0.393589,velocity,trunk main,P447,drafted
E0045286,N0045533,N0045255,443.287739,443.244974,7.960796,7.973257,8.553002,500,GRP,0.5,0.155,table11,minimum,2.4465,merrimack,1935.3073,55.424334,1.08019,0.307687,velocity,trunk main,P447,drafted
E0045287,N0045534,N0045535,444.297321,444.234671,1.55,1.651163,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0045288,N0045535,N0045266,444.234671,444.169479,1.651163,1.679612,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090639,0.170719,0.050692,tractive,lateral,P447,provisional
E0045289,N0045536,N0045537,443.617328,443.562101,2.232861,2.376284,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.324642,0.25947,0.090523,tractive,main,P447,provisional
E0045290,N0045537,N0045538,443.562101,443.467233,2.376284,2.45983,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.324734,0.259494,0.090535,tractive,main,P447,provisional
E0045291,N0045538,N0045539,443.467233,443.424807,2.45983,2.557097,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.370159,0.270619,0.096181,tractive,main,P447,provisional
E0045292,N0045539,N0045264,443.424807,443.208185,2.557097,2.751532,43.324358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.460764,0.290182,0.106472,tractive,main,P447,provisional
E0045293,N0045540,N0045541,444.198444,444.124619,1.55,1.592696,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P447,provisional
E0045294,N0045541,N0045542,444.124619,444.063587,1.592696,1.691998,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.8951,0.540719,0.305269,0.114726,tractive,lateral,P447,provisional
E0045295,N0045542,N0045266,444.063587,443.987265,1.691998,1.861826,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7596,0.744751,0.337568,0.133351,tractive,lateral,P447,provisional
E0045296,N0045543,N0045271,443.656063,443.606063,1.550786,1.991899,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045297,N0045544,N0045271,443.792804,443.742804,1.55,1.855157,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045298,N0045545,N0045270,443.514003,443.465245,1.552739,1.651698,9.751503,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045299,N0045546,N0045547,442.7255,442.683073,2.20315,2.362032,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.046932,0.145333,0.036283,tractive,lateral,P447,provisional
E0045300,N0045547,N0045548,442.683073,442.586896,2.362032,2.483782,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046991,0.136638,0.03785,tractive,lateral,P447,provisional
E0045301,N0045548,N0045270,442.586896,442.420388,2.483782,2.696555,33.301652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092419,0.171834,0.051136,tractive,lateral,P447,provisional
E0045302,N0045549,N0045550,444.051211,444.004041,1.550474,1.588946,9.433981,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045303,N0045550,N0045551,444.004041,443.930217,1.588946,1.592824,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.9e-05,0.009633,0.003114,tractive,lateral,P447,provisional
E0045304,N0045551,N0045552,443.930217,443.848822,1.592824,1.613427,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045469,0.135103,0.037304,tractive,lateral,P447,provisional
E0045305,N0045552,N0045553,443.848822,443.798573,1.613427,1.750041,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045605,0.135241,0.037353,tractive,lateral,P447,provisional
E0045306,N0045553,N0045264,443.798573,443.633044,1.750041,2.326673,33.105891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136223,0.19551,0.060892,tractive,lateral,P447,provisional
E0045307,N0045554,N0045555,444.955172,444.687442,5.300718,5.835446,48.6781,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8159,1.217896,0.406465,0.16468,tractive,main,P447,derived
E0045308,N0045555,N0045556,444.687442,444.569806,5.835446,5.951953,21.388394,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8159,1.218302,0.406507,0.164706,tractive,main,P447,derived
E0045309,N0045556,N0045557,444.569806,444.277438,5.951953,6.427853,53.157716,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8159,1.21848,0.406525,0.164718,tractive,main,P447,derived
E0045310,N0045557,N0045558,444.277438,444.182337,6.427853,6.596411,17.291173,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8159,1.218923,0.40657,0.164746,tractive,main,P447,derived
E0045311,N0045558,N0045559,444.182337,444.023403,6.596411,6.746647,28.89714,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8159,1.219067,0.406585,0.164756,tractive,main,P447,derived
E0045312,N0045559,N0045560,444.023403,443.947512,6.746647,6.848691,13.798285,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8159,1.219308,0.40661,0.164771,tractive,main,P447,derived
E0045313,N0045560,N0045561,443.947512,443.800345,6.848691,7.244302,26.757612,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.8957,1.26469,0.411194,0.167688,tractive,main,P447,derived
E0045314,N0045561,N0045562,443.800345,443.758905,7.244302,7.332587,4.144069,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,30.9755,1.310181,0.512578,0.147561,tractive,main,P447,derived
E0045315,N0045562,N0045563,443.758905,443.695442,7.332587,7.523674,12.692553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0553,1.355482,0.406153,0.177461,tractive,main,P447,derived
E0045316,N0045563,N0045564,443.695442,443.620177,7.523674,7.728059,15.053006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0553,1.355588,0.406163,0.177468,tractive,main,P447,derived
E0045317,N0045564,N0045565,443.620177,443.579477,7.728059,7.769492,3.130767,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,33.135,1.400981,0.573503,0.143028,tractive,main,P447,derived
E0045318,N0045565,N0045566,443.579477,443.412457,7.769492,7.888721,33.404019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.135,1.401007,0.410266,0.180315,tractive,main,P447,derived
E0045319,N0045566,N0045567,443.412457,443.230563,7.888721,8.073209,36.378668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.135,1.401285,0.410291,0.180333,tractive,main,P447,derived
E0045320,N0045567,N0045568,443.230563,442.866462,8.073209,8.399835,72.820344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.135,1.401588,0.410318,0.180351,tractive,main,P447,derived
E0045321,N0045568,N0045569,442.866462,442.823177,8.399835,8.369542,8.657041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.689823,0.43428,0.197485,tractive,main,P447,derived
E0045322,N0045569,N0045570,442.823177,442.749497,8.369542,8.26564,14.735994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.689895,0.434286,0.197489,tractive,main,P447,derived
E0045323,N0045570,N0045571,442.749497,442.552258,8.26564,8.208759,39.447656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.690018,0.434296,0.197496,tractive,main,P447,derived
E0045324,N0045571,N0045572,442.552258,442.369001,8.208759,8.326158,36.651357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.690347,0.434321,0.197515,tractive,main,P447,derived
E0045325,N0045572,N0045573,442.369001,442.281435,8.326158,8.445189,17.513391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.690652,0.434345,0.197533,tractive,main,P447,derived
E0045326,N0045573,N0045574,442.281435,442.053551,8.445189,8.773475,45.576622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.690798,0.434356,0.197541,tractive,main,P447,derived
E0045327,N0045574,N0045575,442.053551,441.916551,8.773475,9.085524,27.400096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.691178,0.434386,0.197562,tractive,main,P447,derived
E0045328,N0045575,N0045576,441.916551,441.479543,9.085524,8.946239,87.401652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.691406,0.434403,0.197575,tractive,main,P447,derived
E0045329,N0045576,N0045577,441.479543,441.357217,8.946239,9.159751,24.465146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.692135,0.43446,0.197617,tractive,main,P447,derived
E0045330,N0045577,N0045578,441.357217,441.2073,9.159751,9.536902,29.983467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.692339,0.434476,0.197629,tractive,main,P447,derived
E0045331,N0045578,N0045579,441.2073,440.8073,9.536902,10.049665,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.692589,0.434495,0.197643,tractive,main,P447,derived
E0045332,N0045579,N0045580,440.8073,440.421302,10.049665,10.802056,77.199479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.996,1.693255,0.434547,0.197681,tractive,main,P447,derived
E0045333,N0045580,N0045255,440.421302,440.380031,10.802056,10.8382,4.5857,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,39.996,1.693899,0.534572,0.171188,tractive,main,P447,derived
E0045334,N0045581,N0045277,444.874316,444.763863,1.55,1.721672,22.090722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045335,N0045582,N0045583,444.929767,444.836105,1.55,1.555588,17.029386,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P447,provisional
E0045336,N0045583,N0045277,444.836105,444.723927,1.555588,1.761608,20.396078,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045409,0.1395,0.036477,tractive,lateral,P447,provisional
E0045337,N0045584,N0045585,436.917365,436.826811,4.097314,4.041078,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.552366,0.423266,0.189502,tractive,main,P447,provisional
E0045338,N0045585,N0045295,436.826811,436.489099,4.041078,4.309089,67.542579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5154,1.711943,0.43599,0.198741,tractive,main,P447,provisional
E0045339,N0045586,N0045587,438.125629,438.02451,1.55,1.94421,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P466,provisional
E0045340,N0045587,N0045588,438.02451,437.874677,1.94421,2.179339,29.966648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090703,0.170759,0.050708,tractive,lateral,P466,provisional
E0045341,N0045588,N0045289,437.874677,437.802566,2.179339,2.155717,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13622,0.195508,0.060891,tractive,lateral,P466,provisional
E0045342,N0045589,N0045590,430.998279,430.945128,7.91676,7.938081,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.2,merrimack,210.4506,7.838582,0.674968,0.434874,tractive,sub main,P466,provisional
E0045343,N0045590,N0045591,430.945128,430.87842,7.938081,8.068907,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.198,merrimack,211.5304,7.873812,0.67577,0.435965,tractive,sub main,P466,provisional
E0045344,N0045591,N0045592,430.87842,430.52842,8.068907,8.623039,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1921,merrimack,214.7697,7.979218,0.67815,0.439223,tractive,sub main,P466,provisional
E0045345,N0045592,N0045593,430.52842,430.17842,8.623039,9.25728,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1806,merrimack,221.2484,8.189819,0.682819,0.4457,tractive,sub main,P466,provisional
E0045346,N0045593,N0045594,430.17842,429.82842,9.25728,9.89149,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1714,merrimack,226.6473,8.364848,0.686615,0.451052,tractive,sub main,P466,provisional
E0045347,N0045594,N0045595,429.82842,429.684257,9.89149,10.16636,28.832577,200,PVC-U,0.5,0.5,table11,minimum,3.1624,merrimack,232.0462,8.539375,0.690327,0.456361,tractive,sub main,P466,provisional
E0045348,N0045595,N0045596,429.684257,429.607771,10.16636,10.322527,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.1588,merrimack,234.2058,8.609055,0.691788,0.458474,tractive,sub main,P466,provisional
E0045349,N0045596,N0045289,429.607771,429.334962,10.322527,10.623321,54.561891,200,PVC-U,0.5,0.5,table11,minimum,3.153,merrimack,237.7843,8.724078,0.694177,0.461953,tractive,sub main,P466,provisional
E0045350,N0045597,N0045598,450.585498,450.530271,1.55,1.593447,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.439989,0.285957,0.10421,tractive,lateral,P447,provisional
E0045351,N0045598,N0045599,450.530271,450.410498,1.593447,2.335168,23.954639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440081,0.285976,0.10422,tractive,lateral,P447,provisional
E0045352,N0045599,N0045600,450.410498,450.274733,2.335168,1.709703,27.15309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.831,0.789736,0.343802,0.1371,tractive,lateral,P447,provisional
E0045353,N0045600,N0045601,450.274733,449.251197,1.709703,1.554589,12.041595,200,PVC-U,8.5,0.5,ground,minimum,3.6221,held,19.9108,0.835229,0.930365,0.072272,velocity,lateral,P447,provisional
E0045354,N0045601,N0045602,449.251197,448.86056,1.554589,1.571203,55.805315,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,22.0703,0.925864,0.406341,0.136339,tractive,lateral,P447,provisional
E0045355,N0045602,N0045603,448.86056,448.73556,1.571203,4.163641,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0703,0.926329,0.361278,0.147878,tractive,lateral,P447,provisional
E0045356,N0045603,N0045604,448.73556,448.61056,4.163641,4.940832,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0703,0.926537,0.361303,0.147894,tractive,lateral,P447,provisional
E0045357,N0045604,N0045605,448.61056,448.560166,4.940832,4.805893,10.078821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0703,0.926746,0.361328,0.14791,tractive,lateral,P447,provisional
E0045358,N0045605,N0045606,448.560166,448.519279,4.805893,4.734657,6.290213,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,22.0703,0.92683,0.396086,0.138855,tractive,lateral,P447,provisional
E0045359,N0045606,N0045607,448.519279,448.476906,4.734657,4.659416,5.296608,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,22.0703,0.926882,0.425868,0.132113,tractive,lateral,P447,provisional
E0045360,N0045607,N0045608,448.476906,448.435625,4.659416,4.644514,3.5897,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,22.0703,0.926926,0.48321,0.121156,tractive,lateral,P447,provisional
E0045361,N0045608,N0045609,448.435625,448.395121,4.644514,4.684926,3.85748,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,22.0703,0.926956,0.468175,0.123811,tractive,lateral,P447,provisional
E0045362,N0045609,N0045610,448.395121,448.354495,4.684926,4.724026,5.416814,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,23.1501,0.972255,0.42263,0.13724,tractive,lateral,P447,provisional
E0045363,N0045610,N0045611,448.354495,448.236407,4.724026,4.418012,23.617575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8917,1.003391,0.370321,0.153616,tractive,lateral,P447,provisional
E0045364,N0045611,N0045612,448.236407,448.196346,4.418012,4.293766,4.451292,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,23.8917,1.003587,0.454854,0.133358,tractive,lateral,P447,provisional
E0045365,N0045612,N0045613,448.196346,448.156333,4.293766,4.256661,4.445823,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,23.8917,1.003625,0.454859,0.133361,tractive,lateral,P447,provisional
E0045366,N0045613,N0045614,448.156333,448.113352,4.256661,4.200949,4.775754,200,PVC-U,0.9,0.5,uniform,minimum,3.6221,held,23.8917,1.003662,0.454864,0.133363,tractive,lateral,P447,provisional
E0045367,N0045614,N0045615,448.113352,448.072481,4.200949,4.095823,5.108774,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,23.8917,1.003701,0.43656,0.137184,tractive,lateral,P447,provisional
E0045368,N0045615,N0045616,448.072481,448.030901,4.095823,3.93498,4.620004,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,23.8917,1.003744,0.454876,0.133368,tractive,lateral,P447,provisional
E0045369,N0045616,N0045617,448.030901,447.988687,3.93498,3.821036,4.690524,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,23.8917,1.003782,0.454881,0.13337,tractive,lateral,P447,provisional
E0045370,N0045617,N0045618,447.988687,447.948096,3.821036,3.740319,5.41205,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,23.8917,1.003822,0.426849,0.139334,tractive,lateral,P447,provisional
E0045371,N0045618,N0045619,447.948096,447.903017,3.740319,3.755277,6.010523,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,23.8917,1.003867,0.426855,0.139337,tractive,lateral,P447,provisional
E0045372,N0045619,N0045620,447.903017,447.837531,3.755277,3.874901,13.097179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.375,1.066097,0.377313,0.158128,tractive,lateral,P447,provisional
E0045373,N0045620,N0045621,447.837531,447.621139,3.874901,4.962663,43.278576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.375,1.066206,0.377325,0.158136,tractive,lateral,P447,provisional
E0045374,N0045621,N0045622,447.621139,447.526557,4.962663,5.346124,18.916408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.375,1.066567,0.377364,0.158161,tractive,lateral,P447,provisional
E0045375,N0045622,N0045623,447.526557,447.433173,5.346124,5.663263,18.676804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.375,1.066724,0.377381,0.158172,tractive,lateral,P447,provisional
E0045376,N0045623,N0045624,447.433173,447.391857,5.663263,5.724384,5.508733,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,25.375,1.06688,0.434997,0.143421,tractive,lateral,P447,provisional
E0045377,N0045624,N0045625,447.391857,447.305627,5.724384,5.840583,17.246001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.375,1.066926,0.377404,0.158187,tractive,lateral,P447,provisional
E0045378,N0045625,N0045626,447.305627,446.997035,5.840583,5.658757,61.718363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.375,1.06707,0.377419,0.158197,tractive,lateral,P447,provisional
