Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0045379,N0045626,N0045627,446.997035,446.728448,5.658757,5.460883,53.71743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1166,1.098674,0.380827,0.160421,tractive,lateral,P447,provisional
E0045380,N0045627,N0045628,446.728448,446.328448,5.460883,5.676313,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8582,1.130212,0.384158,0.16261,tractive,lateral,P447,provisional
E0045381,N0045628,N0045629,446.328448,445.928449,5.676313,5.304644,79.999846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.5998,1.161969,0.387443,0.164785,tractive,lateral,P447,provisional
E0045382,N0045629,N0045255,445.928449,445.836728,5.304644,5.381503,18.344109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.5998,1.162635,0.387511,0.16483,tractive,lateral,P447,provisional
E0045383,N0045630,N0045631,437.359597,437.267809,3.093955,3.377516,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046874,0.136521,0.037808,tractive,lateral,P447,provisional
E0045384,N0045631,N0045632,437.267809,437.169194,3.377516,3.68951,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047027,0.136674,0.037863,tractive,lateral,P447,provisional
E0045385,N0045632,N0045633,437.169194,436.981777,3.68951,4.330509,37.48333,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092459,0.171859,0.051146,tractive,lateral,P447,provisional
E0045386,N0045633,N0045634,436.981777,436.915069,4.330509,4.398805,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092771,0.172053,0.051223,tractive,lateral,P447,provisional
E0045387,N0045634,N0045635,436.915069,436.854241,4.398805,4.475532,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092883,0.172123,0.051251,tractive,lateral,P447,provisional
E0045388,N0045635,N0045636,436.854241,436.812988,4.475532,4.531921,3.928839,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,3.2393,0.138251,0.253314,0.051643,tractive,lateral,P447,provisional
E0045389,N0045636,N0045637,436.812988,436.512988,4.531921,4.627179,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183551,0.21566,0.06971,tractive,lateral,P447,provisional
E0045390,N0045637,N0045638,436.512988,436.211464,4.627179,4.554283,60.304812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36512,0.269434,0.095573,tractive,lateral,P447,provisional
E0045391,N0045638,N0045639,436.211464,436.098659,4.554283,4.432957,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.41089,0.279793,0.10095,tractive,lateral,P447,provisional
E0045392,N0045639,N0045640,436.098659,435.949998,4.432957,4.640059,29.732137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.456345,0.289295,0.105995,tractive,lateral,P447,provisional
E0045393,N0045640,N0045641,435.949998,435.554208,4.640059,5.271781,79.15807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592394,0.314184,0.119736,tractive,lateral,P447,provisional
E0045394,N0045641,N0045295,435.554208,435.44732,5.271781,5.350867,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728855,0.335299,0.132,tractive,lateral,P447,provisional
E0045395,N0045642,N0045315,432.530697,432.369296,1.550053,1.599667,32.280025,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P472,provisional
E0045396,N0045643,N0045644,432.3427,432.30197,1.55,1.5954,4.525629,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P472,provisional
E0045397,N0045644,N0045315,432.30197,432.244961,1.5954,1.724003,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090572,0.170676,0.050675,tractive,lateral,P472,provisional
E0045398,N0045645,N0045646,436.653082,436.57676,1.558802,2.0848,15.264338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0045399,N0045646,N0045317,436.57676,436.516552,2.0848,3.165607,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090662,0.170733,0.050698,tractive,lateral,P429,provisional
E0045400,N0045647,N0045325,434.481494,434.431494,1.55,1.690454,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,provisional
E0045401,N0045648,N0045325,433.753125,433.540229,2.544146,2.58172,42.579338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2113,1.648283,0.431024,0.195106,tractive,main,P465,provisional
E0045402,N0045649,N0045327,434.194427,434.092729,1.550507,1.578292,20.339761,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P465,provisional
E0045403,N0045650,N0045323,442.057071,442.006081,1.554928,2.435295,10.198039,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045404,N0045651,N0045323,442.340533,442.262271,1.55,2.179105,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045405,N0045652,N0045332,435.438275,435.307891,1.799792,2.187806,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000242,0.017068,0.004487,tractive,lateral,P447,provisional
E0045406,N0045653,N0045654,435.517239,435.420157,2.283878,2.267404,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001966,0.042473,0.009884,tractive,main,P447,provisional
E0045407,N0045654,N0045655,435.420157,435.353075,2.267404,2.212325,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002127,0.04383,0.010201,tractive,main,P447,provisional
E0045408,N0045655,N0045332,435.353075,435.231009,2.212325,2.264688,24.413111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002239,0.044734,0.010414,tractive,main,P447,provisional
E0045409,N0045656,N0045328,443.308714,443.258714,1.551973,1.681471,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0045410,N0045657,N0045658,438.694055,438.653263,6.748877,6.801266,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,36.8135,1.562395,0.500405,0.169444,tractive,main,P467,provisional
E0045411,N0045658,N0045659,438.653263,438.544061,6.801266,6.994025,21.84033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8135,1.562438,0.424097,0.190098,tractive,main,P467,provisional
E0045412,N0045659,N0045660,438.544061,438.483853,6.994025,7.050113,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.3122,1.667373,0.432528,0.196203,tractive,main,P467,provisional
E0045413,N0045660,N0045661,438.483853,438.370495,7.050113,7.005359,22.671568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.3122,1.667473,0.432536,0.196208,tractive,main,P467,provisional
E0045414,N0045661,N0045662,438.370495,438.281473,7.005359,6.95043,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4718,1.758197,0.439513,0.201344,tractive,main,P467,provisional
E0045415,N0045662,N0045328,438.281473,438.175407,6.95043,6.764779,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5515,1.803612,0.442905,0.203868,tractive,main,P467,provisional
E0045416,N0045663,N0045664,436.075499,435.825499,1.590151,1.728243,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091143,0.171036,0.050818,tractive,lateral,P447,provisional
E0045417,N0045664,N0045665,435.825499,435.575499,1.728243,1.919863,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091559,0.171297,0.050922,tractive,lateral,P447,provisional
E0045418,N0045665,N0045340,435.575499,435.500412,1.919863,2.016739,15.01739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137243,0.195992,0.061097,tractive,lateral,P447,provisional
E0045419,N0045666,N0045340,436.04826,435.96326,1.550465,1.553891,10.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045420,N0045667,N0045668,433.123572,432.978263,3.853113,4.937295,26.41969,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.0553,1.347616,0.419267,0.17289,tractive,main,P429,provisional
E0045421,N0045668,N0045669,432.978263,432.93709,4.937295,5.273451,3.58031,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,32.0553,1.347836,0.542952,0.144619,tractive,main,P429,provisional
E0045422,N0045669,N0045670,432.93709,432.896752,5.273451,5.616218,4.481947,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,32.0553,1.347866,0.498379,0.15342,tractive,main,P429,provisional
E0045423,N0045670,N0045317,432.896752,432.82729,5.616218,6.854869,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.135,1.393171,0.409565,0.179827,tractive,main,P429,provisional
E0045424,N0045671,N0045335,436.043101,435.988101,1.890554,1.988278,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000399,0.02223,0.005251,tractive,lateral,P447,provisional
E0045425,N0045672,N0045673,436.431726,436.350948,1.550238,1.669682,16.155494,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0045426,N0045673,N0045335,436.350948,436.29074,1.669682,1.685639,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090669,0.170738,0.0507,tractive,lateral,P447,provisional
E0045427,N0045674,N0045675,432.765613,432.714623,1.55,1.567451,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P429,provisional
E0045428,N0045675,N0045676,432.714623,432.464623,1.567451,2.158119,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.316955,0.257479,0.089528,tractive,lateral,P429,provisional
E0045429,N0045676,N0045677,432.464623,432.214623,2.158119,3.195656,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453174,0.288654,0.105652,tractive,lateral,P429,provisional
E0045430,N0045677,N0045678,432.214623,432.119791,3.195656,3.29299,18.966382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589392,0.313682,0.119451,tractive,lateral,P429,provisional
E0045431,N0045678,N0045345,432.119791,432.033477,3.29299,3.483765,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634817,0.321094,0.123687,tractive,lateral,P429,provisional
E0045432,N0045679,N0045345,434.45138,433.962885,1.840825,1.554358,37.576588,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,9.718,0.408736,0.388615,0.080458,tractive,lateral,P429,provisional
E0045433,N0045680,N0045357,440.307497,439.482497,1.554136,1.556321,10.0,200,PVC-U,8.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,provisional
E0045434,N0045681,N0045682,435.541714,435.417517,4.91904,5.270807,24.839485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.179519,0.468777,0.223735,tractive,main,P465,provisional
E0045435,N0045682,N0045683,435.417517,435.359207,5.270807,5.300766,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.224993,0.471673,0.226029,tractive,main,P465,provisional
E0045436,N0045683,N0045357,435.359207,435.28015,5.300766,5.758668,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.9891,2.270357,0.474518,0.228296,tractive,main,P465,provisional
E0045437,N0045684,N0045363,437.170362,437.02894,1.550677,1.801962,28.284271,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045438,N0045685,N0045686,437.285724,437.199701,1.55,1.59516,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P447,provisional
E0045439,N0045686,N0045363,437.199701,437.089021,1.59516,1.741881,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135945,0.195378,0.060836,tractive,lateral,P447,provisional
E0045440,N0045687,N0045688,436.705112,435.282961,1.648648,1.634275,12.529964,200,PVC-U,11.35,0.5,cover_min,minimum,3.6221,held,6.4787,0.272458,0.710163,0.040737,tractive,lateral,P429,provisional
E0045441,N0045688,N0045359,435.074215,434.556367,1.843022,1.766265,31.38471,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,9.718,0.408364,0.421656,0.076081,tractive,lateral,P429,provisional
E0045442,N0045689,N0045690,432.861765,432.819339,3.523336,3.61575,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,35.6621,1.498979,0.446584,0.178169,tractive,main,P429,provisional
E0045443,N0045690,N0045691,432.819339,432.743181,3.61575,4.058577,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7419,1.544305,0.422597,0.189023,tractive,main,P429,provisional
E0045444,N0045691,N0045692,432.743181,432.673719,4.058577,4.112353,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9015,1.634966,0.429967,0.194337,tractive,main,P429,provisional
E0045445,N0045692,N0045693,432.673719,432.632488,4.112353,3.848378,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9015,1.635082,0.429977,0.194344,tractive,main,P429,provisional
E0045446,N0045693,N0045694,432.632488,432.408881,3.848378,3.765527,44.72136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9813,1.680418,0.433548,0.196949,tractive,main,P429,provisional
E0045447,N0045694,N0045359,432.408881,432.332396,3.765527,3.990236,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1408,1.771325,0.4405,0.202076,tractive,main,P429,provisional
E0045448,N0045695,N0045696,441.873108,441.752174,1.609375,1.612053,24.186773,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0045449,N0045696,N0045368,441.752174,441.646699,1.612053,1.592559,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P463,provisional
E0045450,N0045697,N0045373,434.453241,434.236169,4.065863,4.142493,43.414554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.487286,0.295381,0.109285,tractive,main,P447,provisional
E0045451,N0045698,N0045382,437.228123,437.000417,1.738521,1.628428,45.54119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454166,0.288855,0.105759,tractive,lateral,P447,provisional
E0045452,N0045699,N0045377,432.265887,431.612845,1.55,1.557932,24.186773,200,PVC-U,2.7,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.302437,0.034482,tractive,lateral,P463,provisional
E0045453,N0045700,N0045701,431.458392,431.326294,1.55,1.773132,26.41969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P463,provisional
E0045454,N0045701,N0045377,431.326294,431.110424,1.773132,2.060353,43.174066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.240775,0.235602,0.078904,tractive,lateral,P463,provisional
E0045455,N0045702,N0045703,436.928851,436.868436,1.55,1.660189,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P447,provisional
E0045456,N0045703,N0045704,436.868436,436.709534,1.660189,1.753632,31.780497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181169,0.214739,0.069297,tractive,lateral,P447,provisional
E0045457,N0045704,N0045705,436.709534,436.604415,1.753632,1.962327,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317236,0.257552,0.089564,tractive,lateral,P447,provisional
E0045458,N0045705,N0045706,436.604415,436.564415,1.962327,1.92704,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362678,0.268856,0.095277,tractive,lateral,P447,provisional
E0045459,N0045706,N0045707,436.564415,436.517245,1.92704,1.917234,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408012,0.279167,0.100621,tractive,lateral,P447,provisional
E0045460,N0045707,N0045708,436.517245,436.476014,1.917234,1.92453,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408091,0.279184,0.10063,tractive,lateral,P447,provisional
E0045461,N0045708,N0045373,436.476014,436.309188,1.92453,2.069474,33.365181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498694,0.297555,0.110471,tractive,lateral,P447,provisional
E0045462,N0045709,N0045710,436.890714,436.802255,2.044894,2.017386,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227412,0.231273,0.076869,tractive,lateral,P447,provisional
E0045463,N0045710,N0045711,436.802255,436.718439,2.017386,1.934698,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22756,0.231322,0.076892,tractive,lateral,P447,provisional
E0045464,N0045711,N0045712,436.718439,436.644109,1.934698,1.901606,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.2277,0.231368,0.076913,tractive,lateral,P447,provisional
E0045465,N0045712,N0045713,436.644109,436.536174,1.901606,2.057301,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227823,0.231409,0.076932,tractive,lateral,P447,provisional
E0045466,N0045713,N0045382,436.536174,436.475966,2.057301,2.152879,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228003,0.231468,0.07696,tractive,lateral,P447,provisional
E0045467,N0045714,N0045715,431.034225,430.951725,1.853684,1.931759,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.182877,0.222593,0.068064,tractive,main,P463,provisional
E0045468,N0045715,N0045716,430.951725,430.676725,1.931759,2.109256,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.318804,0.266618,0.087777,tractive,main,P463,provisional
E0045469,N0045716,N0045717,430.676725,430.401725,2.109256,2.351602,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.9574,0.545557,0.316458,0.112621,tractive,main,P463,provisional
E0045470,N0045717,N0045384,430.401725,430.346732,2.351602,2.456613,9.998639,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.1169,0.636508,0.332224,0.121054,tractive,main,P463,provisional
E0045471,N0045718,N0045719,440.71276,440.61842,1.840707,1.849445,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319105,0.258039,0.089807,tractive,lateral,P463,provisional
E0045472,N0045719,N0045720,440.61842,440.535203,1.849445,2.03459,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319262,0.25808,0.089828,tractive,lateral,P463,provisional
E0045473,N0045720,N0045721,440.535203,440.453809,2.03459,2.323565,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319401,0.258116,0.089846,tractive,lateral,P463,provisional
E0045474,N0045721,N0045368,440.453809,440.315516,2.323565,2.923742,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319536,0.258151,0.089863,tractive,lateral,P463,provisional
E0045475,N0045722,N0045723,430.837157,430.756534,1.746797,1.971249,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362527,0.26882,0.095258,tractive,lateral,P463,provisional
E0045476,N0045723,N0045724,430.756534,430.714914,1.971249,2.043387,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,9.718,0.407928,0.305742,0.094567,tractive,lateral,P463,provisional
E0045477,N0045724,N0045384,430.714914,430.459992,2.043387,2.343352,50.984311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543783,0.305814,0.115029,tractive,lateral,P463,provisional
E0045478,N0045725,N0045726,440.760827,439.87801,1.595588,1.600537,24.186773,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0045479,N0045726,N0045727,439.87801,439.831912,1.600537,1.603238,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P463,provisional
E0045480,N0045727,N0045388,439.831912,439.751134,1.603238,1.714686,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000278,0.01823,0.00471,tractive,lateral,P463,provisional
E0045481,N0045728,N0045729,441.230579,439.800579,1.55,1.567006,65.0,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.222424,0.026618,tractive,lateral,P463,provisional
E0045482,N0045729,N0045388,439.800579,439.699336,1.567006,1.766484,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091076,0.170994,0.050801,tractive,lateral,P463,provisional
E0045483,N0045730,N0045731,430.07955,429.993236,2.471872,2.432179,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1702,0.805524,0.345929,0.13839,tractive,lateral,P469,provisional
E0045484,N0045731,N0045732,429.993236,429.746255,2.432179,3.023246,49.396356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1702,0.805668,0.345949,0.138402,tractive,lateral,P469,provisional
E0045485,N0045732,N0045393,429.746255,429.678247,3.023246,3.168432,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1702,0.806079,0.346004,0.138435,tractive,lateral,P469,provisional
E0045486,N0045733,N0045734,431.23039,431.15539,2.659289,2.646246,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.475808,0.293156,0.108077,tractive,main,P469,provisional
E0045487,N0045734,N0045735,431.15539,430.884235,2.646246,2.667401,54.230987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.475933,0.293181,0.10809,tractive,main,P469,provisional
E0045488,N0045735,N0045736,430.884235,430.824027,2.667401,2.67402,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.521653,0.301825,0.112817,tractive,main,P469,provisional
E0045489,N0045736,N0045737,430.824027,430.574027,2.67402,2.719094,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.56702,0.30988,0.117304,tractive,main,P469,provisional
E0045490,N0045737,N0045738,430.574027,430.324027,2.719094,2.718148,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.657971,0.324726,0.125788,tractive,main,P469,provisional
E0045491,N0045738,N0045393,430.324027,430.22785,2.718148,2.61883,19.235386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.748922,0.338157,0.133703,tractive,main,P469,provisional
E0045492,N0045739,N0045398,427.034046,426.918612,1.906659,1.650877,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000569,0.025259,0.006111,tractive,lateral,P478,provisional
E0045493,N0045740,N0045741,426.909485,426.810869,1.550201,1.806654,19.723083,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P478,provisional
E0045494,N0045741,N0045398,426.810869,426.695761,1.806654,1.873728,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031254,0.118676,0.031641,tractive,lateral,P478,provisional
E0045495,N0045742,N0045412,429.942837,429.767266,1.577,1.583503,35.1141,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P469,provisional
E0045496,N0045743,N0045744,429.749465,429.673307,1.551347,1.603365,15.231546,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P469,provisional
E0045497,N0045744,N0045412,429.673307,429.573307,1.603365,1.777462,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181196,0.21475,0.069302,tractive,lateral,P469,provisional
E0045498,N0045745,N0045746,430.200792,429.818292,1.741438,1.747931,15.0,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P478,provisional
E0045499,N0045746,N0045421,429.818292,429.758663,1.747931,3.397984,11.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,lateral,P478,provisional
E0045500,N0045747,N0045748,429.134512,429.014408,1.552805,1.843777,24.020824,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P469,provisional
E0045501,N0045748,N0045414,429.014408,428.908677,1.843777,2.017654,21.146195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226536,0.230983,0.076733,tractive,lateral,P469,provisional
E0045502,N0045749,N0045422,429.682391,429.632391,1.55,1.687891,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P478,provisional
E0045503,N0045750,N0045422,429.955904,429.765904,1.554075,1.554378,10.0,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P478,provisional
E0045504,N0045751,N0045752,429.270487,429.143897,1.550711,1.787042,25.317978,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P469,provisional
E0045505,N0045752,N0045753,429.143897,428.93593,1.787042,2.018842,41.593269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18128,0.214783,0.069316,tractive,lateral,P469,provisional
E0045506,N0045753,N0045754,428.93593,428.848609,2.018842,2.094384,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317428,0.257603,0.089589,tractive,lateral,P469,provisional
E0045507,N0045754,N0045414,428.848609,428.773169,2.094384,2.153162,15.088096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453375,0.288695,0.105673,tractive,lateral,P469,provisional
E0045508,N0045755,N0045428,423.274375,423.224689,1.552621,1.662152,9.937144,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045509,N0045756,N0045757,430.22687,430.095566,1.550718,1.554275,9.055385,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P478,provisional
E0045510,N0045757,N0045758,430.095566,429.955624,1.554275,1.550541,17.492856,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,7.5e-05,0.010843,0.002779,tractive,lateral,P478,provisional
E0045511,N0045758,N0045759,429.93678,429.789166,1.569384,1.587207,18.451759,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000221,0.018992,0.003932,tractive,lateral,P478,provisional
E0045512,N0045759,N0045760,429.789166,429.664166,1.587207,3.92406,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P478,provisional
E0045513,N0045760,N0045421,429.664166,429.601559,3.92406,3.555088,12.521449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062764,0.150819,0.043026,tractive,lateral,P478,provisional
E0045514,N0045761,N0045762,423.185001,422.944949,1.748166,2.158353,48.010416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031747,0.119324,0.031858,tractive,lateral,P464,provisional
E0045515,N0045762,N0045763,422.944949,422.903839,2.158353,2.321075,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.8214,0.077415,0.177102,0.044473,tractive,lateral,P464,provisional
E0045516,N0045763,N0045764,422.903839,422.843631,2.321075,2.536465,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077467,0.161944,0.047255,tractive,lateral,P464,provisional
E0045517,N0045764,N0045765,422.843631,422.798354,2.536465,2.665147,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077568,0.162015,0.047282,tractive,lateral,P464,provisional
E0045518,N0045765,N0045766,422.798354,422.757242,2.665147,2.707907,4.568049,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,1.8214,0.077643,0.198056,0.041332,tractive,lateral,P464,provisional
E0045519,N0045766,N0045767,422.757242,422.67031,2.707907,2.655405,17.386449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077681,0.162095,0.047313,tractive,lateral,P464,provisional
E0045520,N0045767,N0045428,422.67031,422.491844,2.655405,2.394997,35.693137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077826,0.162197,0.047352,tractive,lateral,P464,provisional
E0045521,N0045768,N0045444,423.044391,422.935189,1.55,1.811637,21.84033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045522,N0045769,N0045444,423.341612,423.195838,1.550051,1.550988,29.154759,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045523,N0045770,N0045771,423.676371,423.476092,5.521322,5.98036,36.414368,200,PVC-U,0.55,0.5,uniform,minimum,3.226,merrimack,196.8189,7.390964,0.688255,0.409885,tractive,sub main,P477,derived
E0045524,N0045771,N0045772,423.476092,423.360728,5.98036,6.376638,20.975174,200,PVC-U,0.55,0.5,uniform,minimum,3.226,merrimack,196.8189,7.391267,0.688263,0.409895,tractive,sub main,P477,derived
E0045525,N0045772,N0045773,423.360728,423.287938,6.376638,6.613643,13.234573,200,PVC-U,0.55,0.5,uniform,minimum,3.2239,merrimack,197.8987,7.426869,0.689155,0.410978,tractive,sub main,P477,derived
E0045526,N0045773,N0045774,423.287938,423.115761,6.613643,7.249717,31.304839,200,PVC-U,0.55,0.5,uniform,minimum,3.2217,merrimack,198.9784,7.462382,0.69004,0.412057,tractive,sub main,P477,derived
E0045527,N0045774,N0045775,423.115761,423.050211,7.249717,7.48171,11.918207,200,PVC-U,0.55,0.5,uniform,minimum,3.2196,merrimack,200.0582,7.498023,0.690926,0.413138,tractive,sub main,P477,derived
E0045528,N0045775,N0045429,423.050211,422.963247,7.48171,7.714335,15.811647,200,PVC-U,0.55,0.5,uniform,minimum,3.2196,merrimack,200.0582,7.498122,0.690928,0.413141,tractive,sub main,P477,derived
E0045529,N0045776,N0045777,426.691839,426.596492,4.090632,4.189946,19.069307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.683935,0.32869,0.1281,tractive,main,P477,provisional
E0045530,N0045777,N0045429,426.596492,426.442941,4.189946,4.234641,30.710207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.774628,0.341738,0.135853,tractive,main,P477,provisional
E0045531,N0045778,N0045450,421.553536,421.463398,2.750724,3.018689,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.157183,0.204959,0.064968,tractive,lateral,P464,provisional
E0045532,N0045779,N0045456,436.395898,436.293306,1.550788,1.701292,20.518285,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0045533,N0045780,N0045781,420.014303,419.85898,3.403239,3.801939,31.064449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.378,0.652663,0.323901,0.12531,tractive,main,P464,provisional
E0045534,N0045781,N0045782,419.85898,419.798565,3.801939,3.927356,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4744,0.866575,0.35388,0.143267,tractive,main,P464,provisional
E0045535,N0045782,N0045783,419.798565,419.748565,3.927356,4.018677,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4744,0.866676,0.353893,0.143274,tractive,main,P464,provisional
E0045536,N0045783,N0045784,419.748565,419.498565,4.018677,4.67096,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4744,0.866759,0.353904,0.143281,tractive,main,P464,provisional
E0045537,N0045784,N0045785,419.498565,419.248565,4.67096,5.298279,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5541,0.912443,0.35959,0.14682,tractive,main,P464,provisional
E0045538,N0045785,N0045450,419.248565,419.180564,5.298279,5.301522,13.600176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5541,0.91286,0.359641,0.146852,tractive,main,P464,provisional
E0045539,N0045786,N0045457,425.067578,424.90137,1.550037,1.783932,33.24154,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P464,provisional
E0045540,N0045787,N0045788,425.13973,425.061468,1.550089,1.619288,15.652476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045541,N0045788,N0045457,425.061468,424.953301,1.619288,1.732002,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P464,provisional
E0045542,N0045789,N0045462,425.305329,425.145251,1.550567,1.576276,32.015621,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P464,provisional
E0045543,N0045790,N0045791,425.100452,425.003369,1.55,1.669208,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P464,provisional
E0045544,N0045791,N0045462,425.003369,424.950218,1.669208,1.771309,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045429,0.135062,0.037289,tractive,lateral,P464,provisional
E0045545,N0045792,N0045793,425.164478,425.037002,1.55,1.672898,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045546,N0045793,N0045462,425.037002,424.9589,1.672898,1.762628,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P464,provisional
E0045547,N0045794,N0045456,437.338952,436.085297,1.903724,1.909301,29.154759,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.353465,0.031056,tractive,lateral,P463,provisional
E0045548,N0045795,N0045495,421.039111,420.989111,1.55,1.73028,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0045549,N0045796,N0045495,420.727115,420.548439,1.55026,2.170952,35.735137,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P476,provisional
E0045550,N0045797,N0045798,419.830145,419.66728,2.723414,3.065173,32.572995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108935,0.181534,0.055053,tractive,lateral,P476,provisional
E0045551,N0045798,N0045799,419.66728,419.584515,3.065173,3.153339,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.109207,0.181684,0.055115,tractive,lateral,P476,provisional
E0045552,N0045799,N0045495,419.584515,419.499368,3.153339,3.220023,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.171525,0.210924,0.067595,tractive,lateral,P476,provisional
E0045553,N0045800,N0045504,426.57973,426.531055,1.55,1.604687,9.735053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0045554,N0045801,N0045504,417.775563,417.557366,10.331676,10.578377,43.639432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.6128,2.605325,0.494293,0.244448,tractive,main,P484,provisional
E0045555,N0045802,N0045498,421.166813,421.022505,1.554866,1.574114,28.861739,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0045556,N0045803,N0045804,420.532566,420.491335,1.550014,1.797849,4.123106,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.149763,0.026974,tractive,lateral,P476,provisional
E0045557,N0045804,N0045805,420.491335,420.402313,1.797849,1.598877,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031124,0.118504,0.031583,tractive,lateral,P476,provisional
E0045558,N0045805,N0045806,420.402313,420.287204,1.598877,1.621457,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031273,0.118701,0.031649,tractive,lateral,P476,provisional
E0045559,N0045806,N0045807,420.287204,420.05895,1.621457,1.949473,45.650849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031465,0.118954,0.031734,tractive,lateral,P476,provisional
E0045560,N0045807,N0045808,420.05895,420.003723,1.949473,2.042999,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031845,0.119453,0.031901,tractive,lateral,P476,provisional
E0045561,N0045808,N0045809,420.003723,419.962906,2.042999,2.111648,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.7416,0.031937,0.134033,0.029586,tractive,lateral,P476,provisional
E0045562,N0045809,N0045810,419.962906,419.669436,2.111648,2.29376,58.694122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031986,0.119636,0.031963,tractive,lateral,P476,provisional
E0045563,N0045810,N0045811,419.669436,419.593278,2.29376,2.379927,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032475,0.120269,0.032176,tractive,lateral,P476,provisional
E0045564,N0045811,N0045812,419.593278,419.328656,2.379927,2.911182,52.924474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032602,0.120433,0.032231,tractive,lateral,P476,provisional
E0045565,N0045812,N0045813,419.328656,419.279411,2.911182,3.136085,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033043,0.120997,0.032421,tractive,lateral,P476,provisional
E0045566,N0045813,N0045814,419.279411,419.197405,3.136085,3.201032,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033125,0.121101,0.032456,tractive,lateral,P476,provisional
E0045567,N0045814,N0045498,419.197405,418.935442,3.201032,3.661177,52.392748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033262,0.121275,0.032515,tractive,lateral,P476,provisional
E0045568,N0045815,N0045816,444.801156,444.621158,8.540763,8.404233,89.999174,500,GRP,0.2,0.155,table11,minimum,2.4505,merrimack,1909.6477,54.764187,0.769746,0.391015,velocity,trunk main,P462,drafted
E0045569,N0045816,N0045817,444.621158,444.441158,8.404233,8.171818,89.999776,500,GRP,0.2,0.155,table11,minimum,2.4505,merrimack,1909.6477,54.764937,0.769749,0.391018,velocity,trunk main,P462,drafted
E0045570,N0045817,N0045528,444.441158,444.400568,8.171818,8.185644,4.510024,500,GRP,0.9,0.155,table11,minimum,2.4505,merrimack,1909.6477,54.765687,1.331367,0.262591,velocity,trunk main,P462,drafted
E0045571,N0045818,N0045819,451.378043,450.642527,1.551004,1.566091,50.72523,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0045572,N0045819,N0045820,450.620426,450.484816,1.588192,1.5739,14.27477,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,2.1596,0.090957,0.212808,0.043806,tractive,lateral,P462,derived
E0045573,N0045820,N0045821,450.484816,450.351215,1.5739,1.711987,26.720218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091076,0.170994,0.050801,tractive,lateral,P462,derived
E0045574,N0045821,N0045822,450.351215,450.309394,1.711987,1.788598,4.402246,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,2.1596,0.091299,0.213077,0.043879,tractive,lateral,P462,derived
E0045575,N0045822,N0045823,450.309394,450.241467,1.788598,1.92699,13.585381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091335,0.171157,0.050866,tractive,lateral,P462,derived
E0045576,N0045823,N0045824,450.241467,450.191116,1.92699,1.98433,10.070135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091449,0.171228,0.050895,tractive,lateral,P462,derived
E0045577,N0045824,N0045825,450.191116,450.14409,1.98433,1.945204,9.405171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091533,0.171281,0.050916,tractive,lateral,P462,derived
E0045578,N0045825,N0045826,450.14409,450.08509,1.945204,2.121453,11.799987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136878,0.19582,0.061024,tractive,lateral,P462,derived
E0045579,N0045826,N0045827,450.08509,450.003128,2.121453,2.376724,16.392417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136976,0.195866,0.061044,tractive,lateral,P462,derived
E0045580,N0045827,N0045828,450.003128,449.939615,2.376724,2.472433,12.702605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137113,0.195931,0.061071,tractive,lateral,P462,derived
E0045581,N0045828,N0045528,449.939615,449.836889,2.472433,2.749323,20.545112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137219,0.195981,0.061093,tractive,lateral,P462,derived
E0045582,N0045829,N0045830,444.613937,444.455035,1.761734,1.757581,31.780497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.23027,0.232213,0.077309,tractive,lateral,P447,provisional
E0045583,N0045830,N0045831,444.455035,444.24761,1.757581,1.705271,41.484937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.230535,0.2323,0.07735,tractive,lateral,P447,provisional
E0045584,N0045831,N0045536,444.24761,444.16217,1.705271,1.688019,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.276148,0.246292,0.084025,tractive,lateral,P447,provisional
E0045585,N0045832,N0045546,443.18607,442.7255,2.007534,2.20315,92.11406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045825,0.135465,0.037432,tractive,lateral,P447,provisional
E0045586,N0045833,N0045834,443.34919,443.239417,1.611442,1.617882,21.954498,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045587,N0045834,N0045546,443.239417,443.145078,1.617882,1.783572,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000183,0.014902,0.004076,tractive,lateral,P447,provisional
E0045588,N0045835,N0045836,444.154662,444.024951,1.881196,1.976056,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002189,0.044334,0.01032,tractive,main,P447,provisional
E0045589,N0045836,N0045837,444.024951,443.859951,1.976056,2.017216,33.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002405,0.04602,0.010719,tractive,main,P447,provisional
E0045590,N0045837,N0045838,443.859951,443.707882,2.017216,2.075169,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047947,0.137585,0.038188,tractive,main,P447,provisional
E0045591,N0045838,N0045536,443.707882,443.617328,2.075169,2.232861,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.0482,0.137833,0.038277,tractive,main,P447,provisional
E0045592,N0045839,N0045840,447.604271,447.561508,4.807625,4.879837,6.578936,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,8.0272,0.346669,0.290199,0.08772,tractive,main,P462,derived
E0045593,N0045840,N0045841,447.561508,447.519494,4.879837,4.963355,4.942786,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,8.0272,0.346724,0.318382,0.08238,tractive,main,P462,derived
E0045594,N0045841,N0045842,447.519494,447.471999,4.963355,5.118852,9.499103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.423122,0.282421,0.102334,tractive,main,P462,derived
E0045595,N0045842,N0045843,447.471999,447.28529,5.118852,5.616962,37.341726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.468469,0.291714,0.107297,tractive,main,P462,derived
E0045596,N0045843,N0045844,447.28529,447.114245,5.616962,5.865125,34.208974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.53096,0.303517,0.113753,tractive,main,P462,derived
E0045597,N0045844,N0045845,447.114245,446.869527,5.865125,6.246043,48.943573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.531245,0.303568,0.113781,tractive,main,P462,derived
E0045598,N0045845,N0045846,446.869527,446.692203,6.246043,6.32745,35.464855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4913,0.57692,0.311575,0.118259,tractive,main,P462,derived
E0045599,N0045846,N0045847,446.692203,446.606424,6.32745,6.444448,17.155705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4913,0.577216,0.311626,0.118288,tractive,main,P462,derived
E0045600,N0045847,N0045848,446.606424,446.553284,6.444448,6.557831,10.628098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5711,0.622626,0.319143,0.122565,tractive,main,P462,derived
E0045601,N0045848,N0045849,446.553284,446.509899,6.557831,6.646107,7.230773,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.6509,0.667982,0.347688,0.121284,tractive,main,P462,derived
E0045602,N0045849,N0045850,446.509899,446.467653,6.646107,6.711241,8.449229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6509,0.668042,0.326277,0.12669,tractive,main,P462,derived
E0045603,N0045850,N0045851,446.467653,446.418716,6.711241,6.828567,9.787342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7307,0.713379,0.333056,0.13067,tractive,main,P462,derived
E0045604,N0045851,N0045852,446.418716,446.351222,6.828567,6.943578,13.498961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7307,0.713461,0.333068,0.130677,tractive,main,P462,derived
E0045605,N0045852,N0045853,446.351222,446.27541,6.943578,6.998852,15.162405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.4723,0.744664,0.337555,0.133344,tractive,main,P462,derived
E0045606,N0045853,N0045854,446.27541,446.164117,6.998852,6.875861,22.258607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.4723,0.74479,0.337573,0.133355,tractive,main,P462,derived
E0045607,N0045854,N0045855,446.164117,445.964221,6.875861,6.875683,39.979043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5521,0.790243,0.343871,0.137141,tractive,main,P462,derived
E0045608,N0045855,N0045856,445.964221,445.653146,6.875683,7.017752,62.215041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2937,0.821666,0.348073,0.139697,tractive,main,P462,derived
E0045609,N0045856,N0045857,445.653146,445.344942,7.017752,7.312101,61.640778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2937,0.822184,0.348141,0.139738,tractive,main,P462,derived
E0045610,N0045857,N0045858,445.344942,445.268523,7.312101,7.514252,15.283762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0353,0.853788,0.35225,0.14226,tractive,main,P462,derived
E0045611,N0045858,N0045859,445.268523,444.919942,7.514252,9.217967,69.716238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0353,0.853915,0.352266,0.14227,tractive,main,P462,derived
E0045612,N0045859,N0045860,444.919942,444.669942,9.217967,8.401713,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7769,0.885587,0.356273,0.14475,tractive,main,P462,derived
E0045613,N0045860,N0045861,444.669942,444.622647,8.401713,8.485294,9.459084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7769,0.886003,0.356325,0.144783,tractive,main,P462,derived
E0045614,N0045861,N0045862,444.622647,444.372647,8.485294,8.553653,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7769,0.886082,0.356335,0.144789,tractive,main,P462,derived
E0045615,N0045862,N0045863,444.372647,444.122647,8.553653,8.541507,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7769,0.886499,0.356387,0.144821,tractive,main,P462,derived
E0045616,N0045863,N0045528,444.122647,444.08203,8.541507,8.504182,8.123301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.3404,0.91054,0.359358,0.146674,tractive,main,P462,derived
E0045617,N0045864,N0045865,439.594094,439.4753,1.554191,1.554546,11.313708,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.219826,0.042726,tractive,lateral,P447,provisional
E0045618,N0045865,N0045866,439.4753,439.399142,1.554546,1.574033,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135896,0.195355,0.060826,tractive,lateral,P447,provisional
E0045619,N0045866,N0045584,439.399142,439.347664,1.574033,1.667015,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18129,0.214786,0.069318,tractive,lateral,P447,provisional
E0045620,N0045867,N0045868,437.169992,437.109784,3.764304,3.8203,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.280034,0.399108,0.172629,tractive,main,P447,provisional
E0045621,N0045868,N0045584,437.109784,436.917365,3.8203,4.097314,38.483763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.370669,0.407537,0.178418,tractive,main,P447,provisional
E0045622,N0045869,N0045870,448.074886,447.951289,2.586827,2.772344,22.472205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.7361,1.167652,0.401237,0.161388,tractive,main,P447,provisional
E0045623,N0045870,N0045871,447.951289,447.825749,2.772344,2.92303,22.825424,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.7361,1.167839,0.401257,0.1614,tractive,main,P447,provisional
E0045624,N0045871,N0045554,447.825749,447.403668,2.92303,2.852221,76.741951,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.7361,1.16803,0.401277,0.161413,tractive,main,P447,provisional
E0045625,N0045872,N0045873,437.9204,437.6704,1.996897,2.533213,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045856,0.135496,0.037444,tractive,lateral,P447,provisional
E0045626,N0045873,N0045874,437.6704,437.4204,2.533213,2.930491,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046273,0.135918,0.037594,tractive,lateral,P447,provisional
E0045627,N0045874,N0045630,437.4204,437.359597,2.930491,3.093955,12.160599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04669,0.136337,0.037743,tractive,lateral,P447,provisional
E0045628,N0045875,N0045630,438.878966,438.828966,1.553346,1.624587,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045629,N0045876,N0045877,447.517078,447.267111,1.55,1.944681,49.993356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,derived
E0045630,N0045877,N0045878,447.267111,447.011651,1.944681,2.347815,51.091911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P447,derived
E0045631,N0045878,N0045879,447.011651,446.97068,2.347815,2.391472,5.853017,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000842,0.03342,0.006585,tractive,lateral,P447,derived
E0045632,N0045879,N0045880,446.97068,446.928351,2.391472,2.456232,8.465908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000891,0.030659,0.007244,tractive,lateral,P447,derived
E0045633,N0045880,N0045881,446.928351,446.870776,2.456232,2.543866,11.514884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000962,0.031669,0.007461,tractive,lateral,P447,derived
E0045634,N0045881,N0045882,446.870776,446.827144,2.543866,2.667362,7.933058,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001058,0.034013,0.00758,tractive,lateral,P447,derived
E0045635,N0045882,N0045883,446.827144,446.786046,2.667362,2.707545,7.472448,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001124,0.034884,0.00776,tractive,lateral,P447,derived
E0045636,N0045883,N0045884,446.786046,446.743507,2.707545,2.846764,7.734399,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001186,0.035673,0.007924,tractive,lateral,P447,derived
