Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0045637,N0045884,N0045885,446.743507,446.606377,2.846764,3.203254,24.932633,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00125,0.036458,0.008089,tractive,lateral,P447,derived
E0045638,N0045885,N0045886,446.606377,446.544293,3.203254,3.385577,11.287982,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001458,0.038841,0.008593,tractive,lateral,P447,derived
E0045639,N0045886,N0045887,446.544293,446.451609,3.385577,3.577535,16.85165,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001552,0.039845,0.008808,tractive,lateral,P447,derived
E0045640,N0045887,N0045888,446.451609,446.229454,3.577535,4.041298,40.391802,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001693,0.041277,0.009117,tractive,lateral,P447,derived
E0045641,N0045888,N0045889,446.229454,446.166416,4.041298,4.167904,11.461564,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002029,0.044396,0.009801,tractive,lateral,P447,derived
E0045642,N0045889,N0045890,446.166416,445.891418,4.167904,4.263154,49.999589,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002125,0.045224,0.009984,tractive,lateral,P447,derived
E0045643,N0045890,N0045891,445.891418,445.616418,4.263154,4.557868,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.047809,0.141989,0.037316,tractive,lateral,P447,derived
E0045644,N0045891,N0045892,445.616418,445.557656,4.557868,4.663902,10.68407,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.048225,0.142412,0.037459,tractive,lateral,P447,derived
E0045645,N0045892,N0045893,445.557656,445.397599,4.663902,4.909316,29.101197,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.048314,0.142502,0.037489,tractive,lateral,P447,derived
E0045646,N0045893,N0045894,445.397599,445.335845,4.909316,4.993043,11.227988,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.048557,0.142747,0.037572,tractive,lateral,P447,derived
E0045647,N0045894,N0045895,445.335845,445.292414,4.993043,5.003454,7.896608,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.048651,0.142842,0.037604,tractive,lateral,P447,derived
E0045648,N0045895,N0045896,445.292414,445.246584,5.003454,5.002501,8.332715,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.048716,0.142907,0.037627,tractive,lateral,P447,derived
E0045649,N0045896,N0045897,445.246584,445.101737,5.002501,5.098672,26.335815,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.048786,0.142977,0.03765,tractive,lateral,P447,derived
E0045650,N0045897,N0045898,445.101737,445.014077,5.098672,5.19622,15.938139,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.049005,0.143197,0.037725,tractive,lateral,P447,derived
E0045651,N0045898,N0045554,445.014077,444.955172,5.19622,5.300718,10.710084,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.049138,0.14333,0.03777,tractive,lateral,P447,derived
E0045652,N0045899,N0045900,431.194864,431.148767,7.672903,7.778785,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.3216,merrimack,154.6045,5.97118,0.627031,0.374741,tractive,main,P466,provisional
E0045653,N0045900,N0045901,431.148767,431.072609,7.778785,7.839043,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.3216,merrimack,154.6045,5.971257,0.627034,0.374743,tractive,main,P466,provisional
E0045654,N0045901,N0045589,431.072609,430.998279,7.839043,7.91676,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.3216,merrimack,154.6045,5.971383,0.627037,0.374748,tractive,main,P466,provisional
E0045655,N0045902,N0045903,433.659278,433.507209,5.003778,5.447961,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,2.007032,0.457359,0.214831,tractive,main,P466,provisional
E0045656,N0045903,N0045904,433.507209,433.342284,5.447961,5.680146,32.984845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.09782,0.463457,0.219559,tractive,main,P466,provisional
E0045657,N0045904,N0045905,433.342284,433.20812,5.680146,5.772501,26.832816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7663,2.311748,0.477077,0.230347,tractive,main,P466,provisional
E0045658,N0045905,N0045906,433.20812,433.156642,5.772501,6.079625,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7663,2.311971,0.477091,0.230358,tractive,main,P466,provisional
E0045659,N0045906,N0045907,433.156642,433.071642,6.079625,5.78639,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7663,2.312057,0.477096,0.230362,tractive,main,P466,provisional
E0045660,N0045907,N0045589,433.071642,432.970523,5.78639,5.944516,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8461,2.357466,0.479863,0.232593,tractive,main,P466,provisional
E0045661,N0045908,N0045648,434.910593,434.707565,1.580954,1.589706,33.837849,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,provisional
E0045662,N0045909,N0045910,434.458121,434.210687,1.963052,2.276587,49.486782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.8922,1.465758,0.415948,0.1843,tractive,lateral,P465,provisional
E0045663,N0045910,N0045911,434.210687,434.076151,2.276587,2.4522,26.907248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1315,1.601972,0.427321,0.19242,tractive,lateral,P465,provisional
E0045664,N0045911,N0045912,434.076151,433.932972,2.4522,2.571086,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1315,1.602196,0.427339,0.192433,tractive,lateral,P465,provisional
E0045665,N0045912,N0045913,433.932972,433.850208,2.571086,2.5807,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2113,1.647702,0.430978,0.195072,tractive,lateral,P465,provisional
E0045666,N0045913,N0045648,433.850208,433.753125,2.5807,2.544146,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.2113,1.64784,0.430989,0.19508,tractive,lateral,P465,provisional
E0045667,N0045914,N0045653,435.85338,435.679455,1.550276,2.121662,34.785054,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045668,N0045915,N0045653,435.881141,435.517239,2.444145,2.283878,72.780492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001069,0.033103,0.007772,tractive,lateral,P447,provisional
E0045669,N0045916,N0045652,435.705413,435.649511,1.550263,1.588556,11.18034,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045670,N0045917,N0045652,435.527718,435.438275,1.550193,1.799792,17.888544,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045671,N0045918,N0045919,439.050919,439.010848,6.189835,6.206712,5.008792,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,19.8395,0.848844,0.414328,0.126743,tractive,main,P467,provisional
E0045672,N0045919,N0045920,439.010848,438.776061,6.206712,6.561158,46.957428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.894153,0.357339,0.145414,tractive,main,P467,provisional
E0045673,N0045920,N0045657,438.776061,438.694055,6.561158,6.748877,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.030346,0.373365,0.155572,tractive,main,P467,provisional
E0045674,N0045921,N0045922,436.484082,436.442325,1.551349,1.559201,8.351458,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045675,N0045922,N0045671,436.442325,436.379615,1.559201,1.55404,11.401754,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,7e-05,0.009286,0.002944,tractive,lateral,P447,provisional
E0045676,N0045923,N0045671,436.183902,436.043101,1.550808,1.890554,28.160256,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045677,N0045924,N0045925,434.651569,434.606847,2.095044,1.84521,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317862,0.257716,0.089646,tractive,lateral,P429,provisional
E0045678,N0045925,N0045679,434.606847,434.539579,1.84521,1.752627,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363204,0.268981,0.095341,tractive,lateral,P429,provisional
E0045679,N0045926,N0045679,435.870565,434.45138,1.834452,1.840825,18.430971,200,PVC-U,7.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0045680,N0045927,N0045928,436.908893,436.370792,1.55,1.562344,26.248809,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045681,N0045928,N0045663,436.343367,436.082445,1.589769,1.583205,12.727922,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000219,0.025274,0.00323,tractive,lateral,P447,provisional
E0045682,N0045929,N0045930,436.619438,436.442238,1.639809,1.643425,17.720045,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.170673,0.031791,tractive,lateral,P447,provisional
E0045683,N0045930,N0045663,436.409214,436.075499,1.676448,1.590151,16.278821,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090682,0.275823,0.036722,tractive,lateral,P447,provisional
E0045684,N0045931,N0045932,444.905135,444.6457,1.673265,1.6751,47.169906,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.176318,0.049563,tractive,lateral,P467,provisional
E0045685,N0045932,N0045933,444.6457,444.543394,1.6751,1.582979,18.601075,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.181462,0.222027,0.067824,tractive,lateral,P467,provisional
E0045686,N0045933,N0045934,444.543394,444.481903,1.582979,1.594574,11.18034,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.226884,0.23883,0.075094,tractive,lateral,P467,provisional
E0045687,N0045934,N0045935,444.481903,444.269771,1.594574,1.552098,7.071068,200,PVC-U,3.0,0.5,ground,minimum,3.6221,held,5.3989,0.226977,0.426672,0.050759,tractive,lateral,P467,provisional
E0045688,N0045935,N0045936,444.0491,443.702509,1.772769,1.816137,69.318107,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.6548,0.531224,0.303565,0.113779,tractive,lateral,P467,provisional
E0045689,N0045936,N0045657,443.702509,443.635801,1.816137,1.807131,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531801,0.303669,0.113837,tractive,lateral,P467,provisional
E0045690,N0045937,N0045938,437.565117,435.720117,1.553017,1.560553,30.0,200,PVC-U,6.15,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.312848,0.02118,tractive,lateral,P429,provisional
E0045691,N0045938,N0045939,435.720117,435.668168,1.560553,1.550399,5.468296,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,2.1596,0.090784,0.212671,0.043769,tractive,lateral,P429,provisional
E0045692,N0045939,N0045667,435.668168,435.420644,1.550399,1.55604,14.56022,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,2.1596,0.09083,0.259084,0.038342,tractive,lateral,P429,provisional
E0045693,N0045940,N0045941,435.848784,435.76247,3.890657,4.051983,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.90621,0.450339,0.209465,tractive,main,P465,provisional
E0045694,N0045941,N0045942,435.76247,435.596941,4.051983,4.700331,33.105891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.951621,0.453535,0.211898,tractive,main,P465,provisional
E0045695,N0045942,N0045681,435.596941,435.541714,4.700331,4.91904,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.951897,0.453554,0.211912,tractive,main,P465,provisional
E0045696,N0045943,N0045944,438.193172,438.046032,2.49445,2.501972,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181792,0.214981,0.069405,tractive,lateral,P465,provisional
E0045697,N0045944,N0045681,438.046032,437.91094,2.501972,2.549815,27.018512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227305,0.231237,0.076852,tractive,lateral,P465,provisional
E0045698,N0045945,N0045946,437.670917,437.545917,1.55,2.939435,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0045699,N0045946,N0045947,437.545917,437.50363,2.939435,2.747865,4.698485,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.1596,0.090743,0.208763,0.044305,tractive,lateral,P429,provisional
E0045700,N0045947,N0045948,437.50363,437.458909,2.747865,2.505324,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090782,0.170809,0.050728,tractive,lateral,P429,provisional
E0045701,N0045948,N0045949,437.458909,437.403682,2.505324,1.793583,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181391,0.214826,0.069336,tractive,lateral,P429,provisional
E0045702,N0045949,N0045950,437.403682,437.318242,1.793583,2.01858,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272017,0.245096,0.083445,tractive,lateral,P429,provisional
E0045703,N0045950,N0045687,437.309046,436.783626,2.027777,1.570134,25.019992,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,6.4787,0.27216,0.401252,0.059797,tractive,lateral,P429,provisional
E0045704,N0045951,N0045687,438.295758,436.783626,1.566943,1.570134,10.800943,200,PVC-U,14.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0045705,N0045952,N0045689,433.081822,432.861765,2.69247,3.523336,44.011362,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4228,1.362436,0.406788,0.1779,tractive,main,P429,provisional
E0045706,N0045953,N0045954,435.146804,434.990279,1.553544,1.559159,31.304952,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P429,provisional
E0045707,N0045954,N0045689,434.986165,434.829748,1.563274,1.555353,13.601471,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,3.2393,0.136062,0.259908,0.050213,tractive,lateral,P429,provisional
E0045708,N0045955,N0045956,433.779154,433.665902,1.985372,1.898246,20.59126,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.3372,0.938801,0.375096,0.145437,tractive,lateral,P429,provisional
E0045709,N0045956,N0045957,433.665902,433.577217,1.898246,1.941185,16.124515,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.4968,1.029507,0.38596,0.151964,tractive,lateral,P429,provisional
E0045710,N0045957,N0045958,433.577217,433.464367,1.941185,1.906483,20.518285,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.5766,1.074909,0.391138,0.155125,tractive,lateral,P429,provisional
E0045711,N0045958,N0045959,433.464367,433.409367,1.906483,1.959743,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.6564,1.120347,0.396162,0.158225,tractive,lateral,P429,provisional
E0045712,N0045959,N0045960,433.409367,433.366654,1.959743,2.006668,7.76594,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,27.7361,1.165697,0.401031,0.161258,tractive,lateral,P429,provisional
E0045713,N0045960,N0045961,433.366654,433.183063,2.006668,3.081097,33.380142,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8159,1.211029,0.40576,0.164234,tractive,lateral,P429,provisional
E0045714,N0045961,N0045667,433.183063,433.123572,3.081097,3.853113,10.816654,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.8957,1.256575,0.410383,0.16717,tractive,lateral,P429,provisional
E0045715,N0045962,N0045697,437.316851,436.952033,1.568647,1.567071,15.524175,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,4.3191,0.181479,0.364676,0.048529,tractive,lateral,P447,provisional
E0045716,N0045963,N0045964,437.918057,437.653177,1.580448,1.587607,14.317821,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045717,N0045964,N0045698,437.58744,437.348141,1.653343,1.618504,20.808652,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000119,0.015549,0.002974,tractive,lateral,P447,provisional
E0045718,N0045965,N0045966,434.779173,434.561408,3.051882,3.76336,43.553029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.169332,0.210035,0.067201,tractive,main,P447,provisional
E0045719,N0045966,N0045697,434.561408,434.453241,3.76336,4.065863,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.26023,0.241609,0.081765,tractive,main,P447,provisional
E0045720,N0045967,N0045968,437.145377,437.009362,1.550363,1.86634,27.202941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P447,provisional
E0045721,N0045968,N0045709,437.009362,436.952793,1.86634,1.982814,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136028,0.195417,0.060852,tractive,lateral,P447,provisional
E0045722,N0045969,N0045709,436.97087,436.890714,1.898729,2.044894,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091156,0.171044,0.050821,tractive,lateral,P447,provisional
E0045723,N0045970,N0045971,438.112628,438.072316,1.554029,1.60496,8.062258,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P447,provisional
E0045724,N0045971,N0045972,438.018498,437.542398,1.658778,1.612997,73.24616,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,7.5585,0.316938,0.281942,0.084173,tractive,lateral,P447,provisional
E0045725,N0045972,N0045973,437.542398,437.397312,1.612997,1.581966,29.017236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362815,0.268889,0.095293,tractive,lateral,P447,provisional
E0045726,N0045973,N0045698,437.397312,437.228123,1.581966,1.738521,33.837849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453591,0.288739,0.105697,tractive,lateral,P447,provisional
E0045727,N0045974,N0045718,441.114568,440.71276,2.140742,1.840707,80.361682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318168,0.257795,0.089686,tractive,lateral,P463,provisional
E0045728,N0045975,N0045718,441.144268,440.952174,1.590473,1.601292,32.015621,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0045729,N0045976,N0045977,431.382861,431.309105,1.55,1.554329,9.219544,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P463,provisional
E0045730,N0045977,N0045714,431.295089,431.034225,1.568345,1.853684,52.17279,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090611,0.170701,0.050685,tractive,lateral,P463,provisional
E0045731,N0045978,N0045714,431.150016,431.044222,1.985787,1.843687,19.235384,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.091671,0.177057,0.049841,tractive,lateral,P463,provisional
E0045732,N0045979,N0045722,430.940234,430.837157,1.55,1.746797,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P463,provisional
E0045733,N0045980,N0045722,430.969257,430.838873,1.55,1.745081,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P463,provisional
E0045734,N0045981,N0045730,430.930258,430.798254,1.636545,1.753168,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150413,0.202009,0.063684,tractive,lateral,P469,provisional
E0045735,N0045982,N0045983,431.78609,431.740813,1.55,1.613343,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P469,provisional
E0045736,N0045983,N0045984,431.740813,431.540813,1.613343,2.076344,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09061,0.1707,0.050685,tractive,lateral,P469,provisional
E0045737,N0045984,N0045985,431.540813,431.340813,2.076344,2.455177,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272012,0.245094,0.083444,tractive,lateral,P469,provisional
E0045738,N0045985,N0045733,431.340813,431.248345,2.455177,2.641334,18.493655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317612,0.257651,0.089613,tractive,lateral,P469,provisional
E0045739,N0045986,N0045733,431.329005,431.23039,2.618169,2.659289,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.157877,0.205256,0.065098,tractive,main,P469,provisional
E0045740,N0045987,N0045988,430.894205,430.85296,1.550986,1.617621,3.586511,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.301735,0.061558,tractive,lateral,P469,provisional
E0045741,N0045988,N0045989,430.85296,430.80296,1.617621,1.763172,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213683,0.226634,0.074712,tractive,lateral,P469,provisional
E0045742,N0045989,N0045990,430.80296,430.726474,1.763172,2.023251,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213766,0.226663,0.074725,tractive,lateral,P469,provisional
E0045743,N0045990,N0045991,430.726474,430.686169,2.023251,2.038898,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,5.0964,0.213894,0.282728,0.064373,tractive,lateral,P469,provisional
E0045744,N0045991,N0045992,430.686169,430.625342,2.038898,1.972223,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259196,0.241298,0.081616,tractive,lateral,P469,provisional
E0045745,N0045992,N0045993,430.625342,430.580342,1.972223,1.967174,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259298,0.241329,0.081631,tractive,lateral,P469,provisional
E0045746,N0045993,N0045994,430.580342,430.538878,1.967174,1.995821,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,7.2559,0.30464,0.338793,0.072351,tractive,lateral,P469,provisional
E0045747,N0045994,N0045995,430.538878,430.25026,1.995821,2.41075,57.723479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4321,0.56359,0.309287,0.116972,tractive,lateral,P469,provisional
E0045748,N0045995,N0045996,430.25026,430.20026,2.41075,2.459957,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4321,0.564072,0.309371,0.117018,tractive,lateral,P469,provisional
E0045749,N0045996,N0045997,430.20026,430.12955,2.459957,2.491178,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.654689,0.324217,0.125492,tractive,lateral,P469,provisional
E0045750,N0045997,N0045730,430.12955,430.07955,2.491178,2.471872,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.654807,0.324235,0.125503,tractive,lateral,P469,provisional
E0045751,N0045998,N0045739,427.182117,427.034046,1.55,1.906659,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P478,provisional
E0045752,N0045999,N0046000,427.303904,427.206822,1.552175,1.593166,19.416488,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P478,provisional
E0045753,N0046000,N0045739,427.206822,427.110645,1.593166,1.83006,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000162,0.014026,0.003913,tractive,lateral,P478,provisional
E0045754,N0046001,N0046002,423.478137,423.357203,1.55,1.622319,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045755,N0046002,N0046003,423.357203,423.307203,1.622319,1.654314,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P464,provisional
E0045756,N0046003,N0045761,423.307203,423.239196,1.654314,1.693971,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000285,0.018445,0.004751,tractive,lateral,P464,provisional
E0045757,N0046004,N0046005,427.065428,427.015931,4.087557,4.10086,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.638045,0.321606,0.123982,tractive,main,P477,provisional
E0045758,N0046005,N0045776,427.015931,426.691839,4.10086,4.090632,64.818385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.638128,0.321619,0.12399,tractive,main,P477,provisional
E0045759,N0046006,N0046007,421.897251,421.63985,1.961941,2.558148,51.480312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094058,0.172849,0.05154,tractive,lateral,P464,provisional
E0045760,N0046007,N0045778,421.63985,421.553536,2.558148,2.750724,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094487,0.173112,0.051646,tractive,lateral,P464,provisional
E0045761,N0046008,N0046009,422.336597,422.294017,1.55,1.586262,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045762,N0046009,N0045778,422.294017,422.101015,1.586262,2.203246,38.600518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062231,0.150383,0.042864,tractive,lateral,P464,provisional
E0045763,N0046010,N0046011,423.340472,423.253008,1.55,1.668989,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P464,provisional
E0045764,N0046011,N0045761,423.253008,423.185001,1.668989,1.748166,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031236,0.118652,0.031633,tractive,lateral,P464,provisional
E0045765,N0046012,N0046013,416.869352,416.6817,12.047488,11.874178,37.530344,200,PVC-U,0.5,0.5,table11,minimum,3.2548,merrimack,182.8589,6.920057,0.652815,0.405912,tractive,sub main,P483,derived
E0045766,N0046013,N0046014,416.6817,416.565548,11.874178,11.808506,23.230463,200,PVC-U,0.5,0.5,table11,minimum,3.2525,merrimack,183.9386,6.956112,0.653732,0.407069,tractive,sub main,P483,derived
E0045767,N0046014,N0046015,416.565548,416.490774,11.808506,11.775828,14.954793,200,PVC-U,0.5,0.5,table11,minimum,3.2525,merrimack,183.9386,6.956306,0.653737,0.407076,tractive,sub main,P483,derived
E0045768,N0046015,N0046016,416.490774,416.077592,11.775828,11.705763,82.63625,200,PVC-U,0.5,0.5,table11,minimum,3.2525,merrimack,183.9386,6.95643,0.653741,0.40708,tractive,sub main,P483,derived
E0045769,N0046016,N0046017,416.077592,415.794352,11.705763,11.755239,56.64815,200,PVC-U,0.5,0.5,table11,minimum,3.2525,merrimack,183.9386,6.957119,0.653758,0.407102,tractive,sub main,P483,derived
E0045770,N0046017,N0046018,415.794352,415.609846,11.755239,12.015215,36.901092,200,PVC-U,0.5,0.5,table11,minimum,3.2509,merrimack,184.6802,6.982125,0.654392,0.407903,tractive,sub main,P483,derived
E0045771,N0046018,N0046019,426.074825,425.624423,1.550236,2.208951,90.080439,200,PVC-U,0.5,0.5,cover_min,minimum,3.2509,merrimack,184.6802,6.982432,0.6544,0.407913,tractive,sub main,P483,derived
E0045772,N0046019,N0046020,425.624423,425.434331,2.208951,2.655757,38.018469,200,PVC-U,0.5,0.5,table11,minimum,3.2509,merrimack,184.6802,6.983183,0.654419,0.407937,tractive,sub main,P477,derived
E0045773,N0046020,N0046021,425.434331,425.361006,2.655757,2.955736,14.665035,200,PVC-U,0.5,0.5,table11,minimum,3.2509,merrimack,184.6802,6.9835,0.654427,0.407947,tractive,sub main,P477,derived
E0045774,N0046021,N0046022,425.361006,425.264739,2.955736,3.604676,19.253316,200,PVC-U,0.5,0.5,table11,minimum,3.2509,merrimack,184.6802,6.983622,0.65443,0.407951,tractive,sub main,P477,derived
E0045775,N0046022,N0046023,425.264739,425.109331,3.604676,4.753584,31.081649,200,PVC-U,0.5,0.5,table11,minimum,3.2478,merrimack,186.1635,7.032814,0.655671,0.409525,tractive,sub main,P477,derived
E0045776,N0046023,N0046024,425.109331,424.848007,4.753584,3.956039,52.264716,200,PVC-U,0.5,0.5,table11,minimum,3.2462,merrimack,186.9051,7.057571,0.656293,0.410316,tractive,sub main,P477,derived
E0045777,N0046024,N0046025,424.848007,424.805463,3.956039,3.940508,7.735284,200,PVC-U,0.55,0.5,table11,minimum,3.2462,merrimack,186.9051,7.058007,0.679725,0.399677,tractive,sub main,P477,derived
E0045778,N0046025,N0046026,424.805463,424.763925,3.940508,3.978873,3.195259,200,PVC-U,1.3,0.5,table11,minimum,3.2462,merrimack,186.9051,7.058071,0.92925,0.317529,velocity,sub main,P477,derived
E0045779,N0046026,N0046027,424.763925,424.451748,3.978873,4.760044,62.435386,200,PVC-U,0.5,0.5,table11,minimum,3.2462,merrimack,186.9051,7.058098,0.656306,0.410332,tractive,sub main,P477,derived
E0045780,N0046027,N0046028,424.451748,424.40921,4.760044,4.840302,7.089649,200,PVC-U,0.6,0.5,table11,minimum,3.2462,merrimack,186.9051,7.058618,0.701793,0.390277,tractive,sub main,P477,derived
E0045781,N0046028,N0046029,424.40921,424.364853,4.840302,4.851852,8.871331,200,PVC-U,0.5,0.5,table11,minimum,3.2462,merrimack,186.9051,7.058677,0.65632,0.410351,tractive,sub main,P477,derived
E0045782,N0046029,N0046030,424.364853,424.322312,4.851852,4.847793,6.544829,200,PVC-U,0.65,0.5,table11,minimum,3.2416,merrimack,189.1299,7.132175,0.72472,0.383999,tractive,sub main,P477,derived
E0045783,N0046030,N0046031,424.322312,424.281909,4.847793,4.828412,7.345915,200,PVC-U,0.55,0.5,table11,minimum,3.2416,merrimack,189.1299,7.13223,0.681656,0.401965,tractive,sub main,P477,derived
E0045784,N0046031,N0046032,424.281909,424.229742,4.828412,4.855585,9.485053,200,PVC-U,0.55,0.5,uniform,minimum,3.2416,merrimack,189.1299,7.132291,0.681658,0.401967,tractive,sub main,P477,derived
E0045785,N0046032,N0046033,424.229742,423.929846,4.855585,5.407983,54.526431,200,PVC-U,0.55,0.5,uniform,minimum,3.2416,merrimack,189.1299,7.13237,0.68166,0.40197,tractive,sub main,P477,derived
E0045786,N0046033,N0046034,423.929846,423.839912,5.407983,5.550285,16.351632,200,PVC-U,0.55,0.5,uniform,minimum,3.2416,merrimack,189.1299,7.132825,0.681672,0.401984,tractive,sub main,P477,derived
E0045787,N0046034,N0046035,423.839912,423.749172,5.550285,5.529698,16.498262,200,PVC-U,0.55,0.5,uniform,minimum,3.2416,merrimack,189.1299,7.132961,0.681675,0.401988,tractive,sub main,P477,derived
E0045788,N0046035,N0045770,423.749172,423.676371,5.529698,5.521322,13.236614,200,PVC-U,0.55,0.5,uniform,minimum,3.2416,merrimack,189.1299,7.133098,0.681679,0.401992,tractive,sub main,P477,derived
E0045789,N0046036,N0046037,421.949192,421.792667,1.638363,1.715451,31.304952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.616572,0.318164,0.122004,tractive,main,P464,provisional
E0045790,N0046037,N0046038,421.792667,421.585484,1.715451,1.753506,41.436699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.616833,0.318207,0.122029,tractive,main,P464,provisional
E0045791,N0046038,N0046039,421.585484,421.542904,1.753506,1.837833,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,14.6364,0.617178,0.35782,0.11266,tractive,main,P464,provisional
E0045792,N0046039,N0045780,421.542904,421.439948,1.837833,1.977594,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.617229,0.318271,0.122065,tractive,main,P464,provisional
E0045793,N0046040,N0046041,420.389612,420.297688,2.652807,2.766063,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034637,0.122992,0.033097,tractive,main,P464,provisional
E0045794,N0046041,N0046042,420.297688,420.216911,2.766063,2.935647,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03479,0.12318,0.033161,tractive,main,P464,provisional
E0045795,N0046042,N0045780,420.216911,420.014303,2.935647,3.403239,40.521599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034925,0.123346,0.033217,tractive,main,P464,provisional
E0045796,N0046043,N0045797,419.916546,419.830145,2.444629,2.723414,17.28032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063199,0.151173,0.043159,tractive,lateral,P476,provisional
E0045797,N0046044,N0045797,421.079852,420.884655,1.55,1.668903,39.039483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P476,provisional
E0045798,N0046045,N0046046,426.766193,426.724962,1.55,1.650771,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P477,provisional
E0045799,N0046046,N0046047,426.724962,426.590363,1.650771,1.849823,26.919742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090603,0.170696,0.050683,tractive,lateral,P477,provisional
E0045800,N0046047,N0046048,426.590363,426.290363,1.849823,2.291577,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167185,0.209157,0.066812,tractive,lateral,P477,provisional
E0045801,N0046048,N0046049,426.290363,425.990363,2.291577,2.811395,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.229865,0.232081,0.077247,tractive,lateral,P477,provisional
E0045802,N0046049,N0046050,425.990363,425.945419,2.811395,2.893204,8.988821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261455,0.241977,0.081942,tractive,lateral,P477,provisional
E0045803,N0046050,N0046051,425.945419,425.692629,2.893204,3.502836,50.557973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.26153,0.241999,0.081952,tractive,lateral,P477,provisional
E0045804,N0046051,N0046052,425.692629,425.270537,3.502836,4.188814,84.418416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261951,0.242125,0.082013,tractive,lateral,P477,provisional
E0045805,N0046052,N0046053,425.270537,424.974765,4.188814,4.715451,59.154358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.262655,0.242336,0.082114,tractive,lateral,P477,provisional
E0045806,N0046053,N0046054,424.974765,424.806824,4.715451,5.069274,33.588111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.263148,0.242483,0.082185,tractive,lateral,P477,provisional
E0045807,N0046054,N0046055,424.806824,424.666193,5.069274,5.32276,28.126367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.263428,0.242566,0.082225,tractive,lateral,P477,provisional
E0045808,N0046055,N0046056,424.666193,424.553885,5.32276,5.398844,22.46162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.325842,0.259778,0.090677,tractive,lateral,P477,provisional
E0045809,N0046056,N0046057,424.553885,424.475654,5.398844,5.368249,15.64614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326029,0.259826,0.090701,tractive,lateral,P477,provisional
E0045810,N0046057,N0046058,424.475654,424.38697,5.368249,5.31057,17.736695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.32616,0.259859,0.090718,tractive,lateral,P477,provisional
E0045811,N0046058,N0046059,424.38697,424.091976,5.31057,5.332005,58.998883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326308,0.259897,0.090737,tractive,lateral,P477,provisional
E0045812,N0046059,N0046060,424.091976,424.042038,5.332005,5.332535,9.987657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326799,0.260023,0.0908,tractive,lateral,P477,provisional
E0045813,N0046060,N0046061,424.042038,423.981111,5.332535,5.26422,12.185378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326882,0.260044,0.09081,tractive,lateral,P477,provisional
E0045814,N0046061,N0045770,423.981111,423.888204,5.26422,5.309489,18.581293,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.326984,0.26007,0.090824,tractive,lateral,P477,provisional
E0045815,N0046062,N0046063,426.057418,425.99015,2.027848,2.083336,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031699,0.119262,0.031837,tractive,lateral,P484,provisional
E0045816,N0046063,N0045801,425.99015,425.891916,2.083336,2.215323,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031811,0.119408,0.031886,tractive,lateral,P484,provisional
E0045817,N0046064,N0046065,418.127837,418.03179,9.591218,9.937235,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.420048,0.483611,0.235637,tractive,main,P484,provisional
E0045818,N0046065,N0046066,418.03179,417.955632,9.937235,10.046992,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.97,2.451298,0.485456,0.237143,tractive,main,P484,provisional
E0045819,N0046066,N0045801,417.955632,417.775563,10.046992,10.331676,36.013886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0498,2.496692,0.488103,0.239317,tractive,main,P484,provisional
E0045820,N0046067,N0046068,445.286211,445.145398,8.13716,8.409686,56.324944,500,GRP,0.25,0.155,uniform,dod,2.4511,merrimack,1905.9397,54.668917,0.835395,0.367497,velocity,trunk main,P462,drafted
E0045821,N0046068,N0046069,445.145398,444.995398,8.409686,8.470361,59.999994,500,GRP,0.25,0.155,uniform,minimum,2.4511,merrimack,1905.9397,54.669386,0.835397,0.367498,velocity,trunk main,P462,drafted
E0045822,N0046069,N0046070,444.995398,444.845398,8.470361,8.4057,60.0,500,GRP,0.25,0.155,uniform,minimum,2.4511,merrimack,1905.9397,54.669886,0.835399,0.3675,velocity,trunk main,P462,drafted
E0045823,N0046070,N0045815,444.845398,444.801156,8.4057,8.540763,14.747397,500,GRP,0.3,0.155,table11,minimum,2.4511,merrimack,1905.9397,54.670386,0.893229,0.349833,velocity,trunk main,P462,drafted
E0045824,N0046071,N0046072,451.954372,451.792477,1.550328,1.555515,29.435417,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.155317,0.04192,tractive,lateral,P462,derived
E0045825,N0046072,N0046073,451.751013,451.531013,1.596979,1.600457,40.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.9664,0.124606,0.196143,0.057211,tractive,lateral,P462,derived
E0045826,N0046073,N0046074,451.531013,451.311013,1.600457,1.850944,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.124939,0.196317,0.05728,tractive,lateral,P462,derived
E0045827,N0046074,N0046075,451.311013,451.223315,1.850944,2.026227,15.945138,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.708,0.156362,0.211429,0.063393,tractive,lateral,P462,derived
E0045828,N0046075,N0045815,451.223315,451.104371,2.026227,2.237548,21.62608,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.708,0.156495,0.211489,0.063417,tractive,lateral,P462,derived
E0045829,N0046076,N0045829,444.886059,444.613937,1.82732,1.761734,54.424259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167476,0.209276,0.066865,tractive,lateral,P447,provisional
E0045830,N0046077,N0046078,444.537895,444.448872,2.331643,2.384624,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001272,0.035583,0.008318,tractive,lateral,P447,provisional
E0045831,N0046078,N0046079,444.448872,444.37061,2.384624,2.200069,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00142,0.03723,0.008685,tractive,lateral,P447,provisional
E0045832,N0046079,N0045835,444.37061,444.218541,2.200069,1.817317,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00155,0.038586,0.008991,tractive,lateral,P447,provisional
E0045833,N0046080,N0045832,443.333209,443.18607,1.55,2.007534,29.427878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045834,N0046081,N0046082,443.737506,443.651483,1.55,1.720893,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0045835,N0046082,N0045832,443.651483,443.550241,1.720893,1.643363,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045411,0.135043,0.037283,tractive,lateral,P447,provisional
E0045836,N0046083,N0046084,444.515203,444.255781,1.598627,1.599413,25.942244,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045837,N0046084,N0045835,444.255781,444.154662,1.599413,1.881196,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P447,provisional
E0045838,N0046085,N0045829,444.934035,444.818623,1.55037,1.557049,19.235384,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.159998,0.041091,tractive,lateral,P447,provisional
E0045839,N0046086,N0046087,450.13478,450.061602,1.593064,1.749891,14.63563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045662,0.135299,0.037374,tractive,main,P462,derived
E0045840,N0046087,N0046088,450.061602,449.96341,1.749891,1.934508,19.63827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045784,0.135423,0.037418,tractive,main,P462,derived
E0045841,N0046088,N0046089,449.96341,449.920016,1.934508,2.087339,8.678934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045948,0.13559,0.037477,tractive,main,P462,derived
E0045842,N0046089,N0046090,449.920016,449.856076,2.087339,2.310031,12.787937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091287,0.171127,0.050854,tractive,main,P462,derived
E0045843,N0046090,N0046091,449.856076,449.704024,2.310031,2.507677,30.410462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091394,0.171194,0.050881,tractive,main,P462,derived
E0045844,N0046091,N0046092,449.704024,449.637181,2.507677,2.519984,13.368509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091647,0.171352,0.050944,tractive,main,P462,derived
E0045845,N0046092,N0046093,449.637181,449.536187,2.519984,2.677222,20.198831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091759,0.171422,0.050972,tractive,main,P462,derived
E0045846,N0046093,N0046094,449.536187,449.40659,2.677222,2.974392,25.919461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091927,0.171528,0.051014,tractive,main,P462,derived
E0045847,N0046094,N0046095,449.40659,449.19071,2.974392,3.211268,43.176001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092143,0.171662,0.051067,tractive,main,P462,derived
E0045848,N0046095,N0046096,449.19071,449.132831,3.211268,3.247296,11.575768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092503,0.171887,0.051157,tractive,main,P462,derived
E0045849,N0046096,N0046097,449.132831,448.99934,3.247296,3.336384,26.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092599,0.171946,0.05118,tractive,main,P462,derived
E0045850,N0046097,N0046098,448.99934,448.869537,3.336384,3.428772,25.960502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092822,0.172085,0.051236,tractive,main,P462,derived
E0045851,N0046098,N0046099,448.869537,448.782426,3.428772,3.555679,17.422353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093038,0.172219,0.051289,tractive,main,P462,derived
E0045852,N0046099,N0046100,448.782426,448.443388,3.555679,4.025972,67.807557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093183,0.172309,0.051325,tractive,main,P462,derived
E0045853,N0046100,N0046101,448.443388,448.355284,4.025972,4.024904,17.620866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093748,0.172658,0.051464,tractive,main,P462,derived
E0045854,N0046101,N0046102,448.355284,448.250565,4.024904,4.047042,20.943629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093895,0.172748,0.0515,tractive,main,P462,derived
E0045855,N0046102,N0046103,448.250565,448.162262,4.047042,4.105957,17.660691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09407,0.172856,0.051543,tractive,main,P462,derived
E0045856,N0046103,N0046104,448.162262,448.042351,4.105957,4.125221,23.982096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094217,0.172946,0.051579,tractive,main,P462,derived
E0045857,N0046104,N0046105,448.042351,447.723555,4.125221,4.619127,63.759245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094417,0.173069,0.051628,tractive,main,P462,derived
E0045858,N0046105,N0046106,447.723555,447.678061,4.619127,4.711923,9.098772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094948,0.173394,0.051758,tractive,main,P462,derived
E0045859,N0046106,N0045839,447.678061,447.604271,4.711923,4.807625,14.758107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095024,0.173441,0.051777,tractive,main,P462,derived
E0045860,N0046107,N0046108,439.36716,439.288898,1.556332,1.679791,15.652476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P447,provisional
E0045861,N0046108,N0045867,439.288898,439.193373,1.679791,1.740922,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226466,0.23096,0.076722,tractive,lateral,P447,provisional
E0045862,N0046109,N0046110,437.625416,437.569515,4.17982,4.174931,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.916848,0.360128,0.147156,tractive,main,P447,provisional
E0045863,N0046110,N0046111,437.569515,437.477319,4.174931,3.805853,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.916941,0.360139,0.147164,tractive,main,P447,provisional
E0045864,N0046111,N0045867,437.477319,437.169992,3.805853,3.764304,61.465437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.052897,0.375867,0.157189,tractive,main,P447,provisional
E0045865,N0046112,N0046113,452.562274,452.312274,1.55,2.083234,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P462,derived
E0045866,N0046113,N0046114,452.312274,452.062274,2.083234,2.166669,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153131,0.203204,0.064203,tractive,lateral,P462,derived
E0045867,N0046114,N0046115,452.062274,452.021897,2.166669,2.201583,3.364771,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,4.3844,0.184638,0.291795,0.057058,tractive,lateral,P462,derived
E0045868,N0046115,N0046116,452.021897,451.671897,2.201583,2.045053,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184666,0.216088,0.069903,tractive,lateral,P462,derived
E0045869,N0046116,N0046117,451.671897,451.321897,2.045053,2.456454,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185249,0.216311,0.070003,tractive,lateral,P462,derived
E0045870,N0046117,N0046118,451.321897,451.258286,2.456454,2.578567,12.72217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185833,0.216534,0.070103,tractive,lateral,P462,derived
E0045871,N0046118,N0046119,451.258286,450.958685,2.578567,3.216944,59.920294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185939,0.216574,0.070122,tractive,lateral,P462,derived
E0045872,N0046119,N0046120,450.958685,450.660069,3.216944,3.328578,59.723123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.186438,0.216764,0.070207,tractive,lateral,P462,derived
E0045873,N0046120,N0046121,450.660069,450.513721,3.328578,3.447369,29.269642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218026,0.228124,0.075402,tractive,lateral,P462,derived
E0045874,N0046121,N0046122,450.513721,450.437983,3.447369,3.427923,15.147647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.21827,0.228207,0.07544,tractive,lateral,P462,derived
E0045875,N0046122,N0046123,450.437983,450.198624,3.427923,3.249619,47.871803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218396,0.22825,0.07546,tractive,lateral,P462,derived
E0045876,N0046123,N0046124,450.198624,450.155712,3.249619,3.252491,7.151858,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.8676,0.249885,0.253956,0.076904,tractive,lateral,P462,derived
E0045877,N0046124,N0046125,450.155712,450.095145,3.252491,3.219827,12.113392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249945,0.238475,0.080267,tractive,lateral,P462,derived
E0045878,N0046125,N0046126,450.095145,449.6688,3.219827,3.188317,85.269078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.250046,0.238506,0.080282,tractive,lateral,P462,derived
E0045879,N0046126,N0046127,449.6688,449.424698,3.188317,3.168228,48.820322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.250756,0.238725,0.080386,tractive,lateral,P462,derived
E0045880,N0046127,N0046128,449.424698,449.335934,3.168228,3.171787,17.752908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.251163,0.238851,0.080446,tractive,lateral,P462,derived
E0045881,N0046128,N0046129,449.335934,449.271857,3.171787,3.159296,12.815468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.251311,0.238896,0.080468,tractive,lateral,P462,derived
E0045882,N0046129,N0045839,449.271857,449.209268,3.159296,3.202628,12.517713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.251418,0.238929,0.080484,tractive,lateral,P462,derived
E0045883,N0046130,N0045869,448.309719,448.088006,2.080693,2.573706,40.311289,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002062,0.044684,0.009864,tractive,main,P447,provisional
E0045884,N0046131,N0046132,448.662898,448.566851,4.426305,3.864362,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7361,1.164349,0.387687,0.164947,tractive,lateral,P447,provisional
E0045885,N0046132,N0046133,448.566851,448.523895,3.864362,3.754578,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,27.7361,1.164509,0.400905,0.161179,tractive,lateral,P447,provisional
E0045886,N0046133,N0046134,448.523895,448.452183,3.754578,3.463069,13.038405,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.7361,1.164574,0.400912,0.161184,tractive,lateral,P447,provisional
E0045887,N0046134,N0046135,448.452183,448.217674,3.463069,2.657112,42.638011,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.7361,1.164683,0.400923,0.161191,tractive,lateral,P447,provisional
E0045888,N0046135,N0045869,448.217674,448.074886,2.657112,2.586827,25.96151,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.7361,1.165038,0.400961,0.161214,tractive,lateral,P447,provisional
E0045889,N0046136,N0046137,433.804952,433.73976,5.239909,5.265794,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9038,1.766911,0.440169,0.20183,tractive,main,P466,provisional
E0045890,N0046137,N0046138,433.73976,433.406556,5.265794,5.619109,66.640828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.9836,1.812286,0.443545,0.204347,tractive,main,P466,provisional
E0045891,N0046138,N0045899,433.406556,433.325162,5.619109,5.542606,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.0634,1.858109,0.446892,0.206859,tractive,main,P466,provisional
E0045892,N0046139,N0046140,438.133169,438.0054,1.55073,1.816591,25.553865,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
