Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0045893,N0046140,N0045872,438.0054,437.9204,1.816591,1.996897,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000213,0.01605,0.004293,tractive,lateral,P447,provisional
E0045894,N0046141,N0045872,438.466763,438.325962,1.571658,1.591335,28.160256,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0045895,N0046142,N0046143,432.166338,432.066714,6.23387,6.193235,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.5025,merrimack,99.7433,4.058285,0.562416,0.305964,tractive,main,P466,provisional
E0045896,N0046143,N0046144,432.066714,431.80195,6.193235,6.619193,52.952809,200,PVC-U,0.5,0.5,table11,minimum,3.489,merrimack,102.9827,4.173655,0.566948,0.310419,tractive,main,P466,provisional
E0045897,N0046144,N0046145,431.80195,431.698872,6.619193,6.718273,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.476,merrimack,106.222,4.288863,0.571376,0.314821,tractive,main,P466,provisional
E0045898,N0046145,N0046146,431.698872,431.618716,6.718273,6.749326,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.4675,merrimack,108.3816,4.36531,0.574261,0.317716,tractive,main,P466,provisional
E0045899,N0046146,N0046147,431.618716,431.262872,6.749326,7.33863,71.168813,200,PVC-U,0.5,0.5,table11,minimum,3.4633,merrimack,109.4613,4.403512,0.575688,0.319155,tractive,main,P466,provisional
E0045900,N0046147,N0045899,431.262872,431.194864,7.33863,7.672903,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.4592,merrimack,110.5411,4.442129,0.577121,0.320605,tractive,main,P466,provisional
E0045901,N0046148,N0045902,436.977255,436.927255,1.550333,1.735801,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0045902,N0046149,N0045902,433.809111,433.659278,4.847811,5.003778,29.966648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,2.006699,0.457336,0.214814,tractive,main,P466,provisional
E0045903,N0046150,N0045909,434.842389,434.773785,1.550617,1.647388,13.720816,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,provisional
E0045904,N0046151,N0046152,435.224632,434.828021,2.024269,1.905987,79.322128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1741,1.056961,0.376313,0.157479,tractive,lateral,P465,provisional
E0045905,N0046152,N0045909,434.828021,434.458121,1.905987,1.963052,73.980122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7326,1.374492,0.407883,0.178659,tractive,lateral,P465,provisional
E0045906,N0046153,N0046154,436.766925,436.646095,1.55,1.702599,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045907,N0046154,N0045915,436.646095,436.564088,1.702599,1.761198,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P447,provisional
E0045908,N0046155,N0046156,436.251717,435.93771,1.776237,2.385288,62.801368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000114,0.01172,0.003489,tractive,lateral,P447,provisional
E0045909,N0046156,N0045915,435.93771,435.881141,2.385288,2.444145,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000637,0.02654,0.006375,tractive,lateral,P447,provisional
E0045910,N0046157,N0046158,435.88236,435.638444,1.550227,1.552505,5.949169,200,PVC-U,4.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.273614,0.023168,tractive,lateral,P429,provisional
E0045911,N0046158,N0045924,435.5821,435.134893,1.608849,1.61172,23.537205,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090584,0.268748,0.037342,tractive,lateral,P429,provisional
E0045912,N0046159,N0046160,436.544636,434.994636,1.730541,1.733941,25.0,200,PVC-U,6.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.313684,0.021142,tractive,lateral,P429,provisional
E0045913,N0046160,N0046161,434.994636,434.884583,1.733941,2.307465,22.010637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13601,0.195409,0.060849,tractive,lateral,P429,provisional
E0045914,N0046161,N0046162,434.884583,434.843351,2.307465,2.669618,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,4.3191,0.181461,0.272602,0.059044,tractive,lateral,P429,provisional
E0045915,N0046162,N0046163,434.843351,434.77402,2.669618,3.128354,13.866257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181495,0.214866,0.069354,tractive,lateral,P429,provisional
E0045916,N0046163,N0046164,434.77402,434.70542,3.128354,2.596612,13.719971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18161,0.214911,0.069374,tractive,lateral,P429,provisional
E0045917,N0046164,N0045924,434.70542,434.651569,2.596612,2.095044,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226992,0.231134,0.076804,tractive,lateral,P429,provisional
E0045918,N0046165,N0045918,442.324042,442.121452,2.816705,3.119301,40.517947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182769,0.215359,0.069575,tractive,lateral,P467,provisional
E0045919,N0046166,N0046167,439.537368,439.43888,6.162552,6.270746,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.483858,0.294721,0.108925,tractive,main,P467,provisional
E0045920,N0046167,N0045918,439.43888,439.050919,6.270746,6.189835,77.592216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.574556,0.311172,0.118032,tractive,main,P467,provisional
E0045921,N0046168,N0045943,438.235892,438.193172,2.358163,2.49445,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181638,0.214921,0.069379,tractive,lateral,P465,provisional
E0045922,N0046169,N0045943,439.713351,439.128351,1.556303,1.559272,10.0,200,PVC-U,5.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,provisional
E0045923,N0046170,N0046171,437.522018,437.480018,1.550613,1.583763,6.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.219225,0.056246,tractive,lateral,P465,provisional
E0045924,N0046171,N0046172,437.480018,437.028659,1.583763,2.307126,90.271812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271653,0.24499,0.083394,tractive,lateral,P465,provisional
E0045925,N0046172,N0045940,437.028659,436.614383,2.307126,3.125058,82.855296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544009,0.305854,0.115052,tractive,lateral,P465,provisional
E0045926,N0046173,N0046174,437.07414,436.622117,1.87276,2.969344,82.185999,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8776,0.499537,0.30775,0.108083,tractive,main,P465,provisional
E0045927,N0046174,N0046175,436.622117,436.304352,2.969344,3.170532,57.775427,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.3563,0.771825,0.352914,0.132552,tractive,main,P465,provisional
E0045928,N0046175,N0046176,436.304352,436.257039,3.170532,3.291392,8.602325,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.5158,0.862841,0.365393,0.139729,tractive,main,P465,provisional
E0045929,N0046176,N0046177,436.257039,436.190582,3.291392,3.396759,12.083046,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.6754,0.953447,0.3769,0.146511,tractive,main,P465,provisional
E0045930,N0046177,N0046178,436.190582,436.148156,3.396759,3.467231,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,23.7552,0.998815,0.394197,0.146674,tractive,main,P465,provisional
E0045931,N0046178,N0046179,436.148156,435.901934,3.467231,3.78523,49.244289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089409,0.379836,0.159772,tractive,main,P465,provisional
E0045932,N0046179,N0045940,435.901934,435.848784,3.78523,3.890657,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.180353,0.389315,0.166031,tractive,main,P465,provisional
E0045933,N0046180,N0045955,434.266805,434.106727,1.551646,1.6578,32.015621,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P429,provisional
E0045934,N0046181,N0046182,434.420248,434.120248,1.735423,1.887382,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498977,0.297608,0.1105,tractive,lateral,P429,provisional
E0045935,N0046182,N0046183,434.120248,433.820248,1.887382,1.972996,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.621102,0.318898,0.122424,tractive,lateral,P429,provisional
E0045936,N0046183,N0045955,433.820248,433.779154,1.972996,1.985372,7.471565,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,16.9383,0.712136,0.34414,0.127616,tractive,lateral,P429,provisional
E0045937,N0046184,N0045952,433.134973,433.081822,2.525275,2.69247,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1037,1.180798,0.38936,0.166061,tractive,lateral,P429,provisional
E0045938,N0046185,N0046186,434.355884,434.304894,1.55,1.563972,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P429,provisional
E0045939,N0046186,N0046187,434.304894,434.159549,1.563972,1.639218,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135887,0.19535,0.060824,tractive,lateral,P429,provisional
E0045940,N0046187,N0045952,434.159549,434.067354,1.639218,1.706938,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181396,0.214828,0.069337,tractive,lateral,P429,provisional
E0045941,N0046188,N0045962,437.653418,437.328856,1.552148,1.556642,24.041631,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.239387,0.040346,tractive,lateral,P447,provisional
E0045942,N0046189,N0046190,437.47897,437.402813,1.555911,1.615864,15.231546,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0045943,N0046190,N0045962,437.401137,437.331137,1.617539,1.554361,10.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090661,0.191564,0.046915,tractive,lateral,P447,provisional
E0045944,N0046191,N0046192,437.173999,437.090184,1.55,1.660305,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0045945,N0046192,N0045969,437.090184,437.001725,1.660305,1.867874,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090674,0.170741,0.050701,tractive,lateral,P447,provisional
E0045946,N0046193,N0046194,437.171741,437.041933,1.55,1.830046,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045947,N0046194,N0045969,437.041933,436.97087,1.830046,1.898729,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P447,provisional
E0045948,N0046195,N0045965,436.786722,436.273617,1.552512,1.557437,18.658341,200,PVC-U,2.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0045949,N0046196,N0046197,442.426837,441.919837,1.55,1.557519,26.0,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0045950,N0046197,N0045974,441.919837,441.702214,1.557519,1.553096,13.601471,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.000217,0.023343,0.003385,tractive,lateral,P463,provisional
E0045951,N0046198,N0045978,432.087024,431.582024,1.55,1.553779,10.0,200,PVC-U,5.05,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0045952,N0046199,N0046200,435.211182,435.105707,2.183776,2.436682,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12319,0.189107,0.058189,tractive,lateral,P447,provisional
E0045953,N0046200,N0046201,435.105707,435.027445,2.436682,2.596213,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123366,0.189196,0.058226,tractive,lateral,P447,provisional
E0045954,N0046201,N0046202,435.027445,434.834248,2.596213,2.883159,38.639358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123496,0.189262,0.058254,tractive,lateral,P447,provisional
E0045955,N0046202,N0045965,434.834248,434.779173,2.883159,3.051882,11.014947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123818,0.189426,0.058322,tractive,lateral,P447,provisional
E0045956,N0046203,N0046204,431.536843,431.457786,1.617393,1.582985,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00046,0.022981,0.005648,tractive,lateral,P463,provisional
E0045957,N0046204,N0046205,431.455038,431.388809,1.585734,1.552963,12.041595,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000591,0.026498,0.00607,tractive,lateral,P463,provisional
E0045958,N0046205,N0046206,431.388809,431.319894,1.552963,1.61788,12.529964,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045959,0.140079,0.036672,tractive,lateral,P463,provisional
E0045959,N0046206,N0045978,431.319894,431.150016,1.61788,1.985787,30.88689,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.09133,0.176836,0.049758,tractive,lateral,P463,provisional
E0045960,N0046207,N0046208,441.797382,441.726318,1.55,1.66098,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P463,provisional
E0045961,N0046208,N0046209,441.726318,441.573348,1.66098,1.554857,10.198039,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,5.3989,0.226454,0.336791,0.059446,tractive,lateral,P463,provisional
E0045962,N0046209,N0046210,441.573348,441.268184,1.554857,2.096959,61.032778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317074,0.25751,0.089543,tractive,lateral,P463,provisional
E0045963,N0046210,N0046211,441.268184,441.174776,2.096959,1.954802,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317582,0.257643,0.08961,tractive,lateral,P463,provisional
E0045964,N0046211,N0045974,441.174776,441.114568,1.954802,2.140742,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317738,0.257683,0.08963,tractive,lateral,P463,provisional
E0045965,N0046212,N0046213,433.383596,431.678596,1.606821,1.610344,10.0,200,PVC-U,17.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.436857,0.016939,tractive,lateral,P469,provisional
E0045966,N0046213,N0045981,431.598292,430.930258,1.690649,1.636545,12.604413,200,PVC-U,5.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045351,0.29806,0.021905,tractive,lateral,P469,provisional
E0045967,N0046214,N0045981,431.229189,430.984036,1.571256,1.582767,24.515301,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.227084,0.046113,tractive,lateral,P469,provisional
E0045968,N0046215,N0046216,431.667803,431.597093,2.51637,2.547713,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034119,0.122351,0.032879,tractive,lateral,P469,provisional
E0045969,N0046216,N0046217,431.597093,431.498858,2.547713,2.621167,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034237,0.122498,0.032929,tractive,lateral,P469,provisional
E0045970,N0046217,N0045986,431.498858,431.329005,2.621167,2.618169,33.970576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0344,0.1227,0.032997,tractive,lateral,P469,provisional
E0045971,N0046218,N0046219,431.714401,431.622613,1.957322,2.030616,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046239,0.135884,0.037581,tractive,lateral,P469,provisional
E0045972,N0046219,N0046220,431.622613,431.539396,2.030616,2.230715,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046392,0.136038,0.037636,tractive,lateral,P469,provisional
E0045973,N0046220,N0046221,431.539396,431.415906,2.230715,2.431934,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122888,0.188953,0.058124,tractive,lateral,P469,provisional
E0045974,N0046221,N0045986,431.415906,431.355698,2.431934,2.591477,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123094,0.189058,0.058168,tractive,lateral,P469,provisional
E0045975,N0046222,N0046223,429.330768,429.203292,1.55,1.854416,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P477,provisional
E0045976,N0046223,N0046004,429.203292,429.128292,1.854416,2.024692,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P477,provisional
E0045977,N0046224,N0046004,427.403844,427.065428,3.693965,4.087557,67.683085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637144,0.321463,0.1239,tractive,main,P477,provisional
E0045978,N0046225,N0046006,422.119128,421.897251,1.55,1.961941,44.375436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P464,provisional
E0045979,N0046226,N0046006,422.30556,422.054823,1.55,1.804369,50.147557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045980,N0046227,N0046228,422.316677,422.195847,1.596653,1.584365,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.292717,0.250967,0.086307,tractive,lateral,P464,provisional
E0045981,N0046228,N0046229,422.195847,422.074192,1.584365,1.600369,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.292918,0.251023,0.086334,tractive,lateral,P464,provisional
E0045982,N0046229,N0046036,422.074192,421.949192,1.600369,1.638363,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.293121,0.251079,0.086362,tractive,lateral,P464,provisional
E0045983,N0046230,N0046040,420.521142,420.389612,2.333564,2.652807,26.305893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034102,0.12233,0.032872,tractive,main,P464,provisional
E0045984,N0046231,N0046232,421.50014,421.360677,1.55,1.593516,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045985,N0046232,N0046040,421.360677,421.310677,1.593516,1.731742,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000232,0.016726,0.004421,tractive,lateral,P464,provisional
E0045986,N0046233,N0046234,422.901662,422.67386,1.550029,1.557371,37.966918,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0045987,N0046234,N0046235,422.673855,422.331262,1.557376,1.553015,31.144823,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045584,0.176678,0.031208,tractive,lateral,P464,provisional
E0045988,N0046235,N0046236,422.318118,422.196952,1.566159,1.567452,16.155494,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.09111,0.196455,0.04628,tractive,lateral,P464,provisional
E0045989,N0046236,N0046237,422.19471,422.123999,1.569694,1.554223,5.656854,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,3.2393,0.136512,0.267687,0.049335,tractive,lateral,P464,provisional
E0045990,N0046237,N0046036,422.120753,422.026608,1.55747,1.560947,17.117243,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,7.689,0.3231,0.267769,0.08832,tractive,lateral,P464,provisional
E0045991,N0046238,N0046239,425.475615,425.175615,4.532656,4.582839,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5134,merrimack,97.217,3.965892,0.558711,0.302359,tractive,main,P483,derived
E0045992,N0046239,N0046240,425.175615,424.875615,4.582839,4.768154,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5041,merrimack,99.3765,4.04348,0.561827,0.305388,tractive,main,P483,derived
E0045993,N0046240,N0046241,424.875615,424.575615,4.768154,4.89283,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.495,merrimack,101.5361,4.120866,0.564887,0.308387,tractive,main,P483,derived
E0045994,N0046241,N0046242,424.575615,424.497184,4.89283,4.83857,15.686058,200,PVC-U,0.5,0.5,table11,minimum,3.4861,merrimack,103.6956,4.198055,0.567894,0.311356,tractive,main,P483,derived
E0045995,N0046242,N0046012,424.497184,424.174094,4.83857,4.742745,64.618001,200,PVC-U,0.5,0.5,table11,minimum,3.4731,merrimack,106.935,4.312858,0.572286,0.315732,tractive,main,P483,derived
E0045996,N0046243,N0046062,426.650719,426.525719,1.554817,1.559547,10.0,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0045997,N0046244,N0046062,426.098528,426.057418,1.940992,2.027848,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.7416,0.03159,0.164477,0.025604,tractive,lateral,P484,provisional
E0045998,N0046245,N0046246,417.928288,417.875137,10.613888,10.724839,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.323518,0.477798,0.230927,tractive,main,P483,provisional
E0045999,N0046246,N0046247,417.875137,417.778571,10.724839,10.969323,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.414141,0.483261,0.235351,tractive,main,P483,provisional
E0046000,N0046247,N0046248,417.778571,417.681488,10.969323,11.177154,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8069,2.564323,0.49198,0.242523,tractive,main,P483,provisional
E0046001,N0046248,N0046249,417.681488,417.428288,11.177154,11.801174,50.640158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.9665,2.655019,0.497059,0.246764,tractive,main,P483,provisional
E0046002,N0046249,N0046250,417.428288,417.238741,11.801174,11.957639,37.909263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.2856,2.83651,0.506836,0.255066,tractive,main,P483,provisional
E0046003,N0046250,N0046012,417.238741,416.869352,11.957639,12.047488,73.877914,200,PVC-U,0.5,0.5,table11,minimum,3.6328,merrimack,73.7643,3.117521,0.521067,0.267479,tractive,main,P483,provisional
E0046004,N0046251,N0046252,420.527576,420.352937,1.55,1.919615,34.927716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P476,provisional
E0046005,N0046252,N0046253,420.352937,420.287937,1.919615,2.031429,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031381,0.118844,0.031697,tractive,lateral,P476,provisional
E0046006,N0046253,N0046254,420.287937,420.233854,2.031429,2.083193,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03149,0.118987,0.031745,tractive,lateral,P476,provisional
E0046007,N0046254,N0046043,420.233854,419.916546,2.083193,2.444629,63.461538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03158,0.119106,0.031785,tractive,lateral,P476,provisional
E0046008,N0046255,N0046064,426.150836,425.968833,1.55,1.750222,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046009,N0046256,N0046064,418.429333,418.127837,9.016987,9.591218,60.299254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.419242,0.483564,0.235598,tractive,main,P484,provisional
E0046010,N0046257,N0046258,448.04797,447.897971,9.198581,10.161355,59.999453,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.93233,0.831263,0.497763,velocity,trunk main,P462,drafted
E0046011,N0046258,N0046259,447.897971,447.760324,10.161355,9.75936,55.059074,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.93283,0.831265,0.497766,velocity,trunk main,P462,drafted
E0046012,N0046259,N0046260,447.760324,447.621656,9.75936,9.771045,55.467234,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.933289,0.831267,0.497769,velocity,trunk main,P462,drafted
E0046013,N0046260,N0046261,447.621656,447.458824,9.771045,9.520241,65.132784,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.933751,0.831269,0.497771,velocity,trunk main,P462,drafted
E0046014,N0046261,N0046262,447.458824,447.348402,9.520241,9.455797,44.168659,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.934294,0.831271,0.497774,velocity,trunk main,P462,drafted
E0046015,N0046262,N0046263,447.348402,447.148402,9.455797,9.393041,80.0,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.934662,0.831272,0.497777,velocity,trunk main,P462,drafted
E0046016,N0046263,N0046264,447.148402,446.947972,9.393041,9.371059,80.172184,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.935328,0.831275,0.49778,velocity,trunk main,P462,drafted
E0046017,N0046264,N0046265,446.947972,446.797972,9.371059,9.116335,59.999824,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.935996,0.831278,0.497784,velocity,trunk main,P462,drafted
E0046018,N0046265,N0046266,446.797972,446.647972,9.116335,8.946724,60.0,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.936496,0.83128,0.497787,velocity,trunk main,P462,drafted
E0046019,N0046266,N0046267,446.647972,446.497972,8.946724,8.868758,60.0,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.936996,0.831282,0.49779,velocity,trunk main,P462,drafted
E0046020,N0046267,N0046268,446.497972,446.453929,8.868758,8.777364,17.617285,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.937496,0.831284,0.497793,velocity,trunk main,P462,drafted
E0046021,N0046268,N0046269,446.453929,446.28442,8.777364,8.459965,67.803497,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.937643,0.831284,0.497793,velocity,trunk main,P462,drafted
E0046022,N0046269,N0046270,446.28442,446.05467,8.459965,7.230547,91.900087,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.938208,0.831286,0.497797,velocity,trunk main,P462,drafted
E0046023,N0046270,N0046271,446.05467,445.860472,7.230547,7.118471,77.679123,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.938974,0.831289,0.497801,velocity,trunk main,P462,drafted
E0046024,N0046271,N0046272,445.860472,445.735472,7.118471,7.36902,49.999994,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.939621,0.831292,0.497805,velocity,trunk main,P462,drafted
E0046025,N0046272,N0046273,445.735472,445.610472,7.36902,7.682069,49.999952,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.940038,0.831294,0.497807,velocity,trunk main,P462,drafted
E0046026,N0046273,N0046274,445.610472,445.56841,7.682069,7.647685,12.017802,400,GRP,0.35,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.940455,0.943713,0.451213,velocity,trunk main,P462,drafted
E0046027,N0046274,N0046067,445.56841,445.386211,7.647685,8.03716,72.879608,400,GRP,0.25,0.205,table11,minimum,2.4684,merrimack,1798.0251,51.940555,0.831296,0.49781,velocity,trunk main,P462,drafted
E0046028,N0046275,N0046067,446.899744,446.859742,6.695013,6.563629,8.000467,200,PVC-U,0.5,0.5,table11,minimum,3.478,merrimack,105.7077,4.281705,0.571103,0.314549,tractive,main,P462,derived
E0046029,N0046276,N0046277,449.821142,449.730567,1.550563,1.876428,18.114978,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046030,N0046277,N0046278,449.730567,449.58065,1.876428,2.570229,29.983397,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2069,0.092668,0.171989,0.051197,tractive,lateral,P462,derived
E0046031,N0046278,N0046279,449.58065,449.432676,2.570229,3.352693,29.594644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2069,0.092918,0.172145,0.051259,tractive,lateral,P462,derived
E0046032,N0046279,N0046067,449.432676,449.330085,3.352693,4.093285,20.51823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2069,0.093165,0.172298,0.05132,tractive,lateral,P462,derived
E0046033,N0046280,N0046076,445.472845,445.157092,1.551081,1.556287,31.575307,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.216212,0.043205,tractive,lateral,P447,provisional
E0046034,N0046281,N0046282,445.231643,445.002678,1.550981,1.556282,15.264338,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.171586,0.024624,tractive,lateral,P447,provisional
E0046035,N0046282,N0046076,445.002678,444.886059,1.556282,1.82732,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076485,0.161249,0.046986,tractive,lateral,P447,provisional
E0046036,N0046283,N0046077,445.474007,445.273804,1.591575,1.595733,36.400549,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046037,N0046284,N0046077,444.766423,444.537895,1.874141,2.331643,45.70558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000587,0.025607,0.006182,tractive,lateral,P447,provisional
E0046038,N0046285,N0046286,437.859805,437.799597,3.781644,3.842493,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.643184,0.322417,0.12445,tractive,main,P447,provisional
E0046039,N0046286,N0046287,437.799597,437.728008,3.842493,3.985157,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.643285,0.322433,0.12446,tractive,main,P447,provisional
E0046040,N0046287,N0046109,437.728008,437.625416,3.985157,4.17982,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.688671,0.329401,0.128517,tractive,main,P447,provisional
E0046041,N0046288,N0046289,439.496541,439.44339,2.065166,2.078125,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091744,0.171413,0.050968,tractive,lateral,P447,provisional
E0046042,N0046289,N0046290,439.44339,439.351195,2.078125,2.336244,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182367,0.215203,0.069505,tractive,lateral,P447,provisional
E0046043,N0046290,N0046109,439.351195,439.219951,2.336244,2.585286,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227787,0.231397,0.076927,tractive,lateral,P447,provisional
E0046044,N0046291,N0046130,448.840809,448.699387,1.552441,1.691024,28.284271,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046045,N0046292,N0046293,448.774309,448.731353,1.921339,1.9097,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001122,0.034859,0.007755,tractive,lateral,P447,provisional
E0046046,N0046293,N0046294,448.731353,448.631743,1.9097,2.026399,18.11077,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001187,0.035685,0.007927,tractive,lateral,P447,provisional
E0046047,N0046294,N0046295,448.631743,448.526092,2.026399,1.913819,19.209373,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001338,0.037496,0.008308,tractive,lateral,P447,provisional
E0046048,N0046295,N0046296,448.526092,448.431466,1.913819,2.048331,17.204651,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001498,0.039273,0.008686,tractive,lateral,P447,provisional
E0046049,N0046296,N0046130,448.431466,448.309719,2.048331,2.080693,22.135944,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001642,0.040768,0.009007,tractive,lateral,P447,provisional
E0046050,N0046297,N0046298,450.425874,450.19111,1.594817,1.595725,36.117545,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P462,derived
E0046051,N0046298,N0046086,450.19111,450.13478,1.595725,1.593064,11.266034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045568,0.135204,0.03734,tractive,lateral,P462,derived
E0046052,N0046299,N0046300,449.617542,449.267542,1.55,1.833777,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452672,0.288553,0.105597,tractive,lateral,P447,provisional
E0046053,N0046300,N0046301,449.267542,448.917542,1.833777,2.242126,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86066,0.353128,0.142802,tractive,lateral,P447,provisional
E0046054,N0046301,N0046302,448.917542,448.87391,2.242126,2.390769,7.271857,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.6754,0.951778,0.388345,0.14335,tractive,lateral,P447,provisional
E0046055,N0046302,N0046303,448.87391,448.82391,2.390769,2.959537,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.073463,0.378115,0.158649,tractive,lateral,P447,provisional
E0046056,N0046303,N0046131,448.82391,448.662898,2.959537,4.426305,32.202484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.118813,0.382962,0.161823,tractive,lateral,P447,provisional
E0046057,N0046304,N0046305,437.453198,437.259869,1.554371,1.555225,12.083046,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.223073,0.03287,tractive,lateral,P466,provisional
E0046058,N0046305,N0046306,437.259725,437.154202,1.555369,1.552433,10.049876,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,1.4832,0.062281,0.193612,0.036188,tractive,lateral,P466,provisional
E0046059,N0046306,N0046136,437.154202,436.823709,1.552433,2.221151,66.098411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062365,0.150493,0.042905,tractive,lateral,P466,provisional
E0046060,N0046307,N0046308,434.731363,434.335352,3.471701,4.378454,79.202273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7778,1.549736,0.423048,0.189346,tractive,main,P466,provisional
E0046061,N0046308,N0046309,434.335352,434.253958,4.378454,4.627909,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.8576,1.595664,0.426811,0.192051,tractive,main,P466,provisional
E0046062,N0046309,N0046310,434.253958,434.180134,4.627909,4.839245,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9374,1.641067,0.430452,0.194689,tractive,main,P466,provisional
E0046063,N0046310,N0046311,434.180134,433.904952,4.839245,5.301652,55.036352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.4206,1.70337,0.435329,0.198255,tractive,main,P466,provisional
E0046064,N0046311,N0046136,433.904952,433.804952,5.301652,5.239909,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.4206,1.703828,0.435365,0.198281,tractive,main,P466,provisional
E0046065,N0046312,N0046313,437.479161,437.390138,1.553523,1.557219,17.804494,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P466,provisional
E0046066,N0046313,N0046149,437.372645,437.087533,1.574712,1.569388,21.931712,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.13595,0.27091,0.048803,tractive,lateral,P466,provisional
E0046067,N0046314,N0046315,432.448122,432.351945,6.004606,5.963576,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.2701,2.787166,0.504227,0.252832,tractive,main,P466,provisional
E0046068,N0046315,N0046142,432.351945,432.166338,5.963576,6.23387,37.121422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.3499,2.832594,0.506631,0.254889,tractive,main,P466,provisional
E0046069,N0046316,N0046142,433.85397,433.762729,4.701846,4.637478,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.363285,0.406865,0.177954,tractive,main,P466,provisional
E0046070,N0046317,N0046318,434.259087,434.156009,4.609413,4.575161,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.869816,0.447737,0.207496,tractive,main,P466,provisional
E0046071,N0046318,N0046319,434.156009,434.058927,4.575161,4.533755,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.869988,0.44775,0.207505,tractive,main,P466,provisional
E0046072,N0046319,N0046320,434.058927,433.960438,4.533755,4.570232,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.87015,0.447761,0.207514,tractive,main,P466,provisional
E0046073,N0046320,N0046149,433.960438,433.809111,4.570232,4.847811,30.265492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.870314,0.447773,0.207523,tractive,main,P466,provisional
E0046074,N0046321,N0046322,435.578502,435.324632,1.818928,1.890364,50.774009,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P465,provisional
E0046075,N0046322,N0046151,435.324632,435.224632,1.890364,2.024269,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8976,0.331513,0.261221,0.091402,tractive,lateral,P465,provisional
E0046076,N0046323,N0046324,436.250659,436.136659,1.55,1.552977,12.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.212474,0.043715,tractive,lateral,P465,provisional
E0046077,N0046324,N0046325,436.075008,435.663535,1.614628,1.625253,30.479501,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,4.3191,0.181169,0.301865,0.055059,tractive,lateral,P465,provisional
E0046078,N0046325,N0046326,435.663535,435.503535,1.625253,1.646917,32.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407759,0.279112,0.100592,tractive,lateral,P465,provisional
E0046079,N0046326,N0046151,435.503535,435.27191,1.646917,1.976991,46.324939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49856,0.29753,0.110457,tractive,lateral,P465,provisional
E0046080,N0046327,N0046155,436.319834,436.251717,1.55071,1.776237,13.623509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046081,N0046328,N0046165,443.577045,443.527045,1.55,1.613702,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0046082,N0046329,N0046166,444.356139,444.146759,1.550446,1.553161,26.172505,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P467,provisional
E0046083,N0046330,N0046166,439.578832,439.537368,6.07519,6.162552,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,10.1215,0.438342,0.381029,0.085504,tractive,main,P467,provisional
E0046084,N0046331,N0046332,442.716083,442.454463,2.074963,2.661535,52.323991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091498,0.171259,0.050907,tractive,lateral,P467,provisional
E0046085,N0046332,N0046333,442.454463,442.396153,2.661535,2.762935,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182469,0.215243,0.069523,tractive,lateral,P467,provisional
E0046086,N0046333,N0046165,442.396153,442.324042,2.762935,2.816705,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182566,0.21528,0.06954,tractive,lateral,P467,provisional
E0046087,N0046334,N0046168,440.19699,438.681455,1.905976,1.912601,29.427878,200,PVC-U,5.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,provisional
E0046088,N0046335,N0046336,438.430139,438.337134,1.551306,1.749841,18.601075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P465,provisional
E0046089,N0046336,N0046168,438.337134,438.235892,1.749841,2.358163,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181224,0.214761,0.069307,tractive,lateral,P465,provisional
E0046090,N0046337,N0046338,433.497462,433.439152,2.106115,2.348415,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5452,0.86292,0.353416,0.142979,tractive,lateral,P429,provisional
E0046091,N0046338,N0046184,433.439152,433.134973,2.348415,2.525275,60.835845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7048,0.953551,0.364533,0.149931,tractive,lateral,P429,provisional
E0046092,N0046339,N0046184,434.130915,433.888841,1.551519,1.771407,48.414874,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P429,provisional
E0046093,N0046340,N0046341,434.633746,434.506271,1.55,1.63826,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P429,provisional
E0046094,N0046341,N0046181,434.506271,434.420248,1.63826,1.735423,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226548,0.230987,0.076735,tractive,lateral,P429,provisional
E0046095,N0046342,N0046343,437.572711,437.233211,1.55,1.552464,7.0,200,PVC-U,4.85,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.289259,0.022321,tractive,lateral,P429,provisional
E0046096,N0046343,N0046344,436.940697,435.970624,1.844978,1.847675,19.209373,200,PVC-U,5.05,0.5,cover_min,minimum,3.6221,held,2.1596,0.090593,0.373038,0.029966,tractive,lateral,P429,provisional
E0046097,N0046344,N0046345,435.970624,435.257052,1.847675,1.564359,29.732137,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,4.3191,0.181287,0.367159,0.048274,tractive,lateral,P429,provisional
E0046098,N0046345,N0046346,435.232156,434.887972,1.589255,1.582029,15.297059,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,4.3191,0.181535,0.359375,0.04902,tractive,lateral,P429,provisional
E0046099,N0046346,N0046181,434.877245,434.590231,1.592757,1.56544,10.630146,200,PVC-U,2.7,0.5,cover_min,minimum,3.6221,held,5.3989,0.22693,0.411666,0.051992,tractive,lateral,P429,provisional
E0046100,N0046347,N0046348,437.522547,437.47959,2.629827,2.413995,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.3989,0.227255,0.238957,0.07515,tractive,lateral,P465,provisional
E0046101,N0046348,N0046349,437.47959,437.379225,2.413995,2.221544,18.248288,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.272587,0.253481,0.081678,tractive,lateral,P465,provisional
E0046102,N0046349,N0046173,437.379225,437.07414,2.221544,1.87276,55.47002,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.318006,0.266403,0.087676,tractive,lateral,P465,provisional
E0046103,N0046350,N0046351,431.921557,431.846557,1.550031,2.102631,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0046104,N0046351,N0046352,431.846557,431.804496,2.102631,1.854073,6.470911,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.013365,0.003399,tractive,lateral,P463,provisional
E0046105,N0046352,N0046203,431.804496,431.600849,1.854073,1.553387,11.313708,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,0.0,0.000179,0.021974,0.0031,tractive,lateral,P463,provisional
E0046106,N0046353,N0046203,431.715728,431.536843,1.613343,1.617393,22.36068,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P463,provisional
E0046107,N0046354,N0046199,435.251974,435.211182,2.09437,2.183776,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.7416,0.03198,0.140289,0.028721,tractive,lateral,P447,provisional
E0046108,N0046355,N0046356,436.22493,435.875485,1.580215,1.599155,43.680659,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.200398,0.04547,tractive,lateral,P447,provisional
E0046109,N0046356,N0046199,435.875485,435.714085,1.599155,1.680874,32.280025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090898,0.170882,0.050757,tractive,lateral,P447,provisional
E0046110,N0046357,N0046358,432.515521,432.385521,1.55,1.793281,26.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P469,provisional
E0046111,N0046358,N0046215,432.385521,432.318253,1.793281,1.86592,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P469,provisional
E0046112,N0046359,N0046360,432.92355,432.52355,2.087802,2.435038,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031697,0.119259,0.031836,tractive,lateral,P469,provisional
E0046113,N0046360,N0046361,432.52355,432.12355,2.435038,2.571274,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032364,0.120126,0.032127,tractive,lateral,P469,provisional
E0046114,N0046361,N0046362,432.12355,431.72355,2.571274,2.516532,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03303,0.12098,0.032415,tractive,lateral,P469,provisional
E0046115,N0046362,N0046215,431.72355,431.667803,2.516532,2.51637,11.149358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033697,0.121823,0.0327,tractive,lateral,P469,provisional
E0046116,N0046363,N0046218,432.278247,432.119035,1.55,1.552687,24.494159,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P469,provisional
E0046117,N0046364,N0046218,431.827206,431.714401,1.820682,1.957322,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045847,0.135487,0.03744,tractive,lateral,P469,provisional
E0046118,N0046365,N0046224,429.572437,429.523667,1.55,1.574141,9.753823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P477,provisional
E0046119,N0046366,N0046367,427.795605,427.58945,2.460956,2.957211,41.231056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500608,0.297916,0.110668,tractive,main,P477,provisional
E0046120,N0046367,N0046368,427.58945,427.517861,2.957211,3.196616,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.591486,0.314033,0.11965,tractive,main,P477,provisional
E0046121,N0046368,N0046224,427.517861,427.403844,3.196616,3.693965,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636872,0.32142,0.123875,tractive,main,P477,provisional
E0046122,N0046369,N0046370,422.663165,422.518169,1.55,1.560292,24.166092,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,3.6428,0.152715,0.216162,0.061465,tractive,lateral,P464,provisional
E0046123,N0046370,N0046227,422.486792,422.329114,1.591668,1.584216,21.023796,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,3.6428,0.152916,0.233464,0.058403,tractive,lateral,P464,provisional
E0046124,N0046371,N0046372,422.709087,422.496191,1.584675,1.564082,30.413813,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.3046,0.139073,0.220961,0.056854,tractive,lateral,P464,provisional
E0046125,N0046372,N0046227,422.496191,422.316677,1.564082,1.596653,35.902646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139326,0.19697,0.061515,tractive,lateral,P464,provisional
E0046126,N0046373,N0046230,421.215778,421.055699,1.55,1.799006,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0046127,N0046374,N0046375,420.979057,420.887134,2.052467,2.145825,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001982,0.042612,0.009916,tractive,main,P464,provisional
E0046128,N0046375,N0046376,420.887134,420.798533,2.145825,2.266866,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002135,0.043896,0.010217,tractive,main,P464,provisional
E0046129,N0046376,N0046377,420.798533,420.710074,2.266866,2.169381,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033373,0.121415,0.032562,tractive,main,P464,provisional
E0046130,N0046377,N0046378,420.710074,420.63625,2.169381,2.2653,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03352,0.121601,0.032625,tractive,main,P464,provisional
E0046131,N0046378,N0046230,420.63625,420.521142,2.2653,2.333564,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033643,0.121755,0.032677,tractive,main,P464,provisional
E0046132,N0046379,N0046380,426.28844,426.169591,1.55,1.833369,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P484,provisional
E0046133,N0046380,N0046244,426.169591,426.098528,1.833369,1.940992,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031288,0.118721,0.031656,tractive,lateral,P484,provisional
E0046134,N0046381,N0046382,426.462983,426.420412,1.550262,1.572325,7.095161,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046135,N0046382,N0046244,426.420412,426.346081,1.572325,1.693439,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.9e-05,0.008183,0.002857,tractive,lateral,P484,provisional
E0046136,N0046383,N0046238,428.459721,428.361825,1.550014,1.646445,19.579155,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P483,derived
E0046137,N0046384,N0046385,426.032598,425.987598,3.988917,4.094708,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.548,merrimack,89.6585,3.69332,0.54737,0.291521,tractive,main,P483,provisional
E0046138,N0046385,N0046386,425.987598,425.737598,4.094708,4.619305,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5378,merrimack,91.8181,3.771234,0.550677,0.294651,tractive,main,P483,provisional
E0046139,N0046386,N0046238,425.737598,425.475615,4.619305,4.532656,52.396762,200,PVC-U,0.5,0.5,table11,minimum,3.5182,merrimack,96.1372,3.92667,0.557118,0.300818,tractive,main,P483,provisional
E0046140,N0046387,N0046388,426.899677,426.859677,1.55,1.59589,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P483,provisional
E0046141,N0046388,N0046389,426.859677,426.729965,1.59589,1.822525,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090576,0.170679,0.050676,tractive,lateral,P483,provisional
E0046142,N0046389,N0046245,426.729965,426.658376,1.822525,1.883799,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136059,0.195432,0.060859,tractive,lateral,P483,provisional
E0046143,N0046390,N0046391,424.57947,424.401917,2.839567,2.927367,35.510562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.728966,0.335315,0.132009,tractive,main,P484,provisional
E0046144,N0046391,N0046256,424.401917,424.21807,2.927367,3.22825,36.769553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.774529,0.341724,0.135845,tractive,main,P484,provisional
E0046145,N0046392,N0046393,418.745688,418.606404,8.334665,8.570201,27.856777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.64388,0.430675,0.194852,tractive,main,P484,provisional
E0046146,N0046393,N0046394,418.606404,418.51448,8.570201,8.778977,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.644112,0.430694,0.194865,tractive,main,P484,provisional
E0046147,N0046394,N0046256,418.51448,418.429333,8.778977,9.016987,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.644265,0.430706,0.194874,tractive,main,P484,provisional
