Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0046148,N0046395,N0046396,418.310575,418.268955,10.024905,10.068447,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,49.6699,2.096184,0.508471,0.205626,tractive,main,P483,provisional
E0046149,N0046396,N0046397,418.268955,418.186493,10.068447,10.254395,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.141505,0.466321,0.221801,tractive,main,P483,provisional
E0046150,N0046397,N0046398,418.186493,418.032139,10.254395,10.470455,30.870698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.141642,0.46633,0.221808,tractive,main,P483,provisional
E0046151,N0046398,N0046399,418.032139,417.982139,10.470455,10.511635,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.141899,0.466346,0.221821,tractive,main,P483,provisional
E0046152,N0046399,N0046245,417.982139,417.928288,10.511635,10.613888,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.18725,0.469273,0.224127,tractive,main,P483,provisional
E0046153,N0046400,N0046401,448.895996,448.833119,8.857483,8.683116,20.958976,400,GRP,0.3,0.205,uniform,minimum,2.4765,merrimack,1749.9279,50.693736,0.885194,0.465201,velocity,trunk main,P462,drafted
E0046154,N0046401,N0046402,448.833119,448.770883,8.683116,8.612936,20.745174,400,GRP,0.3,0.205,uniform,minimum,2.4765,merrimack,1749.9279,50.693911,0.885195,0.465202,velocity,trunk main,P462,drafted
E0046155,N0046402,N0046403,448.770883,448.712464,8.612936,8.520782,19.473235,400,GRP,0.3,0.205,uniform,minimum,2.4765,merrimack,1749.9279,50.694084,0.885196,0.465203,velocity,trunk main,P462,drafted
E0046156,N0046403,N0046404,448.712464,448.453852,8.520782,8.095892,86.204081,400,GRP,0.3,0.205,uniform,minimum,2.4765,merrimack,1749.9279,50.694246,0.885197,0.465204,velocity,trunk main,P462,drafted
E0046157,N0046404,N0046405,448.453852,448.273852,8.095892,8.575605,59.999993,400,GRP,0.3,0.205,uniform,minimum,2.4765,merrimack,1749.9279,50.694964,0.8852,0.465207,velocity,trunk main,P462,drafted
E0046158,N0046405,N0046406,448.273852,448.093852,8.575605,9.016164,60.0,400,GRP,0.3,0.205,uniform,minimum,2.4765,merrimack,1749.9279,50.695464,0.885202,0.46521,velocity,trunk main,P462,drafted
E0046159,N0046406,N0046257,448.093852,448.04797,9.016164,9.198581,13.109003,400,GRP,0.35,0.205,table11,minimum,2.4765,merrimack,1749.9279,50.695964,0.937862,0.445033,velocity,trunk main,P462,drafted
E0046160,N0046407,N0046257,448.875755,448.831223,8.520943,8.415328,8.90637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.0972,2.042299,0.459752,0.216679,tractive,main,P462,derived
E0046161,N0046408,N0046257,455.456177,455.30693,1.554291,1.939621,29.84929,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,drafted
E0046162,N0046409,N0046410,454.915088,454.873943,1.55,1.911427,7.480948,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046163,N0046410,N0046257,454.873943,454.800118,1.911427,2.446434,13.422756,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,6.2e-05,0.008674,0.002841,tractive,lateral,P462,derived
E0046164,N0046411,N0046412,448.608205,448.284642,6.136516,5.513363,64.712624,200,PVC-U,0.5,0.5,table11,minimum,3.5694,merrimack,85.3069,3.544489,0.540897,0.285466,tractive,main,P462,derived
E0046165,N0046412,N0046413,448.284642,447.958205,5.513363,5.486406,65.287376,200,PVC-U,0.5,0.5,table11,minimum,3.5694,merrimack,85.3069,3.545029,0.540921,0.285488,tractive,main,P462,derived
E0046166,N0046413,N0046414,447.958205,447.708205,5.486406,5.698137,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5657,merrimack,86.0485,3.572489,0.542131,0.286613,tractive,main,P462,derived
E0046167,N0046414,N0046415,447.708205,447.450895,5.698137,6.081728,51.461882,200,PVC-U,0.5,0.5,table11,minimum,3.555,merrimack,88.208,3.651128,0.545556,0.289815,tractive,main,P462,derived
E0046168,N0046415,N0046416,447.450895,447.200895,6.081728,6.453371,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5329,merrimack,92.8663,3.819506,0.5527,0.296577,tractive,main,P462,derived
E0046169,N0046416,N0046417,447.200895,446.950895,6.453371,6.681612,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5021,merrimack,99.8401,4.06947,0.562859,0.306398,tractive,main,P462,derived
E0046170,N0046417,N0046275,446.950895,446.899744,6.681612,6.695013,10.230254,200,PVC-U,0.5,0.5,table11,minimum,3.5021,merrimack,99.8401,4.069886,0.562876,0.306414,tractive,main,P462,derived
E0046171,N0046418,N0046419,451.925098,451.679423,1.55,1.865499,49.13498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P462,derived
E0046172,N0046419,N0046420,451.679423,451.417995,1.865499,2.444615,52.28551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076767,0.16145,0.047063,tractive,lateral,P462,derived
E0046173,N0046420,N0046421,451.417995,451.231814,2.444615,2.545866,37.236291,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077202,0.161757,0.047182,tractive,lateral,P462,derived
E0046174,N0046421,N0046422,451.231814,450.875098,2.545866,3.603571,71.343219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077513,0.161977,0.047267,tractive,lateral,P462,derived
E0046175,N0046422,N0046423,450.875098,450.835008,3.603571,3.625197,6.167693,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.3046,0.140288,0.216039,0.058064,tractive,lateral,P462,derived
E0046176,N0046423,N0046424,450.835008,450.447491,3.625197,3.345172,77.503288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140339,0.197442,0.061717,tractive,lateral,P462,derived
E0046177,N0046424,N0046425,450.447491,450.064887,3.345172,3.684594,76.520812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.203165,0.222935,0.073011,tractive,lateral,P462,derived
E0046178,N0046425,N0046275,450.064887,449.873815,3.684594,3.720942,38.214404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.24907,0.238204,0.080138,tractive,lateral,P462,derived
E0046179,N0046426,N0046427,444.975909,444.893447,1.55,1.727189,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046180,N0046427,N0046284,444.893447,444.829808,1.727189,1.810756,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P447,provisional
E0046181,N0046428,N0046429,444.972771,444.831615,1.550209,1.664113,28.231188,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046182,N0046429,N0046284,444.831615,444.766423,1.664113,1.874141,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000235,0.01683,0.004441,tractive,lateral,P447,provisional
E0046183,N0046430,N0046285,439.923501,439.815566,1.554526,1.825883,21.587033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0046184,N0046431,N0046285,437.930516,437.859805,3.663967,3.781644,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.597619,0.315054,0.12023,tractive,main,P447,provisional
E0046185,N0046432,N0046288,440.125293,440.010293,1.55,1.551414,10.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046186,N0046433,N0046288,439.821541,439.496541,1.818504,2.065166,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091119,0.171021,0.050812,tractive,lateral,P447,provisional
E0046187,N0046434,N0046435,448.986774,448.883817,1.55,1.678683,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046188,N0046435,N0046436,448.883817,448.841391,1.678683,1.828714,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000172,0.014451,0.003992,tractive,lateral,P447,provisional
E0046189,N0046436,N0046292,448.841391,448.774309,1.828714,1.921339,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000242,0.017068,0.004487,tractive,lateral,P447,provisional
E0046190,N0046437,N0046292,449.166184,449.0432,1.571975,1.652448,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000563,0.025141,0.006087,tractive,lateral,P447,provisional
E0046191,N0046438,N0046439,434.195446,434.155135,3.979969,4.023576,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.181203,0.389401,0.166088,tractive,main,P466,provisional
E0046192,N0046439,N0046440,434.155135,434.113135,4.023576,4.093195,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,28.0743,1.181271,0.438211,0.153074,tractive,main,P466,provisional
E0046193,N0046440,N0046441,434.113135,433.97897,4.093195,4.455081,26.832816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.226588,0.39393,0.169123,tractive,main,P466,provisional
E0046194,N0046441,N0046316,433.97897,433.85397,4.455081,4.701846,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.272079,0.398347,0.172112,tractive,main,P466,provisional
E0046195,N0046442,N0046443,437.356681,437.202588,1.55082,1.560626,23.706539,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046196,N0046443,N0046316,437.127485,436.920197,1.635729,1.635619,31.890437,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090732,0.186825,0.047739,tractive,lateral,P466,provisional
E0046197,N0046444,N0046317,437.434668,437.264011,1.601739,1.604489,28.442925,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P466,provisional
E0046198,N0046445,N0046317,434.509537,434.259087,4.624405,4.609413,50.089919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.778627,0.441047,0.202483,tractive,main,P466,provisional
E0046199,N0046446,N0046447,435.846587,435.734011,2.70215,2.566892,22.515129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.701443,0.331302,0.129635,tractive,main,P466,provisional
E0046200,N0046447,N0046307,435.734011,435.634011,2.566892,2.569053,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4215,0.777988,0.342199,0.136131,tractive,main,P466,provisional
E0046201,N0046448,N0046330,443.860199,443.718777,1.60968,1.935245,28.284271,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0046202,N0046449,N0046450,439.891193,439.776956,5.981945,5.990988,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.437586,0.28546,0.103945,tractive,main,P467,provisional
E0046203,N0046450,N0046451,439.776956,439.683951,5.990988,5.95054,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.437776,0.285499,0.103966,tractive,main,P467,provisional
E0046204,N0046451,N0046330,439.683951,439.578832,5.95054,6.07519,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.437931,0.285531,0.103983,tractive,main,P467,provisional
E0046205,N0046452,N0046453,436.232151,435.999557,1.550686,1.791245,46.518813,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P466,provisional
E0046206,N0046453,N0046454,435.999557,435.95713,1.791245,1.872856,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.3989,0.226724,0.24605,0.073559,tractive,lateral,P466,provisional
E0046207,N0046454,N0046455,435.95713,435.912409,1.872856,1.942632,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27205,0.245105,0.08345,tractive,lateral,P466,provisional
E0046208,N0046455,N0046456,435.912409,435.634695,1.942632,2.471933,55.542776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362659,0.268851,0.095275,tractive,lateral,P466,provisional
E0046209,N0046456,N0046457,435.634695,435.581544,2.471933,2.482634,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363122,0.268961,0.095331,tractive,lateral,P466,provisional
E0046210,N0046457,N0046458,435.581544,435.386994,2.482634,2.584533,38.910153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499012,0.297615,0.110503,tractive,lateral,P466,provisional
E0046211,N0046458,N0046459,435.386994,435.314193,2.584533,2.773027,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499336,0.297676,0.110537,tractive,lateral,P466,provisional
E0046212,N0046459,N0046314,435.314193,434.998519,2.773027,3.45421,63.134776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589992,0.313783,0.119508,tractive,lateral,P466,provisional
E0046213,N0046460,N0046331,443.386676,443.235518,1.55,1.555528,11.627553,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0046214,N0046461,N0046462,443.263843,443.198651,1.55,1.627491,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P467,provisional
E0046215,N0046462,N0046463,443.198651,443.155694,1.627491,1.582709,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.090643,0.176389,0.04959,tractive,lateral,P467,provisional
E0046216,N0046463,N0046464,443.155694,443.042309,1.582709,1.653858,20.615528,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.090708,0.176432,0.049606,tractive,lateral,P467,provisional
E0046217,N0046464,N0046465,443.042309,443.00192,1.653858,1.737734,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.1596,0.09088,0.196288,0.046228,tractive,lateral,P467,provisional
E0046218,N0046465,N0046466,443.00192,442.78409,1.737734,1.928587,43.566042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090925,0.170899,0.050764,tractive,lateral,P467,provisional
E0046219,N0046466,N0046331,442.78409,442.716083,1.928587,2.074963,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091288,0.171127,0.050854,tractive,lateral,P467,provisional
E0046220,N0046467,N0046468,435.909733,435.688769,1.649776,1.591841,23.259407,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,3.2393,0.13611,0.243542,0.052475,tractive,lateral,P466,provisional
E0046221,N0046468,N0046469,435.688769,435.54559,1.591841,1.864017,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226838,0.231083,0.07678,tractive,lateral,P466,provisional
E0046222,N0046469,N0046470,435.54559,435.505285,1.864017,2.015558,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,6.4787,0.272344,0.305929,0.071862,tractive,lateral,P466,provisional
E0046223,N0046470,N0046471,435.505285,435.205285,2.015558,2.531134,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317646,0.257659,0.089618,tractive,lateral,P466,provisional
E0046224,N0046471,N0046472,435.205285,434.905285,2.531134,3.046497,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544482,0.305938,0.115099,tractive,lateral,P466,provisional
E0046225,N0046472,N0046473,434.905285,434.863367,3.046497,3.135443,5.23977,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,15.1169,0.635517,0.378291,0.110651,tractive,lateral,P466,provisional
E0046226,N0046473,N0046307,434.863367,434.731363,3.135443,3.471701,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680827,0.328221,0.127826,tractive,lateral,P466,provisional
E0046227,N0046474,N0046475,434.016555,433.958245,2.998093,3.078559,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4777,1.198156,0.391107,0.167228,tractive,main,P466,provisional
E0046228,N0046475,N0046476,433.958245,433.807829,3.078559,3.389558,30.083218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.288788,0.399941,0.173197,tractive,main,P466,provisional
E0046229,N0046476,N0046477,433.807829,433.751261,3.389558,3.476461,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7969,1.379573,0.408342,0.178977,tractive,main,P466,provisional
E0046230,N0046477,N0046478,433.751261,433.66394,3.476461,3.707734,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8767,1.424934,0.412388,0.181798,tractive,main,P466,provisional
E0046231,N0046478,N0046479,433.66394,433.33523,3.707734,4.256933,65.74192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0362,1.515614,0.420198,0.187311,tractive,main,P466,provisional
E0046232,N0046479,N0046480,433.33523,433.249644,4.256933,4.441793,17.117243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1958,1.606697,0.427703,0.192695,tractive,main,P466,provisional
E0046233,N0046480,N0046481,433.249644,433.195561,4.441793,4.521236,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3553,1.697374,0.434866,0.197915,tractive,main,P466,provisional
E0046234,N0046481,N0046482,433.195561,432.951788,4.521236,5.031488,48.754487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5149,1.787998,0.441746,0.203003,tractive,main,P466,provisional
E0046235,N0046482,N0046483,432.951788,432.884706,5.031488,5.184081,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.5947,1.833672,0.445115,0.205523,tractive,main,P466,provisional
E0046236,N0046483,N0046484,432.884706,432.820675,5.184081,5.371861,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7542,1.924318,0.45162,0.210438,tractive,main,P466,provisional
E0046237,N0046484,N0046485,432.820675,432.500323,5.371861,5.937573,64.070274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.9936,2.060226,0.460956,0.217613,tractive,main,P466,provisional
E0046238,N0046485,N0046314,432.500323,432.448122,5.937573,6.004606,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.1532,2.151294,0.466956,0.222301,tractive,main,P466,provisional
E0046239,N0046486,N0046487,434.219834,433.979834,1.602523,1.618402,40.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P429,provisional
E0046240,N0046487,N0046488,433.979834,433.779834,1.618402,1.923596,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.0773,0.255107,0.240059,0.081023,tractive,lateral,P429,provisional
E0046241,N0046488,N0046489,433.779834,433.698949,1.923596,2.060847,16.17692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.157,0.300708,0.253155,0.087383,tractive,lateral,P429,provisional
E0046242,N0046489,N0046490,433.698949,433.64064,2.060847,2.166153,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9867,0.545239,0.306072,0.115173,tractive,lateral,P429,provisional
E0046243,N0046490,N0046337,433.64064,433.497462,2.166153,2.106115,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1463,0.63587,0.321261,0.123783,tractive,lateral,P429,provisional
E0046244,N0046491,N0046492,435.483417,434.649738,1.55,1.553845,12.727922,200,PVC-U,6.55,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.4067,0.028267,tractive,lateral,P429,provisional
E0046245,N0046492,N0046493,434.649738,434.142522,1.553845,1.552028,9.848858,200,PVC-U,5.15,0.5,ground,minimum,3.6221,held,3.2393,0.135908,0.431161,0.035698,tractive,lateral,P429,provisional
E0046246,N0046493,N0046494,434.142522,433.941791,1.552028,1.556348,18.248288,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,3.2393,0.13599,0.255956,0.050716,tractive,lateral,P429,provisional
E0046247,N0046494,N0046337,433.941791,433.861013,1.556348,1.742564,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226676,0.231029,0.076755,tractive,lateral,P429,provisional
E0046248,N0046495,N0046347,438.764784,438.599784,1.551226,1.55259,10.0,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,provisional
E0046249,N0046496,N0046347,437.685795,437.522547,2.673275,2.629827,32.649655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226899,0.231103,0.076789,tractive,lateral,P465,provisional
E0046250,N0046497,N0046354,435.739721,435.567311,1.557673,1.779033,34.481879,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046251,N0046498,N0046499,435.620499,435.551037,1.550705,1.64925,13.892444,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046252,N0046499,N0046500,435.551037,435.50861,1.64925,1.676876,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000116,0.012534,0.003375,tractive,lateral,P447,provisional
E0046253,N0046500,N0046501,435.50861,435.43428,1.676876,1.795304,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031265,0.118691,0.031646,tractive,lateral,P447,provisional
E0046254,N0046501,N0046502,435.43428,435.356018,1.795304,1.922822,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031389,0.118854,0.0317,tractive,lateral,P447,provisional
E0046255,N0046502,N0046354,435.356018,435.251974,1.922822,2.09437,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031519,0.119025,0.031758,tractive,lateral,P447,provisional
E0046256,N0046503,N0046504,432.108203,431.985219,1.55,1.799327,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P469,provisional
E0046257,N0046504,N0046364,431.985219,431.906162,1.799327,1.741726,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000205,0.015754,0.004237,tractive,lateral,P469,provisional
E0046258,N0046505,N0046364,431.97298,431.827206,1.55,1.820682,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P469,provisional
E0046259,N0046506,N0046359,433.428729,433.248452,1.55,1.762901,36.055513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P469,provisional
E0046260,N0046507,N0046508,433.107405,433.026628,1.551012,1.791396,16.155494,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P469,provisional
E0046261,N0046508,N0046359,433.026628,432.92355,1.791396,2.087802,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000135,0.01279,0.003685,tractive,lateral,P469,provisional
E0046262,N0046509,N0046366,428.063434,427.795605,2.48515,2.460956,53.5658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408171,0.279202,0.100639,tractive,lateral,P477,provisional
E0046263,N0046510,N0046511,428.098202,428.058202,1.972782,2.058192,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.046273,0.159468,0.033768,tractive,lateral,P477,provisional
E0046264,N0046511,N0046512,428.058202,427.946399,2.058192,2.398938,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046315,0.13596,0.037609,tractive,lateral,P477,provisional
E0046265,N0046512,N0046513,427.946399,427.878392,2.398938,2.415371,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046501,0.136147,0.037675,tractive,lateral,P477,provisional
E0046266,N0046513,N0046366,427.878392,427.8132,2.415371,2.443362,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091882,0.171499,0.051002,tractive,lateral,P477,provisional
E0046267,N0046514,N0046371,422.954614,422.729614,1.563086,1.564148,25.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P464,provisional
E0046268,N0046515,N0046516,423.071918,422.966907,1.55,1.553082,16.155494,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,2.2248,0.09327,0.188563,0.048331,tractive,lateral,P464,provisional
E0046269,N0046516,N0046517,422.966907,422.864377,1.553082,1.550693,7.071068,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,2.2248,0.093405,0.247851,0.04025,tractive,lateral,P464,provisional
E0046270,N0046517,N0046371,422.840966,422.712716,1.574104,1.581046,16.03122,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,2.2248,0.093464,0.202556,0.046122,tractive,lateral,P464,provisional
E0046271,N0046518,N0046519,421.537298,421.451712,2.083888,1.877268,17.117243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001267,0.035525,0.008305,tractive,main,P464,provisional
E0046272,N0046519,N0046374,421.451712,421.306625,1.877268,1.724899,29.017236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001409,0.037112,0.008659,tractive,main,P464,provisional
E0046273,N0046520,N0046521,421.17757,421.046326,1.55,1.89093,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0046274,N0046521,N0046374,421.046326,420.979057,1.89093,2.052467,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000219,0.016268,0.004334,tractive,lateral,P464,provisional
E0046275,N0046522,N0046523,429.24644,428.698827,1.550923,1.553797,13.038405,200,PVC-U,4.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.275807,0.023045,tractive,lateral,P483,provisional
E0046276,N0046523,N0046524,428.614344,428.49719,1.638281,1.809084,23.430749,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090643,0.170721,0.050693,tractive,lateral,P483,provisional
E0046277,N0046524,N0046525,428.49719,428.207495,1.809084,1.577845,57.939105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22664,0.231017,0.076749,tractive,lateral,P483,provisional
E0046278,N0046525,N0046526,428.207495,427.957495,1.577845,2.033381,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453459,0.288712,0.105682,tractive,lateral,P483,provisional
E0046279,N0046526,N0046527,427.957495,427.707495,2.033381,2.337549,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.758063,0.33944,0.134472,tractive,lateral,P483,provisional
E0046280,N0046527,N0046384,427.707495,427.607722,2.337549,2.413793,19.954552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7121,0.953767,0.364559,0.149947,tractive,lateral,P483,provisional
E0046281,N0046528,N0046390,425.938811,425.757634,1.612428,1.661403,36.235342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090985,0.170937,0.050779,tractive,lateral,P484,provisional
E0046282,N0046529,N0046530,426.852743,426.757874,3.917857,3.856994,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.543332,0.490785,0.241532,tractive,main,P483,provisional
E0046283,N0046530,N0046531,426.757874,426.517042,3.856994,3.96953,48.166378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.54349,0.490794,0.241539,tractive,main,P483,provisional
E0046284,N0046531,N0046532,426.517042,426.466793,3.96953,4.041569,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.634425,0.495917,0.245807,tractive,main,P483,provisional
E0046285,N0046532,N0046384,426.466793,426.032598,4.041569,3.988917,86.838931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.9464,2.815578,0.505734,0.254121,tractive,main,P483,provisional
E0046286,N0046533,N0046392,425.432544,425.29362,1.55,1.786733,27.784888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046287,N0046534,N0046535,426.743152,426.701152,1.55,1.601918,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P483,provisional
E0046288,N0046535,N0046536,426.701152,426.600529,1.601918,1.699978,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090584,0.170684,0.050678,tractive,lateral,P483,provisional
E0046289,N0046536,N0046395,426.600529,426.515382,1.699978,1.820098,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136019,0.195413,0.060851,tractive,lateral,P483,provisional
E0046290,N0046537,N0046538,425.216614,425.174727,2.447143,2.442643,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,8.6382,0.365075,0.278477,0.093443,tractive,main,P484,provisional
E0046291,N0046538,N0046539,425.174727,425.12402,2.442643,2.472904,9.219544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.410406,0.289098,0.098646,tractive,main,P484,provisional
E0046292,N0046539,N0046540,425.12402,424.98818,2.472904,2.699412,24.698178,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.45575,0.298914,0.103564,tractive,main,P484,provisional
E0046293,N0046540,N0046541,424.98818,424.947931,2.699412,2.738074,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,11.8776,0.501223,0.317537,0.106042,tractive,main,P484,provisional
E0046294,N0046541,N0046542,424.947931,424.816686,2.738074,2.611201,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.501279,0.298043,0.110737,tractive,main,P484,provisional
E0046295,N0046542,N0046543,424.816686,424.698682,2.611201,2.593859,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592032,0.314124,0.119701,tractive,main,P484,provisional
E0046296,N0046543,N0046544,424.698682,424.657573,2.593859,2.6881,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,15.1169,0.637496,0.352297,0.116414,tractive,main,P484,provisional
E0046297,N0046544,N0046390,424.657573,424.57947,2.6881,2.839567,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637548,0.321527,0.123937,tractive,main,P484,provisional
E0046298,N0046545,N0046546,419.203956,418.996531,7.632958,8.064687,41.484937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.55237,0.423266,0.189502,tractive,main,P484,provisional
E0046299,N0046546,N0046547,418.996531,418.879912,8.064687,8.141053,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.64325,0.430626,0.194815,tractive,main,P484,provisional
E0046300,N0046547,N0046548,418.879912,418.839095,8.141053,8.181229,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,38.8721,1.643444,0.484886,0.179377,tractive,main,P484,provisional
E0046301,N0046548,N0046392,418.839095,418.745688,8.181229,8.334665,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.643493,0.430645,0.19483,tractive,main,P484,provisional
E0046302,N0046549,N0046550,419.542528,419.492528,9.164839,8.641719,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.278962,0.399006,0.172559,tractive,main,P483,provisional
E0046303,N0046550,N0046551,419.492528,419.437053,8.641719,8.729207,11.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.279045,0.399014,0.172565,tractive,main,P483,provisional
E0046304,N0046551,N0046552,419.437053,419.353837,8.729207,8.845443,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.279138,0.399022,0.172571,tractive,main,P483,provisional
E0046305,N0046552,N0046553,419.353837,419.030649,8.845443,9.658132,64.63745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.279276,0.399036,0.17258,tractive,main,P483,provisional
E0046306,N0046553,N0046554,419.030649,418.817528,9.658132,10.036506,42.624209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.506151,0.4194,0.186743,tractive,main,P483,provisional
E0046307,N0046554,N0046555,418.817528,418.366477,10.036506,10.023294,90.210274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.732842,0.43759,0.199921,tractive,main,P483,provisional
E0046308,N0046555,N0046395,418.366477,418.310575,10.023294,10.024905,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.95993,0.454113,0.21234,tractive,main,P483,provisional
E0046309,N0046556,N0046557,449.126292,448.947807,10.424489,9.109413,59.495072,400,GRP,0.3,0.205,uniform,minimum,2.4765,merrimack,1749.9279,50.693097,0.885191,0.465197,velocity,trunk main,P462,drafted
E0046310,N0046557,N0046400,448.947807,448.895996,9.109413,8.857483,17.270446,400,GRP,0.3,0.205,uniform,minimum,2.4765,merrimack,1749.9279,50.693592,0.885194,0.4652,velocity,trunk main,P462,drafted
E0046311,N0046558,N0046407,449.059278,448.875755,8.776751,8.520943,36.70466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0466,1.318752,0.402761,0.175125,tractive,main,P462,derived
E0046312,N0046559,N0046560,454.415252,454.065252,2.380128,2.952082,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9709,0.676693,0.327595,0.12746,tractive,main,P462,derived
E0046313,N0046560,N0046561,454.065252,453.715252,2.952082,3.61269,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0506,0.722543,0.334389,0.131459,tractive,main,P462,derived
E0046314,N0046561,N0046407,453.715252,453.64615,3.61269,3.750548,13.820484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0506,0.723127,0.334473,0.13151,tractive,main,P462,derived
E0046315,N0046562,N0046563,449.289682,449.039682,6.220786,6.245963,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1316,1.819274,0.44406,0.204732,tractive,main,P462,derived
E0046316,N0046563,N0046564,449.039682,448.789682,6.245963,6.077353,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.2088,2.074465,0.461907,0.218352,tractive,main,P462,derived
E0046317,N0046564,N0046411,448.789682,448.733188,6.077353,6.011533,11.29876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.2088,2.074881,0.461935,0.218374,tractive,main,P462,derived
E0046318,N0046565,N0046566,450.001769,449.751769,7.407929,7.684541,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7407,0.959272,0.365208,0.150358,tractive,main,P462,derived
E0046319,N0046566,N0046567,449.751769,449.501769,7.684541,7.417817,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2239,1.021869,0.372414,0.154959,tractive,main,P462,derived
E0046320,N0046567,N0046568,449.501769,449.461769,7.417817,7.394219,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,31.2838,1.318256,0.474986,0.156184,tractive,main,P462,derived
E0046321,N0046568,N0046569,449.461769,449.011769,7.394219,5.7653,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2838,1.318298,0.402718,0.175096,tractive,main,P462,derived
E0046322,N0046569,N0046411,449.011769,448.608205,5.7653,6.136516,80.712858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.767,1.381228,0.408491,0.179081,tractive,main,P462,derived
E0046323,N0046570,N0046431,437.995212,437.930516,3.48602,3.663967,12.939238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.597283,0.314998,0.120198,tractive,main,P447,provisional
E0046324,N0046571,N0046431,440.28237,440.021508,1.571146,1.572974,27.45906,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046325,N0046572,N0046573,439.999641,439.932559,1.558831,1.623777,13.416408,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0046326,N0046573,N0046433,439.932559,439.821541,1.623777,1.818504,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090646,0.170723,0.050694,tractive,lateral,P447,provisional
E0046327,N0046574,N0046433,440.186516,440.014107,1.570442,1.625938,34.481879,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046328,N0046575,N0046437,449.308398,449.166184,1.55,1.571975,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046329,N0046576,N0046577,449.481147,449.369317,1.550622,1.5521,17.204651,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046330,N0046577,N0046437,449.369317,449.182898,1.5521,1.555262,21.931712,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.000143,0.015582,0.003356,tractive,lateral,P447,provisional
E0046331,N0046578,N0046579,437.748035,437.662012,1.550518,1.587927,17.204651,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P466,provisional
E0046332,N0046579,N0046445,437.662012,437.547775,1.587927,1.586166,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181212,0.214756,0.069305,tractive,lateral,P466,provisional
E0046333,N0046580,N0046581,435.048945,434.886157,4.004247,4.123029,32.557641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.596326,0.426864,0.19209,tractive,main,P466,provisional
E0046334,N0046581,N0046582,434.886157,434.660864,4.123029,4.405054,45.05864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.596597,0.426886,0.192105,tractive,main,P466,provisional
E0046335,N0046582,N0046445,434.660864,434.509537,4.405054,4.624405,30.265492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.596972,0.426917,0.192127,tractive,main,P466,provisional
E0046336,N0046583,N0046584,436.113768,436.063768,2.055177,2.199232,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.700998,0.331237,0.129596,tractive,main,P466,provisional
E0046337,N0046584,N0046585,436.063768,435.983146,2.199232,2.511178,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.701081,0.331249,0.129603,tractive,main,P466,provisional
E0046338,N0046585,N0046446,435.983146,435.846587,2.511178,2.70215,27.311738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.701216,0.331269,0.129615,tractive,main,P466,provisional
E0046339,N0046586,N0046587,434.694368,434.633335,3.375212,3.446896,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908556,0.359115,0.146522,tractive,main,P466,provisional
E0046340,N0046587,N0046588,434.633335,434.340333,3.446896,3.667479,58.600341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.999192,0.369842,0.153309,tractive,main,P466,provisional
E0046341,N0046588,N0046589,434.340333,434.266509,3.667479,3.850251,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.090215,0.379922,0.159829,tractive,main,P466,provisional
E0046342,N0046589,N0046438,434.266509,434.195446,3.850251,3.979969,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.135605,0.38472,0.162982,tractive,main,P466,provisional
E0046343,N0046590,N0046438,436.473624,436.345934,1.551004,1.829481,25.538092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046344,N0046591,N0046449,440.017783,439.891193,5.878122,5.981945,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.436037,0.285138,0.103774,tractive,main,P467,provisional
E0046345,N0046592,N0046593,444.462512,444.39732,1.55,1.644703,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0046346,N0046593,N0046594,444.39732,444.354309,1.644703,1.689911,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000109,0.011448,0.00344,tractive,lateral,P467,provisional
E0046347,N0046594,N0046595,444.354309,444.246142,1.689911,1.891584,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P467,provisional
E0046348,N0046595,N0046596,444.246142,444.20313,1.891584,1.902613,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000361,0.020587,0.00517,tractive,lateral,P467,provisional
E0046349,N0046596,N0046597,444.20313,444.133668,1.902613,1.935637,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000432,0.02234,0.005519,tractive,lateral,P467,provisional
E0046350,N0046597,N0046598,444.133668,443.933668,1.935637,1.958055,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000548,0.024843,0.006026,tractive,lateral,P467,provisional
E0046351,N0046598,N0046599,443.933668,443.733668,1.958055,2.089727,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000881,0.030513,0.007212,tractive,lateral,P467,provisional
E0046352,N0046599,N0046449,443.733668,443.659616,2.089727,2.213522,14.810337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001215,0.034915,0.008169,tractive,lateral,P467,provisional
E0046353,N0046600,N0046601,436.088116,436.043294,1.552326,1.55421,6.403124,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046354,N0046601,N0046467,436.043294,435.95137,1.55421,1.608139,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045321,0.134951,0.03725,tractive,lateral,P466,provisional
E0046355,N0046602,N0046467,436.120453,435.998743,1.556335,1.560766,12.170987,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046356,N0046603,N0046604,435.259445,435.172124,2.033462,2.17773,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334667,0.262017,0.091802,tractive,lateral,P466,provisional
E0046357,N0046604,N0046474,435.172124,434.863417,2.17773,2.151231,61.741396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470614,0.292137,0.107526,tractive,lateral,P466,provisional
E0046358,N0046605,N0046606,434.19355,434.081747,2.660392,2.878122,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726733,0.334994,0.131819,tractive,main,P466,provisional
E0046359,N0046606,N0046474,434.081747,434.016555,2.878122,2.998093,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726919,0.335021,0.131834,tractive,main,P466,provisional
E0046360,N0046607,N0046608,437.87746,437.795454,1.55,1.666003,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P465,provisional
E0046361,N0046608,N0046496,437.795454,437.685795,1.666003,2.673275,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226473,0.230962,0.076724,tractive,lateral,P465,provisional
E0046362,N0046609,N0046496,440.354938,438.803386,1.55,1.555684,29.274562,200,PVC-U,5.3,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P465,provisional
E0046363,N0046610,N0046611,429.284287,429.174142,1.552383,1.554801,18.35756,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.207937,0.058289,tractive,lateral,P477,provisional
E0046364,N0046611,N0046509,429.170652,428.992498,1.558291,1.556086,20.959364,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,4.3191,0.181222,0.257734,0.061268,tractive,lateral,P477,provisional
E0046365,N0046612,N0046613,428.801867,428.572092,1.55174,1.562948,24.186773,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P477,provisional
E0046366,N0046613,N0046510,428.555285,428.463497,1.579755,1.607487,18.35756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P477,provisional
E0046367,N0046614,N0046510,428.139312,428.098202,1.910615,1.972782,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,1.0798,0.045892,0.187343,0.03014,tractive,lateral,P477,provisional
E0046368,N0046615,N0046616,428.326691,428.283971,1.553344,1.689448,8.544004,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P477,provisional
E0046369,N0046616,N0046617,428.283971,428.225662,1.689448,1.83931,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135873,0.195344,0.060821,tractive,lateral,P477,provisional
E0046370,N0046617,N0046509,428.225662,428.063434,1.83931,2.48515,32.445417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181237,0.214766,0.069309,tractive,lateral,P477,provisional
E0046371,N0046618,N0046518,422.188791,422.016092,1.550467,1.605094,34.539832,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0046372,N0046619,N0046620,421.833393,421.785958,2.074627,2.200705,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000485,0.023532,0.005759,tractive,lateral,P464,provisional
E0046373,N0046620,N0046621,421.785958,421.711628,2.200705,2.337963,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000564,0.025161,0.006091,tractive,lateral,P464,provisional
E0046374,N0046621,N0046622,421.711628,421.637298,2.337963,2.354585,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000688,0.027443,0.006563,tractive,lateral,P464,provisional
E0046375,N0046622,N0046518,421.637298,421.537298,2.354585,2.083888,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000812,0.029471,0.00699,tractive,lateral,P464,provisional
E0046376,N0046623,N0046528,426.101877,425.939377,1.601522,1.611862,25.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.186688,0.047692,tractive,lateral,P484,provisional
E0046377,N0046624,N0046528,426.084155,425.938811,1.55,1.612428,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046378,N0046625,N0046626,429.012927,428.957653,1.55,1.55138,10.049876,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P483,provisional
E0046379,N0046626,N0046627,428.957653,428.760725,1.55138,2.096422,35.805028,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.090618,0.176373,0.049584,tractive,lateral,P483,provisional
E0046380,N0046627,N0046628,428.760725,428.710427,2.096422,2.23281,9.145097,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.181451,0.222023,0.067822,tractive,lateral,P483,provisional
E0046381,N0046628,N0046629,428.710427,428.490427,2.23281,1.682394,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.362596,0.27787,0.093149,tractive,lateral,P483,provisional
E0046382,N0046629,N0046529,428.490427,428.296602,1.682394,2.473997,35.240921,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8776,0.498731,0.307593,0.108002,tractive,lateral,P483,provisional
E0046383,N0046630,N0046631,427.302298,427.213697,3.547739,3.736498,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.817222,0.443909,0.204619,tractive,main,P483,provisional
E0046384,N0046631,N0046632,427.213697,426.962053,3.736498,3.95912,50.328918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.907904,0.45046,0.209556,tractive,main,P483,provisional
E0046385,N0046632,N0046633,426.962053,426.907969,3.95912,3.95464,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,1.998858,0.4568,0.214401,tractive,main,P483,provisional
E0046386,N0046633,N0046529,426.907969,426.852743,3.95464,3.917857,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,1.998948,0.456806,0.214406,tractive,main,P483,provisional
E0046387,N0046634,N0046635,425.706326,425.287325,2.366,2.420012,83.800358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228168,0.231522,0.076986,tractive,main,P484,provisional
E0046388,N0046635,N0046537,425.287325,425.216614,2.420012,2.447143,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274134,0.24571,0.083743,tractive,main,P484,provisional
E0046389,N0046636,N0046637,426.203372,426.115908,1.550137,1.623472,17.492856,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P484,provisional
E0046390,N0046637,N0046537,426.115908,426.029885,1.623472,1.633873,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09068,0.170744,0.050702,tractive,lateral,P484,provisional
E0046391,N0046638,N0046545,419.274134,419.203956,7.522039,7.632958,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.052335,0.375805,0.157149,tractive,main,P484,provisional
E0046392,N0046639,N0046640,420.075632,419.950632,8.0996,9.645132,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.277808,0.398896,0.172484,tractive,main,P483,provisional
E0046393,N0046640,N0046641,419.950632,419.800632,9.645132,8.599972,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.278017,0.398915,0.172498,tractive,main,P483,provisional
E0046394,N0046641,N0046549,419.800632,419.542528,8.599972,9.164839,51.620823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.278267,0.398939,0.172514,tractive,main,P483,provisional
E0046395,N0046642,N0046549,426.531053,426.37215,1.550429,2.335217,31.780497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P483,provisional
E0046396,N0046643,N0046644,425.830829,425.724114,1.55,1.650459,21.343031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046397,N0046644,N0046645,425.724114,425.654651,1.650459,1.712902,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045445,0.135078,0.037295,tractive,lateral,P484,provisional
E0046398,N0046645,N0046646,425.654651,425.200531,1.712902,2.358184,90.824006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22663,0.231014,0.076748,tractive,lateral,P484,provisional
E0046399,N0046646,N0046647,425.200531,425.081999,2.358184,2.520144,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363188,0.268977,0.095339,tractive,lateral,P484,provisional
E0046400,N0046647,N0046648,425.081999,425.005829,2.520144,2.858368,15.23398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363386,0.269024,0.095363,tractive,lateral,P484,provisional
E0046401,N0046648,N0046545,425.005829,424.643678,2.858368,2.193236,72.430151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40878,0.279334,0.100709,tractive,lateral,P484,provisional
E0046402,N0046649,N0046650,449.709086,449.608773,12.273611,12.552848,40.12525,400,GRP,0.25,0.205,table11,minimum,2.4786,merrimack,1737.5723,50.379198,0.825058,0.488934,velocity,trunk main,P462,drafted
E0046403,N0046650,N0046651,449.608773,449.546834,12.552848,12.638804,24.775511,400,GRP,0.25,0.205,table11,minimum,2.4786,merrimack,1737.5723,50.379532,0.825059,0.488936,velocity,trunk main,P462,drafted
E0046404,N0046651,N0046652,449.546834,449.491677,12.638804,12.479026,22.062792,400,GRP,0.25,0.205,table11,minimum,2.4786,merrimack,1737.5723,50.379739,0.82506,0.488937,velocity,trunk main,P462,drafted
