Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0046405,N0046652,N0046653,449.491677,449.446613,12.479026,12.371899,18.025625,400,GRP,0.25,0.205,table11,minimum,2.4786,merrimack,1737.5723,50.379923,0.825061,0.488938,velocity,trunk main,P462,drafted
E0046406,N0046653,N0046654,449.446613,449.397762,12.371899,12.081883,19.54055,400,GRP,0.25,0.205,table11,minimum,2.4786,merrimack,1737.5723,50.380073,0.825062,0.488939,velocity,trunk main,P462,drafted
E0046407,N0046654,N0046655,449.397762,449.348523,12.081883,11.83562,19.695401,400,GRP,0.25,0.205,table11,minimum,2.4786,merrimack,1737.5723,50.380236,0.825062,0.48894,velocity,trunk main,P462,drafted
E0046408,N0046655,N0046656,449.348523,449.306878,11.83562,11.716895,13.881592,400,GRP,0.3,0.205,table11,minimum,2.4786,merrimack,1737.5723,50.3804,0.883806,0.463543,velocity,trunk main,P462,drafted
E0046409,N0046656,N0046657,449.306878,449.221532,11.716895,11.275752,28.448902,400,GRP,0.3,0.205,uniform,minimum,2.4786,merrimack,1737.5723,50.380516,0.883806,0.463544,velocity,trunk main,P462,drafted
E0046410,N0046657,N0046556,449.221532,449.126292,11.275752,10.424489,31.746383,400,GRP,0.3,0.205,uniform,minimum,2.4786,merrimack,1737.5723,50.380753,0.883807,0.463545,velocity,trunk main,P462,drafted
E0046411,N0046658,N0046659,458.712543,457.984081,1.55,1.557728,16.010157,200,PVC-U,4.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.283214,0.022639,tractive,lateral,P462,derived
E0046412,N0046659,N0046660,457.984081,457.81307,1.557728,1.551737,3.976997,200,PVC-U,4.3,0.5,ground,minimum,3.6221,held,2.1596,0.090668,0.353644,0.031076,tractive,lateral,P462,derived
E0046413,N0046660,N0046661,457.81307,457.746697,1.551737,1.550758,3.318656,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,2.1596,0.090701,0.273557,0.036931,tractive,lateral,P462,derived
E0046414,N0046661,N0046662,457.746697,457.570843,1.550758,1.982135,35.170646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181263,0.214776,0.069313,tractive,lateral,P462,derived
E0046415,N0046662,N0046556,457.570843,457.477119,1.982135,2.073663,18.744957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3557,0.518469,0.301241,0.112495,tractive,lateral,P462,derived
E0046416,N0046663,N0046664,449.639819,449.469731,7.861036,8.044826,34.017606,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0466,1.316903,0.402588,0.175007,tractive,main,P462,derived
E0046417,N0046664,N0046558,449.469731,449.059278,8.044826,8.776751,82.090469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0466,1.317187,0.402615,0.175025,tractive,main,P462,derived
E0046418,N0046665,N0046666,457.063027,456.729875,1.55001,1.570479,41.643988,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046419,N0046666,N0046558,456.603995,456.155828,1.696359,1.680201,64.023968,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000347,0.022541,0.00474,tractive,lateral,P462,derived
E0046420,N0046667,N0046668,455.0198,454.933276,2.630224,2.495557,17.304856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4079,0.567364,0.309939,0.117338,tractive,main,P462,derived
E0046421,N0046668,N0046669,454.933276,454.834437,2.495557,2.537755,19.767788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4079,0.567508,0.309964,0.117352,tractive,main,P462,derived
E0046422,N0046669,N0046670,454.834437,454.789739,2.537755,2.539149,8.939599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8911,0.629853,0.320303,0.123232,tractive,main,P462,derived
E0046423,N0046670,N0046671,454.789739,454.710442,2.539149,2.485878,15.859481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8911,0.629928,0.320315,0.123238,tractive,main,P462,derived
E0046424,N0046671,N0046672,454.710442,454.644878,2.485878,2.430104,13.11277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8911,0.63006,0.320336,0.123251,tractive,main,P462,derived
E0046425,N0046672,N0046559,454.644878,454.415252,2.430104,2.380128,45.925144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8911,0.630169,0.320354,0.123261,tractive,main,P462,derived
E0046426,N0046673,N0046674,456.02386,455.380374,1.69492,1.556516,15.694794,200,PVC-U,4.1,0.5,ground,minimum,3.6221,held,1.0798,0.045544,0.2742,0.02323,tractive,lateral,P462,derived
E0046427,N0046674,N0046675,455.3787,455.175252,1.558189,1.552745,9.24764,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,1.0798,0.045675,0.22312,0.026722,tractive,lateral,P462,derived
E0046428,N0046675,N0046676,455.172896,454.981803,1.555101,1.557321,10.057566,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045752,0.212568,0.027636,tractive,lateral,P462,derived
E0046429,N0046676,N0046677,454.981803,454.931885,1.557321,1.700195,9.983555,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045836,0.135476,0.037436,tractive,lateral,P462,derived
E0046430,N0046677,N0046559,454.931885,454.798903,1.700195,1.996477,26.596406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045919,0.13556,0.037466,tractive,lateral,P462,derived
E0046431,N0046678,N0046679,450.587165,450.298575,6.962609,6.761789,57.717982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2601,0.940011,0.362922,0.148913,tractive,main,P462,derived
E0046432,N0046679,N0046680,450.298575,449.91711,6.761789,6.207432,76.293056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0017,0.971582,0.366652,0.151275,tractive,main,P462,derived
E0046433,N0046680,N0046681,449.91711,449.537165,6.207432,5.429601,75.988962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9029,1.093842,0.380311,0.160083,tractive,main,P462,derived
E0046434,N0046681,N0046562,449.537165,449.289682,5.429601,6.220786,49.49666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2878,1.194458,0.390737,0.16698,tractive,main,P462,derived
E0046435,N0046682,N0046683,454.641828,454.283928,1.607836,2.13813,71.580126,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.0272,0.336519,0.262481,0.092037,tractive,lateral,P462,derived
E0046436,N0046683,N0046684,454.283928,453.833928,2.13813,2.120265,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5902,0.444563,0.286899,0.104713,tractive,lateral,P462,derived
E0046437,N0046684,N0046562,453.833928,453.373136,2.120265,2.137331,92.15826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8438,0.623636,0.319306,0.122659,tractive,lateral,P462,derived
E0046438,N0046685,N0046686,453.596934,453.260821,1.551442,2.28645,67.222616,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P462,derived
E0046439,N0046686,N0046687,453.260821,452.962001,2.28645,2.971044,59.764168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407965,0.279157,0.100616,tractive,lateral,P462,derived
E0046440,N0046687,N0046688,452.962001,452.796934,2.971044,3.280153,33.013215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.530087,0.303359,0.113665,tractive,lateral,P462,derived
E0046441,N0046688,N0046689,452.796934,452.690767,3.280153,3.122496,21.23357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.57563,0.311356,0.118135,tractive,lateral,P462,derived
E0046442,N0046689,N0046690,452.690767,452.371934,3.122496,3.017714,63.76643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.575807,0.311386,0.118152,tractive,lateral,P462,derived
E0046443,N0046690,N0046691,452.371934,452.331186,3.017714,3.057151,3.543375,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,13.699,0.576338,0.415867,0.097043,tractive,lateral,P462,derived
E0046444,N0046691,N0046692,452.331186,451.891123,3.057151,3.606618,88.012444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.621635,0.318984,0.122474,tractive,lateral,P462,derived
E0046445,N0046692,N0046693,451.891123,451.614941,3.606618,3.853413,55.236537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.622368,0.319102,0.122542,tractive,lateral,P462,derived
E0046446,N0046693,N0046694,451.614941,451.572474,3.853413,3.889623,8.493362,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.622829,0.319176,0.122584,tractive,lateral,P462,derived
E0046447,N0046694,N0046695,451.572474,451.402428,3.889623,4.173775,34.009238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.849235,0.351665,0.141899,tractive,lateral,P462,derived
E0046448,N0046695,N0046696,451.402428,451.152428,4.173775,4.43586,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.849519,0.351701,0.141922,tractive,lateral,P462,derived
E0046449,N0046696,N0046697,451.152428,450.902428,4.43586,4.797523,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.849935,0.351755,0.141955,tractive,lateral,P462,derived
E0046450,N0046697,N0046698,450.902428,450.816032,4.797523,4.944588,17.279056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.881442,0.355755,0.144428,tractive,lateral,P462,derived
E0046451,N0046698,N0046699,450.816032,450.623903,4.944588,5.159697,38.425989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.881586,0.355773,0.144439,tractive,lateral,P462,derived
E0046452,N0046699,N0046700,450.623903,450.581872,5.159697,5.220679,4.944762,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,20.9193,0.881906,0.428257,0.127191,tractive,lateral,P462,derived
E0046453,N0046700,N0046701,450.581872,450.331872,5.220679,5.891761,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.881948,0.355818,0.144467,tractive,lateral,P462,derived
E0046454,N0046701,N0046702,450.331872,450.081872,5.891761,6.949561,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.882364,0.35587,0.1445,tractive,lateral,P462,derived
E0046455,N0046702,N0046565,450.081872,450.001769,6.949561,7.407929,16.020601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.882781,0.355922,0.144532,tractive,lateral,P462,derived
E0046456,N0046703,N0046704,438.43021,438.39021,3.381497,3.415607,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,14.0372,0.596108,0.370709,0.107393,tractive,main,P447,provisional
E0046457,N0046704,N0046705,438.39021,438.247032,3.415607,3.338448,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.596149,0.31481,0.120091,tractive,main,P447,provisional
E0046458,N0046705,N0046570,438.247032,437.995212,3.338448,3.48602,50.364004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.596388,0.31485,0.120114,tractive,main,P447,provisional
E0046459,N0046706,N0046707,439.483241,439.416532,1.552129,1.76639,13.341664,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046460,N0046707,N0046708,439.416532,439.283116,1.76639,2.086666,26.683328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000111,0.011558,0.00346,tractive,lateral,P447,provisional
E0046461,N0046708,N0046570,439.283116,439.198309,2.086666,2.282922,16.961262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000334,0.019862,0.005028,tractive,lateral,P447,provisional
E0046462,N0046709,N0046710,438.786253,438.261253,1.597078,1.577034,70.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,6.4787,0.273949,0.282571,0.076135,tractive,main,P466,provisional
E0046463,N0046710,N0046711,438.261253,437.911253,1.577034,1.691591,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319799,0.25822,0.089897,tractive,main,P466,provisional
E0046464,N0046711,N0046712,437.911253,437.854153,1.691591,1.687595,11.419946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.456184,0.289262,0.105978,tractive,main,P466,provisional
E0046465,N0046712,N0046713,437.854153,437.654153,1.687595,1.712058,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.456279,0.289281,0.105988,tractive,main,P466,provisional
E0046466,N0046713,N0046714,437.654153,437.454153,1.712058,1.680124,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.547147,0.30641,0.115362,tractive,main,P466,provisional
E0046467,N0046714,N0046580,437.454153,437.382931,1.680124,1.670261,14.244363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592748,0.314243,0.119769,tractive,main,P466,provisional
E0046468,N0046715,N0046716,435.953448,435.902458,1.551435,1.662575,10.198039,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P466,provisional
E0046469,N0046716,N0046717,435.902458,435.701212,1.662575,2.21755,40.249224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090619,0.170706,0.050687,tractive,lateral,P466,provisional
E0046470,N0046717,N0046718,435.701212,435.650222,2.21755,2.325914,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136222,0.195509,0.060892,tractive,lateral,P466,provisional
E0046471,N0046718,N0046586,435.650222,435.600222,2.325914,2.469358,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181574,0.214897,0.069367,tractive,lateral,P466,provisional
E0046472,N0046719,N0046586,434.872833,434.694368,3.190735,3.375212,35.693137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726601,0.334975,0.131807,tractive,lateral,P466,provisional
E0046473,N0046720,N0046721,435.844922,435.780891,3.884784,4.068169,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.685262,0.32889,0.128217,tractive,main,P466,provisional
E0046474,N0046721,N0046722,435.780891,435.552801,4.068169,3.690272,45.617979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.730636,0.335555,0.132152,tractive,main,P466,provisional
E0046475,N0046722,N0046723,435.552801,435.482622,3.690272,3.551832,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.821551,0.348058,0.139687,tractive,main,P466,provisional
E0046476,N0046723,N0046724,435.482622,435.149568,3.551832,3.838469,66.61081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.866935,0.353926,0.143295,tractive,main,P466,provisional
E0046477,N0046724,N0046580,435.149568,435.048945,3.838469,4.004247,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.003292,0.37031,0.153609,tractive,main,P466,provisional
E0046478,N0046725,N0046726,436.449774,436.346818,1.847863,1.829268,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.700027,0.331093,0.129512,tractive,main,P466,provisional
E0046479,N0046726,N0046727,436.346818,436.263602,1.829268,1.866129,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.700198,0.331118,0.129526,tractive,main,P466,provisional
E0046480,N0046727,N0046583,436.263602,436.113768,1.866129,2.055177,29.966648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.700337,0.331139,0.129539,tractive,main,P466,provisional
E0046481,N0046728,N0046729,436.502085,436.387958,1.550344,1.636548,22.825424,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046482,N0046729,N0046730,436.387958,436.345531,1.636548,1.670552,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P466,provisional
E0046483,N0046730,N0046583,436.345531,436.255392,1.670552,1.913553,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000261,0.017694,0.004607,tractive,lateral,P466,provisional
E0046484,N0046731,N0046591,440.058088,440.017783,5.841265,5.878122,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,10.1215,0.435679,0.356034,0.089167,tractive,main,P467,provisional
E0046485,N0046732,N0046733,444.407825,444.314819,1.55,1.649078,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0046486,N0046733,N0046591,444.314819,444.214196,1.649078,1.681708,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000155,0.013719,0.003856,tractive,lateral,P467,provisional
E0046487,N0046734,N0046603,435.447328,435.259445,1.554076,2.033462,37.576588,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P466,provisional
E0046488,N0046735,N0046605,435.249744,435.147152,1.55,1.706791,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P466,provisional
E0046489,N0046736,N0046737,434.469925,434.422755,2.393052,2.505468,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.5903,0.313834,0.119537,tractive,lateral,P466,provisional
E0046490,N0046737,N0046738,434.422755,434.357563,2.505468,2.498913,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590378,0.313847,0.119545,tractive,lateral,P466,provisional
E0046491,N0046738,N0046605,434.357563,434.19355,2.498913,2.660392,32.802439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635754,0.321243,0.123773,tractive,lateral,P466,provisional
E0046492,N0046739,N0046740,435.781203,435.734033,1.551408,1.995612,9.433981,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P466,provisional
E0046493,N0046740,N0046741,435.734033,435.67995,1.995612,2.247632,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090613,0.170702,0.050686,tractive,lateral,P466,provisional
E0046494,N0046741,N0046742,435.67995,435.631203,2.247632,2.312309,9.749365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13597,0.19539,0.060841,tractive,lateral,P466,provisional
E0046495,N0046742,N0046743,435.631203,435.492067,2.312309,1.933592,27.827223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181319,0.214798,0.069323,tractive,lateral,P466,provisional
E0046496,N0046743,N0046603,435.492067,435.438916,1.933592,1.853991,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226818,0.231076,0.076777,tractive,lateral,P466,provisional
E0046497,N0046744,N0046614,428.292282,428.139312,1.550949,1.910615,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P477,provisional
E0046498,N0046745,N0046746,428.521843,428.465769,1.553322,1.554739,6.230444,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P477,provisional
E0046499,N0046746,N0046747,428.465769,428.386712,1.554739,1.707374,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045319,0.134949,0.03725,tractive,lateral,P477,provisional
E0046500,N0046747,N0046614,428.386712,428.274909,1.707374,1.775018,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045451,0.135084,0.037297,tractive,lateral,P477,provisional
E0046501,N0046748,N0046619,422.392108,422.320519,1.55,1.587501,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0046502,N0046749,N0046619,421.981464,421.833393,1.606702,2.074627,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000119,0.011985,0.003537,tractive,lateral,P464,provisional
E0046503,N0046750,N0046751,429.539149,429.493872,1.553288,1.674371,9.055385,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P483,provisional
E0046504,N0046751,N0046752,429.493872,429.357858,1.674371,2.081657,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181144,0.21473,0.069293,tractive,lateral,P483,provisional
E0046505,N0046752,N0046630,429.244507,428.854571,2.195007,1.995465,77.987178,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226638,0.231017,0.076749,tractive,lateral,P483,provisional
E0046506,N0046753,N0046634,425.814551,425.706326,2.381342,2.366,21.644861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227988,0.231463,0.076958,tractive,main,P484,provisional
E0046507,N0046754,N0046755,419.635663,419.559178,6.735888,6.842037,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.687745,0.329263,0.128436,tractive,main,P484,provisional
E0046508,N0046755,N0046638,419.559178,419.274134,6.842037,7.522039,57.008771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.778407,0.342257,0.136166,tractive,main,P484,provisional
E0046509,N0046756,N0046757,424.101054,423.999812,2.377187,2.629308,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09165,0.171354,0.050945,tractive,lateral,P484,provisional
E0046510,N0046757,N0046758,423.999812,423.913789,2.629308,2.835448,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137086,0.195918,0.061066,tractive,lateral,P484,provisional
E0046511,N0046758,N0046759,423.913789,423.824766,2.835448,2.980471,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182497,0.215254,0.069528,tractive,lateral,P484,provisional
E0046512,N0046759,N0046760,423.824766,423.783657,2.980471,3.045689,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,5.3989,0.227913,0.253363,0.072371,tractive,lateral,P484,provisional
E0046513,N0046760,N0046638,423.783657,423.651558,3.045689,3.144615,26.41969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273232,0.245449,0.083616,tractive,lateral,P484,provisional
E0046514,N0046761,N0046762,428.468594,428.408386,3.459842,3.61911,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225875,0.39386,0.169076,tractive,lateral,P483,provisional
E0046515,N0046762,N0046763,428.408386,428.367997,3.61911,3.811782,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,29.1541,1.225975,0.454101,0.153235,tractive,lateral,P483,provisional
E0046516,N0046763,N0046764,428.367997,428.32272,3.811782,4.234866,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.22602,0.393874,0.169086,tractive,lateral,P483,provisional
E0046517,N0046764,N0046765,428.32272,428.230131,4.234866,4.748415,18.517855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.271363,0.398279,0.172065,tractive,lateral,P483,provisional
E0046518,N0046765,N0046766,428.230131,427.905131,4.748415,3.16747,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.271517,0.398294,0.172075,tractive,lateral,P483,provisional
E0046519,N0046766,N0046767,427.905131,427.684833,3.16747,3.259137,44.059572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.272059,0.398346,0.17211,tractive,lateral,P483,provisional
E0046520,N0046767,N0046768,427.684833,427.639556,3.259137,3.253419,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.36296,0.406836,0.177933,tractive,lateral,P483,provisional
E0046521,N0046768,N0046769,427.639556,427.536965,3.253419,3.153251,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.408303,0.410916,0.180769,tractive,lateral,P483,provisional
E0046522,N0046769,N0046770,427.536965,427.495734,3.153251,3.290521,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.453741,0.414908,0.183567,tractive,lateral,P483,provisional
E0046523,N0046770,N0046771,427.495734,427.371939,3.290521,3.602884,24.758837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.544344,0.422601,0.189026,tractive,lateral,P483,provisional
E0046524,N0046771,N0046630,427.371939,427.302298,3.602884,3.547739,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.589818,0.426336,0.191709,tractive,lateral,P483,provisional
E0046525,N0046772,N0046773,427.968762,427.839727,1.749958,1.754237,17.204651,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P483,provisional
E0046526,N0046773,N0046639,427.839727,426.618468,1.754237,1.556764,19.697716,200,PVC-U,6.2,0.5,ground,minimum,3.6221,held,0.0,0.000143,0.027887,0.002276,tractive,lateral,P483,provisional
E0046527,N0046774,N0046775,420.451912,420.233509,6.77639,6.892834,43.680659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.276874,0.398806,0.172424,tractive,main,P483,provisional
E0046528,N0046775,N0046776,420.233509,420.126912,6.892834,7.2382,21.319341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.277238,0.398841,0.172447,tractive,main,P483,provisional
E0046529,N0046776,N0046639,420.126912,420.075632,7.2382,8.0996,10.255966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.277415,0.398858,0.172459,tractive,main,P483,provisional
E0046530,N0046777,N0046778,456.008551,455.940671,5.945795,5.891208,27.151951,400,GRP,0.25,0.205,table11,minimum,2.4937,merrimack,1652.5558,48.184598,0.815949,0.476376,velocity,trunk main,P462,drafted
E0046531,N0046778,N0046779,455.940671,455.771051,5.891208,5.616888,67.848049,400,GRP,0.25,0.205,table11,minimum,2.4937,merrimack,1652.5558,48.184825,0.81595,0.476378,velocity,trunk main,P462,drafted
E0046532,N0046779,N0046780,455.771051,455.729358,5.616888,5.760632,16.677087,400,GRP,0.25,0.205,table11,minimum,2.4937,merrimack,1652.5558,48.18539,0.815952,0.476381,velocity,trunk main,P462,drafted
E0046533,N0046780,N0046781,455.729358,455.604358,5.760632,6.339062,49.999949,400,GRP,0.25,0.205,table11,minimum,2.4937,merrimack,1652.5558,48.185529,0.815953,0.476382,velocity,trunk main,P462,drafted
E0046534,N0046781,N0046782,455.604358,455.479358,6.339062,6.488262,50.0,400,GRP,0.25,0.205,table11,minimum,2.4937,merrimack,1652.5558,48.185946,0.815954,0.476384,velocity,trunk main,P462,drafted
E0046535,N0046782,N0046649,455.479358,455.436245,6.488262,6.546452,10.778361,400,GRP,0.4,0.205,table11,minimum,2.4937,merrimack,1652.5558,48.186362,0.972754,0.416511,velocity,trunk main,P462,drafted
E0046536,N0046783,N0046784,452.107068,451.95631,9.560779,9.636707,30.151493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3739,0.946931,0.363748,0.149434,tractive,main,P462,derived
E0046537,N0046784,N0046785,451.95631,451.913766,9.636707,9.631034,6.545307,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,22.3739,0.947182,0.39877,0.140292,tractive,main,P462,derived
E0046538,N0046785,N0046786,451.913766,451.872697,9.631034,9.62767,4.83168,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,23.4537,0.992504,0.444339,0.134488,tractive,main,P462,derived
E0046539,N0046786,N0046787,451.872697,451.717049,9.62767,9.415183,31.129444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1953,1.023634,0.372612,0.155087,tractive,main,P462,derived
E0046540,N0046787,N0046788,451.717049,451.570625,9.415183,9.468255,29.284923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1953,1.023893,0.372642,0.155106,tractive,main,P462,derived
E0046541,N0046788,N0046789,451.570625,451.527902,9.468255,9.576956,7.12041,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,25.275,1.069405,0.402614,0.151522,tractive,main,P462,derived
E0046542,N0046789,N0046790,451.527902,451.48745,9.576956,9.588325,6.223453,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,25.275,1.069464,0.414068,0.148624,tractive,main,P462,derived
E0046543,N0046790,N0046791,451.48745,451.434798,9.588325,9.309801,10.530441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.275,1.069516,0.377686,0.15837,tractive,main,P462,derived
E0046544,N0046791,N0046792,451.434798,451.354583,9.309801,8.590425,16.042993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9184,1.138496,0.385021,0.16318,tractive,main,P462,derived
E0046545,N0046792,N0046793,451.354583,451.313765,8.590425,8.592302,3.139857,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,33.4897,1.414116,0.575161,0.143664,tractive,main,P462,derived
E0046546,N0046793,N0046794,451.313765,451.17225,8.592302,9.523489,28.302815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4897,1.414142,0.411434,0.18113,tractive,main,P462,derived
E0046547,N0046794,N0046649,451.17225,450.718198,9.523489,11.264499,90.81056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.2313,1.445468,0.414188,0.18306,tractive,main,P462,derived
E0046548,N0046795,N0046649,449.961498,449.920851,12.027332,12.061846,3.126748,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,49.1418,2.091412,0.648597,0.173274,tractive,main,P462,derived
E0046549,N0046796,N0046667,456.305313,456.091766,1.554703,1.558258,10.416895,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046550,N0046797,N0046798,456.576584,455.760479,1.806503,1.827137,46.634612,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046551,N0046798,N0046799,455.760479,455.681706,1.827137,1.697597,15.754594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000389,0.021302,0.005312,tractive,lateral,P462,derived
E0046552,N0046799,N0046663,455.681706,455.523593,1.697597,1.977261,31.622491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00052,0.024273,0.005909,tractive,lateral,P462,derived
E0046553,N0046800,N0046801,456.956005,456.688677,1.553638,1.556837,7.324072,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046554,N0046801,N0046673,456.687615,456.16748,1.557899,1.5513,16.004146,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045328,0.25343,0.024411,tractive,lateral,P462,derived
E0046555,N0046802,N0046673,456.073495,456.02386,1.551566,1.69492,9.926835,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046556,N0046803,N0046804,455.69664,455.612862,1.926346,1.80703,16.755594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357721,0.267674,0.094672,tractive,lateral,P462,derived
E0046557,N0046804,N0046805,455.561747,455.298985,1.858144,1.601467,35.03498,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,8.4306,0.35786,0.308043,0.086074,tractive,lateral,P462,derived
E0046558,N0046805,N0046806,455.298985,455.25164,1.601467,1.658486,9.46905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.358152,0.267777,0.094725,tractive,lateral,P462,derived
E0046559,N0046806,N0046807,455.25164,455.14785,1.658486,2.092904,20.758022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.358231,0.267796,0.094735,tractive,lateral,P462,derived
E0046560,N0046807,N0046667,455.14785,455.0198,2.092904,2.630224,25.609878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3281,0.521797,0.301851,0.112831,tractive,lateral,P462,derived
E0046561,N0046808,N0046809,450.751181,450.413583,6.909769,7.264945,67.519545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5185,0.914827,0.359881,0.147002,tractive,main,P462,derived
E0046562,N0046809,N0046810,450.413583,450.057069,7.264945,6.996886,71.302811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.742,1.176293,0.388903,0.165756,tractive,main,P462,derived
E0046563,N0046810,N0046811,450.057069,449.831688,6.996886,7.442878,45.076141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0466,1.315425,0.40245,0.174912,tractive,main,P462,derived
E0046564,N0046811,N0046663,449.831688,449.639819,7.442878,7.861036,38.373895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0466,1.3158,0.402485,0.174936,tractive,main,P462,derived
E0046565,N0046812,N0046813,454.897409,454.796212,1.551108,1.951743,20.239227,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046566,N0046813,N0046814,454.796212,454.753702,1.951743,2.059073,5.668091,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000169,0.016303,0.003641,tractive,lateral,P462,derived
E0046567,N0046814,N0046815,454.753702,454.708923,2.059073,2.131775,5.97048,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,0.0,0.000216,0.018402,0.003955,tractive,lateral,P462,derived
E0046568,N0046815,N0046816,454.708923,454.667665,2.131775,2.231047,7.501489,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000266,0.018414,0.004543,tractive,lateral,P462,derived
E0046569,N0046816,N0046817,454.667665,454.626634,2.231047,2.259413,7.460174,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000328,0.020316,0.004893,tractive,lateral,P462,derived
E0046570,N0046817,N0046818,454.626634,454.581303,2.259413,2.233211,8.24195,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00039,0.022,0.005208,tractive,lateral,P462,derived
E0046571,N0046818,N0046819,454.581303,454.524675,2.233211,2.339064,10.296134,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000459,0.023684,0.005527,tractive,lateral,P462,derived
E0046572,N0046819,N0046820,454.524675,454.462962,2.339064,2.441853,11.220409,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000545,0.025569,0.005889,tractive,lateral,P462,derived
E0046573,N0046820,N0046821,454.462962,454.259739,2.441853,2.423092,36.949653,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031728,0.123228,0.031165,tractive,lateral,P462,derived
E0046574,N0046821,N0046822,454.259739,454.216961,2.423092,2.468708,5.703723,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.9012,0.122571,0.216948,0.052861,tractive,lateral,P462,derived
E0046575,N0046822,N0046823,454.216961,454.173766,2.468708,2.539155,6.645433,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.9012,0.122618,0.206603,0.054645,tractive,lateral,P462,derived
E0046576,N0046823,N0046824,454.173766,454.133314,2.539155,2.601366,4.25813,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,3.981,0.167941,0.261105,0.057691,tractive,lateral,P462,derived
E0046577,N0046824,N0046825,454.133314,454.092439,2.601366,2.653594,3.406256,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,5.0607,0.213244,0.305967,0.060903,tractive,lateral,P462,derived
E0046578,N0046825,N0046826,454.092439,453.792439,2.653594,2.844707,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303806,0.253992,0.087797,tractive,lateral,P462,derived
E0046579,N0046826,N0046827,453.792439,453.492439,2.844707,3.024834,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394841,0.276259,0.099101,tractive,lateral,P462,derived
E0046580,N0046827,N0046828,453.492439,453.420805,3.024834,3.096316,14.326796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.395341,0.276371,0.099159,tractive,lateral,P462,derived
E0046581,N0046828,N0046829,453.420805,453.015649,3.096316,3.482062,81.031147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.39546,0.276398,0.099173,tractive,lateral,P462,derived
E0046582,N0046829,N0046830,453.015649,452.810272,3.482062,3.766327,41.075322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.396135,0.276548,0.099251,tractive,lateral,P462,derived
E0046583,N0046830,N0046831,452.810272,452.560272,3.766327,4.281586,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.396478,0.276625,0.099291,tractive,lateral,P462,derived
E0046584,N0046831,N0046832,452.560272,452.310272,4.281586,5.195984,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6047,0.490165,0.295933,0.109585,tractive,lateral,P462,derived
E0046585,N0046832,N0046833,452.310272,452.270002,5.195984,5.284777,5.369349,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,12.6845,0.535848,0.350459,0.103763,tractive,lateral,P462,derived
E0046586,N0046833,N0046834,452.270002,452.037294,5.284777,6.002654,46.541672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.535893,0.304405,0.114246,tractive,lateral,P462,derived
E0046587,N0046834,N0046835,452.037294,451.971849,6.002654,6.116011,13.088979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.536281,0.304475,0.114284,tractive,lateral,P462,derived
E0046588,N0046835,N0046836,451.971849,451.87966,6.116011,6.14985,18.437733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.53639,0.304494,0.114295,tractive,lateral,P462,derived
E0046589,N0046836,N0046837,451.87966,451.812289,6.14985,6.179929,13.474331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.536544,0.304522,0.114311,tractive,lateral,P462,derived
E0046590,N0046837,N0046838,451.812289,451.770148,6.179929,6.210504,7.661919,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.9093,0.629926,0.331139,0.120465,tractive,lateral,P462,derived
E0046591,N0046838,N0046839,451.770148,451.59567,6.210504,6.344302,31.72323,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.9891,0.675257,0.338449,0.124462,tractive,lateral,P462,derived
E0046592,N0046839,N0046840,451.59567,451.533512,6.344302,6.234493,11.301441,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.9891,0.675522,0.338491,0.124485,tractive,lateral,P462,derived
E0046593,N0046840,N0046841,451.533512,451.49223,6.234493,6.174335,5.897538,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,15.9891,0.675616,0.368172,0.117534,tractive,lateral,P462,derived
E0046594,N0046841,N0046842,451.49223,451.450583,6.174335,6.109597,5.949474,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,15.9891,0.675665,0.36818,0.117538,tractive,lateral,P462,derived
E0046595,N0046842,N0046843,451.450583,451.401592,6.109597,6.019977,9.798179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7307,0.706805,0.332093,0.130101,tractive,lateral,P462,derived
E0046596,N0046843,N0046844,451.401592,451.176651,6.019977,5.760727,44.988322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7307,0.706886,0.332105,0.130108,tractive,lateral,P462,derived
E0046597,N0046844,N0046845,451.176651,451.135822,5.760727,5.778851,6.281399,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,17.4723,0.738351,0.368942,0.124723,tractive,lateral,P462,derived
E0046598,N0046845,N0046846,451.135822,451.095373,5.778851,5.804102,5.056082,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,17.4723,0.738404,0.396608,0.118704,tractive,lateral,P462,derived
E0046599,N0046846,N0046847,451.095373,450.845373,5.804102,6.157343,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.4723,0.738446,0.336672,0.132817,tractive,lateral,P462,derived
E0046600,N0046847,N0046678,450.845373,450.587165,6.157343,6.962609,51.64162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.4723,0.738863,0.336732,0.132852,tractive,lateral,P462,derived
E0046601,N0046848,N0046703,439.213513,439.091858,2.70412,2.719849,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139033,0.196833,0.061457,tractive,main,P447,provisional
E0046602,N0046849,N0046850,438.847054,438.804628,2.840171,2.929106,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,8.6382,0.365667,0.310187,0.086934,tractive,main,P447,provisional
E0046603,N0046850,N0046851,438.804628,438.712433,2.929106,2.93808,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365714,0.269574,0.095645,tractive,main,P447,provisional
E0046604,N0046851,N0046852,438.712433,438.616908,2.93808,3.095739,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365867,0.26961,0.095664,tractive,main,P447,provisional
E0046605,N0046852,N0046853,438.616908,438.545319,3.095739,3.184509,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.411294,0.279881,0.100996,tractive,main,P447,provisional
E0046606,N0046853,N0046703,438.545319,438.43021,3.184509,3.381497,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45668,0.289362,0.106031,tractive,main,P447,provisional
E0046607,N0046854,N0046855,436.564686,436.488571,1.550396,1.615799,15.222933,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P466,provisional
E0046608,N0046855,N0046856,436.488571,436.338155,1.615799,1.815348,30.083218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181196,0.21475,0.069302,tractive,lateral,P466,provisional
E0046609,N0046856,N0046719,436.338155,436.281146,1.815348,1.782422,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226714,0.231042,0.076761,tractive,lateral,P466,provisional
E0046610,N0046857,N0046858,436.117805,435.941099,3.228509,3.504916,35.341194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139179,0.196902,0.061486,tractive,main,P466,provisional
E0046611,N0046858,N0046720,435.941099,435.844922,3.504916,3.884784,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18474,0.216116,0.069915,tractive,main,P466,provisional
E0046612,N0046859,N0046725,436.672156,436.513253,1.551264,1.784385,31.780497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046613,N0046860,N0046725,436.83894,436.449774,2.007953,1.847863,77.833155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.699113,0.330958,0.129432,tractive,main,P466,provisional
E0046614,N0046861,N0046862,444.383228,444.290222,1.55,1.678406,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P467,provisional
E0046615,N0046862,N0046731,444.290222,444.198298,1.678406,1.701055,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090689,0.17075,0.050705,tractive,lateral,P467,provisional
E0046616,N0046863,N0046709,438.836253,438.786253,1.55071,1.597078,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046617,N0046864,N0046865,435.297927,435.230659,2.455674,2.607567,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40855,0.279284,0.100682,tractive,lateral,P466,provisional
E0046618,N0046865,N0046866,435.230659,435.148197,2.607567,2.581845,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408662,0.279309,0.100695,tractive,lateral,P466,provisional
E0046619,N0046866,N0046719,435.148197,434.872833,2.581845,3.190735,55.072679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454066,0.288835,0.105748,tractive,lateral,P466,provisional
E0046620,N0046867,N0046868,439.232625,439.045809,2.139018,1.696653,37.363083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273316,0.245473,0.083628,tractive,main,P466,provisional
E0046621,N0046868,N0046869,439.045809,438.938609,1.696653,1.552236,16.492423,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,6.4787,0.273628,0.268866,0.078682,tractive,main,P466,provisional
E0046622,N0046869,N0046709,438.922319,438.813945,1.568526,1.569387,12.041595,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,6.4787,0.273765,0.300805,0.072945,tractive,main,P466,provisional
E0046623,N0046870,N0046871,439.388181,438.525316,1.940249,1.55992,33.837849,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,2.1596,0.091426,0.297675,0.035081,tractive,lateral,P466,provisional
E0046624,N0046871,N0046872,438.46108,438.055566,1.624156,1.624609,26.162151,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.182243,0.317034,0.053481,tractive,lateral,P466,provisional
E0046625,N0046872,N0046873,438.055566,438.007701,1.624609,1.68398,9.572985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182461,0.21524,0.069521,tractive,lateral,P466,provisional
E0046626,N0046873,N0046874,438.007701,437.852379,1.68398,1.793892,31.064449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273075,0.245403,0.083594,tractive,lateral,P466,provisional
E0046627,N0046874,N0046875,437.852379,437.763779,1.793892,1.847641,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318601,0.257908,0.089742,tractive,lateral,P466,provisional
E0046628,N0046875,N0046720,437.763779,437.437244,1.847641,2.292462,65.306967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499817,0.297767,0.110587,tractive,lateral,P466,provisional
E0046629,N0046876,N0046877,441.137892,441.087892,10.82799,11.724456,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.116739,0.18576,0.056795,tractive,main,P467,provisional
E0046630,N0046877,N0046878,441.087892,441.017476,11.724456,11.884807,14.083189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.116823,0.185805,0.056813,tractive,main,P467,provisional
E0046631,N0046878,N0046879,441.017476,440.976058,11.884807,11.720414,5.916811,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.563,0.11694,0.208595,0.052585,tractive,main,P467,provisional
E0046632,N0046879,N0046880,440.976058,440.935842,11.720414,11.125406,5.745093,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.563,0.116989,0.208624,0.052595,tractive,main,P467,provisional
E0046633,N0046880,N0046881,440.935842,440.739374,11.125406,6.405798,39.293765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.162304,0.207131,0.06592,tractive,main,P467,provisional
E0046634,N0046881,N0046882,440.739374,440.673609,6.405798,6.305334,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.253166,0.239466,0.08074,tractive,main,P467,provisional
E0046635,N0046882,N0046883,440.673609,440.474549,6.305334,5.684753,39.812058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.253276,0.2395,0.080756,tractive,main,P467,provisional
E0046636,N0046883,N0046884,440.474549,440.184678,5.684753,5.765823,57.974132,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.253608,0.239601,0.080804,tractive,main,P467,provisional
E0046637,N0046884,N0046731,440.184678,440.058088,5.765823,5.841265,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.344625,0.264493,0.093054,tractive,main,P467,provisional
E0046638,N0046885,N0046736,434.63117,434.469925,2.530451,2.393052,32.249031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499119,0.297635,0.110515,tractive,lateral,P466,provisional
E0046639,N0046886,N0046887,435.253709,435.032292,1.553847,1.556361,16.401219,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046640,N0046887,N0046888,435.032292,434.991981,1.556361,1.574425,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045404,0.135036,0.03728,tractive,lateral,P466,provisional
E0046641,N0046888,N0046736,434.991981,434.887938,1.574425,1.975038,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045471,0.135105,0.037305,tractive,lateral,P466,provisional
E0046642,N0046889,N0046749,422.053053,421.981464,1.557787,1.606702,14.317821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P464,provisional
E0046643,N0046890,N0046891,426.064424,426.022804,2.008818,2.024834,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.091523,0.18737,0.047924,tractive,lateral,P484,provisional
E0046644,N0046891,N0046892,426.022804,425.895328,2.024834,2.21365,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091577,0.171309,0.050926,tractive,lateral,P484,provisional
E0046645,N0046892,N0046753,425.895328,425.814551,2.21365,2.381342,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137056,0.195904,0.06106,tractive,lateral,P484,provisional
E0046646,N0046893,N0046894,426.707782,426.635162,1.55,1.587891,14.524069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P484,provisional
E0046647,N0046894,N0046753,426.635162,426.550309,1.587891,1.645584,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090655,0.170729,0.050696,tractive,lateral,P484,provisional
E0046648,N0046895,N0046756,424.987018,424.844803,1.55,1.633438,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046649,N0046896,N0046756,424.283057,424.101054,1.977411,2.377187,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09111,0.171015,0.05081,tractive,lateral,P484,provisional
E0046650,N0046897,N0046898,420.084277,420.042849,6.485669,6.581114,5.918364,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.3989,0.233532,0.261982,0.071927,tractive,main,P484,provisional
E0046651,N0046898,N0046754,420.042849,419.635663,6.581114,6.735888,81.437092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.369382,0.270437,0.096088,tractive,main,P484,provisional
E0046652,N0046899,N0046900,425.309028,425.072875,1.557915,1.554994,17.492856,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,3.2393,0.136174,0.274561,0.048419,tractive,lateral,P484,provisional
E0046653,N0046900,N0046754,425.044548,424.778536,1.58332,1.593015,35.468296,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,6.4787,0.272122,0.281958,0.075902,tractive,lateral,P484,provisional
E0046654,N0046901,N0046902,429.866613,429.824613,1.556421,1.755312,6.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P483,provisional
E0046655,N0046902,N0046903,429.824613,429.524613,1.755312,2.435165,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181119,0.21472,0.069288,tractive,lateral,P483,provisional
E0046656,N0046903,N0046904,429.524613,429.224613,2.435165,2.775875,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407955,0.279155,0.100614,tractive,lateral,P483,provisional
E0046657,N0046904,N0046905,429.224613,429.178606,2.775875,2.777265,9.201393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498989,0.297611,0.110501,tractive,lateral,P483,provisional
E0046658,N0046905,N0046761,429.178606,429.100344,2.777265,2.828092,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544333,0.305912,0.115084,tractive,lateral,P483,provisional
E0046659,N0046906,N0046907,428.888845,428.838845,3.483744,3.564414,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680711,0.328204,0.127816,tractive,lateral,P483,provisional
E0046660,N0046907,N0046908,428.838845,428.612903,3.564414,3.290357,45.188494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680794,0.328216,0.127823,tractive,lateral,P483,provisional
E0046661,N0046908,N0046761,428.612903,428.468594,3.290357,3.459842,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681171,0.328273,0.127856,tractive,lateral,P483,provisional
