Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0046662,N0046909,N0046910,420.780346,420.717101,6.126483,6.255586,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.231059,0.394369,0.169419,tractive,main,P483,provisional
E0046663,N0046910,N0046774,420.717101,420.451912,6.255586,6.77639,53.037722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.231165,0.39438,0.169426,tractive,main,P483,provisional
E0046664,N0046911,N0046912,456.404205,456.236507,6.94458,6.75742,67.079552,400,GRP,0.25,0.205,table11,minimum,2.4941,merrimack,1650.7344,48.136067,0.815743,0.476097,velocity,trunk main,P462,drafted
E0046665,N0046912,N0046913,456.236507,456.116961,6.75742,6.312238,47.818329,400,GRP,0.25,0.205,table11,minimum,2.4941,merrimack,1650.7344,48.136626,0.815745,0.476101,velocity,trunk main,P462,drafted
E0046666,N0046913,N0046777,456.116961,456.008551,6.312238,5.945795,43.3639,400,GRP,0.25,0.205,table11,minimum,2.4941,merrimack,1650.7344,48.137025,0.815747,0.476103,velocity,trunk main,P462,drafted
E0046667,N0046914,N0046915,459.72597,459.349409,1.55,1.954211,75.312384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P462,derived
E0046668,N0046915,N0046777,459.349409,459.125914,1.954211,2.828431,44.698846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031718,0.119287,0.031845,tractive,lateral,P462,derived
E0046669,N0046916,N0046917,450.653001,450.356853,11.565382,11.44753,59.22973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6545,1.396084,0.409826,0.180009,tractive,main,P462,derived
E0046670,N0046917,N0046795,450.356853,449.961498,11.44753,12.027332,79.070895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6169,1.646538,0.430886,0.195005,tractive,main,P462,derived
E0046671,N0046918,N0046919,453.721267,453.591469,3.066605,3.880546,25.959628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122698,0.188856,0.058084,tractive,lateral,P462,derived
E0046672,N0046919,N0046920,453.591469,453.321593,3.880546,5.174806,53.975223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122915,0.188967,0.05813,tractive,lateral,P462,derived
E0046673,N0046920,N0046921,453.321593,453.246267,5.174806,5.339762,15.065149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123364,0.189195,0.058226,tractive,lateral,P462,derived
E0046674,N0046921,N0046922,453.246267,453.204234,5.339762,5.6227,7.642343,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.9012,0.12349,0.195559,0.05698,tractive,lateral,P462,derived
E0046675,N0046922,N0046923,453.204234,453.135569,5.6227,6.206228,12.484597,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.123554,0.195592,0.056993,tractive,lateral,P462,derived
E0046676,N0046923,N0046924,453.135569,453.021391,6.206228,7.069582,20.759619,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.123658,0.195647,0.057015,tractive,lateral,P462,derived
E0046677,N0046924,N0046925,453.021391,452.980802,7.069582,7.180728,3.122248,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,2.9012,0.123831,0.262592,0.046802,tractive,lateral,P462,derived
E0046678,N0046925,N0046926,452.980802,452.84764,7.180728,7.207994,26.632437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123857,0.189446,0.058331,tractive,lateral,P462,derived
E0046679,N0046926,N0046927,452.84764,452.795885,7.207994,6.994459,10.350932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124079,0.189558,0.058378,tractive,lateral,P462,derived
E0046680,N0046927,N0046928,452.795885,452.754471,6.994459,6.836898,5.916273,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.9012,0.124165,0.2128,0.054022,tractive,lateral,P462,derived
E0046681,N0046928,N0046929,452.754471,452.69784,6.836898,6.695684,11.326235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.169481,0.210095,0.067228,tractive,lateral,P462,derived
E0046682,N0046929,N0046930,452.69784,452.657248,6.695684,6.75181,6.765316,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.981,0.169576,0.223746,0.064451,tractive,lateral,P462,derived
E0046683,N0046930,N0046931,452.657248,452.60734,6.75181,7.078115,9.981603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.169632,0.210157,0.067255,tractive,lateral,P462,derived
E0046684,N0046931,N0046932,452.60734,452.46494,7.078115,8.43957,28.480007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.169715,0.210191,0.06727,tractive,lateral,P462,derived
E0046685,N0046932,N0046933,452.46494,452.357248,8.43957,9.132406,21.53839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0773,0.383606,0.273724,0.097784,tractive,lateral,P462,derived
E0046686,N0046933,N0046934,452.357248,452.227896,9.132406,9.497842,25.870327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1571,0.429053,0.283676,0.102998,tractive,lateral,P462,derived
E0046687,N0046934,N0046783,452.227896,452.107068,9.497842,9.560779,24.165731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1571,0.429268,0.283721,0.103022,tractive,lateral,P462,derived
E0046688,N0046935,N0046936,455.756786,455.685629,1.551563,1.723734,14.231471,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P462,derived
E0046689,N0046936,N0046937,455.685629,455.643429,1.723734,1.789158,7.672767,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.2393,0.13592,0.201874,0.0595,tractive,lateral,P462,derived
E0046690,N0046937,N0046938,455.643429,455.600122,1.789158,1.876135,7.87398,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.2393,0.135984,0.201905,0.059512,tractive,lateral,P462,derived
E0046691,N0046938,N0046808,455.600122,455.36555,1.876135,2.2954,42.649469,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0607,0.212407,0.233755,0.072867,tractive,lateral,P462,derived
E0046692,N0046939,N0046940,458.292474,458.251515,2.793677,2.801433,3.561656,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,1.0798,0.046918,0.181143,0.031289,tractive,lateral,P462,derived
E0046693,N0046940,N0046941,458.251515,458.102567,2.801433,2.509647,29.789669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078037,0.162345,0.047409,tractive,lateral,P462,derived
E0046694,N0046941,N0046942,458.102567,457.773592,2.509647,1.832548,65.794943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.202646,0.222749,0.072925,tractive,lateral,P462,derived
E0046695,N0046942,N0046943,457.773592,457.093419,1.832548,1.577021,61.833856,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,4.7878,0.203194,0.292321,0.060794,tractive,lateral,P462,derived
E0046696,N0046943,N0046803,456.87922,455.850563,1.79122,1.772423,50.178426,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,5.8676,0.248977,0.386505,0.057751,tractive,lateral,P462,derived
E0046697,N0046944,N0046945,455.77609,455.65109,3.171359,3.13013,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04907,0.13868,0.038581,tractive,main,P462,provisional
E0046698,N0046945,N0046946,455.65109,455.40109,3.13013,5.572207,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049279,0.138882,0.038653,tractive,main,P462,provisional
E0046699,N0046946,N0046947,455.40109,455.360188,5.572207,5.647289,3.029766,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,5.7381,0.244983,0.333374,0.063121,tractive,main,P462,provisional
E0046700,N0046947,N0046948,455.360188,455.318533,5.647289,5.677957,6.942439,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,5.7381,0.245009,0.252336,0.076214,tractive,main,P462,provisional
E0046701,N0046948,N0046949,455.318533,455.257114,5.677957,5.766994,12.283738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8976,0.335601,0.262251,0.091921,tractive,main,P462,provisional
E0046702,N0046949,N0046950,455.257114,455.184657,5.766994,5.907171,14.491563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9774,0.38097,0.273121,0.097472,tractive,main,P462,provisional
E0046703,N0046950,N0046951,455.184657,455.080156,5.907171,6.149244,20.900087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.426358,0.283107,0.102697,tractive,main,P462,provisional
E0046704,N0046951,N0046952,455.080156,455.013306,6.149244,6.359894,13.370137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.4718,0.292371,0.107652,tractive,main,P462,provisional
E0046705,N0046952,N0046953,455.013306,454.972083,6.359894,6.488854,6.870377,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,12.2168,0.517178,0.320709,0.107602,tractive,main,P462,provisional
E0046706,N0046953,N0046954,454.972083,454.918571,6.488854,6.659158,10.702507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2168,0.517236,0.301014,0.112369,tractive,main,P462,provisional
E0046707,N0046954,N0046783,454.918571,454.836696,6.659158,6.831151,16.374913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2168,0.517325,0.30103,0.112379,tractive,main,P462,provisional
E0046708,N0046955,N0046956,456.987695,456.187695,1.663428,1.667011,50.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.268649,0.041892,tractive,lateral,P462,derived
E0046709,N0046956,N0046957,455.987165,455.737165,1.867541,1.818163,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107864,0.180937,0.054809,tractive,lateral,P462,derived
E0046710,N0046957,N0046803,455.737165,455.69664,1.818163,1.926346,5.403403,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.563,0.108281,0.208161,0.049999,tractive,lateral,P462,derived
E0046711,N0046958,N0046959,458.547076,458.479136,1.55,1.604757,13.588112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P462,derived
E0046712,N0046959,N0046960,458.479136,458.407045,1.604757,1.56497,14.418078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181182,0.214745,0.069299,tractive,lateral,P462,derived
E0046713,N0046960,N0046961,458.40535,458.343382,1.566666,1.552797,4.957421,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,4.3191,0.181302,0.294114,0.056061,tractive,lateral,P462,derived
E0046714,N0046961,N0046962,458.343382,458.279774,1.552797,1.551799,10.601289,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,4.3191,0.181343,0.22873,0.066445,tractive,lateral,P462,derived
E0046715,N0046962,N0046963,458.279774,458.239229,1.551799,1.577604,3.685868,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,4.3191,0.181432,0.281617,0.057755,tractive,lateral,P462,derived
E0046716,N0046963,N0046964,458.239229,458.19881,1.577604,1.59657,5.389278,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,4.3191,0.181463,0.247013,0.063108,tractive,lateral,P462,derived
E0046717,N0046964,N0046965,458.1973,458.031025,1.598079,1.551861,19.561832,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,4.3191,0.181507,0.257868,0.061311,tractive,lateral,P462,derived
E0046718,N0046965,N0046966,458.031025,457.849644,1.551861,1.555264,10.992803,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,4.3191,0.18167,0.323516,0.052644,tractive,lateral,P462,derived
E0046719,N0046966,N0046967,457.849644,457.772594,1.555264,1.552967,7.704946,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,4.3191,0.181762,0.272751,0.059088,tractive,lateral,P462,derived
E0046720,N0046967,N0046968,457.754687,457.667672,1.570875,1.591239,17.402933,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181826,0.214994,0.069411,tractive,lateral,P462,derived
E0046721,N0046968,N0046969,457.667672,457.581302,1.591239,1.910519,17.27398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181971,0.21505,0.069436,tractive,lateral,P462,derived
E0046722,N0046969,N0046970,457.581302,457.539912,1.910519,2.039831,4.869513,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,5.3989,0.227382,0.277641,0.067919,tractive,lateral,P462,derived
E0046723,N0046970,N0046971,457.539912,457.430245,2.039831,2.50515,21.933367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227423,0.231276,0.076871,tractive,lateral,P462,derived
E0046724,N0046971,N0046972,457.430245,457.329318,2.50515,3.185178,20.18539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227606,0.231337,0.076899,tractive,lateral,P462,derived
E0046725,N0046972,N0046973,457.329318,457.188664,3.185178,3.852199,28.130684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227774,0.231392,0.076925,tractive,lateral,P462,derived
E0046726,N0046973,N0046974,457.188664,457.120239,3.852199,4.077454,13.685039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228008,0.23147,0.076961,tractive,lateral,P462,derived
E0046727,N0046974,N0046975,457.120239,456.977689,4.077454,4.683962,28.509973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.290303,0.250298,0.085979,tractive,lateral,P462,derived
E0046728,N0046975,N0046976,456.977689,456.917142,4.683962,4.913821,12.109494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335807,0.262303,0.091947,tractive,lateral,P462,derived
E0046729,N0046976,N0046977,456.917142,456.836998,4.913821,5.124244,16.02873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335908,0.262328,0.091959,tractive,lateral,P462,derived
E0046730,N0046977,N0046978,456.836998,456.728009,5.124244,5.445056,21.797779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.336042,0.262362,0.091976,tractive,lateral,P462,derived
E0046731,N0046978,N0046979,456.728009,456.555691,5.445056,5.57587,34.463592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.381491,0.273241,0.097534,tractive,lateral,P462,derived
E0046732,N0046979,N0046795,456.555691,456.401675,5.57587,5.587155,30.803252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.443958,0.286775,0.104646,tractive,lateral,P462,derived
E0046733,N0046980,N0046981,452.457179,452.256913,6.978154,7.051559,40.053273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4768,0.532346,0.303767,0.113892,tractive,main,P462,derived
E0046734,N0046981,N0046982,452.256913,452.042434,7.051559,6.826432,42.895742,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4768,0.532679,0.303827,0.113925,tractive,main,P462,derived
E0046735,N0046982,N0046983,452.042434,451.876013,6.826432,6.82998,33.284175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5566,0.578304,0.311811,0.118392,tractive,main,P462,derived
E0046736,N0046983,N0046984,451.876013,451.526013,6.82998,6.814777,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5566,0.578581,0.311858,0.118419,tractive,main,P462,derived
E0046737,N0046984,N0046985,451.526013,451.176013,6.814777,6.694897,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.624432,0.319434,0.122732,tractive,main,P462,derived
E0046738,N0046985,N0046986,451.176013,451.13404,6.694897,6.679283,6.457348,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,14.6364,0.625015,0.350108,0.115341,tractive,main,P462,derived
E0046739,N0046986,N0046808,451.13404,450.751181,6.679283,6.909769,76.571942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6364,0.625069,0.319536,0.122791,tractive,main,P462,derived
E0046740,N0046987,N0046988,440.419055,440.317075,1.55,1.712253,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0046741,N0046988,N0046848,440.317075,440.263924,1.712253,1.653709,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090704,0.17076,0.050708,tractive,lateral,P447,provisional
E0046742,N0046989,N0046849,439.838836,439.783836,1.709809,1.903389,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000165,0.014155,0.003937,tractive,lateral,P447,provisional
E0046743,N0046990,N0046991,439.749043,439.584118,2.223797,2.182514,32.984845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047347,0.136992,0.037976,tractive,lateral,P447,provisional
E0046744,N0046991,N0046992,439.584118,439.414339,2.182514,2.424711,33.955854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047622,0.137264,0.038073,tractive,lateral,P447,provisional
E0046745,N0046992,N0046993,439.414339,439.302536,2.424711,2.712143,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047905,0.137543,0.038173,tractive,lateral,P447,provisional
E0046746,N0046993,N0046848,439.302536,439.213513,2.712143,2.70412,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048092,0.137727,0.038239,tractive,lateral,P447,provisional
E0046747,N0046994,N0046995,439.613782,439.53552,2.633318,2.810427,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137796,0.196253,0.061209,tractive,main,P447,provisional
E0046748,N0046995,N0046996,439.53552,439.155882,2.810427,3.115785,75.927597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228461,0.231619,0.077031,tractive,main,P447,provisional
E0046749,N0046996,N0046997,439.155882,438.983836,3.115785,2.87676,34.409301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319628,0.258175,0.089875,tractive,main,P447,provisional
E0046750,N0046997,N0046998,438.983836,438.912246,2.87676,2.868668,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365182,0.269449,0.095581,tractive,main,P447,provisional
E0046751,N0046998,N0046849,438.912246,438.847054,2.868668,2.840171,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365302,0.269477,0.095595,tractive,main,P447,provisional
E0046752,N0046999,N0046860,437.221096,437.062194,1.553501,1.7847,31.780497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046753,N0047000,N0047001,435.70943,435.643292,1.55,1.921283,13.22754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P466,provisional
E0046754,N0047001,N0046864,435.643292,435.578292,1.921283,2.175309,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090645,0.170722,0.050694,tractive,lateral,P466,provisional
E0046755,N0047002,N0047003,439.40797,439.310887,2.86913,2.07223,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136677,0.195725,0.060983,tractive,lateral,P466,provisional
E0046756,N0047003,N0046867,439.310887,439.232625,2.07223,2.139018,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227373,0.23126,0.076863,tractive,lateral,P466,provisional
E0046757,N0047004,N0046867,439.991358,439.775951,1.72489,1.595692,43.081318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P466,provisional
E0046758,N0047005,N0047006,437.284915,437.157439,1.855893,1.978699,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.698105,0.330808,0.129344,tractive,lateral,P466,provisional
E0046759,N0047006,N0047007,437.157439,437.027632,1.978699,1.986925,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.698318,0.33084,0.129362,tractive,lateral,P466,provisional
E0046760,N0047007,N0047008,437.027632,436.944415,1.986925,2.03111,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.698534,0.330872,0.129381,tractive,lateral,P466,provisional
E0046761,N0047008,N0046860,436.944415,436.83894,2.03111,2.007953,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.698673,0.330892,0.129393,tractive,lateral,P466,provisional
E0046762,N0047009,N0047010,440.783147,440.702649,1.579096,1.585407,13.416408,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046763,N0047010,N0046870,440.609708,439.678767,1.678348,1.649663,21.400935,200,PVC-U,4.35,0.5,cover_min,minimum,3.6221,held,0.0,0.000112,0.022151,0.002255,tractive,lateral,P466,provisional
E0046764,N0047011,N0047012,441.296153,440.319359,1.560476,1.567787,23.537205,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046765,N0047012,N0046870,440.319359,439.775457,1.567787,1.552973,10.77033,200,PVC-U,5.05,0.5,ground,minimum,3.6221,held,0.0,0.000196,0.031093,0.002613,tractive,lateral,P466,provisional
E0046766,N0047013,N0047014,439.950037,439.506185,1.573614,1.580149,14.317821,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.249362,0.024655,tractive,lateral,P466,provisional
E0046767,N0047014,N0046870,439.506185,439.388181,1.580149,1.940249,23.600847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090654,0.170728,0.050696,tractive,lateral,P466,provisional
E0046768,N0047015,N0047016,440.615954,440.031855,1.555067,1.553351,14.422205,200,PVC-U,4.05,0.5,ground,minimum,3.6221,held,0.0,0.000483,0.045248,0.003712,tractive,lateral,P466,provisional
E0046769,N0047016,N0047017,439.859245,438.31591,1.72596,1.72593,20.577795,200,PVC-U,7.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.04587,0.335535,0.02039,tractive,lateral,P466,provisional
E0046770,N0047017,N0047018,438.31591,438.274667,1.72593,1.553335,5.499015,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.046042,0.155749,0.034192,tractive,lateral,P466,provisional
E0046771,N0047018,N0047019,438.274667,437.955227,1.553335,1.553013,13.038405,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,1.0798,0.046088,0.232011,0.026189,tractive,lateral,P466,provisional
E0046772,N0047019,N0046857,437.955227,437.792977,1.553013,1.553337,10.816654,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,2.1596,0.091463,0.248936,0.039569,tractive,lateral,P466,provisional
E0046773,N0047020,N0047021,436.451649,436.343946,2.596477,2.74544,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001801,0.041004,0.009544,tractive,lateral,P466,provisional
E0046774,N0047021,N0047022,436.343946,436.25094,2.74544,2.962805,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001981,0.042603,0.009914,tractive,lateral,P466,provisional
E0046775,N0047022,N0046857,436.25094,436.117805,2.962805,3.228509,26.627054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047403,0.137047,0.037996,tractive,lateral,P466,provisional
E0046776,N0047023,N0046876,453.281573,450.387729,1.569379,1.578152,36.400549,200,PVC-U,7.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0046777,N0047024,N0047025,441.499791,441.303194,7.24963,6.596799,39.319207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115833,0.18528,0.056596,tractive,main,P467,provisional
E0046778,N0047025,N0046876,441.303194,441.137892,6.596799,10.82799,33.060551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.116161,0.185454,0.056668,tractive,main,P467,provisional
E0046779,N0047026,N0047027,435.853647,435.746643,1.552298,1.629517,21.400935,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P466,provisional
E0046780,N0047027,N0047028,435.746643,435.548526,1.629517,2.00372,39.623226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181247,0.21477,0.069311,tractive,lateral,P466,provisional
E0046781,N0047028,N0046864,435.548526,435.297927,2.00372,2.455674,50.119856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317379,0.25759,0.089583,tractive,lateral,P466,provisional
E0046782,N0047029,N0047030,435.980796,435.706891,1.586587,1.59093,22.825424,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.263534,0.049683,tractive,lateral,P466,provisional
E0046783,N0047030,N0046885,435.706891,435.602536,1.59093,1.559085,18.973666,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,5.3989,0.226526,0.238707,0.07504,tractive,lateral,P466,provisional
E0046784,N0047031,N0047032,435.167742,435.036224,1.604902,1.611848,18.788294,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046785,N0047032,N0047033,435.036224,434.968956,1.611848,1.720223,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045424,0.135057,0.037288,tractive,lateral,P466,provisional
E0046786,N0047033,N0047034,434.968956,434.892798,1.720223,1.952051,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13607,0.195437,0.060861,tractive,lateral,P466,provisional
E0046787,N0047034,N0047035,434.892798,434.827606,1.952051,2.09076,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136197,0.195497,0.060887,tractive,lateral,P466,provisional
E0046788,N0047035,N0047036,434.827606,434.762414,2.09076,2.152198,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22684,0.231084,0.07678,tractive,lateral,P466,provisional
E0046789,N0047036,N0046885,434.762414,434.63117,2.152198,2.530451,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272216,0.245154,0.083473,tractive,lateral,P466,provisional
E0046790,N0047037,N0047038,426.68761,426.569077,1.55,1.5811,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046791,N0047038,N0046890,426.569077,426.478938,1.5811,1.594304,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P484,provisional
E0046792,N0047039,N0046890,426.104813,426.064424,1.965713,2.008818,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.1596,0.091131,0.19647,0.046285,tractive,lateral,P484,provisional
E0046793,N0047040,N0046899,425.451984,425.314374,1.55,1.55257,25.019992,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P484,provisional
E0046794,N0047041,N0046899,425.476459,425.309028,1.55119,1.557915,19.697716,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P484,provisional
E0046795,N0047042,N0046897,424.819284,424.714054,1.551749,1.855892,21.045887,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046796,N0047043,N0047044,424.465686,424.38368,1.55,1.767565,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046797,N0047044,N0046896,424.38368,424.283057,1.767565,1.977411,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P484,provisional
E0046798,N0047045,N0046896,424.528589,424.3658,1.55033,1.894667,32.557641,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P484,provisional
E0046799,N0047046,N0047047,420.439989,420.384989,5.593062,5.928915,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.18755,0.22444,0.06885,tractive,main,P484,provisional
E0046800,N0047047,N0047048,420.384989,420.276512,5.928915,6.237587,19.723083,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.187633,0.224473,0.068864,tractive,main,P484,provisional
E0046801,N0047048,N0046897,420.276512,420.084277,6.237587,6.485669,34.951704,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.3989,0.233065,0.240927,0.076022,tractive,main,P484,provisional
E0046802,N0047049,N0047050,429.692432,429.651639,1.55,1.574954,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P483,provisional
E0046803,N0047050,N0047051,429.651639,429.351639,1.574954,1.881759,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181111,0.214717,0.069287,tractive,lateral,P483,provisional
E0046804,N0047051,N0047052,429.351639,429.051639,1.881759,2.810024,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407947,0.279153,0.100614,tractive,lateral,P483,provisional
E0046805,N0047052,N0047053,429.051639,428.980633,2.810024,3.108234,14.201341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589516,0.313703,0.119463,tractive,lateral,P483,provisional
E0046806,N0047053,N0046906,428.980633,428.888845,3.108234,3.483744,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634902,0.321108,0.123695,tractive,lateral,P483,provisional
E0046807,N0047054,N0047055,431.222178,431.151467,1.550741,1.559501,14.142136,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P483,provisional
E0046808,N0047055,N0047056,431.151467,431.072719,1.559501,1.552952,14.317821,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.045385,0.139475,0.036469,tractive,lateral,P483,provisional
E0046809,N0047056,N0046906,431.072719,430.817243,1.552952,1.555346,18.248288,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,1.0798,0.045504,0.191507,0.029531,tractive,lateral,P483,provisional
E0046810,N0047057,N0047058,421.162104,421.098859,5.49085,5.596546,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.958163,0.365078,0.150276,tractive,main,P483,provisional
E0046811,N0047058,N0046909,421.098859,420.780346,5.596546,6.126483,63.702433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.048803,0.375415,0.156897,tractive,main,P483,provisional
E0046812,N0047059,N0047060,425.76357,425.41542,1.583689,1.590775,63.300098,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.176318,0.049563,tractive,lateral,P483,provisional
E0046813,N0047060,N0046909,425.408533,425.32315,1.597662,1.58368,15.524175,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.136329,0.202074,0.05958,tractive,lateral,P483,provisional
E0046814,N0047061,N0047062,456.846186,456.646186,8.739874,7.884057,79.999829,400,GRP,0.25,0.205,table11,minimum,2.5038,merrimack,1598.3476,46.792535,0.809953,0.468354,velocity,trunk main,P462,drafted
E0046815,N0047062,N0047063,456.646186,456.446186,7.884057,7.21751,80.0,400,GRP,0.25,0.205,table11,minimum,2.5038,merrimack,1598.3476,46.793201,0.809956,0.468358,velocity,trunk main,P462,drafted
E0046816,N0047063,N0046911,456.446186,456.404205,7.21751,6.94458,16.792247,400,GRP,0.25,0.205,table11,minimum,2.5038,merrimack,1598.3476,46.793868,0.809959,0.468362,velocity,trunk main,P462,drafted
E0046817,N0047064,N0047065,457.854929,457.811133,5.153646,5.221063,7.963017,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,37.4009,1.575783,0.439735,0.186463,tractive,main,P462,derived
E0046818,N0047065,N0047066,457.811133,457.69754,5.221063,5.375641,20.653251,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.6257,1.66912,0.447478,0.191746,tractive,main,P462,derived
E0046819,N0047066,N0047067,457.69754,457.490459,5.375641,5.741322,37.651038,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,42.8651,1.805093,0.458201,0.199199,tractive,main,P462,derived
E0046820,N0047067,N0047068,457.490459,457.420897,5.741322,5.771089,12.647692,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,49.1475,2.068782,0.477389,0.212947,tractive,main,P462,derived
E0046821,N0047068,N0046911,457.420897,457.265507,5.771089,6.083279,28.252757,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,49.1475,2.068887,0.477396,0.212952,tractive,main,P462,derived
E0046822,N0047069,N0047070,459.57605,459.468407,2.640167,2.848549,21.528643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.624286,0.319411,0.122719,tractive,lateral,P462,derived
E0046823,N0047070,N0047071,459.468407,459.370983,2.848549,2.999103,19.484704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.844,0.624466,0.31944,0.122735,tractive,lateral,P462,derived
E0046824,N0047071,N0047072,459.370983,459.319841,2.999103,3.093519,10.228453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0036,0.715162,0.333317,0.130824,tractive,lateral,P462,derived
E0046825,N0047072,N0046916,459.319841,459.225853,3.093519,2.992531,18.797632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0036,0.715248,0.333329,0.130832,tractive,lateral,P462,derived
E0046826,N0047073,N0047074,451.594664,451.420524,11.456361,11.257241,34.828083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1069,0.404791,0.278462,0.100252,tractive,main,P462,derived
E0046827,N0047074,N0047075,451.420524,451.104406,11.257241,11.332392,63.223649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.512529,0.300144,0.111891,tractive,main,P462,derived
E0046828,N0047075,N0047076,451.104406,450.989778,11.332392,11.373778,22.925522,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.513056,0.300242,0.111944,tractive,main,P462,derived
E0046829,N0047076,N0047077,450.989778,450.872784,11.373778,11.529193,23.398772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.513247,0.300277,0.111964,tractive,main,P462,derived
E0046830,N0047077,N0047078,450.872784,450.830853,11.529193,11.563586,5.990118,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,11.6699,0.513442,0.337563,0.103395,tractive,main,P462,derived
E0046831,N0047078,N0047079,450.830853,450.743135,11.563586,11.609221,17.543755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.544582,0.305956,0.115108,tractive,main,P462,derived
E0046832,N0047079,N0046916,450.743135,450.653001,11.609221,11.565382,18.026632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.544728,0.305982,0.115123,tractive,main,P462,derived
E0046833,N0047080,N0046939,459.768064,459.462353,1.550234,1.623798,61.142186,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046834,N0047081,N0047082,458.977039,458.825483,1.55,1.772661,30.311094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P462,derived
E0046835,N0047082,N0047083,458.825483,458.706402,1.772661,1.950764,23.816233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04552,0.135155,0.037322,tractive,lateral,P462,derived
E0046836,N0047083,N0047084,458.706402,458.621467,1.950764,2.129754,16.986969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045718,0.135356,0.037394,tractive,lateral,P462,derived
E0046837,N0047084,N0047085,458.621467,458.382823,2.129754,2.71697,47.728836,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04586,0.1355,0.037445,tractive,lateral,P462,derived
E0046838,N0047085,N0046939,458.382823,458.292474,2.71697,2.793677,18.069786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046258,0.135903,0.037588,tractive,lateral,P462,derived
E0046839,N0047086,N0047087,462.894725,462.650274,1.551839,1.936854,48.890141,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P462,derived
E0046840,N0047087,N0047088,462.650274,462.469725,1.936854,2.175936,36.109859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136209,0.195503,0.060889,tractive,lateral,P462,derived
E0046841,N0047088,N0047089,462.469725,462.176929,2.175936,1.781384,58.559046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13651,0.195646,0.06095,tractive,lateral,P462,derived
E0046842,N0047089,N0046911,462.176929,461.794668,1.781384,1.554117,36.405841,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,3.2393,0.136998,0.252548,0.051432,tractive,lateral,P462,derived
E0046843,N0047090,N0047091,456.983475,456.546243,1.769272,1.644309,87.446332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001706,0.040117,0.00934,tractive,main,P462,derived
E0046844,N0047091,N0047092,456.502276,456.302276,1.688275,1.706055,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.002435,0.046246,0.010773,tractive,main,P462,derived
E0046845,N0047092,N0047093,456.302276,456.102277,1.706055,1.583026,39.999976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002768,0.048638,0.011347,tractive,main,P462,derived
E0046846,N0047093,N0047094,456.102277,456.020815,1.583026,1.569273,16.292254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003102,0.050851,0.011886,tractive,main,P462,derived
E0046847,N0047094,N0047095,456.020815,455.929494,1.569273,1.551463,9.132147,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.003237,0.065037,0.010375,tractive,main,P462,derived
E0046848,N0047095,N0047096,455.929494,455.746964,1.551463,1.55461,12.16863,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.003314,0.07493,0.009588,tractive,main,P462,derived
E0046849,N0047096,N0047097,455.746964,455.671775,1.55461,1.552621,7.160914,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.003415,0.067481,0.010491,tractive,main,P462,derived
E0046850,N0047097,N0047098,455.624324,455.494912,1.600072,1.606559,23.529413,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.003475,0.054858,0.012189,tractive,main,P462,derived
E0046851,N0047098,N0047099,455.494912,455.375034,1.606559,1.732571,21.796062,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003671,0.056033,0.012467,tractive,main,P462,derived
E0046852,N0047099,N0047100,455.375034,455.3326,1.732571,1.723643,4.992188,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.003852,0.065957,0.011545,tractive,main,P462,derived
E0046853,N0047100,N0047101,455.3326,455.290299,1.723643,1.699325,6.507893,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.003894,0.0606,0.012306,tractive,main,P462,derived
E0046854,N0047101,N0047102,455.290299,455.246323,1.699325,1.651291,7.995731,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.003948,0.057624,0.012845,tractive,main,P462,derived
E0046855,N0047102,N0047103,455.246323,455.139398,1.651291,1.578314,19.440787,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004015,0.057997,0.012935,tractive,main,P462,derived
E0046856,N0047103,N0047104,455.139398,455.098715,1.578314,1.612009,3.537649,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.004177,0.07517,0.011168,tractive,main,P462,derived
E0046857,N0047104,N0047105,455.098715,455.056077,1.612009,1.685134,5.32981,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.004206,0.066873,0.012131,tractive,main,P462,derived
E0046858,N0047105,N0047106,455.056077,455.014351,1.685134,1.807884,4.392157,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.004251,0.07107,0.011731,tractive,main,P462,derived
E0046859,N0047106,N0047107,455.014351,454.97207,1.807884,1.997382,6.504814,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.004287,0.062878,0.012803,tractive,main,P462,derived
E0046860,N0047107,N0047108,454.97207,454.910133,1.997382,2.32351,12.387496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004341,0.057882,0.013646,tractive,main,P462,derived
E0046861,N0047108,N0047109,454.910133,454.755144,2.32351,3.10539,30.997664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004445,0.058407,0.01378,tractive,main,P462,derived
E0046862,N0047109,N0047110,454.755144,454.540698,3.10539,3.717023,42.889177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004703,0.059674,0.014106,tractive,main,P462,derived
E0046863,N0047110,N0047111,454.540698,454.378204,3.717023,4.510498,32.498882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00506,0.061353,0.014541,tractive,main,P462,derived
E0046864,N0047111,N0047112,454.378204,454.321449,4.510498,4.565819,11.350997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005331,0.062575,0.01486,tractive,main,P462,derived
E0046865,N0047112,N0047113,454.321449,454.251136,4.565819,4.515099,14.062523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005426,0.062994,0.014969,tractive,main,P462,derived
E0046866,N0047113,N0047114,454.251136,454.000421,4.515099,4.371039,50.14313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005543,0.063502,0.015103,tractive,main,P462,derived
E0046867,N0047114,N0047115,454.000421,453.808693,4.371039,4.442833,38.345491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068141,0.155079,0.044628,tractive,main,P462,derived
E0046868,N0047115,N0047116,453.808693,453.68298,4.442833,4.497348,25.142624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068461,0.155325,0.044721,tractive,main,P462,derived
E0046869,N0047116,N0047117,453.68298,453.503204,4.497348,4.604218,35.955235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06867,0.155486,0.044782,tractive,main,P462,derived
E0046870,N0047117,N0047118,453.503204,453.115081,4.604218,5.214937,77.624677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06897,0.155715,0.044869,tractive,main,P462,derived
E0046871,N0047118,N0047119,453.115081,452.865081,5.214937,5.734895,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.069617,0.156208,0.045056,tractive,main,P462,derived
E0046872,N0047119,N0047120,452.865081,452.615081,5.734895,6.618928,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.101123,0.177085,0.053243,tractive,main,P462,derived
E0046873,N0047120,N0047121,452.615081,452.547077,6.618928,6.762249,13.600731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.10154,0.177328,0.053341,tractive,main,P462,derived
E0046874,N0047121,N0046980,452.547077,452.457179,6.762249,6.978154,17.979535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.101653,0.177394,0.053368,tractive,main,P462,derived
E0046875,N0047122,N0047123,457.447009,457.265943,1.55,2.332445,36.213169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138538,0.196602,0.061357,tractive,lateral,P462,derived
E0046876,N0047123,N0047124,457.265943,457.096807,2.332445,2.314723,33.827287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0126,0.29429,0.251401,0.08652,tractive,lateral,P462,derived
E0046877,N0047124,N0047125,457.096807,457.054425,2.314723,2.355579,7.063692,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.0924,0.339839,0.280474,0.08857,tractive,lateral,P462,derived
E0046878,N0047125,N0046980,457.054425,456.988367,2.355579,2.446966,13.211614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.385165,0.274079,0.097968,tractive,lateral,P462,derived
E0046879,N0047126,N0046944,457.570422,457.395422,1.55,1.552026,14.0,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,provisional
E0046880,N0047127,N0047128,456.165371,456.125066,2.487888,2.439753,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.00309,0.062799,0.010296,tractive,lateral,P462,provisional
E0046881,N0047128,N0047129,456.125066,456.049403,2.439753,2.510717,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003125,0.050997,0.011922,tractive,lateral,P462,provisional
E0046882,N0047129,N0047130,456.049403,456.003305,2.510717,2.481864,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048519,0.138145,0.038389,tractive,lateral,P462,provisional
E0046883,N0047130,N0047131,456.003305,455.960726,2.481864,2.494871,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.048595,0.154994,0.03557,tractive,lateral,P462,provisional
E0046884,N0047131,N0047132,455.960726,455.864549,2.494871,2.604384,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048646,0.138269,0.038433,tractive,lateral,P462,provisional
E0046885,N0047132,N0046944,455.864549,455.77609,2.604384,3.171359,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048806,0.138424,0.038489,tractive,lateral,P462,provisional
E0046886,N0047133,N0047134,440.310082,440.231819,1.550514,1.63726,15.652476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0046887,N0047134,N0046990,440.231819,440.119458,1.63726,1.853381,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045398,0.13503,0.037278,tractive,lateral,P447,provisional
E0046888,N0047135,N0046990,440.138433,439.749043,1.80752,2.223797,77.87811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001113,0.033666,0.007895,tractive,lateral,P447,provisional
E0046889,N0047136,N0046989,439.887592,439.838836,1.55,1.709809,9.751021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046890,N0047137,N0046989,439.919067,439.869067,1.551362,1.679578,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046891,N0047138,N0046994,440.542865,440.438331,1.55,1.80877,20.906859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0046892,N0047139,N0047140,439.817092,439.672092,2.641435,2.513089,29.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137283,0.196011,0.061106,tractive,main,P447,provisional
E0046893,N0047140,N0046994,439.672092,439.613782,2.513089,2.633318,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137525,0.196125,0.061154,tractive,main,P447,provisional
E0046894,N0047141,N0046918,454.760103,454.649065,1.555144,2.138807,22.2075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P462,derived
E0046895,N0047142,N0047143,454.277214,454.131139,1.550484,1.984675,29.214837,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046896,N0047143,N0047144,454.131139,454.012097,1.984675,2.090412,23.808541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000243,0.017102,0.004493,tractive,lateral,P462,derived
E0046897,N0047144,N0047145,454.012097,453.970506,2.090412,2.165755,3.780987,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.000442,0.02909,0.004699,tractive,lateral,P462,derived
E0046898,N0047145,N0047146,453.970506,453.929586,2.165755,2.352488,8.184016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000473,0.02327,0.005706,tractive,lateral,P462,derived
E0046899,N0047146,N0047147,453.929586,453.867578,2.352488,2.629737,12.401644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031632,0.119174,0.031807,tractive,lateral,P462,derived
E0046900,N0047147,N0047148,453.867578,453.793447,2.629737,2.985728,14.826153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077002,0.161616,0.047128,tractive,lateral,P462,derived
E0046901,N0047148,N0046918,453.793447,453.721267,2.985728,3.066605,14.435906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077126,0.161704,0.047162,tractive,lateral,P462,derived
E0046902,N0047149,N0047002,440.094806,439.925617,1.55,2.351483,33.837849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046903,N0047150,N0047002,439.449079,439.40797,2.987109,2.86913,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,3.2393,0.136369,0.271188,0.048871,tractive,lateral,P466,provisional
E0046904,N0047151,N0047004,440.271541,440.165328,1.550114,1.55092,11.18034,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046905,N0047152,N0047004,440.04726,439.991358,1.55,1.72489,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046906,N0047153,N0047005,437.673267,437.506833,1.55,1.633975,33.286634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046907,N0047154,N0047005,437.345743,437.284915,1.699576,1.855893,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.697726,0.330752,0.129311,tractive,lateral,P466,provisional
E0046908,N0047155,N0047015,441.79324,440.615954,4.132847,1.555067,25.317978,200,PVC-U,4.65,0.5,ground,minimum,3.6221,held,0.0,0.000272,0.035817,0.002958,tractive,lateral,P466,provisional
E0046909,N0047156,N0047157,437.050982,436.800982,2.080274,2.232832,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000575,0.025376,0.006135,tractive,lateral,P466,provisional
E0046910,N0047157,N0047158,436.800982,436.550982,2.232832,2.40492,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000992,0.032082,0.00755,tractive,lateral,P466,provisional
E0046911,N0047158,N0047020,436.550982,436.451649,2.40492,2.596477,19.866593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001408,0.037101,0.008656,tractive,lateral,P466,provisional
E0046912,N0047159,N0047020,437.857816,437.448396,1.590731,1.59973,27.294688,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0046913,N0047160,N0047161,450.68161,448.80161,1.55481,1.55807,10.0,200,PVC-U,18.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0046914,N0047161,N0047024,448.581827,446.969376,1.777853,1.780044,21.077785,200,PVC-U,7.65,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.021726,0.001871,tractive,lateral,P467,provisional
E0046915,N0047162,N0047163,441.856713,441.796079,13.048316,13.343997,12.126781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115016,0.184844,0.056416,tractive,main,P467,provisional
E0046916,N0047163,N0047164,441.796079,441.703884,13.343997,10.466648,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115117,0.184898,0.056438,tractive,main,P467,provisional
E0046917,N0047164,N0047165,441.703884,441.656713,10.466648,8.788264,9.43413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.11527,0.18498,0.056472,tractive,main,P467,provisional
E0046918,N0047165,N0047166,441.656713,441.614899,8.788264,8.343505,3.982278,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,2.563,0.115349,0.238463,0.047611,tractive,main,P467,provisional
E0046919,N0047166,N0047024,441.614899,441.499791,8.343505,7.24963,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115382,0.18504,0.056497,tractive,main,P467,provisional
E0046920,N0047167,N0047168,426.30925,426.201895,1.5522,1.744394,21.470911,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P484,provisional
