Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0046921,N0047168,N0047039,426.201895,426.104813,1.744394,1.965713,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090713,0.170765,0.050711,tractive,lateral,P484,provisional
E0046922,N0047169,N0047039,426.473956,426.320578,1.55,1.749948,30.675723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046923,N0047170,N0047171,424.263501,423.828243,1.818103,2.446232,87.051709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181993,0.215059,0.06944,tractive,lateral,P484,provisional
E0046924,N0047171,N0047172,423.828243,423.696713,2.446232,2.597507,26.305893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182718,0.215339,0.069566,tractive,lateral,P484,provisional
E0046925,N0047172,N0047173,423.696713,423.446713,2.597507,2.734134,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182937,0.215423,0.069604,tractive,lateral,P484,provisional
E0046926,N0047173,N0047174,423.446713,423.196713,2.734134,2.800205,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183354,0.215584,0.069676,tractive,lateral,P484,provisional
E0046927,N0047174,N0047046,423.196713,423.155234,2.800205,2.877816,6.381389,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.3191,0.183771,0.236142,0.065615,tractive,lateral,P484,provisional
E0046928,N0047175,N0047176,425.537763,425.496653,1.550738,1.562093,3.162278,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.186456,0.02996,tractive,lateral,P483,provisional
E0046929,N0047176,N0047177,425.496653,425.451932,1.562093,1.57883,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045294,0.134924,0.037241,tractive,lateral,P483,provisional
E0046930,N0047177,N0047057,425.451932,425.048819,1.57883,1.604135,80.622577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271704,0.245005,0.083401,tractive,lateral,P483,provisional
E0046931,N0047178,N0047179,421.349464,421.288636,5.182275,5.268096,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.59494,0.314609,0.119977,tractive,main,P483,provisional
E0046932,N0047179,N0047180,421.288636,421.214306,5.268096,5.444264,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.595042,0.314626,0.119986,tractive,main,P483,provisional
E0046933,N0047180,N0047057,421.214306,421.162104,5.444264,5.49085,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.595166,0.314647,0.119998,tractive,main,P483,provisional
E0046934,N0047181,N0047182,424.253497,424.158872,1.55,1.552066,17.204651,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0046935,N0047182,N0047183,424.158872,423.981784,1.552066,1.553036,22.135944,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.000143,0.015289,0.003399,tractive,lateral,P484,provisional
E0046936,N0047183,N0047184,423.573669,422.151986,1.961151,1.986961,86.162637,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000328,0.028757,0.00388,tractive,lateral,P484,provisional
E0046937,N0047184,N0047185,422.151986,422.10956,1.986961,2.03839,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.001046,0.037472,0.007051,tractive,lateral,P484,provisional
E0046938,N0047185,N0047186,422.10956,422.06536,2.03839,2.149423,8.839915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001093,0.033412,0.007839,tractive,lateral,P484,provisional
E0046939,N0047186,N0047187,422.06536,422.008441,2.149423,3.482373,11.383834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P484,provisional
E0046940,N0047187,N0047188,422.008441,421.919418,3.482373,7.427048,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001262,0.035467,0.008292,tractive,lateral,P484,provisional
E0046941,N0047188,N0047189,421.919418,421.832097,7.427048,7.179957,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00141,0.037123,0.008661,tractive,lateral,P484,provisional
E0046942,N0047189,N0047190,421.832097,421.789141,7.179957,8.510115,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001555,0.039876,0.008815,tractive,lateral,P484,provisional
E0046943,N0047190,N0047191,421.789141,421.703686,8.510115,7.203296,15.537174,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001621,0.040556,0.008961,tractive,lateral,P484,provisional
E0046944,N0047191,N0047192,421.703686,421.660088,7.203296,6.135322,7.266335,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.043055,0.009062,tractive,lateral,P484,provisional
E0046945,N0047192,N0047193,421.660088,421.59642,6.135322,3.68657,12.733665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001811,0.041095,0.009565,tractive,lateral,P484,provisional
E0046946,N0047193,N0047194,421.59642,421.52142,3.68657,2.926731,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001917,0.042046,0.009785,tractive,lateral,P484,provisional
E0046947,N0047194,N0047195,421.52142,421.479165,2.926731,2.913536,6.50082,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.002042,0.04704,0.009469,tractive,lateral,P484,provisional
E0046948,N0047195,N0047196,421.479165,421.404165,2.913536,2.952433,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002096,0.043574,0.010141,tractive,lateral,P484,provisional
E0046949,N0047196,N0047197,421.404165,421.292361,2.952433,3.092343,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002221,0.044591,0.01038,tractive,lateral,P484,provisional
E0046950,N0047197,N0047198,421.292361,421.250897,3.092343,3.152667,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.002407,0.060567,0.008927,tractive,lateral,P484,provisional
E0046951,N0047198,N0047199,421.250897,421.161455,3.152667,3.36238,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002437,0.046261,0.010776,tractive,lateral,P484,provisional
E0046952,N0047199,N0047200,421.161455,421.068449,3.36238,3.699495,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002586,0.047356,0.011038,tractive,lateral,P484,provisional
E0046953,N0047200,N0047201,421.068449,421.021015,3.699495,3.897137,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002741,0.048451,0.011302,tractive,lateral,P484,provisional
E0046954,N0047201,N0047202,421.021015,420.91308,3.897137,3.80628,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00282,0.048994,0.011433,tractive,lateral,P484,provisional
E0046955,N0047202,N0047203,420.91308,420.852872,3.80628,3.896213,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003,0.050192,0.011725,tractive,lateral,P484,provisional
E0046956,N0047203,N0047204,420.852872,420.809269,3.896213,3.987027,7.927869,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.003101,0.052486,0.011635,tractive,lateral,P484,provisional
E0046957,N0047204,N0047205,420.809269,420.751756,3.987027,4.17076,10.456908,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003167,0.052918,0.011735,tractive,lateral,P484,provisional
E0046958,N0047205,N0047206,420.751756,420.63837,4.17076,4.595974,20.615528,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003254,0.053479,0.011866,tractive,lateral,P484,provisional
E0046959,N0047206,N0047046,420.63837,420.439989,4.595974,5.593062,36.069378,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003426,0.054557,0.012119,tractive,lateral,P484,provisional
E0046960,N0047207,N0047208,457.187732,457.037733,9.649579,9.17827,49.999371,400,GRP,0.3,0.205,uniform,minimum,2.5051,merrimack,1591.4182,46.614772,0.866438,0.443433,velocity,trunk main,P462,drafted
E0046961,N0047208,N0047209,457.037733,456.887737,9.17827,8.814015,49.998779,400,GRP,0.3,0.205,uniform,minimum,2.5051,merrimack,1591.4182,46.615188,0.86644,0.443435,velocity,trunk main,P462,drafted
E0046962,N0047209,N0047061,456.887737,456.846186,8.814015,8.739874,8.310284,400,GRP,0.5,0.205,table11,minimum,2.5051,merrimack,1591.4182,46.615605,1.04712,0.384502,velocity,trunk main,P462,drafted
E0046963,N0047210,N0047211,463.326725,463.286696,1.552456,1.588609,6.15825,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.129492,0.029737,tractive,lateral,P462,derived
E0046964,N0047211,N0047061,463.286696,463.136198,1.588609,2.449862,30.099711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121676,0.188333,0.057865,tractive,lateral,P462,derived
E0046965,N0047212,N0047213,460.449451,460.349939,1.55,1.609991,19.902324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P462,derived
E0046966,N0047213,N0047214,460.349939,460.254246,1.609991,1.661403,19.138621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243415,0.236437,0.079299,tractive,lateral,P462,derived
E0046967,N0047214,N0047215,460.254246,460.21176,1.661403,1.716646,6.069385,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,6.8821,0.288842,0.280704,0.079272,tractive,lateral,P462,derived
E0046968,N0047215,N0047216,460.21176,459.947255,1.716646,2.38795,52.90102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334159,0.261889,0.091738,tractive,lateral,P462,derived
E0046969,N0047216,N0047217,459.947255,459.905289,2.38795,2.442215,5.595542,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,7.9619,0.3346,0.301448,0.083452,tractive,lateral,P462,derived
E0046970,N0047217,N0047218,459.905289,459.864458,2.442215,2.473249,3.402546,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,7.9619,0.334647,0.354416,0.074785,tractive,lateral,P462,derived
E0046971,N0047218,N0047219,459.864458,459.821948,2.473249,2.499311,6.072919,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,7.9619,0.334675,0.294373,0.084821,tractive,lateral,P462,derived
E0046972,N0047219,N0047220,459.821948,459.687406,2.499311,2.539309,26.908316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.42526,0.282875,0.102574,tractive,lateral,P462,derived
E0046973,N0047220,N0047221,459.687406,459.628984,2.539309,2.577834,11.684499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9429,0.501842,0.298149,0.110795,tractive,lateral,P462,derived
E0046974,N0047221,N0047069,459.628984,459.57605,2.577834,2.640167,10.586687,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9429,0.501939,0.298167,0.110805,tractive,lateral,P462,derived
E0046975,N0047222,N0047223,461.07687,460.56937,1.610966,1.612057,35.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0046976,N0047223,N0047224,460.56937,460.272383,1.612057,2.640001,59.397367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045559,0.135194,0.037336,tractive,lateral,P462,derived
E0046977,N0047224,N0047225,460.272383,460.153198,2.640001,2.796082,23.836974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046054,0.135697,0.037515,tractive,lateral,P462,derived
E0046978,N0047225,N0047064,460.153198,459.918373,2.796082,3.090203,46.965078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077343,0.161857,0.047221,tractive,lateral,P462,derived
E0046979,N0047226,N0047227,458.231397,458.185366,4.984484,4.903044,9.206334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5105,1.117244,0.382797,0.161714,tractive,main,P462,derived
E0046980,N0047227,N0047228,458.185366,458.13531,4.903044,4.820562,10.011138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5105,1.117321,0.382805,0.161719,tractive,main,P462,derived
E0046981,N0047228,N0047229,458.13531,458.093118,4.820562,4.803641,6.027406,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,27.5902,1.162672,0.43607,0.151919,tractive,main,P462,derived
E0046982,N0047229,N0047230,458.093118,458.032551,4.803641,4.813305,12.113478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.5902,1.162722,0.38752,0.164836,tractive,main,P462,derived
E0046983,N0047230,N0047064,458.032551,457.854929,4.813305,5.153646,35.524245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.67,1.20809,0.392099,0.167893,tractive,main,P462,derived
E0046984,N0047231,N0047232,460.484271,460.299855,1.55,1.765117,36.883232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P462,derived
E0046985,N0047232,N0047233,460.299855,460.186851,1.765117,1.942818,22.600838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076665,0.161377,0.047036,tractive,lateral,P462,derived
E0046986,N0047233,N0047234,460.186851,460.145027,1.942818,2.022819,5.227955,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.8214,0.076853,0.189622,0.042268,tractive,lateral,P462,derived
E0046987,N0047234,N0047069,460.145027,460.087973,2.022819,2.128244,11.410865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122164,0.188583,0.05797,tractive,lateral,P462,derived
E0046988,N0047235,N0047236,461.561122,461.280362,1.591771,1.5918,20.054302,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.213259,0.033878,tractive,lateral,P462,derived
E0046989,N0047236,N0047237,461.280362,461.097144,1.5918,2.015741,36.643603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062347,0.150478,0.042899,tractive,lateral,P462,derived
E0046990,N0047237,N0047238,461.097144,461.020196,2.015741,2.092322,15.38958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10792,0.180968,0.054822,tractive,lateral,P462,derived
E0046991,N0047238,N0047239,461.020196,460.979817,2.092322,2.122691,4.250397,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,2.563,0.108048,0.225481,0.04731,tractive,lateral,P462,derived
E0046992,N0047239,N0047240,460.979817,460.929861,2.122691,2.135813,9.991244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108084,0.18106,0.05486,tractive,lateral,P462,derived
E0046993,N0047240,N0047241,460.929861,460.886605,2.135813,2.134178,8.651199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139257,0.196938,0.061501,tractive,lateral,P462,derived
E0046994,N0047241,N0047242,460.886605,460.836331,2.134178,2.136539,10.054752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.139329,0.196972,0.061516,tractive,lateral,P462,derived
E0046995,N0047242,N0047073,460.836331,460.77065,2.136539,2.280376,13.136292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.18468,0.216093,0.069905,tractive,lateral,P462,derived
E0046996,N0047243,N0047244,453.506975,453.431975,7.187026,6.972566,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.049941,0.139518,0.038882,tractive,main,P462,provisional
E0046997,N0047244,N0047245,453.431975,453.29332,6.972566,7.517074,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.050066,0.139637,0.038925,tractive,main,P462,provisional
E0046998,N0047245,N0047246,453.29332,453.150475,7.517074,7.752845,28.569083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.050297,0.139857,0.039004,tractive,main,P462,provisional
E0046999,N0047246,N0047247,453.150475,452.982031,7.752845,7.775843,33.688855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.050535,0.140083,0.039086,tractive,main,P462,provisional
E0047000,N0047247,N0047248,452.982031,452.76648,7.775843,7.695892,43.110146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.050816,0.140349,0.039181,tractive,main,P462,provisional
E0047001,N0047248,N0047249,452.76648,452.66759,7.695892,7.879163,19.778082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.051175,0.140688,0.039304,tractive,main,P462,provisional
E0047002,N0047249,N0047250,452.66759,452.604942,7.879163,8.104927,12.52949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.05134,0.140843,0.03936,tractive,main,P462,provisional
E0047003,N0047250,N0047251,452.604942,452.561285,8.104927,8.213281,7.937557,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.7416,0.051444,0.145598,0.038543,tractive,main,P462,provisional
E0047004,N0047251,N0047252,452.561285,452.519179,8.213281,8.396836,7.017727,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.051511,0.150047,0.037805,tractive,main,P462,provisional
E0047005,N0047252,N0047253,452.519179,452.363769,8.396836,9.532318,31.081939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.051569,0.141057,0.039437,tractive,main,P462,provisional
E0047006,N0047253,N0047254,452.363769,452.275399,9.532318,10.272971,17.674033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.082918,0.165693,0.048712,tractive,main,P462,provisional
E0047007,N0047254,N0047255,452.275399,452.171202,10.272971,10.922426,20.839504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.083065,0.165791,0.048751,tractive,main,P462,provisional
E0047008,N0047255,N0047256,452.171202,451.864284,10.922426,11.654454,61.383515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.219041,0.228469,0.075562,tractive,main,P462,provisional
E0047009,N0047256,N0047073,451.864284,451.594664,11.654454,11.456361,53.923966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.219552,0.228642,0.075643,tractive,main,P462,provisional
E0047010,N0047257,N0047258,456.711461,456.633679,2.466792,2.281085,14.142136,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001794,0.042255,0.00933,tractive,lateral,P462,provisional
E0047011,N0047258,N0047127,456.633679,456.553598,2.281085,2.099661,14.56022,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001912,0.043352,0.00957,tractive,lateral,P462,provisional
E0047012,N0047259,N0047260,456.34786,456.28422,2.033824,2.247152,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000752,0.028517,0.006788,tractive,lateral,P462,provisional
E0047013,N0047260,N0047127,456.28422,456.165371,2.247152,2.487888,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000858,0.030171,0.007139,tractive,lateral,P462,provisional
E0047014,N0047261,N0047262,440.529325,440.227456,1.675967,1.681327,22.36068,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0047015,N0047262,N0047135,440.227456,440.138433,1.681327,1.80752,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P447,provisional
E0047016,N0047263,N0047264,440.013203,439.945196,2.54533,2.590388,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091606,0.171327,0.050934,tractive,lateral,P447,provisional
E0047017,N0047264,N0047265,439.945196,439.899098,2.590388,2.683757,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136987,0.195872,0.061046,tractive,lateral,P447,provisional
E0047018,N0047265,N0047139,439.899098,439.817092,2.683757,2.641435,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137064,0.195908,0.061061,tractive,lateral,P447,provisional
E0047019,N0047266,N0047267,441.439624,441.036744,1.55,1.555908,23.021729,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0047020,N0047267,N0047268,441.036744,440.995123,1.555908,1.562768,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000192,0.016598,0.003917,tractive,lateral,P447,provisional
E0047021,N0047268,N0047269,440.995123,440.828414,1.562768,1.55391,13.892444,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.000245,0.02267,0.003743,tractive,lateral,P447,provisional
E0047022,N0047269,N0047270,440.828414,440.627812,1.55391,1.555812,19.104973,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.000361,0.026121,0.004411,tractive,lateral,P447,provisional
E0047023,N0047270,N0047271,440.577982,440.343427,1.605643,1.609668,20.396078,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.00052,0.031748,0.00494,tractive,lateral,P447,provisional
E0047024,N0047271,N0047135,440.343427,440.290276,1.609668,1.655677,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00069,0.027478,0.00657,tractive,lateral,P447,provisional
E0047025,N0047272,N0047139,440.833542,440.78382,1.55217,1.674707,9.944472,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0047026,N0047273,N0047274,458.397327,457.740569,1.55,1.560853,77.265585,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0047027,N0047274,N0047275,457.72341,457.43477,1.578012,1.574995,38.485283,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.000644,0.030436,0.005861,tractive,lateral,P462,derived
E0047028,N0047275,N0047276,457.428485,457.20337,1.581281,1.673186,45.022865,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000965,0.031711,0.00747,tractive,lateral,P462,derived
E0047029,N0047276,N0047090,457.20337,456.983475,1.673186,1.769272,43.979096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00134,0.036355,0.008489,tractive,lateral,P462,derived
E0047030,N0047277,N0047278,445.499011,444.799011,1.55,1.550842,10.0,200,PVC-U,7.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0047031,N0047278,N0047279,444.799011,444.35317,1.550842,1.55131,3.416408,200,PVC-U,13.05,0.5,ground,minimum,3.6221,held,0.0,8.3e-05,0.024829,0.001711,tractive,lateral,P466,provisional
E0047032,N0047279,N0047150,443.873969,440.398924,2.030511,2.037264,20.808652,200,PVC-U,16.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000112,0.031473,0.001784,tractive,lateral,P466,provisional
E0047033,N0047280,N0047281,439.618243,439.500557,1.55,2.467033,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P466,provisional
E0047034,N0047281,N0047150,439.500557,439.449079,2.467033,2.987109,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135998,0.195403,0.060846,tractive,lateral,P466,provisional
E0047035,N0047282,N0047154,437.693503,437.488426,1.555551,1.556892,21.587033,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.267668,0.059689,tractive,lateral,P466,provisional
E0047036,N0047283,N0047155,441.863951,441.79324,1.559298,4.132847,14.142136,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0047037,N0047284,N0047285,446.770765,446.730765,1.574694,1.596597,5.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0047038,N0047285,N0047155,446.720664,444.360673,1.606698,1.565414,13.485662,200,PVC-U,17.5,0.5,cover_min,minimum,3.6221,held,0.0,4.2e-05,0.017212,0.001387,tractive,lateral,P466,provisional
E0047039,N0047286,N0047287,438.983241,438.895777,1.550054,1.580572,17.492856,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P466,provisional
E0047040,N0047287,N0047288,438.89574,438.789007,1.580608,1.552301,13.341664,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,5.3989,0.226482,0.271567,0.068758,tractive,lateral,P466,provisional
E0047041,N0047288,N0047289,438.789007,438.731998,1.552301,1.606319,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226593,0.231002,0.076742,tractive,lateral,P466,provisional
E0047042,N0047289,N0047290,438.657879,438.040476,1.680439,1.624227,68.600292,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,7.5585,0.317222,0.315522,0.078034,tractive,lateral,P466,provisional
E0047043,N0047290,N0047291,438.036463,437.981308,1.628241,1.554336,8.485281,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,9.718,0.408328,0.305838,0.09461,tractive,lateral,P466,provisional
E0047044,N0047291,N0047292,437.95007,437.759151,1.585575,1.584843,14.142136,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,9.718,0.408399,0.393586,0.079723,tractive,lateral,P466,provisional
E0047045,N0047292,N0047293,437.733753,437.586994,1.610241,1.581585,13.341664,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,9.718,0.408517,0.366837,0.083638,tractive,lateral,P466,provisional
E0047046,N0047293,N0047294,437.586994,437.473857,1.581585,1.593525,22.627417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408628,0.279301,0.100691,tractive,lateral,P466,provisional
E0047047,N0047294,N0047295,437.473857,437.406775,1.593525,1.637658,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454084,0.288839,0.10575,tractive,lateral,P466,provisional
E0047048,N0047295,N0047154,437.406775,437.345743,1.637658,1.699576,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454196,0.288861,0.105762,tractive,lateral,P466,provisional
E0047049,N0047296,N0047297,437.266229,437.156457,1.550574,1.692512,21.954498,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0047050,N0047297,N0047156,437.156457,437.050982,1.692512,2.080274,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000183,0.014902,0.004076,tractive,lateral,P466,provisional
E0047051,N0047298,N0047156,437.672529,437.542721,1.561602,1.588535,25.96151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P466,provisional
E0047052,N0047299,N0047162,451.374713,451.315181,1.55,3.589849,11.906498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0047053,N0047300,N0047162,441.996171,441.856713,23.100783,13.048316,27.891597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.114684,0.184667,0.056342,tractive,main,P467,provisional
E0047054,N0047301,N0047170,424.77864,424.515697,1.551743,1.565907,47.807913,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P484,provisional
E0047055,N0047302,N0047170,424.330583,424.263501,1.724745,1.818103,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136215,0.195506,0.06089,tractive,lateral,P484,provisional
E0047056,N0047303,N0047304,421.583679,421.417471,4.82251,5.042307,33.24154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.367888,0.270086,0.095908,tractive,main,P483,provisional
E0047057,N0047304,N0047178,421.417471,421.349464,5.042307,5.182275,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.413433,0.280344,0.101239,tractive,main,P483,provisional
E0047058,N0047305,N0047306,425.280661,425.168161,1.550241,1.556998,15.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.246836,0.063046,tractive,lateral,P483,provisional
E0047059,N0047306,N0047178,425.168161,424.975495,1.556998,1.556243,24.083189,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,4.3191,0.181194,0.25242,0.062129,tractive,lateral,P483,provisional
E0047060,N0047307,N0047308,458.278593,458.153593,8.494967,8.572054,50.0,400,GRP,0.25,0.205,table11,minimum,2.5051,merrimack,1591.4182,46.611427,0.80916,0.467307,velocity,trunk main,P462,drafted
E0047061,N0047308,N0047309,458.153593,458.028593,8.572054,8.619021,49.999902,400,GRP,0.25,0.205,table11,minimum,2.5051,merrimack,1591.4182,46.611844,0.809162,0.467309,velocity,trunk main,P462,drafted
E0047062,N0047309,N0047310,458.028593,457.986901,8.619021,8.569221,11.912065,400,GRP,0.35,0.205,table11,minimum,2.5051,merrimack,1591.4182,46.612261,0.917674,0.424475,velocity,trunk main,P462,drafted
E0047063,N0047310,N0047311,457.986901,457.941681,8.569221,8.565674,18.087917,400,GRP,0.25,0.205,table11,minimum,2.5051,merrimack,1591.4182,46.61236,0.809164,0.467312,velocity,trunk main,P462,drafted
E0047064,N0047311,N0047312,457.941681,457.791681,8.565674,9.537329,59.999988,400,GRP,0.25,0.205,table11,minimum,2.5051,merrimack,1591.4182,46.612511,0.809165,0.467313,velocity,trunk main,P462,drafted
E0047065,N0047312,N0047313,457.791681,457.641681,9.537329,10.199628,60.0,400,GRP,0.25,0.205,table11,minimum,2.5051,merrimack,1591.4182,46.613011,0.809167,0.467316,velocity,trunk main,P462,drafted
E0047066,N0047313,N0047314,457.641681,457.596681,10.199628,10.292082,15.0,400,GRP,0.3,0.205,table11,minimum,2.5051,merrimack,1591.4182,46.613511,0.866432,0.443426,velocity,trunk main,P462,drafted
E0047067,N0047314,N0047315,457.596681,457.416681,10.292082,10.316473,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5051,merrimack,1591.4182,46.613636,0.866433,0.443427,velocity,trunk main,P462,drafted
E0047068,N0047315,N0047316,457.416681,457.236681,10.316473,9.819593,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5051,merrimack,1591.4182,46.614136,0.866435,0.443429,velocity,trunk main,P462,drafted
E0047069,N0047316,N0047207,457.236681,457.187732,9.819593,9.649579,16.316492,400,GRP,0.3,0.205,uniform,minimum,2.5051,merrimack,1591.4182,46.614636,0.866438,0.443432,velocity,trunk main,P462,drafted
E0047070,N0047317,N0047226,461.718769,461.663769,1.55122,1.552112,10.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0047071,N0047318,N0047319,460.430729,460.111672,2.734798,2.938224,63.811369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8496,0.247494,0.237714,0.079905,tractive,main,P462,derived
E0047072,N0047319,N0047320,460.111672,459.861672,2.938224,3.328422,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8496,0.248026,0.23788,0.079984,tractive,main,P462,derived
E0047073,N0047320,N0047321,459.861672,459.611672,3.328422,3.544669,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6876,0.493186,0.29651,0.1099,tractive,main,P462,derived
E0047074,N0047321,N0047322,459.611672,459.570301,3.544669,3.540691,7.522034,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,16.0068,0.674672,0.338357,0.124411,tractive,main,P462,derived
E0047075,N0047322,N0047323,459.570301,459.275721,3.540691,3.333532,53.560029,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.981,0.883269,0.368061,0.141287,tractive,main,P462,derived
E0047076,N0047323,N0047324,459.275721,459.202636,3.333532,3.346283,13.288161,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.981,0.883715,0.368119,0.141321,tractive,main,P462,derived
E0047077,N0047324,N0047325,459.202636,459.1181,3.346283,3.450961,15.370217,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.981,0.883826,0.368134,0.14133,tractive,main,P462,derived
E0047078,N0047325,N0047326,459.1181,459.044115,3.450961,3.567213,13.451805,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.7226,0.915044,0.372124,0.143677,tractive,main,P462,derived
E0047079,N0047326,N0047327,459.044115,458.98525,3.567213,3.719278,10.702677,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.7226,0.915157,0.372139,0.143685,tractive,main,P462,derived
E0047080,N0047327,N0047328,458.98525,458.943965,3.719278,3.845311,7.50637,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,21.7226,0.915246,0.37215,0.143692,tractive,main,P462,derived
E0047081,N0047328,N0047329,458.943965,458.877043,3.845311,4.079835,12.167673,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.8024,0.960575,0.377771,0.147031,tractive,main,P462,derived
E0047082,N0047329,N0047330,458.877043,458.725135,4.079835,4.655633,27.619665,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.8024,0.960677,0.377784,0.147038,tractive,main,P462,derived
E0047083,N0047330,N0047331,458.725135,458.684002,4.655633,4.706745,5.876158,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,26.5105,1.116358,0.430627,0.149004,tractive,main,P462,derived
E0047084,N0047331,N0047332,458.684002,458.380808,4.706745,4.957663,60.638864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5105,1.116407,0.382708,0.161656,tractive,main,P462,derived
E0047085,N0047332,N0047226,458.380808,458.231397,4.957663,4.984484,29.882084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5105,1.116912,0.382762,0.161691,tractive,main,P462,derived
E0047086,N0047333,N0047259,456.535543,456.34786,1.551951,2.033824,37.536649,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,provisional
E0047087,N0047334,N0047335,457.090099,456.590962,1.649068,1.659191,24.956859,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,provisional
E0047088,N0047335,N0047336,456.590962,456.549011,1.659191,1.730073,5.992979,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.017675,0.003962,tractive,lateral,P462,provisional
E0047089,N0047336,N0047259,456.549011,456.440066,1.730073,1.941617,21.788961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000258,0.017597,0.004588,tractive,lateral,P462,provisional
E0047090,N0047337,N0047338,458.180403,458.019896,1.552781,1.562104,21.400935,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,provisional
E0047091,N0047338,N0047339,458.019896,457.720971,1.562104,1.553595,20.615528,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,0.0,0.000178,0.020525,0.003232,tractive,lateral,P462,provisional
E0047092,N0047339,N0047340,457.720971,457.597083,1.553595,1.554345,8.544004,200,PVC-U,1.45,0.5,uniform,minimum,3.6221,held,0.0,0.00035,0.028485,0.004078,tractive,lateral,P462,provisional
E0047093,N0047340,N0047341,457.597083,457.532083,1.554345,1.713492,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000421,0.022081,0.005467,tractive,lateral,P462,provisional
E0047094,N0047341,N0047342,457.532083,457.462441,1.713492,1.902335,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00053,0.024479,0.005951,tractive,lateral,P462,provisional
E0047095,N0047342,N0047343,457.462441,457.349304,1.902335,2.132538,22.627417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000646,0.026702,0.006409,tractive,lateral,P462,provisional
E0047096,N0047343,N0047344,457.349304,457.284304,2.132538,2.280454,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000834,0.029809,0.007062,tractive,lateral,P462,provisional
E0047097,N0047344,N0047345,457.284304,457.243916,2.280454,2.338879,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000943,0.035867,0.006775,tractive,lateral,P462,provisional
E0047098,N0047345,N0047346,457.243916,457.200959,2.338879,2.322356,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000988,0.033049,0.007381,tractive,lateral,P462,provisional
E0047099,N0047346,N0047347,457.200959,457.060289,2.322356,2.560194,25.57637,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001053,0.033946,0.007566,tractive,lateral,P462,provisional
E0047100,N0047347,N0047348,457.060289,456.943506,2.560194,2.740942,21.233213,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001266,0.03665,0.008129,tractive,lateral,P462,provisional
E0047101,N0047348,N0047257,456.943506,456.711461,2.740942,2.466792,42.190046,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001443,0.038677,0.008558,tractive,lateral,P462,provisional
E0047102,N0047349,N0047263,440.274211,440.013203,2.225148,2.54533,52.201533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045821,0.135461,0.037431,tractive,lateral,P447,provisional
E0047103,N0047350,N0047351,454.773727,454.69467,7.353501,7.456118,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036821,0.125626,0.033997,tractive,lateral,P462,provisional
E0047104,N0047351,N0047352,454.69467,454.616407,7.456118,7.473925,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036953,0.125782,0.03405,tractive,lateral,P462,provisional
E0047105,N0047352,N0047353,454.616407,454.535013,7.473925,7.557241,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037084,0.125936,0.034103,tractive,lateral,P462,provisional
E0047106,N0047353,N0047354,454.535013,454.427078,7.557241,7.782456,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037219,0.126094,0.034158,tractive,lateral,P462,provisional
E0047107,N0047354,N0047355,454.427078,454.384122,7.782456,7.85654,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.7416,0.037399,0.130469,0.033493,tractive,lateral,P462,provisional
E0047108,N0047355,N0047356,454.384122,454.342891,7.85654,7.885106,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.7416,0.037464,0.159838,0.029261,tractive,lateral,P462,provisional
E0047109,N0047356,N0047357,454.342891,454.28974,7.885106,7.924219,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037499,0.126421,0.03427,tractive,lateral,P462,provisional
E0047110,N0047357,N0047358,454.28974,454.249206,7.924219,7.994446,8.106781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037587,0.126524,0.034305,tractive,lateral,P462,provisional
E0047111,N0047358,N0047359,454.249206,454.197544,7.994446,7.842952,10.332308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037655,0.126603,0.034333,tractive,lateral,P462,provisional
E0047112,N0047359,N0047360,454.197544,454.11615,7.842952,7.385162,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037741,0.126703,0.034367,tractive,lateral,P462,provisional
E0047113,N0047360,N0047361,454.11615,454.049068,7.385162,7.443363,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037877,0.126861,0.034421,tractive,lateral,P462,provisional
E0047114,N0047361,N0047362,454.049068,453.814256,7.443363,6.180129,46.962504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037988,0.126989,0.034466,tractive,lateral,P462,provisional
E0047115,N0047362,N0047243,453.814256,453.506975,6.180129,7.187026,61.456244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03838,0.127441,0.034622,tractive,lateral,P462,provisional
E0047116,N0047363,N0047364,459.495336,459.430144,3.563441,3.71039,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00752,0.071169,0.017162,tractive,main,P462,provisional
E0047117,N0047364,N0047365,459.430144,459.389327,3.71039,3.700029,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.007629,0.080094,0.016011,tractive,main,P462,provisional
E0047118,N0047365,N0047366,459.389327,459.048079,3.700029,3.643174,68.249542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007678,0.071719,0.017313,tractive,main,P462,provisional
E0047119,N0047366,N0047367,459.048079,459.005653,3.643174,3.787743,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.008246,0.084359,0.016291,tractive,main,P462,provisional
E0047120,N0047367,N0047368,459.005653,458.943806,3.787743,3.997417,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008294,0.073795,0.017885,tractive,main,P462,provisional
E0047121,N0047368,N0047369,458.943806,458.872743,3.997417,3.927916,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008397,0.074132,0.017979,tractive,main,P462,provisional
E0047122,N0047369,N0047370,458.872743,458.522743,3.927916,5.020134,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008515,0.074514,0.018085,tractive,main,P462,provisional
E0047123,N0047370,N0047371,458.522743,458.168293,5.020134,5.079998,70.890028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009098,0.076352,0.018599,tractive,main,P462,provisional
E0047124,N0047371,N0047372,458.168293,458.128043,5.079998,5.113351,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.009689,0.083078,0.018333,tractive,main,P462,provisional
E0047125,N0047372,N0047373,458.128043,457.862823,5.113351,5.695618,53.044028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009745,0.0783,0.019148,tractive,main,P462,provisional
E0047126,N0047373,N0047374,457.862823,457.728513,5.695618,5.620517,26.862167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010187,0.07958,0.019512,tractive,main,P462,provisional
E0047127,N0047374,N0047375,457.728513,457.681078,5.620517,5.58888,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010411,0.080215,0.019693,tractive,main,P462,provisional
E0047128,N0047375,N0047376,457.681078,457.616078,5.58888,5.345531,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01049,0.080437,0.019757,tractive,main,P462,provisional
E0047129,N0047376,N0047377,457.616078,457.485694,5.345531,4.978234,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010598,0.080738,0.019843,tractive,main,P462,provisional
E0047130,N0047377,N0047378,457.485694,457.437823,4.978234,5.191327,9.57419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010816,0.081339,0.020016,tractive,main,P462,provisional
E0047131,N0047378,N0047243,457.437823,457.345558,5.191327,3.348443,18.453149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010895,0.081555,0.020078,tractive,main,P462,provisional
E0047132,N0047379,N0047263,441.065936,441.005936,1.55,1.552596,10.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0047133,N0047380,N0047300,461.886859,461.828336,1.55,3.268619,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0047134,N0047381,N0047302,424.732715,424.504242,1.55,1.551087,22.847319,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.247656,0.051807,tractive,lateral,P484,provisional
E0047135,N0047382,N0047383,424.464587,424.386485,1.55,1.640432,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P484,provisional
E0047136,N0047383,N0047302,424.386485,424.330583,1.640432,1.724745,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P484,provisional
E0047137,N0047384,N0047385,424.749067,424.631643,1.869188,1.868754,23.484805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136354,0.195572,0.060918,tractive,lateral,P483,provisional
E0047138,N0047385,N0047303,424.631643,424.557313,1.868754,1.848876,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181817,0.214991,0.06941,tractive,lateral,P483,provisional
E0047139,N0047386,N0047387,421.804865,421.723679,4.904333,4.876175,16.237275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.140311,0.197429,0.061711,tractive,lateral,P483,provisional
E0047140,N0047387,N0047388,421.723679,421.648679,4.876175,4.849338,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.185714,0.216488,0.070083,tractive,lateral,P483,provisional
E0047141,N0047388,N0047303,421.648679,421.583679,4.849338,4.82251,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.185839,0.216536,0.070104,tractive,lateral,P483,provisional
E0047142,N0047389,N0047390,445.426217,445.38295,2.67382,2.811966,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001501,0.040451,0.008527,tractive,lateral,P467,provisional
E0047143,N0047390,N0047391,445.38295,445.285868,2.811966,3.414328,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001561,0.038697,0.009017,tractive,lateral,P467,provisional
E0047144,N0047391,N0047392,445.285868,445.119006,3.414328,6.660169,33.37241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001723,0.040278,0.009377,tractive,lateral,P467,provisional
E0047145,N0047392,N0047393,445.119006,444.919006,6.660169,3.640382,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064182,0.151966,0.043456,tractive,lateral,P467,provisional
E0047146,N0047393,N0047394,444.919006,444.569006,3.640382,3.775507,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064515,0.152233,0.043556,tractive,lateral,P467,provisional
E0047147,N0047394,N0047395,444.569006,444.219006,3.775507,4.334217,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065098,0.152698,0.04373,tractive,lateral,P467,provisional
E0047148,N0047395,N0047396,444.219006,443.869006,4.334217,4.735975,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065682,0.153161,0.043904,tractive,lateral,P467,provisional
E0047149,N0047396,N0047397,443.869006,443.721794,4.735975,4.636879,29.442232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066265,0.15362,0.044077,tractive,lateral,P467,provisional
E0047150,N0047397,N0047398,443.721794,443.659948,4.636879,4.594904,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06651,0.153813,0.04415,tractive,lateral,P467,provisional
E0047151,N0047398,N0047399,443.659948,443.594948,4.594904,4.612663,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066613,0.153893,0.04418,tractive,lateral,P467,provisional
E0047152,N0047399,N0047400,443.594948,443.294948,4.612663,4.462224,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066722,0.153978,0.044212,tractive,lateral,P467,provisional
E0047153,N0047400,N0047401,443.294948,442.994948,4.462224,4.763628,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067222,0.154368,0.044359,tractive,lateral,P467,provisional
E0047154,N0047401,N0047402,442.994948,442.95344,4.763628,4.697469,5.188451,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.4832,0.067722,0.181661,0.039958,tractive,lateral,P467,provisional
E0047155,N0047402,N0047403,442.95344,442.90344,4.697469,6.808993,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067765,0.154789,0.044518,tractive,lateral,P467,provisional
E0047156,N0047403,N0047404,442.90344,442.621364,6.808993,8.801762,56.415307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067848,0.154853,0.044543,tractive,lateral,P467,provisional
E0047157,N0047404,N0047405,442.621364,442.493888,8.801762,15.850442,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.113586,0.184077,0.056099,tractive,lateral,P467,provisional
E0047158,N0047405,N0047406,442.493888,442.453724,15.850442,16.00877,3.089596,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,2.563,0.113798,0.255264,0.045065,tractive,lateral,P467,provisional
E0047159,N0047406,N0047407,442.453724,442.353724,16.00877,17.372442,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.113824,0.184205,0.056152,tractive,lateral,P467,provisional
E0047160,N0047407,N0047408,442.353724,442.178724,17.372442,21.438189,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.11399,0.184295,0.056189,tractive,lateral,P467,provisional
E0047161,N0047408,N0047409,442.178724,442.128724,21.438189,21.669891,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.114282,0.184451,0.056253,tractive,lateral,P467,provisional
E0047162,N0047409,N0047410,442.128724,442.073792,21.669891,20.687866,10.986317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.114365,0.184496,0.056272,tractive,lateral,P467,provisional
E0047163,N0047410,N0047300,442.073792,441.996171,20.687866,23.100783,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.114457,0.184545,0.056292,tractive,lateral,P467,provisional
E0047164,N0047411,N0047412,463.318313,463.118318,4.607469,4.331236,79.997698,400,GRP,0.25,0.205,table11,minimum,2.5127,merrimack,1552.0012,45.593242,0.804646,0.461403,velocity,trunk main,P462,drafted
E0047165,N0047412,N0047413,463.118318,462.918321,4.331236,4.046675,79.998978,400,GRP,0.25,0.205,table11,minimum,2.5127,merrimack,1552.0012,45.593909,0.804649,0.461407,velocity,trunk main,P462,drafted
E0047166,N0047413,N0047414,462.918321,462.718322,4.046675,4.084412,79.999499,400,GRP,0.25,0.205,table11,minimum,2.5127,merrimack,1552.0012,45.594575,0.804652,0.461411,velocity,trunk main,P462,drafted
E0047167,N0047414,N0047307,462.718322,462.671936,4.084412,4.101623,13.253118,400,GRP,0.35,0.205,table11,minimum,2.5127,merrimack,1552.0012,45.595242,0.912394,0.419281,velocity,trunk main,P462,drafted
E0047168,N0047415,N0047416,463.944476,463.871849,1.55,1.816292,14.525443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P462,derived
E0047169,N0047416,N0047417,463.871849,463.71296,1.816292,1.920371,31.777846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138659,0.196658,0.061382,tractive,lateral,P462,derived
E0047170,N0047417,N0047418,463.71296,463.430376,1.920371,2.659956,56.516718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.229458,0.231947,0.077184,tractive,lateral,P462,derived
E0047171,N0047418,N0047419,463.430376,463.388506,2.659956,2.778181,8.373996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261019,0.241846,0.081879,tractive,lateral,P462,derived
E0047172,N0047419,N0047420,463.388506,463.317522,2.778181,3.013716,14.196875,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261089,0.241867,0.081889,tractive,lateral,P462,derived
E0047173,N0047420,N0047421,463.317522,463.174945,3.013716,3.414319,28.515312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261207,0.241903,0.081906,tractive,lateral,P462,derived
E0047174,N0047421,N0047422,463.174945,463.113927,3.414319,3.565456,12.203728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261445,0.241974,0.08194,tractive,lateral,P462,derived
E0047175,N0047422,N0047423,463.113927,462.863927,3.565456,4.042476,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261546,0.242004,0.081955,tractive,lateral,P462,derived
E0047176,N0047423,N0047424,462.863927,462.613927,4.042476,4.286433,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.261963,0.242129,0.082015,tractive,lateral,P462,derived
E0047177,N0047424,N0047425,462.613927,462.571404,4.286433,4.301551,6.074701,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,7.2856,0.307647,0.286486,0.0816,tractive,lateral,P462,derived
