Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0047178,N0047425,N0047307,462.571404,462.45377,4.301551,4.31979,23.526828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4451,0.398232,0.277015,0.099495,tractive,lateral,P462,derived
E0047179,N0047426,N0047427,459.415089,459.361124,10.074719,9.248953,10.792912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8213,0.837001,0.350081,0.140926,tractive,main,P462,derived
E0047180,N0047427,N0047428,459.361124,459.298971,9.248953,8.428354,12.430521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9011,0.882358,0.35587,0.144499,tractive,main,P462,derived
E0047181,N0047428,N0047429,459.298971,459.240089,8.428354,7.963677,11.776567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9011,0.882462,0.355883,0.144507,tractive,main,P462,derived
E0047182,N0047429,N0047430,459.240089,459.19787,7.963677,8.013342,8.443765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9011,0.88256,0.355895,0.144515,tractive,main,P462,derived
E0047183,N0047430,N0047431,459.19787,459.142964,8.013342,7.943187,10.981137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9011,0.88263,0.355904,0.144521,tractive,main,P462,derived
E0047184,N0047431,N0047432,459.142964,459.021089,7.943187,7.788176,24.375084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9011,0.882722,0.355915,0.144528,tractive,main,P462,derived
E0047185,N0047432,N0047433,459.021089,458.979718,7.788176,7.781543,7.521944,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,27.8123,1.172661,0.401766,0.161719,tractive,main,P462,derived
E0047186,N0047433,N0047434,458.979718,458.873942,7.781543,7.8449,19.232011,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8921,1.21799,0.406475,0.164686,tractive,main,P462,derived
E0047187,N0047434,N0047307,458.873942,458.490357,7.8449,8.283202,69.742638,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8921,1.218151,0.406491,0.164696,tractive,main,P462,derived
E0047188,N0047435,N0047436,461.827045,461.773955,1.55,1.553133,7.584298,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P462,derived
E0047189,N0047436,N0047318,461.762898,461.599973,1.564189,1.565554,27.154118,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090598,0.181691,0.048594,tractive,lateral,P462,derived
E0047190,N0047437,N0047318,460.533779,460.430729,2.54575,2.734798,20.609955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.6103,0.111232,0.182799,0.055573,tractive,lateral,P462,derived
E0047191,N0047438,N0047350,460.532056,460.371978,1.550006,1.75525,32.015621,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,provisional
E0047192,N0047439,N0047349,440.578581,440.443952,1.550783,2.055407,26.925824,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P447,provisional
E0047193,N0047440,N0047441,440.47182,440.363654,1.55,1.901666,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P447,provisional
E0047194,N0047441,N0047349,440.363654,440.274211,1.901666,2.225148,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P447,provisional
E0047195,N0047442,N0047443,455.173499,455.123499,6.441858,6.526617,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035888,0.124514,0.033616,tractive,lateral,P462,provisional
E0047196,N0047443,N0047444,455.123499,455.027322,6.526617,6.782065,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035972,0.124615,0.03365,tractive,lateral,P462,provisional
E0047197,N0047444,N0047445,455.027322,454.945928,6.782065,6.968287,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036132,0.124807,0.033716,tractive,lateral,P462,provisional
E0047198,N0047445,N0047446,454.945928,454.878846,6.968287,7.107086,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036268,0.12497,0.033772,tractive,lateral,P462,provisional
E0047199,N0047446,N0047350,454.878846,454.773727,7.107086,7.353501,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036379,0.125102,0.033817,tractive,lateral,P462,provisional
E0047200,N0047447,N0047448,464.162738,464.122242,1.55,1.710338,7.362864,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,provisional
E0047201,N0047448,N0047449,464.122242,463.76729,1.710338,2.580214,64.536811,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,6.1e-05,0.008594,0.002828,tractive,lateral,P462,provisional
E0047202,N0047449,N0047450,463.76729,463.612408,2.580214,2.989032,28.160256,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000599,0.026655,0.006101,tractive,lateral,P462,provisional
E0047203,N0047450,N0047451,463.612408,463.484482,2.989032,3.169663,23.259407,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000834,0.030759,0.006916,tractive,lateral,P462,provisional
E0047204,N0047451,N0047452,463.484482,463.386557,3.169663,2.838754,17.804494,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001028,0.033605,0.007496,tractive,lateral,P462,provisional
E0047205,N0047452,N0047453,463.386557,463.341203,2.838754,2.715438,8.246211,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001176,0.035547,0.007898,tractive,lateral,P462,provisional
E0047206,N0047453,N0047454,463.341203,463.286756,2.715438,2.764789,9.899495,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001245,0.036398,0.008076,tractive,lateral,P462,provisional
E0047207,N0047454,N0047455,463.286756,463.174577,2.764789,2.718306,20.396078,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001327,0.037369,0.008281,tractive,lateral,P462,provisional
E0047208,N0047455,N0047456,463.174577,463.117738,2.718306,2.705657,10.334384,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001497,0.039263,0.008683,tractive,lateral,P462,provisional
E0047209,N0047456,N0047457,463.117738,463.077272,2.705657,2.736479,7.357422,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001583,0.040167,0.008877,tractive,lateral,P462,provisional
E0047210,N0047457,N0047458,463.077272,462.99031,2.736479,2.785997,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001645,0.040799,0.009014,tractive,lateral,P462,provisional
E0047211,N0047458,N0047459,462.99031,462.874287,2.785997,2.976665,21.095023,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001776,0.042083,0.009293,tractive,lateral,P462,provisional
E0047212,N0047459,N0047460,462.874287,462.639327,2.976665,3.186692,42.720019,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001952,0.043714,0.00965,tractive,lateral,P462,provisional
E0047213,N0047460,N0047461,462.639327,462.5969,3.186692,3.108117,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.002308,0.048103,0.010124,tractive,lateral,P462,provisional
E0047214,N0047461,N0047462,462.5969,462.485097,3.108117,3.178019,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002367,0.045731,0.01065,tractive,lateral,P462,provisional
E0047215,N0047462,N0047463,462.485097,462.403703,3.178019,3.222487,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002553,0.047117,0.010981,tractive,lateral,P462,provisional
E0047216,N0047463,N0047464,462.403703,462.329879,3.222487,3.230546,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002689,0.048089,0.011215,tractive,lateral,P462,provisional
E0047217,N0047464,N0047465,462.329879,462.218861,3.230546,3.213054,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002812,0.048939,0.01142,tractive,lateral,P462,provisional
E0047218,N0047465,N0047466,462.218861,462.135644,3.213054,3.177588,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002997,0.050173,0.01172,tractive,lateral,P462,provisional
E0047219,N0047466,N0047467,462.135644,462.049621,3.177588,3.353791,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003136,0.051067,0.011939,tractive,lateral,P462,provisional
E0047220,N0047467,N0047468,462.049621,461.657926,3.353791,3.324404,78.339007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003279,0.051959,0.012159,tractive,lateral,P462,provisional
E0047221,N0047468,N0047469,461.657926,461.617615,3.324404,3.328613,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003932,0.05573,0.0131,tractive,lateral,P462,provisional
E0047222,N0047469,N0047470,461.617615,461.317673,3.328613,3.534561,59.988356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003999,0.056093,0.013191,tractive,lateral,P462,provisional
E0047223,N0047470,N0047471,461.317673,461.017673,3.534561,3.763608,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004499,0.058676,0.013849,tractive,lateral,P462,provisional
E0047224,N0047471,N0047472,461.017673,460.717673,3.763608,3.93519,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004999,0.061072,0.014468,tractive,lateral,P462,provisional
E0047225,N0047472,N0047473,460.717673,460.578261,3.93519,4.04857,27.882324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005499,0.063312,0.015053,tractive,lateral,P462,provisional
E0047226,N0047473,N0047474,460.578261,460.417233,4.04857,4.106387,32.205597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005732,0.064308,0.015316,tractive,lateral,P462,provisional
E0047227,N0047474,N0047475,460.417233,460.342253,4.106387,4.061373,14.996098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006,0.065421,0.015611,tractive,lateral,P462,provisional
E0047228,N0047475,N0047476,460.342253,460.270664,4.061373,4.024228,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006125,0.065929,0.015746,tractive,lateral,P462,provisional
E0047229,N0047476,N0047477,460.270664,460.229043,4.024228,3.948996,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.006244,0.072505,0.014967,tractive,lateral,P462,provisional
E0047230,N0047477,N0047478,460.229043,460.151422,3.948996,3.921118,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006298,0.06662,0.01593,tractive,lateral,P462,provisional
E0047231,N0047478,N0047479,460.151422,459.893111,3.921118,3.986986,51.662365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006427,0.067127,0.016066,tractive,lateral,P462,provisional
E0047232,N0047479,N0047363,459.893111,459.495336,3.986986,3.563441,79.555012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006857,0.068769,0.016509,tractive,lateral,P462,provisional
E0047233,N0047480,N0047481,424.95625,424.910973,1.551044,1.655769,9.055385,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P483,provisional
E0047234,N0047481,N0047384,424.910973,424.749067,1.655769,1.869188,32.381106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045343,0.134974,0.037258,tractive,lateral,P483,provisional
E0047235,N0047482,N0047386,425.292191,425.030705,1.551864,1.678493,52.297248,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P483,provisional
E0047236,N0047483,N0047484,422.193185,422.105863,4.235587,4.363619,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003427,0.052855,0.01238,tractive,lateral,P483,provisional
E0047237,N0047484,N0047485,422.105863,422.016841,4.363619,4.43607,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094107,0.172879,0.051552,tractive,lateral,P483,provisional
E0047238,N0047485,N0047386,422.016841,421.804865,4.43607,4.904333,42.395176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139522,0.197062,0.061554,tractive,lateral,P483,provisional
E0047239,N0047486,N0047384,424.906085,424.781567,1.55,1.836689,24.903712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P483,provisional
E0047240,N0047487,N0047389,445.737062,445.426217,2.020842,2.67382,62.169124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000617,0.026173,0.006299,tractive,lateral,P467,provisional
E0047241,N0047488,N0047489,446.768954,446.650421,1.592375,1.595032,23.706539,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0047242,N0047489,N0047389,446.640474,446.539232,1.604979,1.560805,20.248457,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P467,provisional
E0047243,N0047490,N0047491,467.775606,467.718043,6.124937,5.95075,23.025253,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.601877,0.800156,0.455627,velocity,trunk main,P474,drafted
E0047244,N0047491,N0047492,467.718043,467.618167,5.95075,5.73016,39.950224,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.602069,0.800157,0.455628,velocity,trunk main,P474,drafted
E0047245,N0047492,N0047493,467.618167,467.518167,5.73016,5.56658,40.0,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.602402,0.800159,0.45563,velocity,trunk main,P474,drafted
E0047246,N0047493,N0047494,467.518167,467.47573,5.56658,5.557137,16.974747,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.602735,0.80016,0.455632,velocity,trunk main,P474,drafted
E0047247,N0047494,N0047495,467.47573,467.418433,5.557137,5.809534,22.9191,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.602877,0.800161,0.455633,velocity,trunk main,P474,drafted
E0047248,N0047495,N0047496,467.418433,467.30073,5.809534,6.993306,47.080895,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.603068,0.800162,0.455634,velocity,trunk main,P474,drafted
E0047249,N0047496,N0047497,467.30073,467.11323,6.993306,6.282857,75.0,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.60346,0.800163,0.455636,velocity,trunk main,P474,drafted
E0047250,N0047497,N0047498,467.11323,467.067267,6.282857,6.335137,13.132289,400,GRP,0.35,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.604085,0.907146,0.414188,velocity,trunk main,P474,drafted
E0047251,N0047498,N0047499,467.067267,466.867267,6.335137,6.522076,80.0,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.604194,0.800167,0.45564,velocity,trunk main,P474,drafted
E0047252,N0047499,N0047500,466.867267,466.661414,6.522076,6.244531,82.341464,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.604861,0.80017,0.455644,velocity,trunk main,P474,drafted
E0047253,N0047500,N0047501,466.661414,466.617835,6.244531,6.37777,14.526247,400,GRP,0.3,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.605547,0.856624,0.432542,velocity,trunk main,P462,drafted
E0047254,N0047501,N0047502,466.617835,466.407835,6.37777,5.832766,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5203,merrimack,1513.9599,44.605668,0.856624,0.432542,velocity,trunk main,P462,drafted
E0047255,N0047502,N0047503,466.407835,466.197835,5.832766,5.478587,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5203,merrimack,1513.9599,44.606252,0.856627,0.432545,velocity,trunk main,P462,drafted
E0047256,N0047503,N0047504,466.197835,465.987835,5.478587,5.015339,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5203,merrimack,1513.9599,44.606835,0.85663,0.432549,velocity,trunk main,P462,drafted
E0047257,N0047504,N0047505,465.987835,465.944643,5.015339,4.882262,10.798071,400,GRP,0.4,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.607418,0.953135,0.399117,velocity,trunk main,P462,drafted
E0047258,N0047505,N0047506,465.944643,465.902037,4.882262,4.741365,14.201929,400,GRP,0.3,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.607508,0.856634,0.432552,velocity,trunk main,P462,drafted
E0047259,N0047506,N0047507,465.902037,465.71292,4.741365,4.985536,63.038925,400,GRP,0.3,0.205,uniform,minimum,2.5203,merrimack,1513.9599,44.607627,0.856634,0.432553,velocity,trunk main,P462,drafted
E0047260,N0047507,N0047508,465.71292,465.471772,4.985536,4.733428,80.382599,400,GRP,0.3,0.205,uniform,minimum,2.5203,merrimack,1513.9599,44.608152,0.856637,0.432556,velocity,trunk main,P462,drafted
E0047261,N0047508,N0047509,465.471772,465.429648,4.733428,4.692057,12.035666,400,GRP,0.35,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.608822,0.907172,0.414213,velocity,trunk main,P462,drafted
E0047262,N0047509,N0047510,465.429648,465.343326,4.692057,4.774014,34.528579,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.608922,0.800188,0.455668,velocity,trunk main,P462,drafted
E0047263,N0047510,N0047511,465.343326,465.253337,4.774014,4.44875,35.995438,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.60921,0.80019,0.45567,velocity,trunk main,P462,drafted
E0047264,N0047511,N0047512,465.253337,465.116093,4.44875,3.805386,54.897955,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.60951,0.800191,0.455671,velocity,trunk main,P462,drafted
E0047265,N0047512,N0047513,465.116093,465.073641,3.805386,3.597502,16.980808,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.609967,0.800193,0.455674,velocity,trunk main,P462,drafted
E0047266,N0047513,N0047514,465.073641,465.003821,3.597502,3.375573,27.927817,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.610109,0.800194,0.455675,velocity,trunk main,P462,drafted
E0047267,N0047514,N0047411,465.003821,464.896934,3.375573,3.028847,42.754756,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.610342,0.800195,0.455676,velocity,trunk main,P462,drafted
E0047268,N0047515,N0047516,464.130882,463.799617,3.649026,3.758183,66.252927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4008,0.858672,0.352875,0.142645,tractive,lateral,P462,derived
E0047269,N0047516,N0047411,463.799617,463.530077,3.758183,4.395704,53.907895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4008,0.859224,0.352945,0.142689,tractive,lateral,P462,derived
E0047270,N0047517,N0047518,470.302338,469.582338,1.552307,1.561522,80.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P462,derived
E0047271,N0047518,N0047519,469.499754,468.979766,1.644106,1.640321,79.998149,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.136468,0.214073,0.057345,tractive,lateral,P462,derived
E0047272,N0047519,N0047520,468.979766,468.937983,1.640321,1.664739,4.915585,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,4.3191,0.182402,0.258285,0.061448,tractive,lateral,P462,derived
E0047273,N0047520,N0047521,468.937983,468.797371,1.664739,1.654778,28.122511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182443,0.215233,0.069518,tractive,lateral,P462,derived
E0047274,N0047521,N0047522,468.797371,468.365831,1.654778,1.579421,71.923335,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,5.0607,0.213768,0.241376,0.071611,tractive,lateral,P462,derived
E0047275,N0047522,N0047523,468.365831,467.915638,1.579421,1.809002,90.03857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.276547,0.246407,0.084081,tractive,lateral,P462,derived
E0047276,N0047523,N0047524,467.915638,467.811119,1.809002,1.655464,20.903774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.277297,0.246623,0.084185,tractive,lateral,P462,derived
E0047277,N0047524,N0047525,467.811119,467.342318,1.655464,1.56793,39.06673,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,10.9547,0.462381,0.393338,0.086767,tractive,lateral,P462,derived
E0047278,N0047525,N0047526,467.342318,466.958887,1.56793,1.562231,29.494734,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,11.6963,0.493797,0.412947,0.08778,tractive,lateral,P462,derived
E0047279,N0047526,N0047411,466.935309,466.348326,1.585809,1.577455,58.698304,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,11.6963,0.494043,0.377268,0.093373,tractive,lateral,P462,derived
E0047280,N0047527,N0047426,468.790607,467.93545,1.55,1.554357,9.829387,200,PVC-U,8.7,0.5,ground,minimum,3.6221,held,1.8214,0.076357,0.421282,0.024629,tractive,lateral,P462,derived
E0047281,N0047528,N0047529,461.649994,461.592184,1.550354,1.550668,8.258581,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0047282,N0047529,N0047530,461.592184,461.537203,1.550668,1.552031,6.87272,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,6.9e-05,0.010349,0.002712,tractive,lateral,P462,derived
E0047283,N0047530,N0047531,461.5342,461.485748,1.555033,1.554565,4.40472,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.000126,0.015805,0.003055,tractive,lateral,P462,derived
E0047284,N0047531,N0047532,461.484116,461.413292,1.556198,1.551827,5.058855,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.000163,0.019423,0.003162,tractive,lateral,P462,derived
E0047285,N0047532,N0047437,461.413292,461.081538,1.551827,1.997991,66.350729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000205,0.015754,0.004237,tractive,lateral,P462,derived
E0047286,N0047533,N0047534,460.73881,460.698274,2.176138,2.24829,5.790878,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.0468,0.086552,0.1886,0.045953,tractive,lateral,P462,derived
E0047287,N0047534,N0047535,460.698274,460.629469,2.24829,2.387591,13.760953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.0468,0.086601,0.168129,0.049668,tractive,lateral,P462,derived
E0047288,N0047535,N0047536,460.629469,460.587624,2.387591,2.450248,5.230549,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.6103,0.11034,0.214144,0.04968,tractive,lateral,P462,derived
E0047289,N0047536,N0047437,460.587624,460.533779,2.450248,2.54575,10.76906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.6103,0.110384,0.182334,0.055382,tractive,lateral,P462,derived
E0047290,N0047537,N0047538,460.093232,459.987756,5.702423,5.979681,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9999,0.759432,0.339632,0.134587,tractive,lateral,P462,provisional
E0047291,N0047538,N0047539,459.987756,459.862457,5.979681,6.257752,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9999,0.759607,0.339656,0.134601,tractive,lateral,P462,provisional
E0047292,N0047539,N0047540,459.862457,459.718232,6.257752,7.11969,28.845049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9999,0.759816,0.339685,0.134619,tractive,lateral,P462,provisional
E0047293,N0047540,N0047541,459.718232,459.493232,7.11969,9.879937,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9999,0.760057,0.339719,0.134639,tractive,lateral,P462,provisional
E0047294,N0047541,N0047426,459.493232,459.415089,9.879937,10.074719,15.628593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.9999,0.760432,0.339771,0.13467,tractive,lateral,P462,provisional
E0047295,N0047542,N0047543,460.217914,460.110559,1.55,1.560644,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P462,provisional
E0047296,N0047543,N0047442,460.110559,460.013477,1.560644,1.60188,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031269,0.118696,0.031647,tractive,lateral,P462,provisional
E0047297,N0047544,N0047545,457.872639,457.422639,1.550945,2.361541,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,provisional
E0047298,N0047545,N0047546,457.422639,456.972639,2.361541,3.501085,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P462,provisional
E0047299,N0047546,N0047547,456.972639,456.522639,3.501085,4.298894,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P462,provisional
E0047300,N0047547,N0047548,456.522639,456.482639,4.298894,4.559872,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.05236,0.009405,tractive,lateral,P462,provisional
E0047301,N0047548,N0047549,456.482639,456.365216,4.559872,4.199054,23.484505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002292,0.045151,0.010513,tractive,lateral,P462,provisional
E0047302,N0047549,N0047550,456.365216,456.32279,4.199054,4.308222,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002487,0.046633,0.010865,tractive,lateral,P462,provisional
E0047303,N0047550,N0047551,456.32279,456.215902,4.308222,4.584818,21.377558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002558,0.047153,0.01099,tractive,lateral,P462,provisional
E0047304,N0047551,N0047552,456.215902,456.141572,4.584818,4.778777,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002736,0.048417,0.011294,tractive,lateral,P462,provisional
E0047305,N0047552,N0047553,456.141572,456.054108,4.778777,4.774048,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00286,0.049264,0.011499,tractive,lateral,P462,provisional
E0047306,N0047553,N0047554,456.054108,455.955492,4.774048,5.018385,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003006,0.050232,0.011735,tractive,lateral,P462,provisional
E0047307,N0047554,N0047555,455.955492,455.798888,5.018385,5.206636,31.32092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00317,0.051281,0.011992,tractive,lateral,P462,provisional
E0047308,N0047555,N0047556,455.798888,455.693413,5.206636,5.486855,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003431,0.052879,0.012386,tractive,lateral,P462,provisional
E0047309,N0047556,N0047557,455.693413,455.605948,5.486855,5.532388,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003607,0.053911,0.012643,tractive,lateral,P462,provisional
E0047310,N0047557,N0047558,455.605948,455.519925,5.532388,5.867831,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003753,0.054741,0.012851,tractive,lateral,P462,provisional
E0047311,N0047558,N0047559,455.519925,455.408122,5.867831,5.994009,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003896,0.055534,0.01305,tractive,lateral,P462,provisional
E0047312,N0047559,N0047560,455.408122,455.366501,5.994009,6.106704,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.004083,0.061714,0.012549,tractive,lateral,P462,provisional
E0047313,N0047560,N0047442,455.366501,455.173499,6.106704,6.441858,38.600518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004136,0.056821,0.013376,tractive,lateral,P462,provisional
E0047314,N0047561,N0047483,424.881851,424.758158,1.553756,1.670614,24.738634,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P483,provisional
E0047315,N0047562,N0047563,427.519641,425.019641,2.320325,1.55,10.0,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P483,provisional
E0047316,N0047563,N0047564,424.820186,424.025186,1.749455,1.753256,15.0,200,PVC-U,5.3,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.019741,0.001994,tractive,lateral,P483,provisional
E0047317,N0047564,N0047565,424.025186,423.925186,1.753256,2.172226,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P483,provisional
E0047318,N0047565,N0047566,423.925186,423.875186,2.172226,3.960538,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P483,provisional
E0047319,N0047566,N0047567,423.875186,423.825186,3.960538,7.254495,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P483,provisional
E0047320,N0047567,N0047568,423.825186,423.785186,7.254495,8.147675,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000542,0.028802,0.00542,tractive,lateral,P483,provisional
E0047321,N0047568,N0047569,423.785186,423.710186,8.147675,4.0443,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P483,provisional
E0047322,N0047569,N0047570,423.710186,423.610186,4.0443,2.720838,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000708,0.027785,0.006635,tractive,lateral,P483,provisional
E0047323,N0047570,N0047571,423.610186,423.509698,2.720838,2.810218,20.097603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000875,0.030424,0.007193,tractive,lateral,P483,provisional
E0047324,N0047571,N0047572,423.509698,423.404579,2.810218,2.853752,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P483,provisional
E0047325,N0047572,N0047573,423.404579,423.323802,2.853752,3.086599,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001218,0.034951,0.008177,tractive,lateral,P483,provisional
E0047326,N0047573,N0047574,423.323802,423.216447,3.086599,3.291518,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001352,0.036488,0.008519,tractive,lateral,P483,provisional
E0047327,N0047574,N0047575,423.216447,423.134441,3.291518,3.502308,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001531,0.038393,0.008948,tractive,lateral,P483,provisional
E0047328,N0047575,N0047576,423.134441,422.885187,3.502308,3.64588,49.850753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001668,0.039753,0.009257,tractive,lateral,P483,provisional
E0047329,N0047576,N0047577,422.885187,422.635187,3.64588,6.391515,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002083,0.043466,0.010116,tractive,lateral,P483,provisional
E0047330,N0047577,N0047578,422.635187,422.442415,6.391515,4.849089,38.55445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0025,0.046729,0.010888,tractive,lateral,P483,provisional
E0047331,N0047578,N0047579,422.442415,422.400519,4.849089,4.587976,6.44555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.002821,0.053467,0.010788,tractive,lateral,P483,provisional
E0047332,N0047579,N0047580,422.400519,422.325392,4.587976,4.326829,15.02536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002875,0.049365,0.011524,tractive,lateral,P483,provisional
E0047333,N0047580,N0047581,422.325392,422.272242,4.326829,4.161902,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003,0.050192,0.011725,tractive,lateral,P483,provisional
E0047334,N0047581,N0047483,422.272242,422.193185,4.161902,4.235587,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003089,0.050767,0.011866,tractive,lateral,P483,provisional
E0047335,N0047582,N0047583,447.062927,446.398198,1.653595,1.655635,23.323808,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0047336,N0047583,N0047487,446.352424,446.16124,1.701409,1.596664,20.124612,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000194,0.018806,0.003629,tractive,lateral,P467,provisional
E0047337,N0047584,N0047487,445.890033,445.737062,1.55,2.020842,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P467,provisional
E0047338,N0047585,N0047490,467.819246,467.775606,6.03546,6.124937,17.455899,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.601732,0.800155,0.455626,velocity,trunk main,P474,drafted
E0047339,N0047586,N0047587,468.864134,468.714955,8.521944,8.324778,59.671277,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.598249,0.80014,0.455606,velocity,trunk main,P474,drafted
E0047340,N0047587,N0047588,468.714955,468.571113,8.324778,8.088219,57.536866,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.598746,0.800142,0.455608,velocity,trunk main,P474,drafted
E0047341,N0047588,N0047589,468.571113,468.467107,8.088219,7.596369,41.602476,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.599225,0.800144,0.455611,velocity,trunk main,P474,drafted
E0047342,N0047589,N0047590,468.467107,468.404231,7.596369,7.300176,25.150495,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.599572,0.800146,0.455613,velocity,trunk main,P474,drafted
E0047343,N0047590,N0047591,468.404231,468.331775,7.300176,7.020185,28.982449,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.599782,0.800147,0.455615,velocity,trunk main,P474,drafted
E0047344,N0047591,N0047592,468.331775,468.174552,7.020185,6.85505,62.888988,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.600023,0.800148,0.455616,velocity,trunk main,P474,drafted
E0047345,N0047592,N0047593,468.174552,467.999552,6.85505,6.582998,70.0,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.600547,0.80015,0.455619,velocity,trunk main,P474,drafted
E0047346,N0047593,N0047585,467.999552,467.819246,6.582998,6.03546,72.122605,400,GRP,0.25,0.205,table11,minimum,2.5203,merrimack,1513.9599,44.601131,0.800153,0.455622,velocity,trunk main,P474,drafted
E0047347,N0047594,N0047515,465.205031,465.116157,2.694963,2.663751,17.774927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4913,0.567623,0.309983,0.117363,tractive,lateral,P462,derived
E0047348,N0047595,N0047596,464.873779,464.489693,1.550812,2.424034,76.81726,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.9095,0.289663,0.25012,0.085891,tractive,lateral,P462,derived
E0047349,N0047596,N0047597,464.489693,464.295549,2.424034,2.946883,38.828813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9095,0.290303,0.250298,0.085979,tractive,lateral,P462,derived
E0047350,N0047597,N0047598,464.295549,464.230858,2.946883,3.286292,12.938108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9095,0.290627,0.250388,0.086023,tractive,lateral,P462,derived
E0047351,N0047598,N0047515,464.230858,464.130882,3.286292,3.649026,19.995387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9095,0.290735,0.250418,0.086037,tractive,lateral,P462,derived
E0047352,N0047599,N0047600,461.116901,461.062155,1.55,1.644327,10.949045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.023625,0.107597,0.028008,tractive,lateral,P462,derived
E0047353,N0047600,N0047601,461.062155,460.981555,1.644327,1.792432,16.12012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.0468,0.085896,0.167669,0.049487,tractive,lateral,P462,derived
E0047354,N0047601,N0047533,460.981555,460.916002,1.792432,1.998946,13.110571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.0468,0.086031,0.167757,0.049522,tractive,lateral,P462,derived
E0047355,N0047602,N0047603,460.986224,460.897715,1.55,1.82839,17.701944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P462,derived
E0047356,N0047603,N0047604,460.897715,460.811929,1.82839,1.996085,17.157137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000148,0.013403,0.003797,tractive,lateral,P462,derived
E0047357,N0047604,N0047533,460.811929,460.73881,1.996085,2.176138,14.623851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00029,0.018596,0.004781,tractive,lateral,P462,derived
E0047358,N0047605,N0047537,460.533941,460.093232,5.380426,5.702423,88.141931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0189,0.591583,0.314049,0.119659,tractive,lateral,P462,provisional
E0047359,N0047606,N0047537,464.288318,464.154901,1.55,1.640753,26.683328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P462,provisional
E0047360,N0047607,N0047608,469.503029,469.378779,8.732811,8.682836,49.700163,400,GRP,0.25,0.205,table11,dod,2.5515,merrimack,1367.6635,40.798611,0.782006,0.433175,velocity,trunk main,P474,drafted
E0047361,N0047608,N0047609,469.378779,469.228779,8.682836,8.553143,59.999979,400,GRP,0.25,0.205,table11,minimum,2.5515,merrimack,1367.6635,40.799025,0.782008,0.433177,velocity,trunk main,P474,drafted
E0047362,N0047609,N0047610,469.228779,469.078779,8.553143,8.358874,60.0,400,GRP,0.25,0.205,table11,minimum,2.5515,merrimack,1367.6635,40.799525,0.782011,0.43318,velocity,trunk main,P474,drafted
E0047363,N0047610,N0047611,469.078779,468.928779,8.358874,8.581963,60.0,400,GRP,0.25,0.205,table11,minimum,2.5515,merrimack,1367.6635,40.800025,0.782013,0.433183,velocity,trunk main,P474,drafted
E0047364,N0047611,N0047586,468.928779,468.864134,8.581963,8.521944,25.858064,400,GRP,0.25,0.205,table11,minimum,2.5515,merrimack,1367.6635,40.800525,0.782016,0.433186,velocity,trunk main,P474,drafted
E0047365,N0047612,N0047586,475.269294,475.229142,2.143212,2.156936,8.030341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6432,1.508674,0.419613,0.186895,tractive,main,P474,derived
E0047366,N0047613,N0047614,472.554971,472.448227,4.270651,4.540665,21.348822,200,PVC-U,0.5,0.5,table11,minimum,3.4629,merrimack,109.5734,4.400276,0.575568,0.319034,tractive,main,P474,derived
E0047367,N0047614,N0047615,472.448227,472.366968,4.540665,4.777685,16.251791,200,PVC-U,0.5,0.5,table11,minimum,3.4588,merrimack,110.6532,4.438472,0.576986,0.320468,tractive,main,P474,derived
E0047368,N0047615,N0047586,472.366968,472.216106,4.777685,5.169972,30.172386,200,PVC-U,0.5,0.5,table11,minimum,3.4588,merrimack,110.6532,4.438608,0.576991,0.320473,tractive,main,P474,derived
E0047369,N0047616,N0047617,465.596454,465.425619,1.551953,1.764841,34.167008,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P462,derived
E0047370,N0047617,N0047594,465.425619,465.205031,1.764841,2.694963,44.117529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062465,0.150575,0.042935,tractive,lateral,P462,derived
E0047371,N0047618,N0047619,466.447919,466.198319,1.550311,1.893143,49.920006,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P462,derived
E0047372,N0047619,N0047620,466.198319,466.156923,1.893143,1.966765,5.519443,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.8023,0.243665,0.272015,0.072165,tractive,lateral,P462,derived
E0047373,N0047620,N0047621,466.156923,466.116779,1.966765,2.027355,3.649421,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,5.8023,0.243711,0.310271,0.066028,tractive,lateral,P462,derived
E0047374,N0047621,N0047622,466.116779,465.850462,2.027355,2.365724,53.263423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289009,0.249938,0.085802,tractive,lateral,P462,derived
E0047375,N0047622,N0047623,465.850462,465.785006,2.365724,2.385709,13.091176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289452,0.250061,0.085862,tractive,lateral,P462,derived
E0047376,N0047623,N0047594,465.785006,465.584742,2.385709,2.315252,40.052828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334829,0.262057,0.091823,tractive,lateral,P462,derived
E0047377,N0047624,N0047625,464.955001,464.883412,1.550279,1.707439,14.317821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P462,provisional
E0047378,N0047625,N0047626,464.883412,464.810611,1.707439,1.911954,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045387,0.135019,0.037274,tractive,lateral,P462,provisional
E0047379,N0047626,N0047627,464.810611,464.755001,1.911954,2.088139,11.121959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045508,0.135142,0.037318,tractive,lateral,P462,provisional
E0047380,N0047627,N0047628,464.755001,464.710486,2.088139,2.086237,8.903025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045601,0.135237,0.037352,tractive,lateral,P462,provisional
E0047381,N0047628,N0047605,464.710486,464.363157,2.086237,1.55121,31.575307,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,1.0798,0.045675,0.1768,0.031235,tractive,lateral,P462,provisional
E0047382,N0047629,N0047630,463.401864,463.001864,1.558219,1.982145,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.7987,0.285017,0.248819,0.085255,tractive,lateral,P462,provisional
E0047383,N0047630,N0047631,463.001864,462.555459,1.982145,1.556113,18.600184,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,7.8784,0.330951,0.447697,0.063375,tractive,lateral,P462,provisional
E0047384,N0047631,N0047632,462.484064,461.867378,1.627508,1.621911,18.974959,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,7.8784,0.331106,0.496482,0.059118,tractive,lateral,P462,provisional
E0047385,N0047632,N0047633,461.867378,461.55425,1.621911,2.246012,62.625497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8784,0.331264,0.261158,0.09137,tractive,lateral,P462,provisional
E0047386,N0047633,N0047634,461.55425,461.335104,2.246012,3.33494,43.829214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8784,0.331786,0.26129,0.091437,tractive,lateral,P462,provisional
E0047387,N0047634,N0047635,461.335104,461.042378,3.33494,4.014507,58.545289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8784,0.332151,0.261383,0.091483,tractive,lateral,P462,provisional
E0047388,N0047635,N0047636,461.042378,460.835179,4.014507,5.136012,41.439709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9582,0.377906,0.272417,0.097108,tractive,lateral,P462,provisional
E0047389,N0047636,N0047637,460.835179,460.767378,5.136012,5.612444,13.560291,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1178,0.468786,0.291776,0.107331,tractive,lateral,P462,provisional
E0047390,N0047637,N0047638,460.767378,460.718453,5.612444,5.601737,9.784944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1178,0.468899,0.291799,0.107343,tractive,lateral,P462,provisional
E0047391,N0047638,N0047639,460.718453,460.63243,5.601737,5.272355,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8594,0.50007,0.297815,0.110613,tractive,lateral,P462,provisional
E0047392,N0047639,N0047605,460.63243,460.533941,5.272355,5.380426,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9392,0.545481,0.306115,0.115197,tractive,lateral,P462,provisional
E0047393,N0047640,N0047607,470.930253,470.889175,7.488235,7.346664,9.128372,315,HDPE,0.45,0.27,table11,minimum,2.644,merrimack,1018.8437,31.454047,0.918397,0.496958,velocity,trunk main,P474,drafted
E0047394,N0047641,N0047642,470.355112,470.032426,8.050131,8.509048,58.670314,200,PVC-U,0.55,0.5,uniform,minimum,3.0102,merrimack,348.8199,12.286611,0.783744,0.549825,velocity,trunk main,P474,drafted
E0047395,N0047642,N0047607,470.032426,469.714794,8.509048,8.521046,57.751244,200,PVC-U,0.55,0.5,uniform,minimum,3.0102,merrimack,348.8199,12.2871,0.783752,0.549838,velocity,trunk main,P474,drafted
E0047396,N0047643,N0047644,477.41637,476.963397,1.55,1.562726,31.239516,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,derived
E0047397,N0047644,N0047645,476.963397,476.895764,1.562726,1.552631,5.8811,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,9.4742,0.397443,0.369215,0.081734,tractive,lateral,P474,derived
E0047398,N0047645,N0047646,476.894479,476.743929,1.553915,1.551848,10.75361,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,9.4742,0.397492,0.395071,0.078073,tractive,lateral,P474,derived
E0047399,N0047646,N0047647,476.743929,476.67281,1.551848,1.55305,5.079899,200,PVC-U,1.4,0.5,uniform,minimum,3.6221,held,9.4742,0.397582,0.3951,0.078082,tractive,lateral,P474,derived
E0047400,N0047647,N0047648,476.67281,476.577153,1.55305,1.550624,6.832643,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,9.4742,0.397624,0.395114,0.078085,tractive,lateral,P474,derived
E0047401,N0047648,N0047649,476.568038,476.404608,1.559739,1.56109,15.564759,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,10.554,0.442949,0.370505,0.087767,tractive,lateral,P474,derived
E0047402,N0047649,N0047650,476.404608,476.054608,1.56109,1.603808,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7933,0.57888,0.311909,0.118447,tractive,lateral,P474,derived
E0047403,N0047650,N0047651,476.054608,475.704608,1.603808,1.749676,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8731,0.62473,0.319482,0.12276,tractive,lateral,P474,derived
E0047404,N0047651,N0047612,475.704608,475.640645,1.749676,1.771861,12.792659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8731,0.625314,0.319576,0.122814,tractive,lateral,P474,derived
E0047405,N0047652,N0047613,474.673012,474.498743,1.906792,2.326879,34.853684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.979,0.418708,0.281479,0.101837,tractive,lateral,P474,derived
E0047406,N0047653,N0047654,473.795395,473.395395,2.848495,3.588278,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6097,merrimack,77.7442,3.253999,0.527624,0.273335,tractive,main,P474,derived
E0047407,N0047654,N0047655,473.395395,472.995395,3.588278,4.517392,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5694,merrimack,85.3027,3.530667,0.540285,0.284899,tractive,main,P474,derived
E0047408,N0047655,N0047656,472.995395,472.95395,4.517392,4.610351,3.188104,200,PVC-U,1.3,0.5,table11,minimum,3.522,merrimack,95.2752,3.891019,0.781638,0.234769,velocity,main,P474,derived
E0047409,N0047656,N0047613,472.95395,472.554971,4.610351,4.270651,79.795728,200,PVC-U,0.5,0.5,table11,minimum,3.5032,merrimack,99.5943,4.045388,0.561903,0.305462,tractive,main,P474,derived
E0047410,N0047657,N0047658,472.639382,472.414382,4.175651,4.912614,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.2029,0.22284,0.072967,tractive,main,P486,provisional
E0047411,N0047658,N0047659,472.414382,472.164382,4.912614,8.02916,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.203275,0.222975,0.073029,tractive,main,P486,provisional
E0047412,N0047659,N0047660,472.164382,472.014382,8.02916,8.370384,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.203692,0.223124,0.073097,tractive,main,P486,provisional
E0047413,N0047660,N0047661,472.014382,471.964382,8.370384,6.423008,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.203942,0.223213,0.073138,tractive,main,P486,provisional
E0047414,N0047661,N0047662,471.964382,471.914382,6.423008,3.186479,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.204025,0.223243,0.073151,tractive,main,P486,provisional
E0047415,N0047662,N0047663,470.780369,468.200369,4.320491,2.704843,60.0,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,4.7226,0.204108,0.465206,0.044584,tractive,main,P486,provisional
E0047416,N0047663,N0047664,468.200369,468.025369,2.704843,3.329092,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.204608,0.223451,0.073247,tractive,main,P486,provisional
E0047417,N0047664,N0047665,468.025369,467.830259,3.329092,5.674105,39.022121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.2049,0.223555,0.073294,tractive,main,P486,provisional
E0047418,N0047665,N0047666,467.830259,467.424452,5.674105,5.59749,81.161409,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.205225,0.22367,0.073347,tractive,main,P486,provisional
E0047419,N0047666,N0047667,467.424452,467.182031,5.59749,6.035651,48.484164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.205902,0.22391,0.073458,tractive,main,P486,provisional
E0047420,N0047667,N0047668,467.182031,467.058145,6.035651,6.304038,24.77717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.206306,0.224054,0.073523,tractive,main,P486,provisional
E0047421,N0047668,N0047669,467.058145,466.658145,6.304038,7.362424,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.206512,0.224127,0.073557,tractive,main,P486,provisional
E0047422,N0047669,N0047670,466.658145,466.258145,7.362424,8.522708,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.207179,0.224362,0.073665,tractive,main,P486,provisional
E0047423,N0047670,N0047671,466.258145,466.186097,8.522708,8.789183,14.409528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.207845,0.224597,0.073773,tractive,main,P486,provisional
E0047424,N0047671,N0047672,466.186097,466.06078,8.789183,9.125958,25.063563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.207966,0.22464,0.073793,tractive,main,P486,provisional
E0047425,N0047672,N0047673,466.06078,465.743901,9.125958,9.784938,63.375752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.208174,0.224713,0.073826,tractive,main,P486,provisional
E0047426,N0047673,N0047674,465.743901,465.595849,9.784938,10.161994,29.610354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.208703,0.224899,0.073912,tractive,main,P486,provisional
E0047427,N0047674,N0047675,465.595849,465.468137,10.161994,10.642032,25.54242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.208949,0.224985,0.073952,tractive,main,P486,provisional
E0047428,N0047675,N0047676,465.468137,465.327498,10.642032,11.144426,28.127876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.209162,0.22506,0.073986,tractive,main,P486,provisional
E0047429,N0047676,N0047677,465.327498,465.116478,11.144426,11.81205,42.203972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.299931,0.252944,0.087279,tractive,main,P486,provisional
E0047430,N0047677,N0047678,465.116478,464.96719,11.81205,12.154758,29.857491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2623,0.609678,0.317041,0.121362,tractive,main,P486,provisional
E0047431,N0047678,N0047612,475.571851,475.269294,1.550097,2.143212,60.511427,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,20.7701,0.882749,0.355918,0.14453,tractive,main,P486,provisional
E0047432,N0047679,N0047680,471.279882,470.839887,7.508601,7.648242,79.999099,200,PVC-U,0.55,0.5,uniform,minimum,3.0685,merrimack,297.665,10.701193,0.757864,0.505811,velocity,trunk main,P474,drafted
