Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0047433,N0047680,N0047681,470.839887,470.399888,7.648242,8.015304,79.999782,200,PVC-U,0.55,0.5,uniform,minimum,3.0685,merrimack,297.665,10.70186,0.757875,0.50583,velocity,trunk main,P474,drafted
E0047434,N0047681,N0047641,470.399888,470.355112,8.015304,8.050131,8.141003,200,PVC-U,0.55,0.5,uniform,minimum,3.0685,merrimack,297.665,10.702527,0.757887,0.505848,velocity,trunk main,P474,drafted
E0047435,N0047682,N0047683,472.016887,471.866888,8.585927,8.345087,49.999674,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.083394,0.778226,0.547174,velocity,trunk main,P474,drafted
E0047436,N0047683,N0047684,471.866888,471.716888,8.345087,8.028687,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.083811,0.778229,0.547178,velocity,trunk main,P474,drafted
E0047437,N0047684,N0047685,471.716888,471.660966,8.028687,7.987747,18.640752,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.084227,0.778231,0.547183,velocity,trunk main,P474,drafted
E0047438,N0047685,N0047686,471.660966,471.465932,7.987747,7.758769,65.01121,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.084383,0.778232,0.547185,velocity,trunk main,P474,drafted
E0047439,N0047686,N0047687,471.465932,471.402305,7.758769,7.632851,21.208834,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.084924,0.778235,0.547191,velocity,trunk main,P474,drafted
E0047440,N0047687,N0047688,471.402305,471.358168,7.632851,7.527574,8.827403,315,HDPE,0.5,0.27,table11,minimum,2.6604,merrimack,968.288,30.085101,0.944991,0.469492,velocity,trunk main,P474,drafted
E0047441,N0047688,N0047689,471.358168,471.299447,7.527574,7.449668,19.573855,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.085175,0.778237,0.547194,velocity,trunk main,P474,drafted
E0047442,N0047689,N0047690,471.299447,471.22683,7.449668,7.263557,24.205613,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.085338,0.778238,0.547196,velocity,trunk main,P474,drafted
E0047443,N0047690,N0047691,471.22683,471.185402,7.263557,7.225029,7.532334,315,HDPE,0.55,0.27,table11,minimum,2.6604,merrimack,968.288,30.08554,0.979346,0.456756,velocity,trunk main,P474,drafted
E0047444,N0047691,N0047692,471.185402,471.127312,7.225029,7.388099,19.363275,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.085602,0.778239,0.547199,velocity,trunk main,P474,drafted
E0047445,N0047692,N0047693,471.127312,470.971728,7.388099,7.517713,51.861558,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.085764,0.77824,0.5472,velocity,trunk main,P474,drafted
E0047446,N0047693,N0047640,470.971728,470.930253,7.517713,7.488235,13.824897,315,HDPE,0.3,0.27,table11,minimum,2.6604,merrimack,968.288,30.086196,0.778243,0.547205,velocity,trunk main,P474,drafted
E0047447,N0047694,N0047695,475.902533,475.702533,1.550928,1.595258,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P474,derived
E0047448,N0047695,N0047696,475.685138,475.485138,1.612653,1.841034,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.3141,0.600416,0.315518,0.120494,tractive,lateral,P474,derived
E0047449,N0047696,N0047697,475.485138,475.393262,1.841034,2.166705,18.375179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0687,1.00969,0.371038,0.154075,tractive,lateral,P474,derived
E0047450,N0047697,N0047698,475.393262,475.143496,2.166705,2.781339,49.953113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3081,1.145645,0.385763,0.163671,tractive,lateral,P474,derived
E0047451,N0047698,N0047699,475.143496,475.102966,2.781339,2.823975,4.266338,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,28.3879,1.191328,0.488878,0.142786,tractive,lateral,P474,derived
E0047452,N0047699,N0047700,475.102966,475.030158,2.823975,2.815881,14.561715,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.4677,1.236631,0.394915,0.169787,tractive,lateral,P474,derived
E0047453,N0047700,N0047701,475.030158,474.987495,2.815881,2.823571,8.532539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.5474,1.28202,0.399297,0.172758,tractive,lateral,P474,derived
E0047454,N0047701,N0047702,474.987495,474.55873,2.823571,3.548112,85.752941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.9463,1.508427,0.419592,0.18688,tractive,lateral,P474,derived
E0047455,N0047702,N0047703,474.55873,474.51258,3.548112,3.59176,9.230079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.5964,1.829853,0.444836,0.205313,tractive,lateral,P474,derived
E0047456,N0047703,N0047704,474.51258,474.472308,3.59176,3.620893,5.034039,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,44.6762,1.875197,0.529013,0.185057,tractive,lateral,P474,derived
E0047457,N0047704,N0047705,474.472308,474.432048,3.620893,3.664754,6.193782,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,46.8358,1.965773,0.498729,0.199271,tractive,lateral,P474,derived
E0047458,N0047705,N0047641,474.432048,474.217168,3.664754,4.188075,42.975939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.9953,2.056359,0.460697,0.217412,tractive,lateral,P474,derived
E0047459,N0047706,N0047640,473.024454,472.749108,5.657248,5.66938,55.069232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.2365,1.941562,0.452832,0.211361,tractive,lateral,P474,derived
E0047460,N0047707,N0047652,474.839435,474.673012,1.55,1.906792,33.284629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8195,0.327813,0.260282,0.09093,tractive,lateral,P474,derived
E0047461,N0047708,N0047652,475.007404,474.957404,1.55,1.6224,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,derived
E0047462,N0047709,N0047710,474.692912,474.442912,2.393636,1.984029,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363016,0.268936,0.095318,tractive,lateral,P474,derived
E0047463,N0047710,N0047711,474.442912,474.192912,1.984029,2.167622,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635036,0.321129,0.123707,tractive,lateral,P474,derived
E0047464,N0047711,N0047712,474.192912,473.942912,2.167622,2.653798,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907056,0.358931,0.146407,tractive,lateral,P474,derived
E0047465,N0047712,N0047653,473.942912,473.897349,2.653798,2.746541,9.112601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043274,0.374804,0.156501,tractive,lateral,P474,derived
E0047466,N0047713,N0047714,474.967374,474.900106,1.969607,2.12208,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13342,0.384493,0.162831,tractive,lateral,P474,provisional
E0047467,N0047714,N0047715,474.900106,474.49375,2.12208,2.196893,81.271151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.314601,0.402373,0.174859,tractive,lateral,P474,provisional
E0047468,N0047715,N0047716,474.49375,474.027577,2.196893,2.833873,93.234572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.76795,0.440247,0.201888,tractive,lateral,P474,provisional
E0047469,N0047716,N0047653,474.027577,473.795395,2.833873,2.848495,46.436445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6699,2.085597,0.462648,0.218928,tractive,lateral,P474,provisional
E0047470,N0047717,N0047718,472.802639,472.760212,2.872257,3.245311,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.7226,0.20264,0.237198,0.069887,tractive,main,P486,provisional
E0047471,N0047718,N0047657,472.760212,472.639382,3.245311,4.175651,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.202699,0.222768,0.072934,tractive,main,P486,provisional
E0047472,N0047719,N0047720,473.071515,472.851515,6.301074,6.595202,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.008645,0.745225,0.48634,tractive,trunk main,P474,drafted
E0047473,N0047720,N0047721,472.851515,472.631515,6.595202,6.615708,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.008978,0.745231,0.486349,tractive,trunk main,P474,drafted
E0047474,N0047721,N0047722,472.631515,472.540796,6.615708,6.6164,16.49433,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.009311,0.745237,0.486359,tractive,trunk main,P474,drafted
E0047475,N0047722,N0047723,472.540796,472.155796,6.6164,6.779659,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.009449,0.74524,0.486363,tractive,trunk main,P474,drafted
E0047476,N0047723,N0047724,472.155796,471.770796,6.779659,7.061663,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.010032,0.745251,0.486379,tractive,trunk main,P474,drafted
E0047477,N0047724,N0047725,471.770796,471.385797,7.061663,7.383765,69.999866,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.010615,0.745262,0.486396,tractive,trunk main,P474,drafted
E0047478,N0047725,N0047679,471.385797,471.279882,7.383765,7.508601,19.257263,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.011199,0.745273,0.486412,tractive,trunk main,P474,drafted
E0047479,N0047726,N0047727,472.968992,472.788993,11.665926,11.219186,59.999679,315,HDPE,0.3,0.27,table11,dod,2.6885,merrimack,887.7149,27.87036,0.764201,0.522235,velocity,trunk main,P474,drafted
E0047480,N0047727,N0047728,472.788993,472.600567,11.219186,10.89693,62.808593,315,HDPE,0.3,0.27,table11,minimum,2.6885,merrimack,887.7149,27.87086,0.764205,0.522241,velocity,trunk main,P474,drafted
E0047481,N0047728,N0047729,472.600567,472.480945,10.89693,10.289563,39.874209,315,HDPE,0.3,0.27,table11,minimum,2.6885,merrimack,887.7149,27.871383,0.764208,0.522247,velocity,trunk main,P474,drafted
E0047482,N0047729,N0047730,472.480945,472.357608,10.289563,9.670346,41.112232,315,HDPE,0.3,0.27,table11,minimum,2.6885,merrimack,887.7149,27.871715,0.76421,0.52225,velocity,trunk main,P474,drafted
E0047483,N0047730,N0047731,472.357608,472.150182,9.670346,8.970789,69.141782,315,HDPE,0.3,0.27,table11,minimum,2.6885,merrimack,887.7149,27.872058,0.764213,0.522254,velocity,trunk main,P474,drafted
E0047484,N0047731,N0047682,472.150182,472.016887,8.970789,8.585927,44.43187,315,HDPE,0.3,0.27,table11,minimum,2.6885,merrimack,887.7149,27.872634,0.764216,0.522261,velocity,trunk main,P474,drafted
E0047485,N0047732,N0047679,476.555586,476.245921,1.551011,2.542561,61.933051,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.8023,0.243249,0.236384,0.079274,tractive,lateral,P474,derived
E0047486,N0047733,N0047734,477.561397,477.211397,1.609288,1.700957,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.3849,0.099982,0.176415,0.052972,tractive,lateral,P474,derived
E0047487,N0047734,N0047735,477.211397,476.861397,1.700957,1.97451,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.6243,0.236367,0.234193,0.078239,tractive,lateral,P474,derived
E0047488,N0047735,N0047736,476.861397,476.511397,1.97451,2.227495,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8636,0.372752,0.271224,0.096493,tractive,lateral,P474,derived
E0047489,N0047736,N0047679,476.511397,476.462402,2.227495,2.326081,9.798923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.96,0.586989,0.313279,0.119222,tractive,lateral,P474,derived
E0047490,N0047737,N0047738,477.243365,477.184383,1.55,1.566777,11.79651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,derived
E0047491,N0047738,N0047739,477.184383,477.138788,1.566777,1.578588,9.118902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.023723,0.107754,0.028058,tractive,lateral,P474,derived
E0047492,N0047739,N0047706,477.138788,477.007739,1.578588,1.673963,26.209882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.023799,0.107875,0.028097,tractive,lateral,P474,derived
E0047493,N0047740,N0047741,474.758583,474.683583,1.550866,2.967235,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.4275,0.311378,0.256013,0.088798,tractive,lateral,P474,derived
E0047494,N0047741,N0047742,474.683583,474.641699,2.967235,3.053888,4.408763,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,7.4275,0.311503,0.319562,0.076417,tractive,lateral,P474,derived
E0047495,N0047742,N0047743,474.641699,474.55842,3.053888,3.208365,16.655861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4275,0.31154,0.256056,0.08882,tractive,lateral,P474,derived
E0047496,N0047743,N0047744,474.55842,474.484148,3.208365,3.234785,14.854346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.5072,0.356946,0.267488,0.094577,tractive,lateral,P474,derived
E0047497,N0047744,N0047745,474.484148,474.443488,3.234785,3.270745,5.421364,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,15.0623,0.631875,0.369235,0.112056,tractive,lateral,P474,derived
E0047498,N0047745,N0047746,474.443488,474.302158,3.270745,3.559598,28.266092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6408,0.781941,0.342741,0.136458,tractive,lateral,P474,derived
E0047499,N0047746,N0047747,474.302158,474.253694,3.559598,3.676391,9.692802,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2193,0.932197,0.361985,0.148323,tractive,lateral,P474,derived
E0047500,N0047747,N0047748,474.253694,473.979465,3.676391,4.628781,54.845845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.9574,1.172833,0.388552,0.165522,tractive,lateral,P474,derived
E0047501,N0047748,N0047749,473.979465,473.93848,4.628781,4.729916,5.854926,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,33.0538,1.386943,0.460387,0.165298,tractive,lateral,P474,derived
E0047502,N0047749,N0047750,473.93848,473.71823,4.729916,5.082277,44.050048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.955,1.508616,0.419608,0.186891,tractive,lateral,P474,derived
E0047503,N0047750,N0047751,473.71823,473.66958,5.082277,5.169714,9.729919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1145,1.599518,0.427123,0.192276,tractive,lateral,P474,derived
E0047504,N0047751,N0047752,473.66958,473.60608,5.169714,5.144286,12.699938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.1943,1.644866,0.430754,0.194909,tractive,lateral,P474,derived
E0047505,N0047752,N0047753,473.60608,473.556836,5.144286,5.129291,9.848885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2741,1.690239,0.434313,0.197509,tractive,lateral,P474,derived
E0047506,N0047753,N0047754,473.556836,473.389469,5.129291,5.130246,33.473474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.3539,1.735588,0.4378,0.200076,tractive,lateral,P474,derived
E0047507,N0047754,N0047755,473.389469,473.164737,5.130246,5.503659,44.946337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.4337,1.781134,0.441234,0.202622,tractive,lateral,P474,derived
E0047508,N0047755,N0047706,473.164737,473.024454,5.503659,5.657248,28.056641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.5932,1.872043,0.447898,0.207617,tractive,lateral,P474,derived
E0047509,N0047756,N0047757,474.676854,474.613214,5.844997,5.802954,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7087,2.225832,0.471726,0.226071,tractive,main,P474,provisional
E0047510,N0047757,N0047758,474.613214,474.4772,5.802954,5.558018,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.7884,2.271206,0.474571,0.228338,tractive,main,P474,provisional
E0047511,N0047758,N0047759,474.4772,474.436646,5.558018,5.553405,5.069137,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,53.7884,2.271432,0.560561,0.203161,tractive,main,P474,provisional
E0047512,N0047759,N0047760,474.436646,474.351118,5.553405,5.78084,17.105588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.7884,2.271475,0.474588,0.228352,tractive,main,P474,provisional
E0047513,N0047760,N0047682,474.351118,474.065148,5.78084,6.537666,57.194113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.0278,2.407419,0.482861,0.235025,tractive,main,P474,provisional
E0047514,N0047761,N0047762,478.080693,478.012686,1.551082,1.734507,13.601471,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.1524,0.216,0.227431,0.075081,tractive,lateral,P474,provisional
E0047515,N0047762,N0047763,478.012686,477.970259,1.734507,1.841447,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.2321,0.26138,0.257688,0.078504,tractive,lateral,P474,provisional
E0047516,N0047763,N0047764,477.970259,477.720259,1.841447,2.794419,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.631,0.487775,0.295475,0.109336,tractive,lateral,P474,provisional
E0047517,N0047764,N0047765,477.720259,477.470259,2.794419,3.247331,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.887,0.79238,0.344161,0.137317,tractive,lateral,P474,provisional
E0047518,N0047765,N0047682,477.470259,477.373397,3.247331,3.229417,19.372521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5453,0.988084,0.368566,0.152494,tractive,lateral,P474,provisional
E0047519,N0047766,N0047767,475.158321,475.111506,1.55164,1.753027,9.36297,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,derived
E0047520,N0047767,N0047768,475.111506,474.980462,1.753027,2.376563,26.208731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090612,0.170702,0.050685,tractive,lateral,P474,derived
E0047521,N0047768,N0047769,474.980462,474.939028,2.376563,2.487669,6.905739,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.090831,0.181848,0.04865,tractive,lateral,P474,derived
E0047522,N0047769,N0047770,474.939028,474.896931,2.487669,2.552929,4.6774,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.1596,0.090888,0.208875,0.044336,tractive,lateral,P474,derived
E0047523,N0047770,N0047771,474.896931,474.847636,2.552929,2.59194,9.859065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136195,0.195496,0.060886,tractive,lateral,P474,derived
E0047524,N0047771,N0047772,474.847636,474.803935,2.59194,2.57607,8.740146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136277,0.195535,0.060903,tractive,lateral,P474,derived
E0047525,N0047772,N0047709,474.803935,474.692912,2.57607,2.393636,22.204539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13635,0.19557,0.060917,tractive,lateral,P474,derived
E0047526,N0047773,N0047709,475.616087,475.520016,1.565279,1.566532,17.467587,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P474,derived
E0047527,N0047774,N0047775,475.8859,475.828891,1.551447,1.682126,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P474,provisional
E0047528,N0047775,N0047776,475.828891,475.779647,1.682126,1.75847,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090629,0.170712,0.05069,tractive,lateral,P474,provisional
E0047529,N0047776,N0047777,475.779647,475.440783,1.75847,1.553755,30.805844,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,4.3191,0.181246,0.281522,0.057728,tractive,lateral,P474,provisional
E0047530,N0047777,N0047713,475.401694,475.324073,1.592843,1.612908,15.524175,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.22677,0.23106,0.07677,tractive,lateral,P474,provisional
E0047531,N0047778,N0047779,475.394766,475.283748,1.692423,1.705174,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679473,0.328017,0.127706,tractive,lateral,P474,provisional
E0047532,N0047779,N0047780,475.283748,475.043696,1.705174,1.880865,48.010416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815459,0.347252,0.139196,tractive,lateral,P474,provisional
E0047533,N0047780,N0047713,475.043696,474.967374,1.880865,1.969607,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906394,0.35885,0.146356,tractive,lateral,P474,provisional
E0047534,N0047781,N0047717,473.168265,473.039715,1.565378,2.635181,25.70992,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P486,provisional
E0047535,N0047782,N0047717,472.87335,472.802639,2.209689,2.872257,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.202308,0.222628,0.07287,tractive,main,P486,provisional
E0047536,N0047783,N0047719,477.300803,476.963338,1.550301,2.409251,67.493038,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P474,drafted
E0047537,N0047784,N0047785,474.577664,474.277969,6.56052,5.547287,54.489899,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.0058,0.745171,0.486259,tractive,trunk main,P474,drafted
E0047538,N0047785,N0047786,474.277969,473.9471,5.547287,4.907331,60.15806,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.006254,0.74518,0.486272,tractive,trunk main,P474,drafted
E0047539,N0047786,N0047787,473.9471,473.835215,4.907331,4.849843,20.342633,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.006756,0.745189,0.486287,tractive,trunk main,P474,drafted
E0047540,N0047787,N0047788,473.835215,473.505215,4.849843,5.274967,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.006925,0.745192,0.486291,tractive,trunk main,P474,drafted
E0047541,N0047788,N0047789,473.505215,473.175215,5.274967,6.169145,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.007425,0.745202,0.486305,tractive,trunk main,P474,drafted
E0047542,N0047789,N0047719,473.175215,473.071515,6.169145,6.301074,18.854633,200,PVC-U,0.55,0.5,uniform,minimum,3.097,merrimack,275.7431,10.007925,0.745211,0.48632,tractive,trunk main,P474,drafted
E0047543,N0047790,N0047791,477.899002,477.622196,6.841537,6.836056,61.512447,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.31033,0.813455,0.536112,velocity,trunk main,P491,drafted
E0047544,N0047791,N0047792,477.622196,477.433237,6.836056,6.638449,41.991035,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.310843,0.81346,0.536121,velocity,trunk main,P491,drafted
E0047545,N0047792,N0047793,477.433237,477.302068,6.638449,6.661158,29.14854,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.311193,0.813463,0.536127,velocity,trunk main,P491,drafted
E0047546,N0047793,N0047794,477.302068,477.119109,6.661158,6.50403,40.657693,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.311436,0.813466,0.536131,velocity,trunk main,P491,drafted
E0047547,N0047794,N0047795,477.119109,477.050547,6.50403,6.490744,15.235985,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.311774,0.813469,0.536137,velocity,trunk main,P491,drafted
E0047548,N0047795,N0047796,477.050547,476.927637,6.490744,6.583411,27.313345,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.311901,0.81347,0.536139,velocity,trunk main,P491,drafted
E0047549,N0047796,N0047797,476.927637,476.854477,6.583411,6.555069,16.257698,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.312129,0.813473,0.536143,velocity,trunk main,P490,drafted
E0047550,N0047797,N0047798,476.854477,476.481505,6.555069,6.700197,82.88266,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.312264,0.813474,0.536145,velocity,trunk main,P490,drafted
E0047551,N0047798,N0047799,481.581702,481.531692,1.6,1.726182,11.113344,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.312955,0.813481,0.536157,velocity,trunk main,P490,drafted
E0047552,N0047799,N0047800,481.531692,481.311702,1.726182,3.019902,48.886656,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.313048,0.813482,0.536158,velocity,trunk main,P474,drafted
E0047553,N0047800,N0047801,481.311702,481.0951,3.019902,2.824516,48.133627,250,PVC-U,0.45,0.375,uniform,minimum,2.8279,merrimack,584.5215,19.313455,0.813486,0.536165,velocity,trunk main,P474,drafted
E0047554,N0047801,N0047802,481.0951,481.053902,2.824516,2.91613,6.866373,250,PVC-U,0.6,0.375,table11,minimum,2.8279,merrimack,584.5215,19.313856,0.907474,0.491727,velocity,trunk main,P474,drafted
E0047555,N0047802,N0047803,481.053902,480.913159,2.91613,3.937274,35.185658,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.313913,0.777448,0.55614,velocity,trunk main,P474,drafted
E0047556,N0047803,N0047804,480.913159,480.870397,3.937274,4.267543,8.552593,250,PVC-U,0.5,0.375,table11,minimum,2.8279,merrimack,584.5215,19.314207,0.846901,0.519234,velocity,trunk main,P474,drafted
E0047557,N0047804,N0047805,480.870397,480.80535,4.267543,4.774881,16.261749,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.314278,0.777452,0.556147,velocity,trunk main,P474,drafted
E0047558,N0047805,N0047806,480.80535,480.765209,4.774881,4.857136,3.822867,250,PVC-U,1.05,0.375,table11,minimum,2.8279,merrimack,584.5215,19.314413,1.118035,0.41898,velocity,trunk main,P474,drafted
E0047559,N0047806,N0047807,480.765209,480.718638,4.857136,4.953237,11.642932,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.314445,0.777453,0.55615,velocity,trunk main,P474,drafted
E0047560,N0047807,N0047808,480.718638,480.650826,4.953237,5.127158,16.952827,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.314542,0.777454,0.556152,velocity,trunk main,P474,drafted
E0047561,N0047808,N0047809,480.650826,480.568782,5.127158,5.306646,20.511188,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.314684,0.777455,0.556154,velocity,trunk main,P474,drafted
E0047562,N0047809,N0047810,480.568782,480.481191,5.306646,5.262309,21.897652,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.314855,0.777457,0.556157,velocity,trunk main,P474,drafted
E0047563,N0047810,N0047811,480.481191,480.369295,5.262309,5.180723,27.97392,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.315037,0.777459,0.556161,velocity,trunk main,P474,drafted
E0047564,N0047811,N0047812,480.369295,480.181925,5.180723,5.470266,46.842546,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.31527,0.777461,0.556165,velocity,trunk main,P474,drafted
E0047565,N0047812,N0047813,480.181925,479.990409,5.470266,5.42933,47.879025,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.315661,0.777465,0.556172,velocity,trunk main,P474,drafted
E0047566,N0047813,N0047814,479.990409,479.920278,5.42933,5.407298,17.53287,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.316059,0.777468,0.556179,velocity,trunk main,P474,drafted
E0047567,N0047814,N0047815,479.920278,479.822887,5.407298,5.249837,24.347674,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.316206,0.77747,0.556181,velocity,trunk main,P474,drafted
E0047568,N0047815,N0047816,479.822887,479.724023,5.249837,5.177191,24.715903,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.316409,0.777472,0.556185,velocity,trunk main,P474,drafted
E0047569,N0047816,N0047726,479.724023,479.553907,5.177191,5.081011,42.529092,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.316614,0.777474,0.556189,velocity,trunk main,P474,drafted
E0047570,N0047817,N0047818,473.865729,473.778976,11.505761,11.618668,17.35069,200,PVC-U,0.5,0.5,table11,minimum,3.3548,merrimack,142.4078,5.562673,0.614841,0.360822,tractive,sub main,P474,derived
E0047571,N0047818,N0047819,473.778976,473.639405,11.618668,11.665252,27.914132,200,PVC-U,0.5,0.5,table11,minimum,3.3517,merrimack,143.4876,5.599654,0.615975,0.362096,tractive,sub main,P474,derived
E0047572,N0047819,N0047820,473.639405,473.521714,11.665252,11.636154,23.538327,200,PVC-U,0.5,0.5,table11,minimum,3.3517,merrimack,143.4876,5.599887,0.615982,0.362104,tractive,sub main,P474,derived
E0047573,N0047820,N0047821,473.521714,473.416058,11.636154,11.533893,21.131127,200,PVC-U,0.5,0.5,table11,minimum,3.3517,merrimack,143.4876,5.600083,0.615988,0.362111,tractive,sub main,P474,derived
E0047574,N0047821,N0047822,473.416058,473.293264,11.533893,11.515788,24.558837,200,PVC-U,0.5,0.5,table11,minimum,3.3457,merrimack,145.6471,5.673832,0.61823,0.364643,tractive,sub main,P474,derived
E0047575,N0047822,N0047726,473.293264,473.184038,11.515788,11.45088,21.845152,200,PVC-U,0.5,0.5,table11,minimum,3.3457,merrimack,145.6471,5.674037,0.618237,0.36465,tractive,sub main,P474,derived
E0047576,N0047823,N0047824,473.32068,473.206662,10.580199,11.378634,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.3168,merrimack,156.4665,6.034237,0.62885,0.37686,tractive,main,P474,provisional
E0047577,N0047824,N0047726,473.206662,473.077227,11.378634,11.557691,25.886987,200,PVC-U,0.5,0.5,table11,minimum,3.3141,merrimack,157.5463,6.070848,0.629899,0.378087,tractive,main,P474,provisional
E0047578,N0047825,N0047826,478.824146,478.74033,1.55,1.980159,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P474,provisional
E0047579,N0047826,N0047756,478.74033,478.655477,1.980159,1.866373,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135941,0.195376,0.060835,tractive,lateral,P474,provisional
E0047580,N0047827,N0047756,474.717646,474.676854,5.810888,5.844997,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,49.4693,2.089707,0.546647,0.195058,tractive,main,P474,provisional
E0047581,N0047828,N0047778,475.821843,475.525863,1.554561,1.561326,26.907248,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.321437,0.069369,tractive,lateral,P474,provisional
E0047582,N0047829,N0047830,475.554034,475.514034,1.55,1.660801,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.288116,0.074703,tractive,lateral,P474,provisional
E0047583,N0047830,N0047778,475.514034,475.394766,1.660801,1.692423,23.853721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407446,0.279043,0.100556,tractive,lateral,P474,provisional
E0047584,N0047831,N0047782,473.772205,473.407349,1.675335,1.675689,22.803509,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P486,provisional
E0047585,N0047832,N0047833,473.340028,473.264134,1.629759,1.553707,9.486833,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,3.2393,0.139418,0.231489,0.055188,tractive,lateral,P486,provisional
E0047586,N0047833,N0047834,473.24782,472.999544,1.570021,1.578764,27.586228,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,3.2393,0.139497,0.241047,0.053724,tractive,lateral,P486,provisional
E0047587,N0047834,N0047782,472.999544,472.87335,1.578764,2.209689,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.201907,0.222484,0.072804,tractive,lateral,P486,provisional
E0047588,N0047835,N0047836,481.745899,481.595899,13.10542,9.942889,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.959895,0.718048,0.498772,tractive,trunk main,P474,drafted
E0047589,N0047836,N0047837,481.595899,481.545989,9.942889,9.588685,9.981977,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.960145,0.718052,0.498779,tractive,trunk main,P474,drafted
E0047590,N0047837,N0047838,481.545989,481.457926,9.588685,9.155843,17.61253,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.960228,0.718054,0.498782,tractive,trunk main,P474,drafted
E0047591,N0047838,N0047839,481.457926,481.32981,9.155843,9.25802,25.623291,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.960375,0.718056,0.498786,tractive,trunk main,P474,drafted
E0047592,N0047839,N0047840,481.32981,481.235878,9.25802,9.700768,18.786339,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.960588,0.71806,0.498792,tractive,trunk main,P474,drafted
E0047593,N0047840,N0047841,481.235878,481.111671,9.700768,10.951073,24.841371,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.960745,0.718063,0.498797,tractive,trunk main,P474,drafted
E0047594,N0047841,N0047842,481.111671,481.045899,10.951073,11.2276,13.15449,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.960952,0.718067,0.498803,tractive,trunk main,P474,drafted
E0047595,N0047842,N0047843,481.045899,480.745899,11.2276,10.294995,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.961061,0.718069,0.498806,tractive,trunk main,P474,drafted
E0047596,N0047843,N0047844,480.745899,480.445899,10.294995,9.755517,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.961561,0.718078,0.498821,tractive,trunk main,P474,drafted
E0047597,N0047844,N0047845,480.445899,480.370899,9.755517,9.706646,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.962061,0.718087,0.498836,tractive,trunk main,P474,drafted
E0047598,N0047845,N0047846,480.370899,480.215763,9.706646,8.064968,31.027076,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.962186,0.718089,0.498839,tractive,trunk main,P474,drafted
E0047599,N0047846,N0047847,480.215763,480.174049,8.064968,7.944847,3.972778,200,PVC-U,1.05,0.5,table11,minimum,3.0985,merrimack,274.6633,9.962445,0.946258,0.40384,velocity,trunk main,P474,drafted
E0047600,N0047847,N0047848,480.174049,479.993343,7.944847,7.440891,36.141154,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.962478,0.718094,0.498848,tractive,trunk main,P474,drafted
E0047601,N0047848,N0047849,479.993343,479.896929,7.440891,7.223677,19.282962,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.962779,0.7181,0.498857,tractive,trunk main,P474,drafted
E0047602,N0047849,N0047850,479.896929,479.737386,7.223677,7.720652,31.908517,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.96294,0.718103,0.498861,tractive,trunk main,P474,drafted
E0047603,N0047850,N0047851,479.737386,479.605062,7.720652,7.98051,26.464867,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.963206,0.718107,0.498869,tractive,trunk main,P474,drafted
E0047604,N0047851,N0047852,479.605062,479.524049,7.98051,8.01364,16.2025,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.963426,0.718111,0.498876,tractive,trunk main,P474,drafted
E0047605,N0047852,N0047853,479.524049,479.483975,8.01364,8.016269,4.714556,200,PVC-U,0.85,0.5,table11,minimum,3.0985,merrimack,274.6633,9.963561,0.875431,0.428265,velocity,trunk main,P474,drafted
E0047606,N0047853,N0047854,479.483975,479.388032,8.016269,7.862426,19.18867,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.963601,0.718115,0.498881,tractive,trunk main,P474,drafted
E0047607,N0047854,N0047855,479.388032,479.278444,7.862426,7.73773,21.91763,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.963761,0.718117,0.498886,tractive,trunk main,P474,drafted
E0047608,N0047855,N0047856,479.278444,479.189206,7.73773,7.65662,17.84765,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.963943,0.718121,0.498891,tractive,trunk main,P474,drafted
E0047609,N0047856,N0047857,479.189206,479.073633,7.65662,7.552221,23.114438,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.964092,0.718123,0.498895,tractive,trunk main,P474,drafted
E0047610,N0047857,N0047858,479.073633,479.010304,7.552221,7.492229,12.665896,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.964285,0.718127,0.498901,tractive,trunk main,P474,drafted
E0047611,N0047858,N0047859,479.010304,478.720888,7.492229,7.358244,57.883166,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.96439,0.718129,0.498904,tractive,trunk main,P474,drafted
E0047612,N0047859,N0047860,478.720888,478.477784,7.358244,7.334136,48.62082,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.964872,0.718137,0.498918,tractive,trunk main,P474,drafted
E0047613,N0047860,N0047861,478.477784,478.425238,7.334136,7.38418,10.509284,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.965278,0.718145,0.49893,tractive,trunk main,P474,drafted
E0047614,N0047861,N0047862,478.425238,478.328055,7.38418,7.413217,19.43643,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.965365,0.718146,0.498933,tractive,trunk main,P474,drafted
E0047615,N0047862,N0047863,478.328055,478.195712,7.413217,7.518735,26.468685,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.965527,0.718149,0.498938,tractive,trunk main,P474,drafted
E0047616,N0047863,N0047864,478.195712,478.081222,7.518735,7.510575,22.898028,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.965748,0.718153,0.498944,tractive,trunk main,P474,drafted
E0047617,N0047864,N0047865,478.081222,477.990514,7.510575,7.489559,18.141677,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.965939,0.718157,0.49895,tractive,trunk main,P474,drafted
E0047618,N0047865,N0047866,477.990514,477.920633,7.489559,7.485922,13.976155,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.96609,0.718159,0.498954,tractive,trunk main,P474,drafted
E0047619,N0047866,N0047867,477.920633,477.820641,7.485922,7.411903,19.998328,200,PVC-U,0.5,0.5,table11,minimum,3.0985,merrimack,274.6633,9.966206,0.718162,0.498958,tractive,trunk main,P474,drafted
E0047620,N0047867,N0047868,477.820641,477.776855,7.411903,7.336853,7.961084,200,PVC-U,0.55,0.5,table11,minimum,3.0985,merrimack,274.6633,9.966373,0.744425,0.485144,tractive,trunk main,P474,drafted
E0047621,N0047868,N0047869,477.776855,477.710913,7.336853,7.31698,11.989397,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.966439,0.744426,0.485146,tractive,trunk main,P474,drafted
E0047622,N0047869,N0047870,477.710913,477.595911,7.31698,7.32453,20.909571,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.966539,0.744428,0.485149,tractive,trunk main,P474,drafted
E0047623,N0047870,N0047871,477.595911,477.180977,7.32453,7.199333,75.442499,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.966713,0.744431,0.485154,tractive,trunk main,P474,drafted
E0047624,N0047871,N0047872,477.180977,476.960977,7.199333,7.100394,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.967342,0.744443,0.485172,tractive,trunk main,P474,drafted
E0047625,N0047872,N0047873,476.960977,476.740977,7.100394,6.911428,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.967675,0.744449,0.485181,tractive,trunk main,P474,drafted
E0047626,N0047873,N0047874,476.740977,476.645232,6.911428,7.051789,17.408176,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.968009,0.744456,0.485191,tractive,trunk main,P474,drafted
E0047627,N0047874,N0047875,476.645232,476.273134,7.051789,6.913298,67.654151,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.968154,0.744458,0.485195,tractive,trunk main,P474,drafted
E0047628,N0047875,N0047876,476.273134,475.92984,6.913298,6.904175,62.417198,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.968718,0.744469,0.485211,tractive,trunk main,P474,drafted
E0047629,N0047876,N0047877,475.92984,475.70984,6.904175,6.933379,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.969238,0.744479,0.485225,tractive,trunk main,P474,drafted
E0047630,N0047877,N0047878,475.70984,475.48984,6.933379,6.874784,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.969571,0.744485,0.485235,tractive,trunk main,P474,drafted
E0047631,N0047878,N0047879,475.48984,475.394129,6.874784,6.880469,17.402015,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.969904,0.744492,0.485244,tractive,trunk main,P474,drafted
E0047632,N0047879,N0047880,475.394129,475.174129,6.880469,6.884496,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.970049,0.744494,0.485248,tractive,trunk main,P474,drafted
E0047633,N0047880,N0047881,475.174129,474.954129,6.884496,6.856846,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.970383,0.744501,0.485258,tractive,trunk main,P474,drafted
E0047634,N0047881,N0047882,474.954129,474.844289,6.856846,6.749064,19.970775,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.970716,0.744507,0.485267,tractive,trunk main,P474,drafted
E0047635,N0047882,N0047784,474.844289,474.577664,6.749064,6.56052,48.47742,200,PVC-U,0.55,0.5,uniform,minimum,3.0985,merrimack,274.6633,9.970882,0.74451,0.485272,tractive,trunk main,P474,drafted
E0047636,N0047883,N0047884,482.53809,482.33809,12.682796,12.193862,50.0,250,PVC-U,0.4,0.375,table11,dod,2.8279,merrimack,584.5215,19.300244,0.77732,0.555895,velocity,trunk main,P491,drafted
E0047637,N0047884,N0047885,482.33809,482.13809,12.193862,11.526766,49.999998,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.30066,0.777324,0.555903,velocity,trunk main,P491,drafted
E0047638,N0047885,N0047886,482.13809,482.09809,11.526766,11.358545,10.0,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.301077,0.777328,0.55591,velocity,trunk main,P491,drafted
E0047639,N0047886,N0047887,482.09809,481.973103,11.358545,11.509715,31.246683,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.30116,0.777329,0.555912,velocity,trunk main,P491,drafted
E0047640,N0047887,N0047888,481.973103,481.807747,11.509715,11.719352,41.338956,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.301421,0.777331,0.555916,velocity,trunk main,P491,drafted
E0047641,N0047888,N0047889,481.807747,481.643104,11.719352,11.867882,41.160775,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.301765,0.777334,0.555923,velocity,trunk main,P491,drafted
E0047642,N0047889,N0047890,481.643104,481.53809,11.867882,11.904873,26.253587,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.302108,0.777337,0.555929,velocity,trunk main,P491,drafted
E0047643,N0047890,N0047891,481.53809,481.496413,11.904873,11.768327,8.335392,250,PVC-U,0.5,0.375,table11,minimum,2.8279,merrimack,584.5215,19.302327,0.846774,0.519043,velocity,trunk main,P491,drafted
E0047644,N0047891,N0047892,481.496413,481.249402,11.768327,11.076159,61.752642,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.302397,0.77734,0.555934,velocity,trunk main,P491,drafted
E0047645,N0047892,N0047893,481.249402,481.042313,11.076159,11.08696,51.772449,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.302911,0.777345,0.555943,velocity,trunk main,P491,drafted
E0047646,N0047893,N0047894,481.042313,480.915267,11.08696,10.680924,31.761412,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.303343,0.777349,0.555951,velocity,trunk main,P491,drafted
E0047647,N0047894,N0047895,480.915267,480.753826,10.680924,10.069874,40.360359,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.303607,0.777352,0.555956,velocity,trunk main,P491,drafted
E0047648,N0047895,N0047896,480.753826,480.473826,10.069874,9.743429,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.303944,0.777355,0.555962,velocity,trunk main,P491,drafted
E0047649,N0047896,N0047897,480.473826,480.193826,9.743429,9.289725,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.304527,0.77736,0.555972,velocity,trunk main,P491,drafted
E0047650,N0047897,N0047898,480.193826,480.144488,9.289725,9.18086,12.334307,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.30511,0.777366,0.555983,velocity,trunk main,P491,drafted
E0047651,N0047898,N0047899,480.144488,480.033032,9.18086,8.958698,27.864039,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.305213,0.777367,0.555984,velocity,trunk main,P491,drafted
E0047652,N0047899,N0047900,480.033032,479.866341,8.958698,8.856438,41.672902,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.305445,0.777369,0.555989,velocity,trunk main,P491,drafted
E0047653,N0047900,N0047901,479.866341,479.754853,8.856438,8.595703,27.872009,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.305793,0.777372,0.555995,velocity,trunk main,P491,drafted
E0047654,N0047901,N0047902,479.754853,479.647197,8.595703,8.362263,26.913774,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.306025,0.777374,0.555999,velocity,trunk main,P491,drafted
E0047655,N0047902,N0047903,479.647197,479.479573,8.362263,8.234111,41.905986,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.306249,0.777376,0.556003,velocity,trunk main,P491,drafted
E0047656,N0047903,N0047904,479.479573,479.331829,8.234111,8.00719,36.936017,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.306598,0.77738,0.556009,velocity,trunk main,P491,drafted
E0047657,N0047904,N0047905,479.331829,479.141594,8.00719,8.153816,47.55884,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.306906,0.777382,0.556015,velocity,trunk main,P491,drafted
E0047658,N0047905,N0047906,479.141594,478.969755,8.153816,8.294772,42.959871,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.307302,0.777386,0.556022,velocity,trunk main,P491,drafted
E0047659,N0047906,N0047907,478.969755,478.919122,8.294772,8.187995,12.658234,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.30766,0.77739,0.556028,velocity,trunk main,P491,drafted
E0047660,N0047907,N0047908,478.919122,478.807633,8.187995,7.845047,27.87222,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.307766,0.777391,0.55603,velocity,trunk main,P491,drafted
E0047661,N0047908,N0047909,478.807633,478.58549,7.845047,7.700368,55.535723,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.307998,0.777393,0.556034,velocity,trunk main,P491,drafted
E0047662,N0047909,N0047910,478.58549,478.478283,7.700368,7.580646,26.801643,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.308461,0.777397,0.556043,velocity,trunk main,P491,drafted
E0047663,N0047910,N0047911,478.478283,478.34031,7.580646,7.278648,34.49341,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.308684,0.777399,0.556047,velocity,trunk main,P491,drafted
E0047664,N0047911,N0047912,478.34031,478.14031,7.278648,7.025767,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.308972,0.777402,0.556052,velocity,trunk main,P491,drafted
E0047665,N0047912,N0047913,478.14031,477.94031,7.025767,6.853636,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8279,merrimack,584.5215,19.309388,0.777406,0.556059,velocity,trunk main,P491,drafted
E0047666,N0047913,N0047790,477.94031,477.899002,6.853636,6.841537,9.179419,250,PVC-U,0.45,0.375,table11,minimum,2.8279,merrimack,584.5215,19.309805,0.813449,0.536103,velocity,trunk main,P491,drafted
E0047667,N0047914,N0047790,483.460346,483.056674,1.681256,1.683865,53.822847,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,drafted
E0047668,N0047915,N0047784,478.154132,477.863786,1.55,3.274398,58.069207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,drafted
E0047669,N0047916,N0047917,476.639088,476.537665,7.366436,7.361901,20.284592,200,PVC-U,0.5,0.5,table11,minimum,3.5032,merrimack,99.5813,4.061504,0.562543,0.306089,tractive,main,P474,derived
E0047670,N0047917,N0047918,476.537665,476.485963,7.361901,7.336425,10.340419,200,PVC-U,0.5,0.5,table11,minimum,3.5032,merrimack,99.5813,4.061673,0.56255,0.306095,tractive,main,P474,derived
E0047671,N0047918,N0047919,476.485963,476.383716,7.336425,7.245923,20.449418,200,PVC-U,0.5,0.5,table11,minimum,3.4986,merrimack,100.6611,4.100218,0.564075,0.307589,tractive,main,P474,derived
E0047672,N0047919,N0047920,476.383716,476.243969,7.245923,7.171681,27.949424,200,PVC-U,0.5,0.5,table11,minimum,3.4941,merrimack,101.7409,4.138797,0.565589,0.309078,tractive,main,P474,derived
E0047673,N0047920,N0047921,476.243969,476.104446,7.171681,7.144302,27.904471,200,PVC-U,0.5,0.5,table11,minimum,3.4941,merrimack,101.7409,4.13903,0.565598,0.309087,tractive,main,P474,derived
E0047674,N0047921,N0047922,476.104446,475.934589,7.144302,7.146344,33.971552,200,PVC-U,0.5,0.5,table11,minimum,3.4941,merrimack,101.7409,4.139263,0.565608,0.309096,tractive,main,P474,derived
E0047675,N0047922,N0047923,475.934589,475.614088,7.146344,7.277056,64.100125,200,PVC-U,0.5,0.5,table11,minimum,3.4464,merrimack,113.9943,4.57209,0.581869,0.32545,tractive,main,P474,derived
E0047676,N0047923,N0047924,475.614088,475.364088,7.277056,7.903856,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4335,merrimack,117.5728,4.697859,0.586361,0.330088,tractive,main,P474,derived
E0047677,N0047924,N0047925,475.364088,475.114093,7.903856,8.666882,49.998964,200,PVC-U,0.5,0.5,table11,minimum,3.4335,merrimack,117.5728,4.698275,0.586375,0.330104,tractive,main,P474,derived
E0047678,N0047925,N0047926,475.114093,475.039093,8.666882,8.85028,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.4297,merrimack,118.6526,4.736389,0.587717,0.3315,tractive,main,P474,derived
E0047679,N0047926,N0047927,475.039093,474.995725,8.85028,9.026125,8.673579,200,PVC-U,0.5,0.5,table11,minimum,3.4297,merrimack,118.6526,4.736514,0.587722,0.331505,tractive,main,P474,derived
E0047680,N0047927,N0047928,474.995725,474.858261,9.026125,9.935043,27.492831,200,PVC-U,0.5,0.5,table11,minimum,3.4297,merrimack,118.6526,4.736586,0.587724,0.331507,tractive,main,P474,derived
E0047681,N0047928,N0047929,474.858261,474.814722,9.935043,10.216254,7.916257,200,PVC-U,0.55,0.5,table11,minimum,3.4297,merrimack,118.6526,4.736815,0.608351,0.323301,tractive,main,P474,derived
