Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0047682,N0047929,N0047930,474.814722,474.708759,10.216254,10.628735,19.265934,200,PVC-U,0.55,0.5,uniform,minimum,3.4297,merrimack,118.6526,4.736881,0.608353,0.323304,tractive,main,P474,derived
E0047683,N0047930,N0047931,474.708759,474.558601,10.628735,11.050987,27.301426,200,PVC-U,0.55,0.5,uniform,minimum,3.4186,merrimack,121.892,4.849886,0.612436,0.327298,tractive,main,P474,derived
E0047684,N0047931,N0047932,474.558601,474.479676,11.050987,11.281798,14.349974,200,PVC-U,0.55,0.5,uniform,minimum,3.4113,merrimack,124.0515,4.925141,0.615112,0.329939,tractive,main,P474,derived
E0047685,N0047932,N0047933,474.479676,474.437633,11.281798,11.346883,5.255464,200,PVC-U,0.8,0.5,table11,minimum,3.4113,merrimack,124.0515,4.925261,0.704098,0.299185,tractive,main,P474,derived
E0047686,N0047933,N0047934,474.437633,474.309581,11.346883,11.446614,25.610344,200,PVC-U,0.5,0.5,table11,minimum,3.4077,merrimack,125.1313,4.962759,0.595512,0.339708,tractive,main,P474,derived
E0047687,N0047934,N0047935,474.309581,474.124016,11.446614,11.508888,37.113062,200,PVC-U,0.5,0.5,table11,minimum,3.4077,merrimack,125.1313,4.962973,0.595519,0.339715,tractive,main,P474,derived
E0047688,N0047935,N0047817,474.124016,473.865729,11.508888,11.505761,51.657264,200,PVC-U,0.5,0.5,table11,minimum,3.4077,merrimack,125.1313,4.963282,0.595529,0.339727,tractive,main,P474,derived
E0047689,N0047936,N0047937,478.84248,478.578072,3.685016,5.278587,52.881684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455941,0.289213,0.105951,tractive,main,P474,derived
E0047690,N0047937,N0047938,478.578072,478.41748,5.278587,6.349365,32.118316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.546916,0.306369,0.115339,tractive,main,P474,derived
E0047691,N0047938,N0047939,478.41748,478.155303,6.349365,6.837525,52.43551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.592451,0.314194,0.119741,tractive,main,P474,derived
E0047692,N0047939,N0047940,478.155303,478.065578,6.837525,6.919957,17.945016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.683422,0.328613,0.128055,tractive,main,P474,derived
E0047693,N0047940,N0047941,478.065578,478.020894,6.919957,7.080791,8.936804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.683572,0.328635,0.128068,tractive,main,P474,derived
E0047694,N0047941,N0047817,478.020894,477.944072,7.080791,7.427419,15.36445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.683646,0.328647,0.128075,tractive,main,P474,derived
E0047695,N0047942,N0047823,482.200041,482.059151,1.69974,1.841728,28.178006,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P474,provisional
E0047696,N0047943,N0047944,473.799998,473.717992,9.475088,10.093074,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.3456,merrimack,145.6687,5.667322,0.618033,0.36442,tractive,main,P474,provisional
E0047697,N0047944,N0047945,473.717992,473.67768,10.093074,10.277001,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.3397,merrimack,147.8283,5.740899,0.620249,0.366936,tractive,main,P474,provisional
E0047698,N0047945,N0047946,473.67768,473.539026,10.277001,11.069189,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.3397,merrimack,147.8283,5.740966,0.620251,0.366939,tractive,main,P474,provisional
E0047699,N0047946,N0047947,473.539026,473.498777,11.069189,11.014163,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.3309,merrimack,151.0676,5.851114,0.771667,0.317135,velocity,main,P474,provisional
E0047700,N0047947,N0047948,473.498777,473.449533,11.014163,10.67089,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.3281,merrimack,152.1474,5.887727,0.624599,0.371924,tractive,main,P474,provisional
E0047701,N0047948,N0047949,473.449533,473.406266,10.67089,10.572982,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.3281,merrimack,152.1474,5.887809,0.667505,0.354146,tractive,main,P474,provisional
E0047702,N0047949,N0047823,473.406266,473.32068,10.572982,10.580199,17.117243,200,PVC-U,0.5,0.5,table11,minimum,3.3252,merrimack,153.2272,5.924413,0.625672,0.373164,tractive,main,P474,provisional
E0047703,N0047950,N0047951,479.010991,478.931385,1.551112,1.551586,8.379559,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0047704,N0047951,N0047827,478.931385,478.864117,1.551586,1.664417,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7e-05,0.009011,0.003003,tractive,lateral,P474,provisional
E0047705,N0047952,N0047953,475.07475,475.011111,6.343035,6.260557,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3098,1.998396,0.456768,0.214377,tractive,main,P474,provisional
E0047706,N0047953,N0047954,475.011111,474.952587,6.260557,6.101154,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3098,1.998502,0.456775,0.214382,tractive,main,P474,provisional
E0047707,N0047954,N0047955,474.952587,474.874485,6.101154,5.86633,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3895,2.043866,0.459857,0.216761,tractive,main,P474,provisional
E0047708,N0047955,N0047956,474.874485,474.795428,5.86633,5.834486,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4693,2.089264,0.462891,0.219118,tractive,main,P474,provisional
E0047709,N0047956,N0047827,474.795428,474.717646,5.834486,5.810888,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4693,2.089396,0.4629,0.219125,tractive,main,P474,provisional
E0047710,N0047957,N0047832,473.476502,473.340028,1.675934,1.629759,27.294688,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P486,provisional
E0047711,N0047958,N0047959,473.856211,473.799654,1.964926,1.918883,11.311353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138529,0.196597,0.061356,tractive,lateral,P486,provisional
E0047712,N0047959,N0047960,473.787997,473.607498,1.930539,1.563614,30.083218,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.2393,0.138624,0.209358,0.058833,tractive,lateral,P486,provisional
E0047713,N0047960,N0047832,473.604986,473.416506,1.566126,1.553282,10.77033,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.138874,0.301827,0.046034,tractive,lateral,P486,provisional
E0047714,N0047961,N0047962,482.751537,482.69776,10.851094,11.31756,10.755515,200,PVC-U,0.5,0.5,table11,minimum,3.1838,merrimack,219.4275,8.170991,0.682406,0.445123,tractive,trunk main,P474,drafted
E0047715,N0047962,N0047963,482.69776,482.629935,11.31756,12.077584,13.564843,200,PVC-U,0.5,0.5,table11,minimum,3.1838,merrimack,219.4275,8.171081,0.682408,0.445126,tractive,trunk main,P474,drafted
E0047716,N0047963,N0047964,482.629935,482.451538,12.077584,14.403321,35.679531,200,PVC-U,0.5,0.5,table11,minimum,3.1838,merrimack,219.4275,8.171194,0.682411,0.445129,tractive,trunk main,P474,drafted
E0047717,N0047964,N0047835,482.451538,482.319044,14.403321,12.532274,26.498664,200,PVC-U,0.5,0.5,table11,minimum,3.1838,merrimack,219.4275,8.171491,0.682417,0.445138,tractive,trunk main,P474,drafted
E0047718,N0047965,N0047966,487.31564,486.892595,9.773685,9.590437,84.60902,200,PVC-U,0.5,0.5,table11,minimum,2.963,merrimack,397.4214,13.733735,0.774501,0.608616,velocity,trunk main,P491,drafted
E0047719,N0047966,N0047967,486.892595,486.592595,9.590437,9.27856,59.999999,200,PVC-U,0.5,0.5,table11,minimum,2.963,merrimack,397.4214,13.73444,0.77451,0.608636,velocity,trunk main,P491,drafted
E0047720,N0047967,N0047883,486.592595,486.283849,9.27856,8.937037,61.749142,200,PVC-U,0.5,0.5,table11,minimum,2.963,merrimack,397.4214,13.73494,0.774516,0.608651,velocity,trunk main,P491,drafted
E0047721,N0047968,N0047835,494.191241,493.301142,1.55,1.550176,9.945246,200,PVC-U,8.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,derived
E0047722,N0047969,N0047970,483.829041,483.739968,3.67334,3.723686,17.814609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7109,1.89486,0.449532,0.208853,tractive,main,P474,derived
E0047723,N0047970,N0047971,483.739968,483.647637,3.723686,3.604378,18.466228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7109,1.895008,0.449542,0.208861,tractive,main,P474,derived
E0047724,N0047971,N0047972,483.647637,483.55484,3.604378,3.683655,18.559371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7109,1.895162,0.449553,0.208869,tractive,main,P474,derived
E0047725,N0047972,N0047973,483.55484,483.452452,3.683655,4.057771,20.477499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7109,1.895317,0.449564,0.208877,tractive,main,P474,derived
E0047726,N0047973,N0047974,483.452452,483.404114,4.057771,4.231018,9.667669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7907,1.940755,0.452775,0.211318,tractive,main,P474,derived
E0047727,N0047974,N0047975,483.404114,483.104114,4.231018,5.971905,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7907,1.940835,0.452781,0.211322,tractive,main,P474,derived
E0047728,N0047975,N0047976,483.104114,482.801531,5.971905,7.683668,60.516651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8369,2.110963,0.464323,0.220236,tractive,main,P474,derived
E0047729,N0047976,N0047977,482.801531,482.579114,7.683668,8.585834,44.483349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8369,2.111467,0.464356,0.220262,tractive,main,P474,derived
E0047730,N0047977,N0047978,482.579114,482.432162,8.585834,8.737241,29.390381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8369,2.111838,0.464381,0.220281,tractive,main,P474,derived
E0047731,N0047978,N0047979,482.432162,482.329654,8.737241,8.647214,20.501586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8369,2.112083,0.464397,0.220294,tractive,main,P474,derived
E0047732,N0047979,N0047980,482.329654,482.201454,8.647214,8.426506,25.639943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9167,2.157521,0.467359,0.222618,tractive,main,P474,derived
E0047733,N0047980,N0047981,482.201454,482.071602,8.426506,8.724083,25.970536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.9965,2.203002,0.470278,0.224922,tractive,main,P474,derived
E0047734,N0047981,N0047982,482.071602,481.950563,8.724083,9.767607,24.207727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.9965,2.203218,0.470292,0.224933,tractive,main,P474,derived
E0047735,N0047982,N0047983,481.950563,481.825773,9.767607,11.634127,24.957974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.2358,2.339221,0.478756,0.231699,tractive,main,P474,derived
E0047736,N0047983,N0047835,481.825773,481.745899,11.634127,13.10542,15.974894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.2358,2.339429,0.478769,0.231709,tractive,main,P474,derived
E0047737,N0047984,N0047985,493.567706,493.491115,1.55,1.551244,8.062258,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P491,provisional
E0047738,N0047985,N0047986,493.464385,493.372597,1.577973,1.592094,18.35756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,6.7e-05,0.008793,0.002965,tractive,lateral,P491,provisional
E0047739,N0047986,N0047883,493.372597,493.078871,1.592094,2.142015,58.745243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00022,0.016304,0.004341,tractive,lateral,P491,provisional
E0047740,N0047987,N0047952,475.117177,475.07475,6.353374,6.343035,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,37.9299,1.602221,0.455731,0.184002,tractive,main,P474,provisional
E0047741,N0047988,N0047989,479.427238,479.345844,2.135659,1.992657,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228612,0.231669,0.077054,tractive,lateral,P474,provisional
E0047742,N0047989,N0047990,479.345844,479.266787,1.992657,1.941373,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.305105,0.254341,0.08797,tractive,lateral,P474,provisional
E0047743,N0047990,N0047991,479.266787,479.185393,1.941373,2.096467,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.305237,0.254377,0.087987,tractive,lateral,P474,provisional
E0047744,N0047991,N0047952,479.185393,479.059993,2.096467,2.357792,25.079872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.395907,0.276497,0.099225,tractive,lateral,P474,provisional
E0047745,N0047992,N0047993,479.586898,479.52669,3.182847,3.362196,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.348849,0.265528,0.093579,tractive,lateral,P474,provisional
E0047746,N0047993,N0047994,479.52669,479.417031,3.362196,3.797629,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.34895,0.265553,0.093592,tractive,lateral,P474,provisional
E0047747,N0047994,N0047943,479.417031,479.358722,3.797629,3.916364,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.3944,0.276161,0.09905,tractive,lateral,P474,provisional
E0047748,N0047995,N0047996,474.72282,474.459451,8.340992,9.030569,47.88528,200,PVC-U,0.55,0.5,uniform,minimum,3.4139,merrimack,123.2642,4.894499,0.614026,0.328865,tractive,main,P474,provisional
E0047749,N0047996,N0047997,474.459451,474.398951,9.030569,9.079046,11.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4021,merrimack,126.8427,5.018971,0.618403,0.33321,tractive,main,P474,provisional
E0047750,N0047997,N0047998,474.398951,474.297835,9.079046,9.357957,18.384776,200,PVC-U,0.55,0.5,uniform,minimum,3.3918,merrimack,130.0831,5.131045,0.622268,0.337086,tractive,main,P474,provisional
E0047751,N0047998,N0047999,474.297835,474.216072,9.357957,9.632195,14.866069,200,PVC-U,0.55,0.5,uniform,minimum,3.3918,merrimack,130.0831,5.131199,0.622274,0.337092,tractive,main,P474,provisional
E0047752,N0047999,N0048000,474.216072,474.071389,9.632195,9.154014,26.305893,200,PVC-U,0.55,0.5,uniform,minimum,3.3884,merrimack,131.1629,5.168563,0.623547,0.338377,tractive,main,P474,provisional
E0047753,N0048000,N0048001,474.071389,474.028963,9.154014,9.249968,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.3792,merrimack,134.1293,5.270902,0.647085,0.334095,tractive,main,P474,provisional
E0047754,N0048001,N0047943,474.028963,473.799998,9.249968,9.475088,45.793013,200,PVC-U,0.5,0.5,table11,minimum,3.3727,merrimack,136.2889,5.345133,0.60804,0.353265,tractive,main,P474,provisional
E0047755,N0048002,N0048003,483.93655,483.894243,9.02808,9.077773,6.043865,200,PVC-U,0.7,0.5,table11,minimum,3.2458,merrimack,187.1,7.088499,0.743361,0.375114,tractive,sub main,P491,provisional
E0047756,N0048003,N0048004,483.894243,483.813465,9.077773,8.93507,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.2458,merrimack,187.1,7.088549,0.657068,0.411304,tractive,sub main,P491,provisional
E0047757,N0048004,N0048005,483.813465,483.516635,8.93507,9.987577,59.366126,200,PVC-U,0.5,0.5,table11,minimum,3.2458,merrimack,187.1,7.088684,0.657071,0.411308,tractive,sub main,P491,provisional
E0047758,N0048005,N0048006,483.516635,483.402828,9.987577,10.107029,22.761356,200,PVC-U,0.5,0.5,table11,minimum,3.2458,merrimack,187.1,7.089179,0.657083,0.411324,tractive,sub main,P491,provisional
E0047759,N0048006,N0048007,483.402828,483.224462,10.107029,10.362208,35.673158,200,PVC-U,0.5,0.5,table11,minimum,3.2458,merrimack,187.1,7.089368,0.657088,0.41133,tractive,sub main,P491,provisional
E0047760,N0048007,N0048008,483.224462,482.924462,10.362208,11.675239,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2458,merrimack,187.1,7.089666,0.657096,0.41134,tractive,sub main,P491,provisional
E0047761,N0048008,N0048009,482.924462,482.627187,11.675239,12.672221,59.455136,200,PVC-U,0.5,0.5,table11,minimum,3.2458,merrimack,187.1,7.090166,0.657108,0.411355,tractive,sub main,P491,provisional
E0047762,N0048009,N0047883,482.627187,482.585149,12.672221,12.635737,7.643226,200,PVC-U,0.55,0.5,table11,minimum,3.2458,merrimack,187.1,7.090661,0.680577,0.400685,tractive,sub main,P491,provisional
E0047763,N0048010,N0048011,481.973249,481.673253,3.252337,3.130977,59.999209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.7147,3.017582,0.516124,0.263122,tractive,main,P474,derived
E0047764,N0048011,N0048012,481.673253,481.373253,3.130977,3.0933,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.7147,3.018082,0.516149,0.263144,tractive,main,P474,derived
E0047765,N0048012,N0048013,481.373253,481.330379,3.0933,3.112828,7.795211,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,71.7147,3.018582,0.534052,0.256868,tractive,main,P474,derived
E0047766,N0048013,N0048014,481.330379,481.100773,3.112828,3.035732,41.746603,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,71.7147,3.018647,0.534055,0.256871,tractive,main,P474,derived
E0047767,N0048014,N0047916,481.100773,480.996981,3.035732,3.008543,18.871263,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,71.7147,3.018995,0.534073,0.256885,tractive,main,P474,derived
E0047768,N0048015,N0048016,477.01879,476.97879,6.739602,6.839447,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,26.7869,1.133514,0.453352,0.145335,tractive,main,P474,provisional
E0047769,N0048016,N0047916,476.97879,476.639088,6.839447,7.366436,67.940429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.8667,1.178823,0.38916,0.165927,tractive,main,P474,provisional
E0047770,N0048017,N0048018,483.76873,483.706883,1.55021,1.632472,12.369317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P474,provisional
E0047771,N0048018,N0048019,483.706838,483.198133,1.632517,1.551257,15.652476,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090637,0.321975,0.033088,tractive,lateral,P474,provisional
E0047772,N0048019,N0048020,483.035104,482.253871,1.714286,1.718419,35.510562,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,2.1596,0.090768,0.282555,0.036155,tractive,lateral,P474,provisional
E0047773,N0048020,N0048021,482.239148,482.172066,1.733142,1.632072,13.416408,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.091064,0.170986,0.050798,tractive,lateral,P474,provisional
E0047774,N0048021,N0048022,482.172066,482.130886,1.632072,1.597935,3.050409,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,2.1596,0.091176,0.239959,0.040473,tractive,lateral,P474,provisional
E0047775,N0048022,N0047936,482.130886,480.966883,1.597935,1.560614,27.069837,200,PVC-U,4.3,0.5,ground,minimum,3.6221,held,2.1596,0.091201,0.354354,0.031156,tractive,lateral,P474,provisional
E0047776,N0048023,N0048024,479.520575,479.460367,2.02337,2.148764,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046514,0.13616,0.03768,tractive,lateral,P474,provisional
E0047777,N0048024,N0048025,479.460367,479.320904,2.148764,2.194782,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046614,0.136261,0.037716,tractive,lateral,P474,provisional
E0047778,N0048025,N0048026,479.320904,478.983959,2.194782,3.343647,67.388975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092114,0.171644,0.05106,tractive,lateral,P474,provisional
E0047779,N0048026,N0047936,478.983959,478.84248,3.343647,3.685016,28.295682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228477,0.231624,0.077033,tractive,lateral,P474,provisional
E0047780,N0048027,N0047957,474.281837,473.598785,1.551873,1.553651,12.649111,200,PVC-U,5.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P486,provisional
E0047781,N0048028,N0047957,473.645301,473.528819,1.620843,1.623616,14.56022,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P486,provisional
E0047782,N0048029,N0047958,474.797319,474.248733,1.561537,1.572403,23.344094,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P486,provisional
E0047783,N0048030,N0048031,497.113731,495.460466,1.597909,1.600813,8.544004,200,PVC-U,19.35,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.455198,0.016479,tractive,lateral,P486,provisional
E0047784,N0048031,N0048032,495.321994,491.605476,1.739286,1.604668,14.866069,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.045338,0.494896,0.015599,tractive,lateral,P486,provisional
E0047785,N0048032,N0048033,491.604859,490.389017,1.605285,1.550802,6.589928,200,PVC-U,18.45,0.5,cover_min,minimum,3.6221,held,2.1596,0.090729,0.573209,0.022492,tractive,lateral,P486,provisional
E0047786,N0048033,N0048034,490.079301,487.316801,1.860519,1.868319,25.0,200,PVC-U,11.05,0.5,cover_min,minimum,3.6221,held,3.2393,0.136052,0.556526,0.0301,tractive,lateral,P486,provisional
E0047787,N0048034,N0048035,487.316801,487.091801,1.868319,3.021999,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13626,0.195527,0.060899,tractive,lateral,P486,provisional
E0047788,N0048035,N0048036,487.091801,486.011801,3.021999,1.559061,20.0,200,PVC-U,5.4,0.5,ground,minimum,3.6221,held,3.2393,0.136635,0.438856,0.035403,tractive,lateral,P486,provisional
E0047789,N0048036,N0048037,485.943536,485.088536,1.627325,1.625514,30.0,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.136802,0.354163,0.040923,tractive,lateral,P486,provisional
E0047790,N0048037,N0048038,485.033356,483.083356,1.680694,1.612475,25.0,200,PVC-U,7.8,0.5,cover_min,minimum,3.6221,held,3.2393,0.137052,0.496792,0.032642,tractive,lateral,P486,provisional
E0047791,N0048038,N0048039,483.083356,478.358356,1.612475,1.55827,30.0,200,PVC-U,15.75,0.5,ground,minimum,3.6221,held,3.2393,0.13726,0.627906,0.027925,tractive,lateral,P486,provisional
E0047792,N0048039,N0048040,478.163503,477.068856,1.753123,1.74517,12.095551,200,PVC-U,9.05,0.5,cover_min,minimum,3.6221,held,3.2393,0.13751,0.522635,0.031621,tractive,lateral,P486,provisional
E0047793,N0048040,N0048041,476.918524,476.500118,1.895502,1.703831,17.804494,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,3.2393,0.137611,0.332488,0.042868,tractive,lateral,P486,provisional
E0047794,N0048041,N0047958,476.101312,473.856211,2.102637,1.964926,69.08005,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,3.2393,0.137759,0.371063,0.039847,tractive,lateral,P486,provisional
E0047795,N0048042,N0048043,487.639679,487.539679,8.574829,8.215936,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.692609,0.646927,0.398571,tractive,trunk main,P474,drafted
E0047796,N0048043,N0048044,487.539679,487.497887,8.215936,8.362129,6.429601,200,PVC-U,0.65,0.5,table11,minimum,3.272,merrimack,175.0738,6.692775,0.712148,0.371095,tractive,trunk main,P474,drafted
E0047797,N0048044,N0048045,487.497887,487.405035,8.362129,9.033716,18.570399,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.692829,0.646933,0.398578,tractive,trunk main,P474,drafted
E0047798,N0048045,N0048046,487.405035,487.326991,9.033716,9.754613,15.6088,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.692984,0.646937,0.398583,tractive,trunk main,P474,drafted
E0047799,N0048046,N0048047,487.326991,487.213586,9.754613,10.834083,22.681028,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.693114,0.64694,0.398587,tractive,trunk main,P474,drafted
E0047800,N0048047,N0048048,487.213586,487.160301,10.834083,11.684243,10.657052,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.693303,0.646945,0.398593,tractive,trunk main,P474,drafted
E0047801,N0048048,N0048049,487.160301,487.039612,11.684243,13.379821,24.137691,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.693392,0.646947,0.398596,tractive,trunk main,P474,drafted
E0047802,N0048049,N0048050,487.039612,486.980035,13.379821,13.718879,11.915429,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.693593,0.646953,0.398603,tractive,trunk main,P474,drafted
E0047803,N0048050,N0048051,486.980035,486.922061,13.718879,13.36392,11.594884,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.693692,0.646955,0.398606,tractive,trunk main,P474,drafted
E0047804,N0048051,N0048052,486.922061,486.680035,13.36392,11.58678,48.405116,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.693789,0.646958,0.398609,tractive,trunk main,P474,drafted
E0047805,N0048052,N0048053,486.680035,486.560696,11.58678,11.358402,23.8678,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.694192,0.646969,0.398622,tractive,trunk main,P474,drafted
E0047806,N0048053,N0048054,486.560696,486.505035,11.358402,11.425507,11.1322,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.694391,0.646974,0.398629,tractive,trunk main,P474,drafted
E0047807,N0048054,N0048055,486.505035,486.464977,11.425507,11.271962,4.450921,200,PVC-U,0.9,0.5,table11,minimum,3.272,merrimack,175.0738,6.694484,0.801617,0.340233,velocity,trunk main,P474,drafted
E0047808,N0048055,N0048056,486.464977,486.41567,11.271962,10.797434,9.861287,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.694521,0.646977,0.398633,tractive,trunk main,P474,drafted
E0047809,N0048056,N0048057,486.41567,486.373453,10.797434,10.407003,7.036175,200,PVC-U,0.6,0.5,table11,minimum,3.272,merrimack,175.0738,6.694603,0.691684,0.379276,tractive,trunk main,P474,drafted
E0047810,N0048057,N0048058,486.373453,486.157612,10.407003,8.900096,43.168176,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.694662,0.646981,0.398637,tractive,trunk main,P474,drafted
E0047811,N0048058,N0048059,486.157612,486.116487,8.900096,8.739623,5.483441,200,PVC-U,0.75,0.5,table11,minimum,3.272,merrimack,175.0738,6.695021,0.750318,0.357162,velocity,trunk main,P474,drafted
E0047812,N0048059,N0048060,486.116487,486.072725,8.739623,9.216002,8.752392,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.695067,0.646991,0.398651,tractive,trunk main,P474,drafted
E0047813,N0048060,N0048061,486.072725,486.030438,9.216002,9.86034,8.457414,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.69514,0.646993,0.398653,tractive,trunk main,P474,drafted
E0047814,N0048061,N0048062,486.030438,485.966487,9.86034,11.216924,12.790194,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.69521,0.646995,0.398655,tractive,trunk main,P474,drafted
E0047815,N0048062,N0048063,485.966487,485.892429,11.216924,9.855801,14.811593,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.695317,0.646998,0.398659,tractive,trunk main,P474,drafted
E0047816,N0048063,N0048064,485.892429,485.848859,9.855801,9.079028,7.261678,200,PVC-U,0.6,0.5,table11,minimum,3.272,merrimack,175.0738,6.69544,0.691708,0.379302,tractive,trunk main,P474,drafted
E0047817,N0048064,N0048065,485.848859,485.769911,9.079028,7.651537,15.78959,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.695501,0.647003,0.398665,tractive,trunk main,P474,drafted
E0047818,N0048065,N0048066,485.769911,485.584228,7.651537,7.453522,37.136461,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.695633,0.647006,0.398669,tractive,trunk main,P474,drafted
E0047819,N0048066,N0048067,485.584228,485.54341,7.453522,7.594713,4.296684,200,PVC-U,0.95,0.5,table11,minimum,3.272,merrimack,175.0738,6.695942,0.817508,0.335442,velocity,trunk main,P474,drafted
E0047820,N0048067,N0047961,485.54341,485.462579,7.594713,8.140052,16.166215,200,PVC-U,0.5,0.5,table11,minimum,3.272,merrimack,175.0738,6.695978,0.647015,0.39868,tractive,trunk main,P474,drafted
E0047821,N0048068,N0048069,492.692508,492.342508,5.294217,5.018118,69.999933,200,PVC-U,0.5,0.5,table11,minimum,3.0259,merrimack,334.1206,11.787298,0.748152,0.552049,tractive,trunk main,P491,drafted
E0047822,N0048069,N0048070,492.342508,491.992509,5.018118,5.339308,69.999681,200,PVC-U,0.5,0.5,table11,minimum,3.0259,merrimack,334.1206,11.787881,0.748161,0.552066,tractive,trunk main,P491,drafted
E0047823,N0048070,N0047965,491.992509,491.917496,5.339308,5.171829,15.002695,200,PVC-U,0.5,0.5,table11,minimum,3.0259,merrimack,334.1206,11.788464,0.74817,0.552083,tractive,trunk main,P491,drafted
E0047824,N0048071,N0047961,486.923329,486.882841,6.594555,6.71979,5.398343,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,16.9085,0.712571,0.383487,0.118544,tractive,main,P474,derived
E0047825,N0048072,N0048073,487.612127,487.520339,8.80041,9.171373,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.221,2.625345,0.495412,0.245384,tractive,main,P491,provisional
E0047826,N0048073,N0048074,487.520339,487.406212,9.171373,9.666451,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.221,2.625498,0.49542,0.245391,tractive,main,P491,provisional
E0047827,N0048074,N0047965,487.406212,487.31564,9.666451,9.773685,18.114284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.3008,2.670955,0.497937,0.247503,tractive,main,P491,provisional
E0047828,N0048075,N0048076,478.777802,478.735537,1.553008,1.728025,6.037833,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P474,provisional
E0047829,N0048076,N0048077,478.735537,478.345249,1.728025,3.083798,78.057671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090585,0.170685,0.050679,tractive,lateral,P474,provisional
E0047830,N0048077,N0047987,478.345249,478.295249,3.083798,3.175301,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091235,0.171094,0.050841,tractive,lateral,P474,provisional
E0047831,N0048078,N0047987,475.353503,475.117177,6.819868,6.353374,47.265209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7703,1.510508,0.419768,0.187005,tractive,main,P474,provisional
E0047832,N0048079,N0048080,479.601096,479.490878,1.552804,1.891172,22.043745,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0047833,N0048080,N0047988,479.490878,479.427238,1.891172,2.135659,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045451,0.135084,0.037297,tractive,lateral,P474,provisional
E0047834,N0048081,N0048082,482.173613,481.6009,1.697633,1.576071,57.271284,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,3.2393,0.136385,0.24801,0.051907,tractive,lateral,P474,provisional
E0047835,N0048082,N0048083,481.59986,480.331547,1.577112,1.581447,66.753277,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,4.3191,0.18213,0.339698,0.051028,tractive,lateral,P474,provisional
E0047836,N0048083,N0047988,480.304714,479.97259,1.60828,1.590307,44.28318,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.3191,0.182686,0.247559,0.0633,tractive,lateral,P474,provisional
E0047837,N0048084,N0047992,481.355484,481.168484,1.600876,1.601261,17.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P474,provisional
E0047838,N0048085,N0048086,475.335463,475.23484,7.676012,7.60656,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.5595,merrimack,87.2923,3.616145,0.544039,0.288394,tractive,main,P474,provisional
E0047839,N0048086,N0048087,475.23484,474.85062,7.60656,8.092038,76.843998,200,PVC-U,0.5,0.5,table11,minimum,3.5542,merrimack,88.3721,3.655385,0.54574,0.289988,tractive,main,P474,provisional
E0047840,N0048087,N0048088,474.85062,474.808733,8.092038,8.263014,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.5542,merrimack,88.3721,3.656026,0.564762,0.282981,tractive,main,P474,provisional
E0047841,N0048088,N0047995,474.808733,474.72282,8.263014,8.340992,15.620499,200,PVC-U,0.55,0.5,uniform,minimum,3.5542,merrimack,88.3721,3.656089,0.564765,0.282984,tractive,main,P474,provisional
E0047842,N0048089,N0048090,480.055286,479.955291,1.55,1.907258,19.999005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P474,provisional
E0047843,N0048090,N0048091,479.955291,479.915291,1.907258,1.999779,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.045434,0.17089,0.031843,tractive,lateral,P474,provisional
E0047844,N0048091,N0048092,479.915291,479.799857,1.999779,2.398935,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167092,0.209119,0.066796,tractive,lateral,P474,provisional
E0047845,N0048092,N0048093,479.799857,479.663383,2.398935,2.874031,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303086,0.253798,0.087701,tractive,lateral,P474,provisional
E0047846,N0048093,N0047992,479.663383,479.586898,2.874031,3.182847,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303313,0.253859,0.087731,tractive,lateral,P474,provisional
E0047847,N0048094,N0048095,482.583638,482.540626,2.77003,2.676964,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5359,0.694343,0.330249,0.129015,tractive,lateral,P474,provisional
E0047848,N0048095,N0048096,482.540626,482.318703,2.676964,2.54235,44.384682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.7752,0.830216,0.349196,0.140384,tractive,lateral,P474,provisional
E0047849,N0048096,N0048097,482.318703,482.105103,2.54235,2.393036,42.720019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9348,0.921121,0.360647,0.147482,tractive,lateral,P474,provisional
E0047850,N0048097,N0048098,482.105103,482.009971,2.393036,2.175606,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0944,1.012011,0.371301,0.154244,tractive,lateral,P474,provisional
E0047851,N0048098,N0048099,482.009971,481.969931,2.175606,2.084116,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,26.2539,1.102704,0.39423,0.157029,tractive,lateral,P474,provisional
E0047852,N0048099,N0048100,481.969931,481.892149,2.084116,1.932527,14.142136,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.3337,1.148032,0.399151,0.160083,tractive,lateral,P474,provisional
E0047853,N0048100,N0048101,481.892149,481.84548,1.932527,1.817759,8.485281,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.3337,1.14815,0.399164,0.160091,tractive,lateral,P474,provisional
E0047854,N0048101,N0048102,481.84548,481.762797,1.817759,1.777486,15.033296,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.3337,1.14822,0.399171,0.160096,tractive,lateral,P474,provisional
E0047855,N0048102,N0048103,481.762797,481.722492,1.777486,1.815472,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,27.3337,1.148346,0.483341,0.140316,tractive,lateral,P474,provisional
E0047856,N0048103,N0048104,481.722492,481.677492,1.815472,1.726134,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4135,1.193648,0.390655,0.166926,tractive,lateral,P474,provisional
E0047857,N0048104,N0048105,481.677492,481.46536,1.726134,1.698123,42.426407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.573,1.284258,0.39951,0.172903,tractive,lateral,P474,provisional
E0047858,N0048105,N0047995,481.46536,481.379774,1.698123,1.684039,17.117243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7326,1.375146,0.407942,0.1787,tractive,lateral,P474,provisional
E0047859,N0048106,N0048002,484.246703,483.93655,8.087525,9.02808,62.030694,200,PVC-U,0.5,0.5,table11,minimum,3.2458,merrimack,187.1,7.087982,0.657054,0.411286,tractive,sub main,P491,provisional
E0047860,N0048107,N0048108,482.18346,482.141788,1.551983,1.676693,4.630222,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P474,provisional
E0047861,N0048108,N0048109,482.141788,482.076023,1.676693,1.72546,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090573,0.170677,0.050676,tractive,lateral,P474,provisional
E0047862,N0048109,N0048015,482.076023,481.737904,1.72546,2.020489,67.62396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181217,0.214758,0.069305,tractive,lateral,P474,provisional
E0047863,N0048110,N0048111,477.716021,477.516021,5.186567,5.615754,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9891,0.678988,0.327943,0.127663,tractive,main,P474,provisional
E0047864,N0048111,N0048112,477.516021,477.316021,5.615754,6.071918,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.1486,0.769856,0.34108,0.135457,tractive,main,P474,provisional
E0047865,N0048112,N0048113,477.316021,477.233424,6.071918,6.281499,16.519428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3082,0.860724,0.353136,0.142807,tractive,main,P474,provisional
E0047866,N0048113,N0048114,477.233424,477.171578,6.281499,6.353172,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3082,0.860862,0.353154,0.142818,tractive,main,P474,provisional
E0047867,N0048114,N0048115,477.171578,477.11137,6.353172,6.567799,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.388,0.906232,0.35883,0.146344,tractive,main,P474,provisional
E0047868,N0048115,N0048116,477.11137,477.06879,6.567799,6.666043,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,22.4678,0.951599,0.409823,0.13812,tractive,main,P474,provisional
E0047869,N0048116,N0048015,477.06879,477.01879,6.666043,6.739602,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4678,0.95165,0.364308,0.149788,tractive,main,P474,provisional
E0047870,N0048117,N0048118,482.364228,482.274828,2.575775,2.779097,16.254551,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.4432,1.867609,0.462931,0.202538,tractive,main,P474,provisional
E0047871,N0048118,N0048119,482.274828,482.207917,2.779097,2.94464,12.165525,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,44.4432,1.867744,0.462941,0.202545,tractive,main,P474,provisional
E0047872,N0048119,N0048010,482.207917,481.973249,2.94464,3.252337,42.667042,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.2586,2.363175,0.496752,0.227378,tractive,main,P474,provisional
E0047873,N0048120,N0048023,479.570575,479.520575,1.55,2.02337,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P474,provisional
E0047874,N0048121,N0048023,480.316069,479.978689,1.661134,1.565256,67.475922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000601,0.025873,0.006237,tractive,lateral,P474,provisional
E0047875,N0048122,N0048123,484.625171,484.400171,9.327466,9.860816,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.858194,0.352814,0.142607,tractive,main,P474,provisional
E0047876,N0048123,N0048124,484.400171,484.125171,9.860816,8.660932,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.858569,0.352861,0.142637,tractive,main,P474,provisional
E0047877,N0048124,N0048125,484.125171,484.034629,8.660932,7.89393,18.108372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.859027,0.35292,0.142673,tractive,main,P474,provisional
E0047878,N0048125,N0048126,484.034629,483.917784,7.89393,5.788301,23.368926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.859178,0.352939,0.142685,tractive,main,P474,provisional
E0047879,N0048126,N0048127,483.917784,483.798078,5.788301,3.696826,23.941273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.859373,0.352964,0.1427,tractive,main,P474,provisional
E0047880,N0048127,N0048128,483.798078,483.756845,3.696826,3.431967,4.581429,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,20.1777,0.859572,0.433371,0.123962,tractive,main,P474,provisional
E0047881,N0048128,N0048129,483.756845,483.576074,3.431967,2.289099,36.154104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.85961,0.352994,0.142719,tractive,main,P474,provisional
E0047882,N0048129,N0048130,483.576074,483.362705,2.289099,4.698391,42.673918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.859912,0.353033,0.142743,tractive,main,P474,provisional
E0047883,N0048130,N0048131,483.362705,483.258573,4.698391,6.699527,20.826458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.860267,0.353078,0.142771,tractive,main,P474,provisional
E0047884,N0048131,N0048132,483.258573,483.106902,6.699527,9.061861,30.334188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.891531,0.357014,0.145211,tractive,main,P474,provisional
E0047885,N0048132,N0048133,483.106902,482.871193,9.061861,10.64132,47.141803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.027585,0.373056,0.155373,tractive,main,P474,provisional
E0047886,N0048133,N0048134,482.871193,482.809811,10.64132,10.804538,12.276264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2384,1.073245,0.378091,0.158634,tractive,main,P474,provisional
E0047887,N0048134,N0047961,482.809811,482.751537,10.804538,10.851094,11.654826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4453,1.165865,0.387842,0.16505,tractive,main,P474,provisional
E0047888,N0048135,N0048136,486.76778,486.712553,1.55,1.709078,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P474,provisional
E0047889,N0048136,N0048137,486.712553,486.54455,1.709078,3.014563,33.600595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.19538,0.22011,0.071721,tractive,lateral,P474,provisional
E0047890,N0048137,N0048138,486.54455,486.469383,3.014563,3.542335,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.286194,0.24915,0.085417,tractive,lateral,P474,provisional
E0047891,N0048138,N0048139,486.469383,486.41778,3.542335,3.712408,10.320747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9774,0.376854,0.272175,0.096983,tractive,lateral,P474,provisional
E0047892,N0048139,N0048140,486.41778,486.21778,3.712408,3.795129,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9774,0.37694,0.272194,0.096993,tractive,lateral,P474,provisional
E0047893,N0048140,N0048141,486.21778,486.01778,3.795129,4.177747,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.467808,0.291583,0.107227,tractive,lateral,P474,provisional
E0047894,N0048141,N0048142,486.01778,485.919208,4.177747,4.236065,19.714243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.468141,0.291649,0.107262,tractive,lateral,P474,provisional
E0047895,N0048142,N0048143,485.919208,485.496477,4.236065,3.752363,84.546233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.468305,0.291681,0.10728,tractive,lateral,P474,provisional
E0047896,N0048143,N0048144,485.496477,485.306869,3.752363,3.396501,37.921721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.46901,0.291821,0.107355,tractive,lateral,P474,provisional
E0047897,N0048144,N0048145,485.306869,485.072564,3.396501,3.089027,46.860916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.469326,0.291883,0.107388,tractive,lateral,P474,provisional
E0047898,N0048145,N0048146,485.072564,485.01778,3.089027,3.028088,10.956886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2168,0.514984,0.300598,0.112141,tractive,lateral,P474,provisional
E0047899,N0048146,N0048147,485.01778,484.823721,3.028088,2.887216,38.811695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3763,0.605609,0.316374,0.120981,tractive,lateral,P474,provisional
E0047900,N0048147,N0048148,484.823721,484.616628,2.887216,2.752482,41.418613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3763,0.605933,0.316427,0.121012,tractive,lateral,P474,provisional
E0047901,N0048148,N0048149,484.616628,484.478746,2.752482,2.755446,27.576374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4561,0.651545,0.323727,0.125209,tractive,lateral,P474,provisional
E0047902,N0048149,N0048150,484.478746,484.322731,2.755446,2.746086,31.202994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4561,0.651775,0.323763,0.125229,tractive,lateral,P474,provisional
E0047903,N0048150,N0048151,484.322731,484.105174,2.746086,2.713979,43.511388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4561,0.652035,0.323804,0.125253,tractive,lateral,P474,provisional
E0047904,N0048151,N0048152,484.105174,483.8573,2.713979,2.708404,49.57475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4561,0.652397,0.32386,0.125285,tractive,lateral,P474,provisional
E0047905,N0048152,N0048153,483.8573,483.511591,2.708404,2.478796,69.141985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4561,0.652811,0.323924,0.125323,tractive,lateral,P474,provisional
E0047906,N0048153,N0048010,483.511591,483.112445,2.478796,2.113141,79.829079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4561,0.653387,0.324014,0.125375,tractive,lateral,P474,provisional
E0047907,N0048154,N0048155,477.960673,477.610673,5.918874,6.789107,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.526199,0.421087,0.187945,tractive,main,P485,derived
E0047908,N0048155,N0048156,477.610673,477.260673,6.789107,7.607155,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.526782,0.421136,0.187979,tractive,main,P485,derived
E0047909,N0048156,N0048157,477.260673,477.20325,7.607155,7.730802,11.484697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.527365,0.421185,0.188014,tractive,main,P485,derived
E0047910,N0048157,N0048158,477.20325,477.097075,7.730802,7.947664,21.23496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.527461,0.421193,0.18802,tractive,main,P485,derived
E0047911,N0048158,N0048159,477.097075,477.012659,7.947664,8.160345,16.883183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.527638,0.421208,0.188031,tractive,main,P485,derived
E0047912,N0048159,N0048160,477.012659,476.915518,8.160345,8.43281,19.428341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.527779,0.42122,0.188039,tractive,main,P485,derived
E0047913,N0048160,N0048161,476.915518,476.781199,8.43281,8.791311,26.863778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.52794,0.421233,0.188049,tractive,main,P485,derived
E0047914,N0048161,N0048162,476.781199,476.694702,8.791311,9.031281,17.29936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.528164,0.421252,0.188062,tractive,main,P485,derived
E0047915,N0048162,N0048163,476.694702,476.601935,9.031281,9.192804,18.553348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.528309,0.421264,0.188071,tractive,main,P485,derived
E0047916,N0048163,N0048164,476.601935,476.490736,9.192804,9.321855,22.239774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.528463,0.421277,0.18808,tractive,main,P485,derived
E0047917,N0048164,N0048165,476.490736,476.411297,9.321855,9.481891,15.887795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.528648,0.421292,0.188091,tractive,main,P485,derived
E0047918,N0048165,N0048166,476.411297,476.362143,9.481891,9.537606,9.830752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.1202,1.528781,0.421304,0.188099,tractive,main,P485,derived
E0047919,N0048166,N0048167,476.362143,476.253827,9.537606,9.696826,21.663229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8618,1.559953,0.423892,0.189951,tractive,main,P485,derived
E0047920,N0048167,N0048168,476.253827,476.0622,9.696826,10.115321,38.325496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6832,1.636491,0.430089,0.194425,tractive,main,P485,derived
E0047921,N0048168,N0048169,476.0622,475.772891,10.115321,10.798612,57.861787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6832,1.63681,0.430114,0.194444,tractive,main,P485,derived
E0047922,N0048169,N0048170,475.772891,475.666706,10.798612,11.042095,21.237004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6832,1.637292,0.430152,0.194471,tractive,main,P485,derived
E0047923,N0048170,N0048171,475.666706,475.599856,11.042095,11.255949,13.370068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.6832,1.637469,0.430167,0.194482,tractive,main,P485,derived
E0047924,N0048171,N0048172,475.599856,475.515051,11.255949,11.505365,16.960847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3265,1.706473,0.435569,0.198431,tractive,main,P485,derived
E0047925,N0048172,N0048173,475.515051,475.410335,11.505365,11.855474,20.943357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3265,1.706614,0.43558,0.198439,tractive,main,P485,derived
E0047926,N0048173,N0048174,475.410335,475.332694,11.855474,12.072793,15.528074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3265,1.706789,0.435593,0.198449,tractive,main,P485,derived
E0047927,N0048174,N0048175,475.332694,475.278059,12.072793,12.177233,10.927061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3265,1.706918,0.435603,0.198457,tractive,main,P485,derived
E0047928,N0048175,N0047969,485.905292,485.812129,1.55,1.690252,18.63258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3265,1.707009,0.43561,0.198462,tractive,main,P485,derived
E0047929,N0048176,N0048177,484.393144,484.207537,4.917708,4.701917,37.121422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096221,0.174169,0.052068,tractive,main,P474,provisional
E0047930,N0048177,N0048178,484.207537,484.090811,4.701917,4.72999,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09653,0.174355,0.052143,tractive,main,P474,provisional
E0047931,N0048178,N0048179,484.090811,483.987733,4.72999,4.730376,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141992,0.198207,0.062045,tractive,main,P474,provisional
E0047932,N0048179,N0047969,483.987733,483.829041,4.730376,3.67334,31.738545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.187431,0.217141,0.070377,tractive,main,P474,provisional
E0047933,N0048180,N0048181,491.209911,491.168212,4.173908,4.340302,4.169891,200,PVC-U,1.0,0.5,table11,minimum,3.4184,merrimack,121.9336,4.881613,0.760801,0.281189,velocity,trunk main,P474,drafted
E0047934,N0048181,N0048182,491.168212,491.108547,4.340302,5.115086,11.933015,200,PVC-U,0.5,0.5,table11,minimum,3.4184,merrimack,121.9336,4.881648,0.592753,0.336783,tractive,trunk main,P474,drafted
